datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1111356000000,2005,3,2004,6,25,7,0.299,0.0647,0.234,14116.1,89.01,89.01,84.02,2,2,2,494.2,476.8,518.4,387.2,369.8,107,107,107,0,0,0,0.217,0.206,0.224,387.2,369.8,411.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.19,0.184,0.198,0.0818,0.0736,0.0932,0.0034,0.003,0.0039,0.475,0.449,0.512,0.02,0.019,0.021,23.7,23.56,23.8,0.953,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,42.89,41.06,45.41,42.01,40.16,44.5,0,0,0,0,0,0,0.467,0,0.065,0.22,0.78,0.22,47.2
1111960800000,2005,3,2004,6,26,7,0.347,0.0694,0.278,16191.4,104.7,104.7,96.38,3,2,2.142857142857143,574.2,527.4,629.7,459.4,420.4,114.7,107,125,0,0,0,0.2,0.187,0.213,459.4,420.4,504.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.22,0.202,0.246,0.116,0.0974,0.138,0.0049,0.0041,0.0059,0.572,0.525,0.627,0.024,0.022,0.026,23.25,23.03,23.5,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.45,35.97,52.02,45.7,34.89,48.2,0,0,0,0,0,0,0.535,0,0.069,0.2,0.8,0.2,46.7
1112565600000,2005,4,2004,7,27,7,0.431,0.0756,0.356,20345.5,131.8,131.8,121.1,3,3,3,713.3,651.8,770.5,588.3,526.8,125,125,125,0,0,0,0.176,0.162,0.192,588.3,526.8,645.5,990,990,990,966.8,966.5,967,23.2,23,23.5,0.294,0.259,0.326,0.194,0.153,0.232,0.0084,0.0065,0.01,0.695,0.591,0.791,0.03,0.025,0.034,22.55,22.23,22.9,0.953,0.949,0.956,0.977,0.97,0.98,0.931,0.921,0.937,41.31,37.43,44.84,40.37,36.32,43.94,0,0,0,0,0,0,0.673,0,0.075,0.18,0.83,0.17,47.2
1113170400000,2005,4,2004,7,28,7,0.515,0.0756,0.439,24074.5,156.6,156.6,143.3,4,3,3.142857142857143,851.4,786.1,926.2,726.4,661.1,125,125,125,0,0,0,0.147,0.135,0.159,726.4,661.1,801.2,990,990,990,967.3,967,967.6,22.7,22.4,23,0.38,0.335,0.441,0.284,0.243,0.327,0.013,0.011,0.015,0.92,0.818,1.02,0.041,0.036,0.045,21.77,21.41,22.14,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,47.49,40.1,52.12,45.9,39.15,48.2,0,0,0,0,0,0,0.796,0,0.076,0.15,0.85,0.15,46.7
1113775200000,2005,4,2004,7,29,7,0.605,0.0756,0.529,28326,173.3,173.3,168.6,4,4,4,1000,951.8,1030,875.2,826.8,125,125,125,0,0,0,0.125,0.121,0.131,875.2,826.8,905.4,990,990,990,967.9,967.7,968,22.1,22,22.3,0.509,0.465,0.537,0.363,0.339,0.377,0.016,0.015,0.017,1.11,1.03,1.16,0.05,0.046,0.053,21,20.84,21.27,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,43.02,41.12,44.2,42.15,40.24,43.32,0,0,0,0,0,0,0.937,0,0.076,0.12,0.87,0.13,46.8
1114380000000,2005,4,2004,7,30,7,0.596,0.0775,0.519,27637.6,172.9,172.9,164.5,4,3,3.857142857142857,986,930.8,1028,857.8,783.8,128.1,125,147,0,0,0,0.13,0.122,0.158,857.8,783.8,902.8,990,990,990,967.8,967.6,968,22.2,22,22.4,0.493,0.426,0.534,0.354,0.318,0.376,0.016,0.014,0.017,1.09,1.03,1.16,0.049,0.046,0.053,21.07,20.85,21.34,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.18,41.12,52.29,42.85,40.24,48.2,0,0,0,0,0,0,0.914,0,0.077,0.13,0.87,0.13,46.4
1114984800000,2005,5,2004,8,31,7,0.517,0.0889,0.428,23586.8,144.6,144.6,140.4,3,3,3,854.7,803.2,910.4,707.7,656.2,147,147,147,0,0,0,0.172,0.161,0.183,707.7,656.2,763.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.365,0.333,0.408,0.273,0.239,0.308,0.012,0.01,0.014,0.899,0.81,1,0.04,0.035,0.045,21.78,21.46,22.08,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.19,45.29,51.22,46.8,44.38,48.2,0,0,0,0,0,0,0.78,0,0.089,0.17,0.83,0.17,45.6
1115589600000,2005,5,2004,8,32,7,0.45,0.0889,0.361,20552,130.7,130.7,122.3,3,3,3,743.9,693.1,789,596.9,546.1,147,147,147,0,0,0,0.198,0.186,0.212,596.9,546.1,642,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.299,0.27,0.325,0.2,0.166,0.23,0.0086,0.0071,0.01,0.71,0.624,0.786,0.031,0.027,0.034,22.41,22.16,22.7,0.954,0.95,0.956,0.978,0.973,0.98,0.933,0.925,0.937,41.69,38.52,44.45,40.78,37.47,43.56,0,0,0,0,0,0,0.68,0,0.089,0.2,0.8,0.2,45.7
1116194400000,2005,5,2004,8,33,7,0.381,0.0889,0.292,16820.2,108.9,108.9,100.1,3,2,2.4285714285714284,630.4,587.3,675.9,483.4,440.3,147,147,147,0,0,0,0.233,0.217,0.25,483.4,440.3,528.9,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.235,0.212,0.261,0.128,0.107,0.154,0.0054,0.0045,0.0066,0.583,0.542,0.629,0.025,0.023,0.027,23,22.8,23.2,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.13,35.33,51.94,42.5,34.27,48.2,0,0,0,0,0,0,0.556,0,0.089,0.23,0.77,0.23,44.1
1116799200000,2005,5,2004,8,34,7,0.327,0.0889,0.238,14205.6,91.58,91.58,84.56,2,2,2,540.3,507.7,575,393.3,360.7,147,147,147,0,0,0,0.273,0.256,0.29,393.3,360.7,428,990,990,990,966,965.9,966.2,24,23.8,24.1,0.195,0.184,0.207,0.0847,0.0693,0.101,0.0035,0.0029,0.0042,0.488,0.439,0.54,0.02,0.018,0.023,23.48,23.27,23.68,0.954,0.95,0.957,0.979,0.976,0.98,0.934,0.927,0.938,43.18,39.78,46.73,42.28,38.81,45.79,0,0,0,0,0,0,0.47,0,0.089,0.27,0.73,0.27,43.4
1117404000000,2005,5,2004,8,35,7,0.285,0.0768,0.208,12480.2,78.03,78.03,74.29,2,2,2,471.5,445.6,498.7,344.5,326.6,127,119,147,0,0,0,0.269,0.248,0.301,344.5,326.6,360.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.17,0.182,0.0616,0.0532,0.0692,0.0025,0.0022,0.0029,0.414,0.386,0.437,0.017,0.016,0.018,23.86,23.73,24.01,0.948,0.945,0.95,0.972,0.97,0.976,0.921,0.917,0.927,38.2,36.33,39.98,37.14,35.24,39.02,0,0,0,0,0,0,0.413,0,0.077,0.27,0.73,0.27,43.8
1118008800000,2005,6,2004,9,36,7,0.252,0.072,0.18,10819,68.82,68.82,64.4,2,2,2,416.9,397.2,437.7,297.9,278.2,119,119,119,0,0,0,0.286,0.272,0.3,297.9,278.2,318.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.16,0.153,0.167,0.0396,0.0303,0.0494,0.0016,0.0012,0.002,0.343,0.314,0.374,0.014,0.013,0.015,24.18,24.06,24.3,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,33.2,31.02,35.47,32.2,30.09,34.41,0,0,0,0,0,0,0.358,0,0.072,0.29,0.71,0.29,42.9
1118613600000,2005,6,2004,9,37,7,0.226,0.072,0.154,9269.29,58.84,58.84,55.17,2,2,2,374,358.1,391,255,239.1,119,119,119,0,0,0,0.318,0.304,0.332,255,239.1,272,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.145,0.139,0.151,0.0203,0.0161,0.0274,0.00082,0.00065,0.0011,0.28,0.259,0.304,0.011,0.01,0.012,24.45,24.34,24.55,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.44,26.66,30.33,27.59,25.86,29.42,0,0,0,0,0,0,0.307,0,0.072,0.32,0.68,0.32,41
1119218400000,2005,6,2004,9,38,7,0.205,0.072,0.133,8110.6,50.57,50.57,48.28,2,1,1.1428571428571428,338.9,326.1,352.9,219.9,207.2,119,119,119,0,0,0,0.351,0.337,0.365,219.9,207.2,233.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.128,0.138,0.0144,0.0134,0.0156,0.00058,0.00053,0.00063,0.364,0.254,0.402,0.015,0.01,0.016,24.54,24.46,24.61,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.69,26.07,52.59,44.67,25.28,48.2,0,0,0,0,0,0,0.268,0,0.072,0.35,0.65,0.35,39.6
1119823200000,2005,6,2004,9,39,7,0.187,0.0691,0.118,7442.99,45.92,45.92,44.3,1,1,1,310,298.5,322.1,195.7,190.5,114.3,108,119,0,0,0,0.369,0.353,0.384,195.7,190.5,203.1,990,990,990,965,964.9,965,25,25,25.1,0.123,0.121,0.127,0.0124,0.0119,0.013,0.00049,0.00048,0.00052,0.342,0.332,0.356,0.014,0.013,0.014,24.71,24.63,24.77,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.21,44.01,46.86,44.3,43.13,45.92,0,0,0,0,0,0,0.246,0,0.069,0.37,0.63,0.37,39.8
1120428000000,2005,7,2004,10,40,7,0.173,0.0653,0.108,6771.97,42.36,42.36,40.31,1,1,1,286.4,277.5,295,178.4,169.5,108,108,108,0,0,0,0.377,0.366,0.389,178.4,169.5,187,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.113,0.12,0.0109,0.0102,0.0116,0.00043,0.0004,0.00046,0.311,0.295,0.326,0.012,0.012,0.013,24.84,24.79,24.9,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.22,39.11,43.23,40.31,38.1,42.36,0,0,0,0,0,0,0.224,0,0.065,0.38,0.62,0.38,39.1
1121032800000,2005,7,2004,10,41,7,0.161,0.0653,0.0955,5935.87,37.36,37.36,35.33,1,1,1,265.9,258.1,274.5,157.9,150.1,108,108,108,0,0,0,0.406,0.393,0.419,157.9,150.1,166.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00917,0.00851,0.0099,0.00036,0.00034,0.00039,0.274,0.26,0.289,0.011,0.01,0.011,24.96,24.91,25.01,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.918,36.4,34.56,38.41,35.33,33.53,37.36,0,0,0,0,0,0,0.196,0,0.0655,0.41,0.59,0.41,36.9
1121637600000,2005,7,2004,10,42,7,0.15,0.0653,0.0848,5253.44,32.96,32.96,31.27,1,1,1,248.2,240.8,255.6,140.2,132.8,108,108,108,0,0,0,0.435,0.423,0.448,140.2,132.8,147.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.106,0.00767,0.00704,0.0083,0.0003,0.00028,0.00033,0.242,0.229,0.256,0.0096,0.009,0.01,25.07,25.02,25.13,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.24,30.5,33.98,31.27,29.59,32.96,0,0,0,0,0,0,0.174,0,0.0652,0.44,0.57,0.43,35
1122242400000,2005,7,2004,10,43,7,0.141,0.0653,0.076,4698.74,29.28,29.28,27.97,1,1,1,233.7,228,239.5,125.7,120,108,108,108,0,0,0,0.462,0.451,0.474,125.7,120,131.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0979,0.0959,0.0999,0.00644,0.00595,0.00692,0.00025,0.00023,0.00027,0.217,0.206,0.227,0.0085,0.0081,0.0089,25.18,25.14,25.23,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.83,27.47,30.18,27.97,26.64,29.28,0,0,0,0,0,0,0.155,0,0.065,0.46,0.54,0.46,33.3
1122847200000,2005,8,2004,11,44,7,0.131,0.0562,0.0748,4633.46,29.5,29.5,27.58,1,1,1,216.7,208.6,225,123.7,115.6,93,93,93,0,0,0,0.43,0.413,0.446,123.7,115.6,132,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0926,0.0983,0.00626,0.00557,0.00697,0.00025,0.00022,0.00027,0.211,0.197,0.226,0.0083,0.0077,0.0089,25.29,25.22,25.35,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.43,26.49,30.41,27.58,25.69,29.5,0,0,0,0,0,0,0.153,0,0.0562,0.43,0.57,0.43,35.4
1123452000000,2005,8,2004,11,45,7,0.121,0.0562,0.0646,1191.65,25.11,25.11,7.093,1,1,1,199.8,194.1,206.1,106.8,101.1,93,93,93,0,0,0,0.466,0.451,0.479,106.8,101.1,113.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0874,0.0917,0.00483,0.00434,0.00536,0.00019,0.00017,0.00021,0.181,0.171,0.192,0.0071,0.0067,0.0075,25.41,25.37,25.42,0.263,0,0.92,0.277,0,0.97,0.255,0,0.892,7.313,0,25.89,7.093,0,25.11,0,5,0,0,0.714,0,0.0394,0.714,0.0564,0.46,0.53,0.47,9.85
1124056800000,2005,8,2004,11,46,7,0.113,0.0562,0.0565,0,0,0,0,1,1,1,186.4,180.7,192.2,93.42,87.68,93,93,93,0,0,0,0.499,0.484,0.515,93.42,87.68,99.17,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0847,0.0827,0.0868,0.00369,0.0032,0.00418,0.00014,0.00013,0.00016,0.157,0.147,0.167,0.0061,0.0057,0.0065,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.5,0.5,0.5,0
1124661600000,2005,8,2004,11,47,7,0.106,0.0562,0.0497,0,0,0,0,1,1,1,175.2,171.1,179.3,82.21,78.11,93,93,93,0,0,0,0.531,0.519,0.544,82.21,78.11,86.31,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0808,0.0793,0.0822,0.00274,0.00239,0.00309,0.00011,0.000094,0.00012,0.137,0.13,0.144,0.0054,0.0051,0.0056,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.53,0.47,0.53,0
1125266400000,2005,8,2004,11,48,7,0.0995,0.049,0.0505,1903.05,20.67,20.67,11.33,1,1,1,164.5,157.7,169.7,83.47,74.01,81,72,93,0,0,0,0.492,0.435,0.557,83.47,74.01,93.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0779,0.0827,0.00284,0.00204,0.00371,0.00011,0.00008,0.00015,0.138,0.122,0.155,0.0054,0.0048,0.0061,25.39,25.37,25.41,0.527,0,0.927,0.551,0,0.966,0.508,0,0.892,11.75,0,21.39,11.33,0,20.67,0,3,0,0,0.429,0,0.0629,0.429,0.049,0.49,0.51,0.49,19.1
1125871200000,2005,9,2004,12,49,7,0.0904,0.0435,0.0468,2899.43,18.52,18.52,17.26,1,1,1,149.4,143.8,155.3,77.43,71.77,72,72,72,0,0,0,0.482,0.464,0.501,77.43,71.77,83.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.075,0.079,0.00233,0.00185,0.00283,0.000091,0.000073,0.00011,0.126,0.116,0.137,0.005,0.0046,0.0054,25.38,25.37,25.38,0.933,0.923,0.939,0.96,0.96,0.961,0.896,0.886,0.902,17.97,16.48,19.27,17.26,15.82,18.52,0,0,0,0,0,0,0.0959,0,0.0436,0.48,0.52,0.48,32.1
1126476000000,2005,9,2004,12,50,7,0.0828,0.0435,0.0392,1700.53,15.23,15.23,10.12,1,1,1,136.9,132.6,141.8,64.89,60.56,72,72,72,0,0,0,0.526,0.508,0.543,64.89,60.56,69.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.071,0.0743,0.00127,0.000898,0.00169,0.00005,0.000035,0.000066,0.104,0.0962,0.113,0.0041,0.0038,0.0044,25.4,25.39,25.4,0.638,0,0.912,0.686,0,0.96,0.612,0,0.876,10.54,0,15.86,10.12,0,15.23,0,2,0,0,0.286,0,0.0562,0.286,0.0436,0.53,0.47,0.53,20.5
1127080800000,2005,9,2004,12,51,7,0.0773,0.0435,0.0337,0,0,0,0,1,1,1,127.8,124.1,131.2,55.79,52.08,72,72,72,0,0,0,0.564,0.549,0.58,55.79,52.08,59.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000492,0.000177,0.000781,0.000019,0.0000069,0.000031,0.0891,0.0838,0.094,0.0035,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0436,0.56,0.44,0.56,0
1127685600000,2005,9,2004,12,52,7,0.0729,0.0401,0.0201,673.956,14.25,14.25,4.012,1,0,0.5714285714285714,120.6,117.2,122.7,54.28,48.53,66.29,52,72,21.14,0,50,0.549,0.438,0.597,33.29,0,66.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000401,0,0.00141,0.000016,0,0.000055,0.0833,0.0708,0.105,0.0033,0.0028,0.0041,25.42,25.4,25.43,0.254,0,0.895,0.274,0,0.96,0.244,0,0.859,4.179,0,14.84,4.012,0,14.25,3,2,0,0.429,0.286,0,0.0223,0.714,0.0528,0.55,0.28,0.72,9.24
1128290400000,2005,10,2005,1,1,7,0.0683,0.0314,0.0368,322.357,13.43,13.43,1.919,1,1,1,112.9,109.3,115.9,60.87,57.31,52,52,52,0,0,0,0.461,0.449,0.476,60.87,57.31,63.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000924,0.000621,0.00118,0.000036,0.000024,0.000046,0.0964,0.0913,0.101,0.0038,0.0036,0.004,25.4,25.4,25.41,0.126,0,0.879,0.137,0,0.96,0.121,0,0.844,1.999,0,13.99,1.919,0,13.43,0,6,0,0,0.857,0,0.0107,0.857,0.0315,0.46,0.54,0.46,4.72
1128895200000,2005,10,2005,1,2,7,0.0645,0.0314,0.033,0,0,0,0,1,1,1,106.6,104.1,109,54.58,52.12,52,52,52,0,0,0,0.488,0.477,0.499,54.58,52.12,57.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000389,0.00018,0.000598,0.000015,0.0000071,0.000023,0.0874,0.0839,0.0909,0.0034,0.0033,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
1129500000000,2005,10,2005,1,3,7,0.0619,0.0314,0.0178,0,0,0,0,1,0,0.5714285714285714,102.3,100,104.4,50.32,48.02,52,52,52,21,0,50,0.508,0.498,0.52,29.39,0,52.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000697,0,0.000203,0.0000027,0,0.000008,0.0777,0.0708,0.0843,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0441,0.51,0.29,0.71,0
1130104800000,2005,10,2005,1,4,7,0.0595,0.0314,0,0,0,0,0,0,0,0,98.38,96.74,99.74,46.38,44.74,52,52,52,46.43,45,48,0.529,0.521,0.538,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0595,0.53,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0627,0.0304,0.0201,0,0,0,0,1,0,0.5714285714285714,103.7,96.74,112,53.44,44.74,50.29,50,52,20.29,0,49,0.486,0.446,0.538,33.27,0,62.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000399,0,0.00102,0.000016,0,0.00004,0.0833,0.0708,0.0981,0.0033,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0426,0.48,0.32,0.68,0
1131314400000,2005,11,2005,2,6,7,0.0766,0.0302,0.0463,2849.95,19.37,19.37,16.96,1,1,1,126.6,115.6,137.5,76.58,65.6,50,50,50,0,0,0,0.396,0.364,0.433,76.58,65.6,87.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0708,0.0766,0.00226,0.00133,0.00319,0.000089,0.000052,0.00012,0.121,0.103,0.14,0.0048,0.004,0.0055,25.38,25.36,25.4,0.926,0.889,0.94,0.961,0.96,0.963,0.889,0.853,0.903,17.66,14.52,20.11,16.96,13.94,19.37,0,0,0,0,0,0,0.0942,0,0.0303,0.39,0.6,0.4,37.2
1131919200000,2005,11,2005,2,7,7,0.0831,0.0302,0.0529,3253.9,20.21,20.21,19.37,1,1,1,137.5,135,141.6,87.48,85.02,50,50,50,0,0,0,0.364,0.353,0.37,87.48,85.02,91.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0758,0.0781,0.00319,0.00298,0.00353,0.00012,0.00012,0.00014,0.14,0.136,0.148,0.0055,0.0053,0.0058,25.36,25.35,25.36,0.924,0.92,0.927,0.963,0.962,0.965,0.89,0.887,0.892,20.11,19.61,20.94,19.37,18.87,20.21,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.2
1132524000000,2005,11,2005,2,8,7,0.086,0.0302,0.0557,3415.2,22.35,22.35,20.33,1,1,1,142.1,136.4,151.7,92.13,86.38,50,50,50,0,0,0,0.353,0.33,0.367,92.13,86.38,101.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0763,0.0817,0.00358,0.00309,0.00439,0.00014,0.00012,0.00017,0.149,0.138,0.166,0.0058,0.0054,0.0065,25.35,25.34,25.36,0.92,0.912,0.926,0.965,0.963,0.97,0.888,0.883,0.891,21.06,19.88,23.05,20.33,19.14,22.35,0,0,0,0,0,0,0.113,0,0.0303,0.35,0.65,0.35,39.7
1133128800000,2005,11,2005,2,9,7,0.0964,0.0334,0.063,3856.5,24.25,24.25,22.96,1,1,1,159.4,155.8,163.5,104.2,100.1,55.14,50,59,0,0,0,0.346,0.313,0.371,104.2,100.1,109.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0825,0.0845,0.00461,0.00426,0.00507,0.00018,0.00017,0.0002,0.171,0.164,0.18,0.0067,0.0064,0.0071,25.35,25.34,25.35,0.914,0.911,0.918,0.97,0.969,0.97,0.886,0.882,0.89,23.68,22.67,25,22.96,21.96,24.25,0,0,0,0,0,0,0.128,0,0.0334,0.35,0.65,0.35,40
1133733600000,2005,12,2005,3,10,7,0.102,0.0357,0.0659,4050.59,24.73,24.73,24.11,1,1,1,168,165.9,170.6,109,106.9,59,59,59,0,0,0,0.352,0.346,0.356,109,106.9,111.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0849,0.0866,0.00501,0.00484,0.00523,0.0002,0.00019,0.0002,0.18,0.177,0.185,0.0071,0.0069,0.0072,25.36,25.36,25.36,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.888,0.891,24.86,24.35,25.49,24.11,23.61,24.73,0,0,0,0,0,0,0.134,0,0.0361,0.35,0.65,0.35,39.7
1134338400000,2005,12,2005,3,11,7,0.104,0.0357,0.0685,4222.95,26.72,26.72,25.14,1,1,1,172.2,169.5,178.8,113.2,110.5,59,59,59,0,0,0,0.343,0.33,0.348,113.2,110.5,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0871,0.0862,0.0894,0.00538,0.00514,0.00593,0.00021,0.0002,0.00023,0.188,0.183,0.2,0.0074,0.0072,0.0078,25.36,25.36,25.36,0.92,0.918,0.925,0.97,0.97,0.97,0.893,0.891,0.897,25.91,25.22,27.54,25.14,24.47,26.72,0,0,0,0,0,0,0.14,0,0.0355,0.34,0.66,0.34,40.6
1134943200000,2005,12,2005,3,12,7,0.111,0.0357,0.0755,4692.71,28.57,28.57,27.93,1,1,1,183.8,180.1,186.4,124.8,121.1,59,59,59,0,0,0,0.321,0.316,0.328,124.8,121.1,127.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0899,0.0921,0.00636,0.00605,0.00658,0.00025,0.00024,0.00026,0.209,0.202,0.213,0.0082,0.0079,0.0083,25.36,25.36,25.36,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.902,28.8,27.89,29.45,27.93,27.05,28.57,0,0,0,0,0,0,0.155,0,0.0355,0.32,0.68,0.32,42.3
1135548000000,2005,12,2005,3,13,7,0.117,0.0369,0.0803,5012.15,31.23,31.23,29.83,1,1,1,193.7,187.5,199.6,132.7,126.5,61,59,73,0,0,0,0.315,0.299,0.366,132.7,126.5,138.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0925,0.0961,0.00703,0.00651,0.00753,0.00027,0.00025,0.00029,0.223,0.213,0.233,0.0087,0.0083,0.0091,25.36,25.36,25.39,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.76,29.27,32.2,29.83,28.39,31.23,0,0,0,0,0,0,0.166,0,0.0367,0.32,0.69,0.31,42.8
1136152800000,2006,1,2005,4,14,7,0.127,0.0442,0.0831,5187.48,33.21,33.21,30.88,1,1,1,210.4,202.6,220.6,137.4,129.6,73,73,73,0,0,0,0.347,0.331,0.36,137.4,129.6,147.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0974,0.0947,0.101,0.00743,0.00676,0.0083,0.00029,0.00026,0.00033,0.233,0.219,0.251,0.0091,0.0086,0.0099,25.3,25.23,25.37,0.933,0.93,0.938,0.97,0.97,0.97,0.905,0.902,0.91,31.83,29.98,34.24,30.88,29.08,33.21,0,0,0,0,0,0,0.172,0,0.0439,0.35,0.65,0.35,40.8
1136757600000,2006,1,2005,4,15,7,0.145,0.0442,0.101,6321.66,41.27,41.27,37.63,1,1,1,239.4,224.7,254.2,166.4,151.7,73,73,73,0,0,0,0.306,0.287,0.325,166.4,151.7,181.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.113,0.00989,0.00865,0.0112,0.00039,0.00034,0.00044,0.285,0.258,0.311,0.011,0.01,0.012,25.08,24.97,25.19,0.944,0.939,0.949,0.974,0.97,0.98,0.919,0.911,0.93,38.63,35.21,42.11,37.63,34.15,41.27,0,0,0,0,0,0,0.209,0,0.044,0.3,0.7,0.3,43.6
1137362400000,2006,1,2005,4,16,7,0.174,0.0442,0.13,8051.59,53.01,53.01,47.93,2,1,1.2857142857142858,288.4,261.6,315.8,215.4,188.6,73,73,73,0,0,0,0.254,0.231,0.279,215.4,188.6,242.8,990,990,990,964.9,964.7,965,25.1,25,25.3,0.125,0.116,0.135,0.0141,0.0118,0.0164,0.00056,0.00047,0.00065,0.326,0.246,0.386,0.013,0.0098,0.015,24.82,24.73,24.93,0.947,0.924,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.95,26.16,51.88,40.51,25.38,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46.3
1137967200000,2006,1,2005,4,17,7,0.213,0.0442,0.169,10261.4,66.6,66.6,61.08,2,2,2,352.8,325.3,378.4,279.8,252.3,73,73,73,0,0,0,0.207,0.193,0.224,279.8,252.3,305.4,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.138,0.157,0.0311,0.0181,0.0431,0.0013,0.00072,0.0017,0.31,0.269,0.348,0.012,0.011,0.014,24.53,24.36,24.7,0.936,0.93,0.941,0.97,0.97,0.97,0.908,0.902,0.913,31.48,28.42,34.33,30.54,27.57,33.3,0,0,0,0,0,0,0.339,0,0.044,0.21,0.79,0.21,48.2
1138572000000,2006,1,2005,4,18,7,0.25,0.0493,0.201,12140,77.05,77.05,72.26,2,2,2,413.8,387.9,438.8,332.3,314.9,81.57,73,85,0,0,0,0.197,0.183,0.209,332.3,314.9,353.8,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.167,0.16,0.175,0.0558,0.0477,0.066,0.0023,0.0019,0.0027,0.39,0.363,0.422,0.016,0.015,0.017,24.15,24,24.3,0.945,0.943,0.949,0.971,0.97,0.975,0.918,0.914,0.925,37.2,35.37,39.52,36.13,34.31,38.53,0,0,0,0,0,0,0.401,0,0.049,0.2,0.8,0.2,48.6
1139176800000,2006,2,2005,5,19,7,0.285,0.0514,0.233,14117.1,89.42,89.42,84.03,2,2,2,470.5,447.8,496.5,385.5,362.8,85,85,85,0,0,0,0.181,0.171,0.19,385.5,362.8,411.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.186,0.178,0.195,0.081,0.0703,0.0932,0.0033,0.0029,0.0039,0.47,0.436,0.509,0.019,0.018,0.021,23.81,23.66,23.95,0.953,0.95,0.956,0.979,0.977,0.98,0.933,0.928,0.937,42.9,40.48,45.62,42.02,39.56,44.71,0,0,0,0,0,0,0.467,0,0.052,0.18,0.82,0.18,49.5
1139781600000,2006,2,2005,5,20,7,0.324,0.0514,0.272,15931.5,96.4,96.4,94.83,2,2,2,535,504.4,569,450,419.4,85,85,85,0,0,0,0.159,0.149,0.169,450,419.4,484,990,990,990,966,965.9,966.2,24,23.8,24.1,0.21,0.198,0.225,0.111,0.097,0.127,0.0046,0.004,0.0053,0.567,0.521,0.621,0.024,0.022,0.026,23.43,23.22,23.61,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.45,46.43,52.65,47.42,45.5,48.2,0,0,0,0,0,0,0.527,0,0.052,0.16,0.84,0.16,49.2
1140386400000,2006,2,2005,5,21,7,0.379,0.0514,0.327,18953.4,123.9,123.9,112.8,3,3,3,626.1,579.1,680.8,541.1,494.1,85,85,85,0,0,0,0.136,0.125,0.147,541.1,494.1,595.8,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.257,0.231,0.288,0.163,0.132,0.199,0.0069,0.0056,0.0085,0.606,0.528,0.698,0.026,0.022,0.03,22.99,22.68,23.27,0.95,0.946,0.954,0.974,0.97,0.98,0.925,0.917,0.935,38.61,35.53,42.15,37.61,34.47,41.3,0,0,0,0,0,0,0.627,0,0.052,0.14,0.86,0.14,50
1140991200000,2006,2,2005,5,22,7,0.474,0.0609,0.413,23126.8,144.6,144.6,137.7,3,3,3,783.5,705.1,865.2,682.8,620.1,100.7,85,107,0,0,0,0.129,0.116,0.14,682.8,620.1,758.2,990,990,990,967,966.7,967.4,23,22.6,23.3,0.343,0.302,0.395,0.257,0.215,0.306,0.011,0.0092,0.014,0.849,0.739,0.983,0.037,0.032,0.043,22.12,21.66,22.54,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.18,43.65,51.35,45.89,42.78,48.2,0,0,0,0,0,0,0.765,0,0.061,0.13,0.87,0.13,48.8
1141596000000,2006,3,2005,6,23,7,0.614,0.0685,0.546,29036.6,187.8,187.8,172.8,4,4,4,1015,901.5,1136,902.2,794.5,113.3,107,129,0,0,0,0.112,0.101,0.119,902.2,794.5,1007,990,990,990,967.9,967.5,968.3,22.1,21.7,22.5,0.53,0.428,0.644,0.377,0.324,0.439,0.017,0.014,0.02,1.15,0.962,1.37,0.052,0.043,0.063,20.92,20.31,21.53,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.12,39.98,47.92,43.21,39.02,46.96,0,0,0,0,0,0,0.96,0,0.068,0.11,0.89,0.11,47.3
1142200800000,2006,3,2005,6,24,7,0.754,0.078,0.658,32371.7,192.8,192.8,192.7,4,4,4,1246,1172,1311,1117,1043,129,129,129,29,0,82,0.104,0.0984,0.11,1088,1043,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.776,0.697,0.816,0.621,0.52,0.648,0.029,0.024,0.031,1.69,1.51,1.76,0.079,0.07,0.083,19.63,19.36,20.05,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.96,48.98,50.56,48.17,48,48.2,0,0,0,0,0,0,1.07,0,0.096,0.1,0.87,0.13,42.9
1142805600000,2006,3,2005,6,25,7,0.839,0.078,0.665,32235.2,192.8,192.8,191.9,4,4,4,1388,1332,1436,1259,1203,129,129,129,158.9,103,207,0.093,0.0899,0.0969,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.847,0.823,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.82,0.086,0.084,0.088,19.08,18.91,19.29,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.03,48.57,49.58,47.97,47.6,48.2,0,0,0,0,0,0,1.07,0,0.174,0.093,0.79,0.21,38.4
1143410400000,2006,3,2005,6,26,7,0.903,0.0813,0.665,31615.7,189.8,189.8,188.2,4,4,4,1493,1451,1527,1359,1322,134.4,129,148,258.9,222,279,0.09,0.0855,0.0975,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.894,0.874,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.091,18.7,18.57,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.01,47.67,48.41,47.05,46.72,47.45,0,0,0,0,0,0,1.05,0,0.238,0.09,0.74,0.26,35
1144015200000,2006,4,2005,7,27,7,0.929,0.0895,0.665,31349.9,186.8,186.8,186.6,4,4,4,1536,1530,1540,1388,1382,148,148,148,287.6,282,292,0.0964,0.0961,0.0967,1100,1100,1100,990,990,990,969.6,969.6,969.6,20.4,20.4,20.4,0.911,0.911,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.091,18.54,18.53,18.56,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.6,47.56,47.65,46.65,46.61,46.69,0,0,0,0,0,0,1.04,0,0.264,0.096,0.72,0.28,33.7
1144620000000,2006,4,2005,7,28,7,0.937,0.0895,0.665,31270.2,186.5,186.5,186.1,4,4,4,1550,1540,1559,1402,1392,148,148,148,301.7,292,311,0.0955,0.0949,0.0961,1100,1100,1100,990,990,990,969.6,969.6,969.7,20.4,20.3,20.4,0.911,0.911,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.091,18.5,18.46,18.53,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.48,47.4,47.56,46.53,46.45,46.61,0,0,0,0,0,0,1.03,0,0.272,0.096,0.71,0.29,33.4
1145224800000,2006,4,2005,7,29,7,0.949,0.0895,0.665,31154.8,185.7,185.7,185.4,4,4,4,1570,1563,1576,1422,1415,148,148,148,321.6,315,328,0.0943,0.0939,0.0947,1100,1100,1100,990,990,990,969.7,969.7,969.7,20.3,20.3,20.3,0.913,0.913,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.43,18.41,18.45,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.31,47.26,47.37,46.36,46.31,46.42,0,0,0,0,0,0,1.03,0,0.284,0.094,0.7,0.3,32.8
1145829600000,2006,4,2005,7,30,7,0.92,0.0895,0.665,31434.3,188.7,188.7,187.1,4,4,4,1521,1476,1559,1373,1328,148,148,148,273.3,228,311,0.0973,0.0949,0.1,1100,1100,1100,990,990,990,969.6,969.4,969.7,20.4,20.3,20.6,0.907,0.898,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.85,1.86,0.091,0.09,0.091,18.59,18.46,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.73,47.4,48.14,46.78,46.45,47.18,0,0,0,0,0,0,1.04,0,0.255,0.097,0.72,0.28,34.2
1146434400000,2006,5,2005,8,31,7,0.833,0.116,0.665,32218.4,192.8,192.8,191.8,4,4,4,1377,1284,1454,1185,1092,192,192,192,86,0,162,0.14,0.132,0.15,1099,1092,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.832,0.785,0.866,0.645,0.63,0.648,0.031,0.03,0.031,1.78,1.71,1.81,0.085,0.081,0.088,19.14,18.85,19.49,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.12,48.41,49.78,47.94,47.44,48.2,0,0,0,0,0,0,1.07,0,0.168,0.14,0.8,0.2,38.7
1147039200000,2006,5,2005,8,32,7,0.704,0.116,0.588,30339.5,191.7,191.7,180.6,4,4,4,1164,1085,1252,971.8,893,192,192,192,0,0,0,0.165,0.153,0.177,971.8,893,1060,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.62,0.534,0.738,0.432,0.371,0.558,0.02,0.017,0.026,1.32,1.15,1.59,0.061,0.053,0.075,20.26,19.72,20.68,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.07,43.24,48.91,45.15,42.38,47.93,0,0,0,0,0,0,1,0,0.116,0.16,0.84,0.16,43.1
1147644000000,2006,5,2005,8,33,7,0.605,0.112,0.493,26064.3,165.9,165.9,155.1,4,3,3.7142857142857144,1000,947.1,1061,814.9,771.6,185.6,147,192,0,0,0,0.185,0.155,0.199,814.9,771.6,869.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.461,0.423,0.512,0.333,0.312,0.36,0.015,0.014,0.016,1.04,0.98,1.11,0.047,0.044,0.051,21.08,20.8,21.33,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.93,0.937,43.87,39.75,52.08,42.23,38.77,48.2,0,0,0,0,0,0,0.862,0,0.112,0.19,0.81,0.19,43.1
1148248800000,2006,5,2005,8,34,7,0.535,0.0889,0.446,24094.4,144.6,144.6,143.4,3,3,3,885,841.2,930.8,738,694.2,147,147,147,0,0,0,0.166,0.158,0.175,738,694.2,783.8,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.387,0.355,0.426,0.293,0.265,0.318,0.013,0.012,0.014,0.952,0.874,1.03,0.042,0.038,0.046,21.61,21.34,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.85,47.47,52.29,47.81,46.52,48.2,0,0,0,0,0,0,0.797,0,0.089,0.17,0.83,0.17,45
1148853600000,2006,5,2005,8,35,7,0.485,0.0792,0.406,22878.7,138.4,138.4,136.2,3,3,3,802.4,779.3,827.9,671.4,660.3,131,119,147,0,0,0,0.163,0.148,0.181,671.4,660.3,682.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.34,0.333,0.347,0.25,0.242,0.257,0.011,0.011,0.011,0.834,0.815,0.852,0.036,0.035,0.037,22.06,21.94,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.32,45.69,47.07,45.39,44.77,46.13,0,0,0,0,0,0,0.757,0,0.079,0.16,0.84,0.16,47.2
1149458400000,2006,6,2005,9,36,7,0.448,0.072,0.377,21483.1,133.5,133.5,127.9,3,3,3,741.6,707.3,773.3,622.6,588.3,119,119,119,0,0,0,0.161,0.154,0.168,622.6,588.3,654.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.312,0.292,0.33,0.217,0.194,0.238,0.0094,0.0083,0.01,0.751,0.693,0.805,0.032,0.03,0.035,22.38,22.2,22.58,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.5,41.4,45.42,42.63,40.54,44.51,0,0,0,0,0,0,0.71,0,0.071,0.16,0.84,0.16,48
1150063200000,2006,6,2005,9,37,7,0.403,0.072,0.331,19044.4,119.6,119.6,113.4,3,3,3,666.7,637.6,697.2,547.7,518.6,119,119,119,0,0,0,0.179,0.171,0.187,547.7,518.6,578.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.269,0.252,0.286,0.167,0.147,0.187,0.0071,0.0063,0.008,0.625,0.576,0.676,0.027,0.024,0.029,22.81,22.63,22.97,0.95,0.948,0.953,0.974,0.97,0.978,0.925,0.92,0.932,38.81,36.93,40.76,37.79,35.82,39.85,0,0,0,0,0,0,0.63,0,0.072,0.18,0.82,0.18,47.3
1150668000000,2006,6,2005,9,38,7,0.365,0.0901,0.275,16127.9,105.7,105.7,96,3,2,2.2857142857142856,603.1,578.3,628.6,454.1,417.3,149,119,161,0,0,0,0.248,0.189,0.278,454.1,417.3,509.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.221,0.205,0.247,0.114,0.0959,0.141,0.0048,0.004,0.006,0.551,0.525,0.577,0.023,0.022,0.024,23.14,23.03,23.27,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.99,35.73,48.85,43.01,34.66,47.88,0,0,0,0,0,0,0.533,0,0.09,0.25,0.75,0.25,44.2
1151272800000,2006,6,2005,9,39,7,0.332,0.0929,0.239,14273.9,87.66,87.66,84.96,2,2,2,548.9,527.7,570.3,395.3,380.4,153.6,135,161,0,0,0,0.28,0.253,0.297,395.3,380.4,409.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.197,0.192,0.203,0.0856,0.0785,0.0922,0.0036,0.0033,0.0039,0.492,0.47,0.514,0.021,0.02,0.022,23.44,23.32,23.54,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,43.35,41.73,44.72,42.48,40.89,43.83,0,0,0,0,0,0,0.472,0,0.093,0.28,0.72,0.28,43
1151877600000,2006,7,2005,10,40,7,0.303,0.0816,0.221,13264.2,83.23,83.23,78.95,2,2,2,500.9,482,520.3,365.9,347,135,135,135,0,0,0,0.27,0.259,0.28,365.9,347,385.3,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.185,0.179,0.192,0.0717,0.0628,0.0809,0.003,0.0026,0.0034,0.447,0.418,0.476,0.018,0.017,0.02,23.7,23.58,23.81,0.951,0.948,0.953,0.977,0.973,0.98,0.928,0.922,0.934,40.41,38.41,42.46,39.48,37.36,41.61,0,0,0,0,0,0,0.439,0,0.082,0.27,0.73,0.27,43.8
1152482400000,2006,7,2005,10,41,7,0.278,0.0816,0.196,11722.2,73.3,73.3,69.77,2,2,2,459.2,443.5,475.7,324.2,308.5,135,135,135,0,0,0,0.294,0.284,0.304,324.2,308.5,340.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.165,0.177,0.052,0.0446,0.0598,0.0021,0.0018,0.0025,0.384,0.361,0.409,0.016,0.015,0.017,23.95,23.85,24.04,0.945,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.92,35.96,34.26,37.74,34.89,33.23,36.65,0,0,0,0,0,0,0.388,0,0.082,0.29,0.71,0.29,42.2
1153087200000,2006,7,2005,10,42,7,0.256,0.0816,0.174,10450.3,65.37,65.37,62.2,2,2,2,423.5,409.3,438.3,288.5,274.3,135,135,135,0,0,0,0.319,0.308,0.33,288.5,274.3,303.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.163,0.0352,0.0285,0.0421,0.0014,0.0012,0.0017,0.331,0.309,0.353,0.013,0.013,0.014,24.16,24.08,24.25,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.06,30.49,33.7,31.1,29.58,32.69,0,0,0,0,0,0,0.346,0,0.082,0.32,0.68,0.32,40.8
1153692000000,2006,7,2005,10,43,7,0.238,0.0816,0.156,9343.48,58.16,58.16,55.62,2,2,2,392.8,380.6,404.6,257.8,245.6,135,135,135,0,0,0,0.344,0.334,0.355,257.8,245.6,269.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.143,0.152,0.0209,0.0166,0.0263,0.00085,0.00067,0.0011,0.285,0.268,0.302,0.012,0.011,0.012,24.35,24.28,24.43,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.67,27.3,29.98,27.81,26.48,29.08,0,0,0,0,0,0,0.309,0,0.082,0.34,0.66,0.34,39.3
1154296800000,2006,7,2005,10,44,7,0.22,0.0713,0.148,8924.01,55.75,55.75,53.12,2,2,2,363.3,350.8,376.5,245.4,235.8,117.9,115,135,0,0,0,0.324,0.309,0.359,245.4,235.8,257.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.137,0.144,0.0171,0.0158,0.0205,0.00069,0.00064,0.00083,0.266,0.254,0.281,0.011,0.01,0.011,24.52,24.45,24.59,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.38,26.29,28.74,26.56,25.51,27.88,0,0,0,0,0,0,0.295,0,0.072,0.32,0.67,0.33,40.6
1154901600000,2006,8,2005,11,45,7,0.203,0.0696,0.133,8120.77,50.1,50.1,48.34,2,1,1.1428571428571428,335.1,324.2,346.7,220.1,209.2,115,115,115,0,0,0,0.343,0.332,0.355,220.1,209.2,231.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.135,0.0145,0.0135,0.0154,0.00058,0.00054,0.00062,0.363,0.25,0.399,0.015,0.01,0.016,24.56,24.49,24.62,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,46.82,25.83,52.39,44.76,25.05,48.2,0,0,0,0,0,0,0.269,0,0.07,0.34,0.66,0.34,40
1155506400000,2006,8,2005,11,46,7,0.189,0.0696,0.119,7496.43,46.55,46.55,44.62,1,1,1,312.1,303.2,320.7,197.1,188.2,115,115,115,0,0,0,0.369,0.359,0.379,197.1,188.2,205.7,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.126,0.0125,0.0117,0.0132,0.0005,0.00047,0.00053,0.344,0.328,0.36,0.014,0.013,0.014,24.7,24.64,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.53,43.46,47.5,44.62,42.59,46.55,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.7
1156111200000,2006,8,2005,11,47,7,0.176,0.0696,0.107,6680.76,41.9,41.9,39.77,1,1,1,291.4,283.2,300.2,176.4,168.2,115,115,115,0,0,0,0.395,0.383,0.406,176.4,168.2,185.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0107,0.01,0.0115,0.00043,0.0004,0.00046,0.307,0.293,0.323,0.012,0.012,0.013,24.83,24.78,24.87,0.947,0.945,0.95,0.977,0.973,0.98,0.926,0.92,0.931,40.69,38.78,42.75,39.77,37.75,41.9,0,0,0,0,0,0,0.221,0,0.069,0.4,0.61,0.39,38
1156716000000,2006,8,2005,11,48,7,0.165,0.0633,0.102,6348.51,40.83,40.83,37.79,1,1,1,272.8,263.3,280.8,168,158.4,104.7,91,115,0,0,0,0.383,0.336,0.421,168,158.4,179.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.01,0.00921,0.011,0.0004,0.00037,0.00044,0.291,0.275,0.311,0.012,0.011,0.012,24.92,24.89,24.95,0.945,0.942,0.948,0.974,0.97,0.98,0.92,0.914,0.929,38.8,36.47,41.68,37.79,35.38,40.83,0,0,0,0,0,0,0.21,0,0.063,0.38,0.62,0.38,38.5
1157320800000,2006,9,2005,12,49,7,0.152,0.055,0.0972,6067.02,38.29,38.29,36.11,1,1,1,251.8,242.8,260.8,160.8,151.8,91,91,91,0,0,0,0.362,0.349,0.375,160.8,151.8,169.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00942,0.00865,0.0102,0.00037,0.00034,0.0004,0.277,0.261,0.293,0.011,0.01,0.012,25.02,24.96,25.08,0.942,0.94,0.945,0.971,0.97,0.975,0.915,0.911,0.921,37.18,35.07,39.3,36.11,34.02,38.29,0,0,0,0,0,0,0.201,0,0.0548,0.36,0.64,0.36,39.9
1157925600000,2006,9,2005,12,50,7,0.141,0.055,0.0858,5338.49,33.46,33.46,31.78,1,1,1,232.9,225.5,240.3,141.9,134.5,91,91,91,0,0,0,0.391,0.379,0.403,141.9,134.5,149.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0985,0.104,0.00781,0.00719,0.00844,0.00031,0.00028,0.00033,0.243,0.23,0.256,0.0096,0.009,0.01,25.16,25.1,25.22,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.76,31.02,34.5,31.78,30.09,33.46,0,0,0,0,0,0,0.177,0,0.0552,0.39,0.61,0.39,37.9
1158530400000,2006,9,2005,12,51,7,0.132,0.055,0.0771,4782.67,29.78,29.78,28.47,1,1,1,218.4,212.7,224.2,127.4,121.7,91,91,91,0,0,0,0.417,0.406,0.428,127.4,121.7,133.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.094,0.0981,0.00658,0.00609,0.00707,0.00026,0.00024,0.00028,0.217,0.207,0.227,0.0085,0.0081,0.0089,25.27,25.23,25.32,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.35,27.98,30.7,28.47,27.14,29.78,0,0,0,0,0,0,0.158,0,0.0549,0.42,0.58,0.42,36.2
1159135200000,2006,9,2005,12,52,7,0.125,0.0535,0.0716,4434.75,29.21,29.21,26.4,1,1,1,206.9,203.1,210.8,118.5,113.5,88.43,73,91,0,0,0,0.427,0.359,0.445,118.5,113.5,130.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0911,0.0949,0.00582,0.00539,0.00681,0.00023,0.00021,0.00027,0.201,0.192,0.22,0.0079,0.0075,0.0086,25.36,25.33,25.38,0.924,0.92,0.93,0.97,0.97,0.97,0.896,0.893,0.903,27.21,25.99,30.11,26.4,25.21,29.21,0,0,0,0,0,0,0.147,0,0.0534,0.43,0.57,0.43,35.5
1159740000000,2006,10,2006,1,1,7,0.121,0.0442,0.077,4798.15,29.27,29.27,28.56,1,1,1,200.3,197.9,203.4,127.3,124.9,73,73,73,0,0,0,0.364,0.359,0.369,127.3,124.9,130.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.093,0.095,0.00657,0.00637,0.00683,0.00026,0.00025,0.00027,0.215,0.211,0.22,0.0084,0.0082,0.0086,25.38,25.36,25.39,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.901,0.903,29.44,28.87,30.18,28.56,28,29.27,0,0,0,0,0,0,0.159,0,0.044,0.37,0.64,0.36,39.7
1160344800000,2006,10,2006,1,2,7,0.115,0.0442,0.0713,4415.67,27.67,27.67,26.28,1,1,1,190.9,185.6,196.5,117.9,112.6,73,73,73,0,0,0,0.382,0.371,0.393,117.9,112.6,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0887,0.0925,0.00577,0.00532,0.00625,0.00023,0.00021,0.00024,0.198,0.189,0.208,0.0077,0.0074,0.0081,25.38,25.38,25.39,0.923,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.9,27.1,25.77,28.52,26.28,25,27.67,0,0,0,0,0,0,0.146,0,0.0437,0.38,0.62,0.38,38.4
1160949600000,2006,10,2006,1,3,7,0.111,0.0442,0.0669,4121.29,24.74,24.74,24.53,1,1,1,183.7,181.5,184.5,110.7,108.5,73,73,73,0,0,0,0.397,0.396,0.402,110.7,108.5,111.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0872,0.0883,0.00516,0.00497,0.00523,0.0002,0.00019,0.0002,0.185,0.181,0.187,0.0072,0.0071,0.0073,25.38,25.38,25.38,0.918,0.917,0.919,0.97,0.97,0.97,0.891,0.889,0.891,25.29,24.76,25.5,24.53,24.01,24.74,0,0,0,0,0,0,0.136,0,0.0441,0.4,0.6,0.4,37.1
1161554400000,2006,10,2006,1,4,7,0.106,0.0442,0.0617,3774.43,23.68,23.68,22.47,1,1,1,175,171.4,180.1,102,98.38,73,73,73,0,0,0,0.417,0.405,0.426,102,98.38,107.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0849,0.0837,0.0868,0.00442,0.00411,0.00486,0.00017,0.00016,0.00019,0.17,0.163,0.179,0.0066,0.0064,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.882,0.888,23.18,22.34,24.42,22.47,21.63,23.68,0,0,0,0,0,0,0.125,0,0.0443,0.42,0.58,0.42,35.6
1162159200000,2006,10,2006,1,5,7,0.108,0.0416,0.0663,4077.19,26.12,26.12,24.27,1,1,1,178.3,171.1,184.2,109.5,98.11,68.71,67,73,0,0,0,0.386,0.364,0.427,109.5,98.11,117.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0836,0.0893,0.00506,0.00409,0.00572,0.0002,0.00016,0.00022,0.182,0.163,0.196,0.0071,0.0064,0.0077,25.37,25.37,25.38,0.918,0.911,0.923,0.97,0.968,0.97,0.89,0.882,0.895,25.03,22.29,26.92,24.27,21.58,26.12,0,0,0,0,0,0,0.135,0,0.0417,0.39,0.61,0.39,37.8
1162764000000,2006,11,2006,2,6,7,0.114,0.0405,0.0739,4592.36,28.12,28.12,27.34,1,1,1,189.2,186.2,192.4,122.2,119.2,67,67,67,0,0,0,0.354,0.348,0.36,122.2,119.2,125.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0899,0.0922,0.00614,0.00588,0.00641,0.00024,0.00023,0.00025,0.205,0.199,0.21,0.008,0.0078,0.0082,25.37,25.37,25.37,0.926,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.18,27.4,28.99,27.34,26.58,28.12,0,0,0,0,0,0,0.152,0,0.0401,0.36,0.65,0.35,40.3
1163368800000,2006,11,2006,2,7,7,0.114,0.0405,0.074,4593.88,28.12,28.12,27.34,1,1,1,189.3,187.2,192.4,122.3,120.2,67,67,67,0,0,0,0.354,0.348,0.358,122.3,120.2,125.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0903,0.0922,0.00614,0.00597,0.00641,0.00024,0.00023,0.00025,0.205,0.201,0.21,0.008,0.0079,0.0082,25.37,25.37,25.37,0.926,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.19,27.68,28.99,27.34,26.85,28.12,0,0,0,0,0,0,0.152,0,0.04,0.36,0.65,0.35,40.3
1163973600000,2006,11,2006,2,8,7,0.115,0.0317,0.0836,5231.86,32.45,32.45,31.14,1,1,1,190.7,186.7,194.3,138.3,127.3,52.43,50,67,0,0,0,0.275,0.258,0.345,138.3,127.3,143.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0928,0.0965,0.0075,0.00657,0.00797,0.00029,0.00026,0.00031,0.232,0.214,0.241,0.0091,0.0084,0.0094,25.35,25.34,25.37,0.934,0.929,0.936,0.97,0.97,0.97,0.906,0.901,0.908,32.11,29.45,33.46,31.14,28.57,32.45,0,0,0,0,0,0,0.173,0,0.0314,0.28,0.73,0.27,45.5
1164578400000,2006,11,2006,2,9,7,0.117,0.0326,0.084,5255.67,33.5,33.5,31.28,1,1,1,192.7,187,198.2,138.9,128,53.86,50,59,0,0,0,0.28,0.252,0.316,138.9,128,148.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0923,0.0981,0.00755,0.00663,0.00835,0.0003,0.00026,0.00033,0.233,0.214,0.249,0.0091,0.0084,0.0097,25.35,25.35,25.36,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,32.25,29.59,34.54,31.28,28.7,33.5,0,0,0,0,0,0,0.174,0,0.033,0.28,0.72,0.28,44.9
1165183200000,2006,12,2006,3,10,7,0.12,0.0357,0.0838,5244.82,32.89,32.89,31.22,1,1,1,197.6,188.3,204.7,138.6,129.3,59,59,59,0,0,0,0.299,0.288,0.313,138.6,129.3,145.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0928,0.0986,0.00753,0.00674,0.00814,0.00029,0.00026,0.00032,0.233,0.217,0.246,0.0091,0.0085,0.0096,25.35,25.33,25.36,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,32.18,29.92,33.91,31.22,29.02,32.89,0,0,0,0,0,0,0.173,0,0.0362,0.3,0.7,0.3,43.7
1165788000000,2006,12,2006,3,11,7,0.128,0.0357,0.0927,5814.13,36.21,36.21,34.61,1,1,1,212.2,205,219.2,153.2,146,59,59,59,0,0,0,0.278,0.269,0.288,153.2,146,160.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0987,0.104,0.00878,0.00816,0.00937,0.00034,0.00032,0.00037,0.259,0.247,0.272,0.01,0.0096,0.011,25.27,25.21,25.32,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.68,33.97,37.32,34.61,32.96,36.21,0,0,0,0,0,0,0.192,0,0.0353,0.28,0.72,0.28,45.4
1166392800000,2006,12,2006,3,12,7,0.138,0.0357,0.103,6478.98,39.73,39.73,38.57,1,1,1,228.8,221.2,233.5,169.8,162.2,59,59,59,0,0,0,0.258,0.253,0.267,169.8,162.2,174.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.109,0.0102,0.00953,0.0106,0.0004,0.00037,0.00042,0.289,0.275,0.297,0.011,0.011,0.012,25.14,25.1,25.2,0.945,0.942,0.946,0.975,0.971,0.977,0.921,0.915,0.925,39.55,37.77,40.65,38.57,36.68,39.73,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,46.9
1166997600000,2006,12,2006,3,13,7,0.147,0.0357,0.112,7088.23,45.51,45.51,42.19,1,1,1,243.8,232.4,258.1,184.8,173.4,59,59,59,0,0,0,0.242,0.229,0.254,184.8,173.4,199.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.117,0.0115,0.0105,0.0127,0.00045,0.00041,0.0005,0.316,0.295,0.341,0.012,0.012,0.014,25.02,24.93,25.11,0.95,0.946,0.954,0.979,0.977,0.98,0.93,0.924,0.935,43.08,40.39,46.44,42.19,39.46,45.51,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.2
1167602400000,2007,1,2006,4,14,7,0.175,0.0442,0.13,8066.39,53.62,53.62,48.01,2,1,1.2857142857142858,288.5,263.8,318.5,215.5,190.8,73,73,73,0,0,0,0.254,0.229,0.277,215.5,190.8,245.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.116,0.136,0.0141,0.012,0.0166,0.00056,0.00047,0.00066,0.326,0.247,0.386,0.013,0.0099,0.015,24.82,24.73,24.92,0.947,0.924,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.92,26.29,51.88,40.54,25.5,48.2,0,0,0,0,0,0,0.267,0,0.045,0.25,0.74,0.26,46.1
1168207200000,2007,1,2006,4,15,7,0.222,0.0442,0.178,10795.9,72.52,72.52,64.26,2,2,2,367.6,331.4,406.3,294.6,258.4,73,73,73,0,0,0,0.199,0.18,0.22,294.6,258.4,333.3,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.153,0.14,0.167,0.0381,0.0209,0.0563,0.0015,0.00084,0.0023,0.332,0.278,0.39,0.013,0.011,0.016,24.43,24.18,24.67,0.939,0.931,0.946,0.97,0.97,0.97,0.91,0.903,0.918,33.12,29.09,37.37,32.13,28.22,36.26,0,0,0,0,0,0,0.357,0,0.044,0.2,0.8,0.2,48.6
1168812000000,2007,1,2006,4,16,7,0.294,0.0442,0.25,14877.9,96.4,96.4,88.56,2,2,2,486.6,424.6,552,413.6,351.6,73,73,73,0,0,0,0.151,0.132,0.172,413.6,351.6,479,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.195,0.173,0.22,0.0942,0.065,0.125,0.0039,0.0027,0.0052,0.511,0.418,0.611,0.021,0.017,0.026,23.7,23.3,24.07,0.954,0.949,0.958,0.979,0.975,0.98,0.934,0.924,0.939,45.83,39.36,52.32,44.28,38.37,48.2,0,0,0,0,0,0,0.492,0,0.044,0.15,0.85,0.15,50.6
1169416800000,2007,1,2006,4,17,7,0.382,0.0442,0.338,19598.4,127.8,127.8,116.7,3,3,3,632,573.6,688.5,559,500.6,73,73,73,0,0,0,0.116,0.106,0.127,559,500.6,615.5,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.266,0.233,0.298,0.174,0.135,0.212,0.0074,0.0057,0.0091,0.634,0.536,0.729,0.027,0.022,0.031,22.94,22.62,23.28,0.951,0.946,0.955,0.975,0.97,0.98,0.928,0.918,0.936,39.86,36.05,43.46,38.89,34.97,42.59,0,0,0,0,0,0,0.648,0,0.044,0.12,0.88,0.12,51.3
1170021600000,2007,1,2006,4,18,7,0.459,0.0552,0.404,22926.7,141.6,141.6,136.5,3,3,3,758.6,706.8,804.9,667.3,633.8,91.29,73,105,0,0,0,0.12,0.0979,0.138,667.3,633.8,699.9,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.33,0.308,0.351,0.247,0.224,0.269,0.011,0.0096,0.012,0.82,0.76,0.877,0.036,0.033,0.038,22.25,22,22.51,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.42,44.58,48.18,45.49,43.69,47.21,0,0,0,0,0,0,0.758,0,0.055,0.12,0.88,0.12,49.9
1170626400000,2007,2,2006,5,19,7,0.575,0.0663,0.509,27318.5,179.7,179.7,162.6,4,3,3.7142857142857144,951.3,831.6,1088,841.7,726.6,109.6,105,137,0,0,0,0.115,0.101,0.126,841.7,726.6,950.6,990,990,990,967.7,967.2,968.2,22.3,21.8,22.8,0.47,0.366,0.575,0.346,0.286,0.399,0.016,0.013,0.018,1.07,0.922,1.24,0.048,0.04,0.057,21.24,20.59,21.85,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.42,40.08,51.48,44.1,39.13,48.2,0,0,0,0,0,0,0.903,0,0.066,0.12,0.89,0.11,47.5
1171231200000,2007,2,2006,5,20,7,0.799,0.0829,0.654,32095.4,192.8,192.8,191,4,4,4,1321,1144,1476,1184,1007,137,137,137,102.6,0,239,0.104,0.0928,0.12,1082,1007,1100,990,990,990,968.9,968.4,969.4,21.1,20.6,21.6,0.796,0.643,0.879,0.607,0.44,0.648,0.029,0.02,0.031,1.7,1.36,1.83,0.081,0.063,0.089,19.39,18.76,20.28,0.954,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,49,47.87,50.25,47.76,46.91,48.2,0,0,0,0,0,0,1.06,0,0.145,0.1,0.82,0.18,40.2
1171836000000,2007,2,2006,5,21,7,1.03,0.0937,0.665,30417,187.2,187.2,181.1,4,4,4,1700,1524,1892,1545,1387,154.9,137,162,445.4,287,630,0.0912,0.0856,0.0991,1100,1100,1100,990,990,990,970.1,969.6,970.8,19.9,19.2,20.4,0.911,0.893,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.09,0.097,18.01,17.37,18.6,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.19,44.48,47.75,45.26,43.59,46.79,0,0,0,0,0,0,1.01,0,0.365,0.091,0.65,0.35,29.5
1172440800000,2007,2,2006,5,22,7,1.26,0.125,0.665,28344.2,172.3,172.3,168.7,4,4,4,2078,1952,2175,1872,1790,206,162,239,772.3,690,836,0.0987,0.079,0.114,1100,1100,1100,990,990,990,971.3,970.9,971.5,18.7,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.84,16.6,17.18,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.04,42.4,43.95,42.18,41.55,43.07,0,0,0,0,0,0,0.937,0,0.595,0.099,0.53,0.47,22.5
1173045600000,2007,3,2006,6,23,7,1.36,0.14,0.665,27616.3,165.7,165.7,164.4,4,4,4,2246,2193,2289,2015,1954,231,183,239,914.4,854,1006,0.103,0.0799,0.109,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.33,16.56,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.94,41.65,42.28,41.1,40.8,41.43,0,0,0,0,0,0,0.913,0,0.695,0.1,0.49,0.51,20.3
1173650400000,2007,3,2006,6,24,7,1.43,0.111,0.665,27106.6,162.9,162.9,161.3,4,4,4,2357,2301,2413,2174,2118,183,183,183,1074,1018,1130,0.0776,0.0758,0.0795,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.16,16.03,16.3,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.22,40.85,41.58,40.34,39.95,40.73,0,0,0,0,0,0,0.896,0,0.765,0.078,0.47,0.53,19
1174255200000,2007,3,2006,6,25,7,1.51,0.111,0.665,26487.2,159.3,159.3,157.7,4,4,4,2490,2432,2547,2307,2249,183,183,183,1207,1149,1264,0.0735,0.0718,0.0752,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.7,15.98,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.35,39.98,40.73,39.42,39.01,39.82,0,0,0,0,0,0,0.876,0,0.845,0.074,0.44,0.56,17.5
1174860000000,2007,3,2006,6,26,7,1.6,0.114,0.665,25788.3,155.3,155.3,153.5,4,4,4,2639,2574,2683,2451,2391,187.9,183,217,1351,1291,1396,0.0712,0.0683,0.0809,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.48,15.38,15.64,0.943,0.943,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.37,39.08,39.8,38.38,38.07,38.83,0,0,0,0,0,0,0.853,0,0.935,0.071,0.42,0.58,16.1
