datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1175464800000,2007,4,2006,7,27,7,1.61,0.131,0.665,25713.2,154.3,154.3,153.1,4,4,4,2655,2609,2687,2438,2392,217,217,217,1338,1292,1370,0.0817,0.0808,0.0832,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.37,15.56,0.943,0.942,0.943,0.974,0.974,0.975,0.919,0.918,0.92,39.27,39.06,39.57,38.26,38.04,38.58,0,0,0,0,0,0,0.85,0,0.945,0.081,0.41,0.59,16
1176069600000,2007,4,2006,7,28,7,1.55,0.131,0.665,26181.5,156.4,156.4,155.8,4,4,4,2555,2536,2590,2338,2319,217,217,217,1238,1219,1273,0.0849,0.0838,0.0856,1100,1100,1100,990,990,990,972.4,972.4,972.5,17.6,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.69,15.6,15.73,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.92,0.921,39.92,39.7,40.05,38.96,38.72,39.09,0,0,0,0,0,0,0.866,0,0.885,0.085,0.43,0.57,16.9
1176674400000,2007,4,2006,7,29,7,1.56,0.131,0.665,26039.4,156.3,156.3,155,4,4,4,2585,2540,2640,2368,2323,217,217,217,1268,1223,1323,0.0839,0.0822,0.0854,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.48,15.72,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.73,39.37,40.03,38.75,38.37,39.07,0,0,0,0,0,0,0.861,0,0.895,0.084,0.43,0.57,16.7
1177279200000,2007,4,2006,7,30,7,1.62,0.131,0.665,25580.8,152.9,152.9,152.3,4,4,4,2684,2660,2695,2467,2443,217,217,217,1367,1343,1378,0.0809,0.0805,0.0816,1100,1100,1100,990,990,990,972.8,972.7,972.8,17.2,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.37,15.35,15.43,0.942,0.942,0.943,0.974,0.974,0.974,0.918,0.918,0.919,39.08,39.01,39.24,38.07,37.99,38.23,0,0,0,0,0,0,0.846,0,0.955,0.081,0.41,0.59,15.8
1177884000000,2007,4,2006,7,31,7,1.59,0.162,0.665,25806.6,154.8,154.8,153.6,4,4,4,2635,2594,2672,2368,2318,267.6,217,276,1268,1218,1355,0.102,0.0812,0.106,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.49,15.4,15.59,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.4,39.16,39.67,38.4,38.15,38.69,0,0,0,0,0,0,0.853,0,0.925,0.1,0.42,0.58,16.2
1178488800000,2007,5,2006,8,32,7,1.49,0.167,0.665,26580.5,161,161,158.2,4,4,4,2470,2368,2567,2194,2092,276,276,276,1094,992,1191,0.112,0.108,0.117,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.66,16.14,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.925,40.48,39.85,41.15,39.55,38.88,40.26,0,0,0,0,0,0,0.879,0,0.825,0.11,0.45,0.55,17.8
1179093600000,2007,5,2006,8,33,7,1.33,0.167,0.665,27844.5,169.8,169.8,165.7,4,4,4,2191,2034,2334,1915,1758,276,276,276,815.4,658,958,0.126,0.118,0.136,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.22,16.94,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.29,41.36,43.31,41.44,40.49,42.45,0,0,0,0,0,0,0.921,0,0.665,0.13,0.5,0.5,20.9
1179698400000,2007,5,2006,8,34,7,1.12,0.167,0.665,29522,180.2,180.2,175.7,4,4,4,1852,1724,1987,1576,1448,276,276,276,476.4,348,611,0.149,0.139,0.16,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.5,17.07,17.92,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.83,43.64,45.96,43.93,42.77,45.04,0,0,0,0,0,0,0.976,0,0.455,0.15,0.59,0.41,26.4
1180303200000,2007,5,2006,8,35,7,0.956,0.15,0.665,31103.4,188.8,188.8,185.1,4,4,4,1580,1480,1688,1333,1270,247.7,210,276,232.9,170,312,0.156,0.136,0.175,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.908,0.882,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.4,18.04,18.75,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.23,46.29,48.16,46.28,45.36,47.19,0,0,0,0,0,0,1.03,0,0.291,0.16,0.7,0.3,32.5
1180908000000,2007,6,2006,9,36,7,0.809,0.127,0.65,31936.4,192.8,192.8,190.1,4,4,4,1337,1206,1451,1127,995.9,210,210,210,53.29,0,141,0.158,0.145,0.174,1074,995.9,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.796,0.659,0.87,0.59,0.421,0.648,0.028,0.02,0.031,1.68,1.36,1.82,0.08,0.063,0.088,19.36,18.85,20.09,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.56,46.87,49.47,47.52,45.93,48.2,0,0,0,0,0,0,1.06,0,0.159,0.16,0.8,0.2,39.5
1181512800000,2007,6,2006,9,37,7,0.652,0.127,0.525,27502,178.7,178.7,163.7,4,3,3.857142857142857,1078,1000,1169,868.5,790.2,210,210,210,0,0,0,0.195,0.18,0.21,868.5,790.2,959.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.521,0.449,0.605,0.359,0.321,0.403,0.016,0.015,0.019,1.13,1.02,1.27,0.052,0.046,0.059,20.73,20.29,21.04,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.95,39.91,51.97,42.65,38.94,48.2,0,0,0,0,0,0,0.909,0,0.127,0.19,0.81,0.19,42.2
1182117600000,2007,6,2006,9,38,7,0.56,0.127,0.433,23561.3,144.6,144.6,140.2,3,3,3,925.3,877.8,978.1,715.3,667.8,210,210,210,0,0,0,0.227,0.215,0.239,715.3,667.8,768.1,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.384,0.35,0.429,0.278,0.247,0.311,0.012,0.011,0.014,0.926,0.84,1.02,0.041,0.037,0.046,21.47,21.16,21.75,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.01,45.41,50.83,46.75,44.5,48.2,0,0,0,0,0,0,0.779,0,0.127,0.23,0.77,0.23,42.1
1182722400000,2007,6,2006,9,39,7,0.5,0.125,0.375,21048.1,131,131,125.3,3,3,3,826.4,796.7,863.2,619.9,594.9,206.6,186,210,0,0,0,0.25,0.233,0.261,619.9,594.9,653.2,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.322,0.308,0.341,0.215,0.198,0.237,0.0094,0.0087,0.01,0.758,0.717,0.815,0.033,0.031,0.036,22.04,21.83,22.17,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.937,42.63,41.11,44.56,41.76,40.22,43.67,0,0,0,0,0,0,0.696,0,0.125,0.25,0.75,0.25,42.1
1183327200000,2007,7,2006,10,40,7,0.46,0.112,0.348,19710.4,122.3,122.3,117.3,3,3,3,761.1,729.7,786.1,575.1,543.7,186,186,186,0,0,0,0.245,0.237,0.255,575.1,543.7,600.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.293,0.275,0.307,0.185,0.164,0.202,0.008,0.0071,0.0088,0.679,0.626,0.721,0.029,0.027,0.031,22.38,22.23,22.55,0.952,0.95,0.954,0.976,0.972,0.98,0.93,0.923,0.935,40.06,38.09,41.62,39.11,37.02,40.77,0,0,0,0,0,0,0.652,0,0.112,0.24,0.76,0.24,42.8
1183932000000,2007,7,2006,10,41,7,0.415,0.13,0.285,16431,108.7,108.7,97.8,3,2,2.2857142857142856,686.3,656.2,718,471,429.2,215.3,186,227,0,0,0,0.315,0.259,0.346,471,429.2,532,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.238,0.216,0.268,0.123,0.102,0.156,0.0053,0.0043,0.0067,0.587,0.55,0.619,0.025,0.023,0.027,22.77,22.62,22.93,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.92,0.939,44.89,36.62,50.01,43.78,35.53,48.2,0,0,0,0,0,0,0.543,0,0.13,0.31,0.69,0.31,39.6
1184536800000,2007,7,2006,10,42,7,0.375,0.137,0.238,13971.3,88.6,88.6,83.16,2,2,2,619.8,594.1,646.6,392.8,367.1,227,227,227,0,0,0,0.366,0.351,0.382,392.8,367.1,419.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.202,0.193,0.212,0.0844,0.0723,0.0971,0.0036,0.003,0.0041,0.494,0.456,0.535,0.021,0.019,0.023,23.13,22.98,23.27,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.47,39.83,45.2,41.58,38.86,44.3,0,0,0,0,0,0,0.462,0,0.137,0.37,0.63,0.37,37.3
1185141600000,2007,7,2006,10,43,7,0.341,0.137,0.204,11966.2,75.98,75.98,71.23,2,2,2,564,541.9,586.2,337,314.9,227,227,227,0,0,0,0.403,0.387,0.419,337,314.9,359.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.183,0.175,0.191,0.058,0.0476,0.0685,0.0024,0.002,0.0029,0.411,0.378,0.444,0.017,0.016,0.019,23.45,23.32,23.58,0.947,0.943,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.68,34.35,39.01,35.61,33.32,37.99,0,0,0,0,0,0,0.396,0,0.137,0.4,0.6,0.4,35.1
1185746400000,2007,7,2006,10,44,7,0.311,0.119,0.192,11351.9,71.84,71.84,67.57,2,2,2,513.8,491.9,535.1,317.5,301.2,196.3,184,227,0,0,0,0.382,0.353,0.43,317.5,301.2,337.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.169,0.18,0.0489,0.0412,0.0582,0.002,0.0017,0.0024,0.379,0.357,0.408,0.016,0.015,0.017,23.71,23.62,23.82,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,34.83,32.9,37.03,33.79,31.91,35.92,0,0,0,0,0,0,0.375,0,0.119,0.38,0.62,0.38,36.5
1186351200000,2007,8,2006,11,45,7,0.282,0.111,0.171,10150.6,64.31,64.31,60.42,2,2,2,466.7,448.4,485,282.7,264.4,184,184,184,0,0,0,0.394,0.379,0.41,282.7,264.4,301,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.167,0.0324,0.0238,0.0411,0.0013,0.00098,0.0017,0.326,0.299,0.354,0.013,0.012,0.015,23.97,23.86,24.08,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.14,29.14,33.15,30.21,28.26,32.16,0,0,0,0,0,0,0.336,0,0.111,0.39,0.61,0.39,36
1186956000000,2007,8,2006,11,46,7,0.258,0.111,0.147,8676.64,55.3,55.3,51.65,2,1,1.7142857142857142,427,411.5,442.6,243,227.5,184,184,184,0,0,0,0.431,0.416,0.447,243,227.5,258.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.152,0.017,0.0151,0.0211,0.0007,0.00061,0.00086,0.314,0.264,0.415,0.013,0.011,0.017,24.16,24.11,24.24,0.937,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.41,26.17,52.64,32.71,25.39,48.2,0,0,0,0,0,0,0.287,0,0.111,0.43,0.57,0.43,33.6
1187560800000,2007,8,2006,11,47,7,0.238,0.111,0.127,7806.82,48.2,48.2,46.47,1,1,1,393.6,381.1,406.8,209.6,197.1,184,184,184,0,0,0,0.468,0.452,0.483,209.6,197.1,222.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.139,0.0136,0.0125,0.0147,0.00055,0.00051,0.0006,0.374,0.351,0.397,0.015,0.014,0.016,24.26,24.17,24.34,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.68,44.9,50.62,46.47,44,48.2,0,0,0,0,0,0,0.258,0,0.111,0.47,0.53,0.47,32.8
1188165600000,2007,8,2006,11,48,7,0.221,0.103,0.117,7255.61,48.2,48.2,43.19,1,1,1,364.7,351.9,377,193.8,176.6,170.9,138,184,0,0,0,0.468,0.387,0.51,193.8,176.6,219.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.128,0.123,0.134,0.0122,0.0108,0.0144,0.00049,0.00043,0.00058,0.344,0.315,0.386,0.014,0.013,0.016,24.43,24.37,24.48,0.953,0.948,0.958,0.979,0.976,0.98,0.933,0.926,0.939,44.25,40.2,50.27,43.19,39.25,48.2,0,0,0,0,0,0,0.24,0,0.104,0.47,0.53,0.47,32.8
1188770400000,2007,9,2006,12,49,7,0.202,0.0835,0.119,7431,47.1,47.1,44.23,1,1,1,334.4,322.1,347.2,196.4,184.1,138,138,138,0,0,0,0.413,0.397,0.429,196.4,184.1,209.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.121,0.13,0.0124,0.0114,0.0135,0.0005,0.00046,0.00054,0.346,0.324,0.369,0.014,0.013,0.015,24.58,24.5,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.13,42.3,48.07,44.23,41.45,47.1,0,0,0,0,0,0,0.246,0,0.083,0.41,0.59,0.41,36.8
1189375200000,2007,9,2006,12,50,7,0.186,0.0835,0.102,6366.57,40.47,40.47,37.9,1,1,1,307.4,297.7,317.9,169.4,159.7,138,138,138,0,0,0,0.449,0.434,0.464,169.4,159.7,179.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.12,0.0102,0.00933,0.011,0.00041,0.00037,0.00044,0.298,0.28,0.316,0.012,0.011,0.013,24.76,24.69,24.83,0.945,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.929,38.91,36.65,41.35,37.9,35.55,40.47,0,0,0,0,0,0,0.211,0,0.084,0.45,0.55,0.45,34.2
1189980000000,2007,9,2006,12,51,7,0.173,0.0835,0.0893,5513.88,34.87,34.87,32.82,1,1,1,285.7,276.7,294.7,147.7,138.7,138,138,138,0,0,0,0.483,0.468,0.499,147.7,138.7,156.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.112,0.0083,0.00754,0.00907,0.00033,0.0003,0.00036,0.259,0.243,0.275,0.01,0.0096,0.011,24.9,24.85,24.95,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.84,31.71,35.95,32.82,30.76,34.87,0,0,0,0,0,0,0.182,0,0.0837,0.48,0.52,0.48,31.9
1190584800000,2007,9,2006,12,52,7,0.161,0.0835,0.0776,4768.78,30.07,30.07,28.39,1,1,1,266.3,258.9,273.6,128.3,120.9,138,138,138,0,0,0,0.518,0.504,0.533,128.3,120.9,135.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.102,0.099,0.104,0.00665,0.00602,0.00728,0.00026,0.00024,0.00029,0.224,0.211,0.237,0.0089,0.0083,0.0094,25.01,24.97,25.05,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.26,27.51,31,28.39,26.69,30.07,0,0,0,0,0,0,0.158,0,0.0834,0.52,0.48,0.52,29.6
1191189600000,2007,10,2007,1,1,7,0.154,0.0665,0.0871,5398.14,32.93,32.93,32.13,1,1,1,254,248.8,257.5,144,138.8,110,110,110,0,0,0,0.433,0.427,0.442,144,138.8,147.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.106,0.00799,0.00755,0.00829,0.00032,0.0003,0.00033,0.249,0.24,0.256,0.0099,0.0095,0.01,25.03,25.01,25.07,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,33.13,31.88,33.95,32.13,30.92,32.93,0,0,0,0,0,0,0.179,0,0.0669,0.43,0.57,0.43,35.1
1191794400000,2007,10,2007,1,2,7,0.146,0.062,0.0838,5195.45,32.23,32.23,30.93,1,1,1,241.1,235.4,246.8,138.5,133,102.6,97,110,0,0,0,0.425,0.402,0.453,138.5,133,144.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.1,0.102,0.00753,0.00706,0.008,0.0003,0.00028,0.00032,0.238,0.23,0.247,0.0094,0.0091,0.0098,25.12,25.08,25.15,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.908,31.88,30.54,33.23,30.93,29.62,32.23,0,0,0,0,0,0,0.172,0,0.0622,0.42,0.57,0.43,35.6
1192399200000,2007,10,2007,1,3,7,0.138,0.0587,0.0791,4902.84,30.49,30.49,29.18,1,1,1,227.7,222,233.5,130.7,125,97,97,97,0,0,0,0.426,0.415,0.437,130.7,125,136.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0955,0.0996,0.00686,0.00637,0.00735,0.00027,0.00025,0.00029,0.223,0.213,0.234,0.0088,0.0084,0.0092,25.21,25.17,25.26,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.09,28.74,31.43,29.18,27.88,30.49,0,0,0,0,0,0,0.162,0,0.0589,0.43,0.57,0.43,35.5
1193004000000,2007,10,2007,1,4,7,0.133,0.0587,0.0744,4609.45,28.13,28.13,27.44,1,1,1,220.1,217.1,223.1,123.1,120,97,97,97,0,0,0,0.441,0.435,0.447,123.1,120,126.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0938,0.0959,0.00621,0.00595,0.00647,0.00024,0.00023,0.00025,0.21,0.204,0.215,0.0082,0.008,0.0084,25.27,25.25,25.29,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.29,27.55,29,27.44,26.72,28.13,0,0,0,0,0,0,0.152,0,0.0586,0.44,0.56,0.44,34.7
1193608800000,2007,10,2007,1,5,7,0.136,0.0573,0.0784,4864.38,29.56,29.56,28.95,1,1,1,224.4,222.5,226.1,129.6,126.1,94.71,93,97,0,0,0,0.422,0.413,0.435,129.6,126.1,132.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.097,0.0959,0.0977,0.00677,0.00647,0.00699,0.00027,0.00025,0.00027,0.221,0.215,0.226,0.0087,0.0084,0.0089,25.23,25.22,25.25,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,29.85,29,30.47,28.95,28.13,29.56,0,0,0,0,0,0,0.161,0,0.0576,0.42,0.58,0.42,35.8
1194213600000,2007,11,2007,2,6,7,0.136,0.0562,0.0796,4939.23,30.43,30.43,29.4,1,1,1,224.5,221.2,229.1,131.5,128.2,93,93,93,0,0,0,0.414,0.406,0.421,131.5,128.2,136.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0963,0.0991,0.00693,0.00664,0.00732,0.00027,0.00026,0.00029,0.225,0.218,0.233,0.0088,0.0086,0.0091,25.23,25.19,25.25,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.31,29.51,31.37,29.4,28.63,30.43,0,0,0,0,0,0,0.163,0,0.0564,0.41,0.59,0.41,36.3
1194818400000,2007,11,2007,2,7,7,0.133,0.0562,0.0768,4767.67,28.75,28.75,28.38,1,1,1,220.1,217.9,221.7,127.1,124.9,93,93,93,0,0,0,0.423,0.419,0.427,127.1,124.9,128.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0959,0.0951,0.0965,0.00655,0.00636,0.00669,0.00026,0.00025,0.00026,0.216,0.213,0.219,0.0085,0.0083,0.0086,25.26,25.25,25.28,0.929,0.928,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.26,28.74,29.64,28.38,27.88,28.75,0,0,0,0,0,0,0.158,0,0.0562,0.42,0.58,0.42,35.8
1195423200000,2007,11,2007,2,8,7,0.134,0.045,0.0886,5533.92,35.25,35.25,32.94,1,1,1,220.9,218.4,223.3,146.4,125.4,74.43,67,93,0,0,0,0.337,0.3,0.426,146.4,125.4,156.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0953,0.103,0.0082,0.00641,0.00904,0.00032,0.00025,0.00036,0.249,0.214,0.266,0.0098,0.0084,0.01,25.23,25.19,25.28,0.937,0.929,0.941,0.97,0.97,0.97,0.909,0.901,0.912,33.96,28.87,36.34,32.94,28.01,35.25,0,0,0,0,0,0,0.183,0,0.0454,0.34,0.66,0.34,41.3
1196028000000,2007,11,2007,2,9,7,0.133,0.0391,0.0938,5876.16,36.75,36.75,34.98,1,1,1,219.7,216.5,222,155,149.5,64.71,59,67,0,0,0,0.294,0.266,0.309,155,149.5,162.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.105,0.00893,0.00846,0.00956,0.00035,0.00033,0.00038,0.263,0.253,0.276,0.01,0.0099,0.011,25.22,25.2,25.25,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.916,36.05,34.74,37.83,34.98,33.7,36.75,0,0,0,0,0,0,0.194,0,0.0392,0.29,0.71,0.29,44.2
1196632800000,2007,12,2007,3,10,7,0.141,0.0357,0.106,6693.72,41.4,41.4,39.84,1,1,1,233.9,226.6,240.3,174.9,167.6,59,59,59,0,0,0,0.252,0.246,0.26,174.9,167.6,181.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.106,0.111,0.0106,0.01,0.0112,0.00042,0.00039,0.00044,0.298,0.285,0.31,0.012,0.011,0.012,25.1,25.05,25.16,0.947,0.944,0.949,0.978,0.974,0.98,0.925,0.92,0.93,40.76,39.05,42.25,39.84,38.03,41.4,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.5
1197237600000,2007,12,2007,3,11,7,0.152,0.0357,0.116,7364.32,45.39,45.39,43.84,1,1,1,250.8,242.8,257.5,191.8,183.8,59,59,59,0,0,0,0.235,0.229,0.243,191.8,183.8,198.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.117,0.0121,0.0114,0.0126,0.00048,0.00045,0.0005,0.328,0.314,0.34,0.013,0.012,0.013,24.97,24.93,25.03,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.73,42.83,46.31,43.84,41.97,45.39,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.4
1197842400000,2007,12,2007,3,12,7,0.162,0.0357,0.127,7962.3,48.2,48.2,47.39,1,1,1,268.2,259.4,278,209.2,200.4,59,59,59,0,0,0,0.22,0.212,0.227,209.2,200.4,219,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.118,0.124,0.0135,0.0128,0.0144,0.00054,0.00051,0.00057,0.36,0.344,0.377,0.014,0.014,0.015,24.87,24.81,24.92,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.8,46.76,51.07,47.39,45.83,48.2,0,0,0,0,0,0,0.263,0,0.035,0.22,0.78,0.22,49.1
1198447200000,2007,12,2007,3,13,7,0.176,0.0357,0.14,8445.04,53.42,53.42,50.27,2,1,1.5714285714285714,290.3,281.6,302.9,231.3,222.6,59,59,59,0,0,0,0.204,0.195,0.21,231.3,222.6,243.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.126,0.133,0.0154,0.0147,0.0165,0.00061,0.00058,0.00066,0.308,0.241,0.388,0.012,0.0096,0.015,24.83,24.77,24.91,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.64,25.85,52.51,35.46,25.08,48.2,0,0,0,0,0,0,0.279,0,0.036,0.2,0.8,0.2,48
1199052000000,2007,12,2007,3,14,7,0.195,0.0429,0.152,9227.9,58.04,58.04,54.93,2,2,2,322.4,307.6,338.7,251.4,239.2,71,59,73,0,0,0,0.22,0.192,0.234,251.4,239.2,265.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.133,0.143,0.0187,0.0161,0.0244,0.00075,0.00064,0.00098,0.268,0.253,0.289,0.011,0.01,0.012,24.72,24.62,24.8,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,28.31,26.92,29.92,27.46,26.11,29.02,0,0,0,0,0,0,0.305,0,0.043,0.22,0.78,0.22,47.3
1199656800000,2008,1,2007,4,15,7,0.222,0.0442,0.178,10758.8,69.6,69.6,64.04,2,2,2,366.5,345.6,392.6,293.5,272.6,73,73,73,0,0,0,0.199,0.186,0.211,293.5,272.6,319.6,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.153,0.145,0.162,0.0376,0.0276,0.0499,0.0015,0.0011,0.002,0.331,0.299,0.37,0.013,0.012,0.015,24.44,24.27,24.57,0.939,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.915,33.01,30.68,35.88,32.02,29.76,34.8,0,0,0,0,0,0,0.356,0,0.044,0.2,0.8,0.2,48.5
1200261600000,2008,1,2007,4,16,7,0.278,0.0442,0.234,14151.8,96.4,96.4,84.24,2,2,2,460.3,407.1,522.5,387.3,334.1,73,73,73,0,0,0,0.16,0.14,0.179,387.3,334.1,449.5,990,990,990,965.7,965.4,966,24.3,24,24.6,0.186,0.167,0.208,0.0818,0.0567,0.111,0.0034,0.0023,0.0046,0.471,0.392,0.565,0.019,0.016,0.023,23.86,23.48,24.18,0.952,0.946,0.958,0.978,0.971,0.98,0.931,0.918,0.939,43.13,37.46,49.6,42.12,36.35,48.2,0,0,0,0,0,0,0.468,0,0.044,0.16,0.84,0.16,50.9
1200866400000,2008,1,2007,4,17,7,0.376,0.0442,0.332,19172.1,129.8,129.8,114.1,3,2,2.857142857142857,621.8,546.3,699.9,548.8,473.3,73,73,73,0,0,0,0.118,0.104,0.134,548.8,473.3,626.9,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.26,0.217,0.304,0.168,0.122,0.22,0.0071,0.0051,0.0094,0.633,0.526,0.749,0.027,0.022,0.032,22.99,22.55,23.34,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.917,0.937,41.68,35.63,51.8,40.34,34.56,48.2,0,0,0,0,0,0,0.634,0,0.044,0.12,0.88,0.12,51
1201471200000,2008,1,2007,4,18,7,0.472,0.0607,0.411,23236.8,143.6,143.6,138.3,3,3,3,779.9,723.7,833.5,679.4,650.7,100.4,73,137,0,0,0,0.127,0.0937,0.172,679.4,650.7,706.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.338,0.318,0.354,0.255,0.236,0.273,0.011,0.01,0.012,0.841,0.789,0.883,0.037,0.034,0.038,22.14,21.89,22.42,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.05,45.49,48.83,46.1,44.58,47.85,0,0,0,0,0,0,0.768,0,0.061,0.13,0.87,0.13,49.2
1202076000000,2008,2,2007,5,19,7,0.559,0.0829,0.477,25608.1,169.6,169.6,152.4,4,3,3.4285714285714284,925,855,1020,788,718,137,137,137,0,0,0,0.148,0.134,0.16,788,718,883.2,990,990,990,967.6,967.3,968,22.4,22,22.7,0.427,0.366,0.514,0.319,0.281,0.366,0.014,0.012,0.017,1,0.912,1.12,0.045,0.04,0.051,21.4,20.92,21.77,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.67,40.18,51.96,44.98,39.23,48.2,0,0,0,0,0,0,0.847,0,0.082,0.15,0.85,0.15,45.8
1202680800000,2008,2,2007,5,20,7,0.761,0.0829,0.637,31743.2,192.8,192.8,188.9,4,4,4,1258,1069,1439,1121,932.1,137,137,137,67.71,0,202,0.11,0.0952,0.128,1053,932.1,1100,990,990,990,968.7,968.1,969.3,21.3,20.7,21.9,0.743,0.559,0.864,0.563,0.39,0.648,0.027,0.018,0.031,1.59,1.21,1.81,0.075,0.055,0.087,19.69,18.9,20.68,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.43,45.15,50.33,47.24,44.25,48.2,0,0,0,0,0,0,1.05,0,0.124,0.11,0.84,0.16,41.7
1203285600000,2008,2,2007,5,21,7,0.994,0.0915,0.665,30749.1,188.5,188.5,183,4,4,4,1644,1486,1789,1493,1349,151.3,137,162,392.6,249,527,0.092,0.0859,0.0981,1100,1100,1100,990,990,990,969.9,969.4,970.4,20.1,19.6,20.6,0.906,0.883,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.093,0.089,0.095,18.2,17.71,18.73,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.69,45.4,48.1,45.76,44.49,47.14,0,0,0,0,0,0,1.02,0,0.329,0.092,0.67,0.33,30.9
1203890400000,2008,2,2007,5,22,7,1.15,0.111,0.665,29203.3,176.6,176.6,173.8,4,4,4,1908,1827,1973,1724,1665,184,162,239,623.7,565,676,0.0961,0.0836,0.122,1100,1100,1100,990,990,990,970.8,970.5,971,19.2,19,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.32,17.11,17.59,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.34,43.77,45.06,43.46,42.89,44.16,0,0,0,0,0,0,0.966,0,0.485,0.097,0.58,0.42,25.4
1204495200000,2008,3,2007,6,23,7,1.2,0.145,0.665,28759.6,171.4,171.4,171.2,4,4,4,1984,1977,1991,1745,1738,239,239,239,645.3,638,652,0.12,0.12,0.121,1100,1100,1100,990,990,990,971,971,971.1,19,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.08,17.05,17.1,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.67,43.61,43.74,42.8,42.74,42.86,0,0,0,0,0,0,0.951,0,0.535,0.12,0.55,0.45,24
1205100000000,2008,3,2007,6,24,7,1.19,0.116,0.665,28896.6,172.5,172.5,172,4,4,4,1961,1945,1973,1770,1734,191,183,239,669.6,634,687,0.0974,0.0929,0.121,1100,1100,1100,990,990,990,971,970.9,971,19,19,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.15,17.11,17.2,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.88,43.77,44.02,43,42.89,43.14,0,0,0,0,0,0,0.956,0,0.525,0.097,0.56,0.44,24.3
1205704800000,2008,3,2007,6,25,7,1.16,0.111,0.665,29102.6,174.1,174.1,173.2,4,4,4,1925,1899,1941,1742,1716,183,183,183,641.7,616,658,0.0951,0.0943,0.0963,1100,1100,1100,990,990,990,970.9,970.8,970.9,19.1,19.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.27,17.21,17.35,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.19,44.05,44.42,43.31,43.17,43.53,0,0,0,0,0,0,0.962,0,0.495,0.096,0.57,0.43,25.1
1206309600000,2008,3,2007,6,26,7,1.12,0.111,0.665,29485.1,176.4,176.4,175.5,4,4,4,1859,1833,1889,1676,1650,183,183,183,575.6,550,606,0.0985,0.0969,0.0998,1100,1100,1100,990,990,990,970.6,970.6,970.7,19.4,19.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.48,17.38,17.56,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.77,44.51,44.99,43.88,43.62,44.09,0,0,0,0,0,0,0.975,0,0.455,0.099,0.59,0.41,26.3
1206914400000,2008,3,2007,6,27,7,1.1,0.0925,0.665,29755.9,177.9,177.9,177.1,4,4,4,1812,1789,1830,1659,1641,153,148,183,558.9,541,579,0.0844,0.081,0.1,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.63,17.57,17.71,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.18,45.02,45.39,44.28,44.12,44.48,0,0,0,0,0,0,0.984,0,0.435,0.084,0.6,0.4,27.1
1207519200000,2008,4,2007,7,28,7,1.05,0.0895,0.665,30226.7,182,182,179.9,4,4,4,1731,1671,1779,1583,1523,148,148,148,482.9,423,531,0.0856,0.0832,0.0886,1100,1100,1100,990,990,990,970.2,970,970.4,19.8,19.6,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.9,17.74,18.09,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.9,45.48,46.43,44.98,44.57,45.5,0,0,0,0,0,0,1,0,0.385,0.085,0.63,0.37,28.8
1208124000000,2008,4,2007,7,29,7,0.952,0.0895,0.665,31133.4,188.1,188.1,185.3,4,4,4,1574,1492,1648,1426,1344,148,148,148,325.9,244,400,0.0941,0.0898,0.0992,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.913,0.906,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.09,0.093,18.42,18.17,18.69,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.28,46.63,47.98,46.33,45.7,47.03,0,0,0,0,0,0,1.03,0,0.287,0.094,0.7,0.3,32.7
1208728800000,2008,4,2007,7,30,7,0.836,0.0895,0.665,32160.9,192.8,192.8,191.4,4,4,4,1382,1269,1470,1234,1121,148,148,148,133.9,21,222,0.108,0.101,0.117,1100,1100,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.852,0.805,0.893,0.648,0.648,0.648,0.031,0.03,0.031,1.8,1.75,1.84,0.086,0.083,0.089,19.1,18.77,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.07,48.21,50.16,47.86,47.24,48.2,0,0,0,0,0,0,1.06,0,0.171,0.11,0.8,0.2,38.5
1209333600000,2008,4,2007,7,31,7,0.691,0.0892,0.602,31010.3,192.8,192.8,184.6,4,4,4,1142,1072,1232,994.6,924.8,147.4,147,148,0,0,0,0.129,0.12,0.137,994.6,924.8,1084,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.642,0.555,0.771,0.457,0.387,0.611,0.021,0.018,0.029,1.37,1.2,1.68,0.064,0.055,0.079,20.28,19.69,20.68,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.19,44.79,49.93,46.15,43.9,48.2,0,0,0,0,0,0,1.03,0,0.089,0.13,0.87,0.13,44.9
1209938400000,2008,5,2007,8,32,7,0.603,0.0889,0.514,27521,172.8,172.8,163.8,4,4,4,996.5,944.7,1053,849.5,797.7,147,147,147,0,0,0,0.148,0.14,0.156,849.5,797.7,906.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.487,0.439,0.539,0.35,0.325,0.378,0.016,0.015,0.017,1.07,0.976,1.16,0.048,0.044,0.053,21.06,20.77,21.35,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.84,39.79,44.09,40.95,38.82,43.21,0,0,0,0,0,0,0.91,0,0.089,0.15,0.85,0.15,45.6
1210543200000,2008,5,2007,8,33,7,0.534,0.0889,0.445,24086.2,144.6,144.6,143.4,3,3,3,883.4,843.1,928.5,736.4,696.1,147,147,147,0,0,0,0.166,0.158,0.174,736.4,696.1,781.5,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.385,0.356,0.424,0.292,0.266,0.317,0.013,0.012,0.014,0.95,0.877,1.03,0.042,0.039,0.046,21.62,21.36,21.85,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.77,47.58,52.17,47.79,46.63,48.2,0,0,0,0,0,0,0.797,0,0.089,0.17,0.83,0.17,45.1
1211148000000,2008,5,2007,8,34,7,0.487,0.0889,0.398,22421,138.3,138.3,133.5,3,3,3,805.1,780.6,833.5,658.1,633.6,147,147,147,0,0,0,0.183,0.176,0.188,658.1,633.6,686.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.334,0.32,0.35,0.241,0.224,0.26,0.011,0.0098,0.011,0.813,0.772,0.861,0.036,0.034,0.038,22.07,21.9,22.21,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.39,43.95,47.04,44.49,43.07,46.1,0,0,0,0,0,0,0.741,0,0.089,0.18,0.82,0.18,46
1211752800000,2008,5,2007,8,35,7,0.45,0.0865,0.364,20740.6,128.1,128.1,123.5,3,3,3,744.4,710.3,774.4,601.4,575.1,143,119,147,0,0,0,0.192,0.168,0.204,601.4,575.1,627.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.302,0.287,0.317,0.203,0.185,0.22,0.0088,0.008,0.0096,0.717,0.673,0.762,0.031,0.029,0.033,22.4,22.24,22.56,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.93,0.936,42.02,40.36,43.58,41.15,39.42,42.71,0,0,0,0,0,0,0.686,0,0.086,0.19,0.81,0.19,46.1
1212357600000,2008,6,2007,9,36,7,0.404,0.072,0.332,19104,119.9,119.9,113.7,3,3,3,668.5,639,699.1,549.5,520,119,119,119,0,0,0,0.178,0.17,0.186,549.5,520,580.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.27,0.253,0.287,0.168,0.148,0.189,0.0072,0.0063,0.0081,0.628,0.578,0.68,0.027,0.025,0.029,22.8,22.62,22.97,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.932,38.92,37.02,40.88,37.9,35.91,39.98,0,0,0,0,0,0,0.632,0,0.072,0.18,0.82,0.18,47.3
1212962400000,2008,6,2007,9,37,7,0.367,0.072,0.295,16912.3,105.9,105.9,100.7,3,2,2.5714285714285716,607.1,582.9,629.4,488.1,463.9,119,119,119,0,0,0,0.196,0.189,0.204,488.1,463.9,510.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.235,0.221,0.248,0.13,0.118,0.142,0.0055,0.005,0.006,0.573,0.529,0.623,0.024,0.022,0.026,23.1,23.02,23.18,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.35,35.02,51.97,40.44,33.97,48.2,0,0,0,0,0,0,0.559,0,0.072,0.2,0.8,0.2,46.1
1213567200000,2008,6,2007,9,38,7,0.334,0.072,0.262,15601.3,96.4,96.4,92.87,2,2,2,551.7,529.6,574.4,432.7,410.6,119,119,119,0,0,0,0.216,0.207,0.225,432.7,410.6,455.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.2,0.217,0.103,0.0928,0.114,0.0043,0.0039,0.0048,0.546,0.512,0.58,0.023,0.021,0.024,23.37,23.23,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.45,45.22,49.7,46.43,44.32,48.2,0,0,0,0,0,0,0.516,0,0.072,0.22,0.78,0.22,46.7
1214172000000,2008,6,2007,9,39,7,0.305,0.072,0.233,13999.7,87.27,87.27,83.33,2,2,2,503.8,485,522.8,384.8,366,119,119,119,0,0,0,0.236,0.228,0.245,384.8,366,403.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.197,0.0806,0.0718,0.0896,0.0033,0.003,0.0037,0.474,0.445,0.502,0.02,0.018,0.021,23.66,23.55,23.77,0.953,0.951,0.955,0.979,0.977,0.98,0.933,0.929,0.936,42.54,40.56,44.53,41.67,39.63,43.64,0,0,0,0,0,0,0.463,0,0.072,0.24,0.76,0.24,45.9
1214776800000,2008,6,2007,9,40,7,0.28,0.0803,0.199,11931.4,77.97,77.97,71.02,2,2,2,462.4,446.5,479.3,329.7,311.5,132.7,119,135,0,0,0,0.287,0.248,0.302,329.7,311.5,360.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.166,0.182,0.0546,0.046,0.0691,0.0022,0.0019,0.0028,0.392,0.365,0.437,0.016,0.015,0.018,23.93,23.81,24.03,0.945,0.943,0.95,0.971,0.97,0.976,0.918,0.914,0.927,36.57,34.59,39.95,35.51,33.55,38.98,0,0,0,0,0,0,0.395,0,0.081,0.29,0.71,0.29,42.6
1215381600000,2008,7,2007,10,41,7,0.258,0.0816,0.176,10547.2,66.01,66.01,62.78,2,2,2,426.2,411.7,441.3,291.1,276.7,135,135,135,0,0,0,0.317,0.306,0.328,291.1,276.7,306.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.154,0.164,0.0364,0.0296,0.0436,0.0015,0.0012,0.0018,0.335,0.313,0.357,0.014,0.013,0.015,24.15,24.06,24.23,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,32.36,30.77,34.02,31.39,29.84,33,0,0,0,0,0,0,0.349,0,0.082,0.32,0.68,0.32,40.9
1215986400000,2008,7,2007,10,42,7,0.239,0.0816,0.157,9432.63,58.69,58.69,56.15,2,2,2,395.3,383,407.1,260.3,248,135,135,135,0,0,0,0.342,0.332,0.352,260.3,248,272.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.144,0.152,0.0219,0.0168,0.0274,0.00089,0.00068,0.0011,0.288,0.271,0.306,0.012,0.011,0.012,24.34,24.26,24.41,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.94,27.59,30.25,28.07,26.76,29.34,0,0,0,0,0,0,0.312,0,0.082,0.34,0.66,0.34,39.5
1216591200000,2008,7,2007,10,43,7,0.222,0.0816,0.141,8398.65,52.6,52.6,49.99,2,1,1.5714285714285714,367.8,357.1,378.9,232.8,222.1,135,135,135,0,0,0,0.367,0.356,0.378,232.8,222.1,243.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.135,0.142,0.0155,0.0146,0.0165,0.00063,0.00059,0.00067,0.319,0.254,0.404,0.013,0.01,0.016,24.44,24.37,24.51,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.3,25.84,52.49,35.32,25.06,48.2,0,0,0,0,0,0,0.278,0,0.081,0.37,0.64,0.36,37.8
1217196000000,2008,7,2007,10,44,7,0.208,0.0765,0.132,8070.87,48.2,48.2,48.04,1,1,1,344.2,333.3,353.5,217.7,210,126.4,115,135,0,0,0,0.367,0.337,0.391,217.7,210,225.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.13,0.133,0.0143,0.0136,0.015,0.00057,0.00055,0.0006,0.383,0.37,0.396,0.015,0.015,0.016,24.5,24.45,24.55,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.1,48.28,52.05,48.04,47.31,48.2,0,0,0,0,0,0,0.267,0,0.076,0.37,0.63,0.37,38.8
1217800800000,2008,8,2007,11,45,7,0.192,0.0696,0.123,7719.52,48.2,48.2,45.95,1,1,1,318.2,308.4,329.2,203.2,193.4,115,115,115,0,0,0,0.362,0.349,0.373,203.2,193.4,214.2,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.129,0.013,0.0122,0.014,0.00052,0.00049,0.00056,0.355,0.338,0.375,0.014,0.013,0.015,24.65,24.58,24.72,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.92,44.67,49.42,45.95,43.77,48.2,0,0,0,0,0,0,0.255,0,0.069,0.36,0.64,0.36,40.2
1218405600000,2008,8,2007,11,46,7,0.179,0.0696,0.11,6882.2,43.09,43.09,40.97,1,1,1,296.3,287.3,305.4,181.3,172.3,115,115,115,0,0,0,0.388,0.377,0.4,181.3,172.3,190.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.121,0.0112,0.0104,0.0119,0.00044,0.00041,0.00048,0.316,0.3,0.332,0.013,0.012,0.013,24.8,24.74,24.85,0.949,0.946,0.952,0.979,0.975,0.98,0.929,0.923,0.933,41.85,39.74,43.97,40.97,38.76,43.09,0,0,0,0,0,0,0.228,0,0.069,0.39,0.61,0.39,38.4
1219010400000,2008,8,2007,11,47,7,0.167,0.0696,0.0979,6086.87,38.02,38.02,36.23,1,1,1,276.9,269.6,284.3,161.9,154.6,115,115,115,0,0,0,0.415,0.404,0.427,161.9,154.6,169.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.113,0.00951,0.00889,0.0101,0.00038,0.00035,0.0004,0.281,0.268,0.294,0.011,0.011,0.012,24.91,24.87,24.95,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.912,0.921,37.3,35.58,39.03,36.23,34.51,38.02,0,0,0,0,0,0,0.201,0,0.0691,0.42,0.59,0.41,36.4
1219615200000,2008,8,2007,11,48,7,0.158,0.0696,0.0882,5464.83,33.95,33.95,32.53,1,1,1,260.9,255.1,267.1,145.9,140.1,115,115,115,0,0,0,0.441,0.431,0.451,145.9,140.1,152.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.107,0.00815,0.00766,0.00868,0.00032,0.0003,0.00034,0.253,0.242,0.264,0.01,0.0096,0.01,25,24.97,25.04,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.53,32.16,35,32.53,31.19,33.95,0,0,0,0,0,0,0.181,0,0.0698,0.44,0.56,0.44,34.6
1220220000000,2008,9,2007,12,49,7,0.146,0.055,0.0913,5686.31,36.12,36.12,33.85,1,1,1,242,232.9,252.1,151,141.9,91,91,91,0,0,0,0.376,0.361,0.391,151,141.9,161.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.108,0.00859,0.00781,0.00944,0.00034,0.00031,0.00037,0.259,0.243,0.277,0.01,0.0096,0.011,25.09,25.01,25.16,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.907,0.914,34.89,32.76,37.24,33.85,31.78,36.12,0,0,0,0,0,0,0.188,0,0.0547,0.38,0.63,0.37,38.9
1220824800000,2008,9,2007,12,50,7,0.135,0.055,0.0795,4940.31,31.09,31.09,29.41,1,1,1,222.5,215.1,229.9,131.5,124.1,91,91,91,0,0,0,0.409,0.396,0.423,131.5,124.1,138.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0949,0.1,0.00693,0.0063,0.00756,0.00027,0.00025,0.0003,0.224,0.211,0.238,0.0088,0.0083,0.0093,25.24,25.18,25.3,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.32,28.58,32.05,29.41,27.72,31.09,0,0,0,0,0,0,0.163,0,0.0555,0.41,0.59,0.41,36.6
1221429600000,2008,9,2007,12,51,7,0.126,0.055,0.0708,4375.89,27.4,27.4,26.05,1,1,1,208,202.3,213.8,117,111.3,91,91,91,0,0,0,0.438,0.426,0.45,117,111.3,122.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0903,0.0944,0.0057,0.00521,0.00619,0.00022,0.0002,0.00024,0.199,0.188,0.209,0.0078,0.0074,0.0082,25.35,25.31,25.4,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.85,25.46,28.25,26.05,24.7,27.4,0,0,0,0,0,0,0.145,0,0.0552,0.44,0.56,0.44,34.7
1222034400000,2008,9,2007,12,52,7,0.118,0.055,0.0628,0,0,0,0,1,1,1,194.9,190,200.4,103.9,98.98,91,91,91,0,0,0,0.467,0.454,0.479,103.9,98.98,109.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.086,0.0897,0.00458,0.00416,0.00505,0.00018,0.00016,0.0002,0.175,0.166,0.185,0.0068,0.0065,0.0072,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0552,0.47,0.53,0.47,0
1222639200000,2008,9,2007,12,53,7,0.112,0.0382,0.0734,3532.55,30.09,30.09,21.03,1,1,1,184.5,180.4,188.6,121.4,96.24,63.14,52,91,0,0,0,0.341,0.28,0.486,121.4,96.24,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.085,0.0934,0.00607,0.00393,0.00713,0.00024,0.00015,0.00028,0.203,0.161,0.224,0.0079,0.0063,0.0087,25.37,25.35,25.41,0.665,0,0.932,0.693,0,0.97,0.645,0,0.904,21.68,0,31.02,21.03,0,30.09,0,2,0,0,0.286,0,0.117,0.286,0.0386,0.34,0.66,0.34,31.5
1223244000000,2008,10,2008,1,1,7,0.106,0.0351,0.0711,4397.32,28.47,28.47,26.17,1,1,1,175.5,171.9,179,117.5,98.93,58,52,73,0,0,0,0.331,0.29,0.425,117.5,98.93,127,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0884,0.0839,0.091,0.00574,0.00416,0.00655,0.00022,0.00016,0.00026,0.195,0.164,0.212,0.0076,0.0064,0.0083,25.36,25.35,25.38,0.923,0.911,0.929,0.97,0.968,0.97,0.895,0.883,0.901,26.99,22.45,29.35,26.17,21.74,28.47,0,0,0,0,0,0,0.145,0,0.0349,0.33,0.67,0.33,41.5
1223848800000,2008,10,2008,1,2,7,0.102,0.0442,0.0583,3565.09,21.58,21.58,21.22,1,1,1,169.4,167.8,171.1,96.35,94.83,73,73,73,0,0,0,0.431,0.427,0.435,96.35,94.83,98.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0824,0.0836,0.00394,0.00381,0.00409,0.00015,0.00015,0.00016,0.159,0.157,0.163,0.0062,0.0061,0.0064,25.38,25.38,25.38,0.915,0.913,0.917,0.967,0.967,0.968,0.885,0.884,0.886,21.94,21.64,22.29,21.22,20.91,21.58,0,0,0,0,0,0,0.118,0,0.0437,0.43,0.57,0.43,35
1224453600000,2008,10,2008,1,3,7,0.103,0.0442,0.0593,3624.28,22.3,22.3,21.57,1,1,1,171,167.6,174.4,98.03,94.56,73,73,73,0,0,0,0.427,0.419,0.436,98.03,94.56,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0823,0.0847,0.00408,0.00379,0.00437,0.00016,0.00015,0.00017,0.162,0.156,0.168,0.0064,0.0061,0.0066,25.38,25.38,25.38,0.913,0.911,0.917,0.968,0.966,0.969,0.884,0.883,0.886,22.29,21.58,23,21.57,20.86,22.3,0,0,0,0,0,0,0.12,0,0.0437,0.43,0.58,0.42,35.2
1225058400000,2008,10,2008,1,4,7,0.0992,0.0402,0.059,3625.69,25.17,25.17,21.58,1,1,1,164,161,168.4,97.53,88.27,66.43,50,73,0,0,0,0.405,0.306,0.453,97.53,88.27,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0801,0.0858,0.00404,0.00325,0.00539,0.00016,0.00013,0.00021,0.161,0.145,0.187,0.0063,0.0057,0.0073,25.37,25.34,25.38,0.92,0.916,0.924,0.967,0.964,0.97,0.889,0.886,0.893,22.32,20.31,25.95,21.58,19.57,25.17,0,0,0,0,0,0,0.12,0,0.0402,0.41,0.59,0.41,36.5
1225663200000,2008,11,2008,2,5,7,0.11,0.0302,0.08,4989.92,31.67,31.67,29.7,1,1,1,182.3,169.2,190.5,132.3,119.2,50,50,50,0,0,0,0.275,0.262,0.296,132.3,119.2,140.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0878,0.0954,0.00699,0.00588,0.0077,0.00027,0.00023,0.0003,0.221,0.197,0.235,0.0086,0.0077,0.0092,25.34,25.34,25.35,0.931,0.924,0.935,0.97,0.97,0.97,0.903,0.897,0.907,30.62,27.38,32.65,29.7,26.56,31.67,0,0,0,0,0,0,0.165,0,0.03,0.27,0.73,0.27,45.4
1226268000000,2008,11,2008,2,6,7,0.12,0.0391,0.0805,5026.45,32.13,32.13,29.92,1,1,1,197.6,192.4,200.9,133.1,129,64.57,50,67,0,0,0,0.326,0.26,0.342,133.1,129,142.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0934,0.096,0.00706,0.00671,0.00786,0.00028,0.00026,0.00031,0.224,0.217,0.239,0.0087,0.0085,0.0093,25.37,25.35,25.38,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.84,29.85,33.12,29.92,28.96,32.13,0,0,0,0,0,0,0.166,0,0.0395,0.33,0.67,0.33,41.9
1226872800000,2008,11,2008,2,7,7,0.124,0.0361,0.0875,5487.35,37.23,37.23,32.66,1,1,1,204.5,194.9,214,144.8,127.9,59.71,50,67,0,0,0,0.294,0.234,0.344,144.8,127.9,164,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0981,0.093,0.104,0.00805,0.00662,0.00969,0.00032,0.00026,0.00038,0.244,0.215,0.277,0.0095,0.0084,0.011,25.32,25.24,25.38,0.936,0.93,0.943,0.97,0.97,0.972,0.908,0.902,0.917,33.66,29.59,38.29,32.66,28.7,37.23,0,0,0,0,0,0,0.181,0,0.0365,0.29,0.71,0.29,44.3
1227477600000,2008,11,2008,2,8,7,0.133,0.0302,0.102,6479.61,39.88,39.88,38.57,1,1,1,219.4,215.4,224.7,169.4,165.4,50,50,50,0,0,0,0.228,0.223,0.232,169.4,165.4,174.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.106,0.104,0.107,0.0102,0.00981,0.0106,0.0004,0.00038,0.00042,0.287,0.28,0.296,0.011,0.011,0.012,25.2,25.16,25.23,0.945,0.943,0.946,0.975,0.973,0.978,0.921,0.918,0.925,39.55,38.61,40.79,38.57,37.57,39.88,0,0,0,0,0,0,0.214,0,0.031,0.23,0.77,0.23,48.7
1228082400000,2008,12,2008,3,9,7,0.135,0.0357,0.0994,6251.25,38.03,38.03,37.21,1,1,1,223.3,220.1,226.6,164.3,161.1,59,59,59,0,0,0,0.264,0.26,0.268,164.3,161.1,167.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.106,0.00972,0.00944,0.01,0.00038,0.00037,0.00039,0.279,0.273,0.285,0.011,0.011,0.011,25.18,25.16,25.21,0.943,0.942,0.944,0.972,0.971,0.974,0.917,0.915,0.92,38.27,37.51,39.05,37.21,36.41,38.03,0,0,0,0,0,0,0.207,0,0.0356,0.26,0.74,0.26,46.3
1228687200000,2008,12,2008,3,10,7,0.139,0.0357,0.103,6497.24,40.69,40.69,38.67,1,1,1,229.2,222,237.3,170.2,163,59,59,59,0,0,0,0.258,0.249,0.266,170.2,163,178.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.11,0.0102,0.0096,0.0109,0.0004,0.00038,0.00043,0.29,0.277,0.304,0.011,0.011,0.012,25.14,25.07,25.19,0.945,0.943,0.948,0.975,0.972,0.979,0.922,0.916,0.928,39.65,37.96,41.54,38.67,36.88,40.69,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.7
1229292000000,2008,12,2008,3,11,7,0.15,0.0357,0.114,7257.12,45.83,45.83,43.2,1,1,1,248.1,239.2,259.4,189.1,180.2,59,59,59,0,0,0,0.238,0.227,0.247,189.1,180.2,200.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.118,0.0118,0.0111,0.0128,0.00047,0.00044,0.00051,0.323,0.308,0.344,0.013,0.012,0.014,24.99,24.92,25.06,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,44.08,41.99,46.76,43.2,41.15,45.83,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.4
1229896800000,2008,12,2008,3,12,7,0.163,0.0357,0.127,8029.04,48.2,48.2,47.79,1,1,1,269,262.4,273.9,210,203.4,59,59,59,0,0,0,0.219,0.215,0.225,210,203.4,214.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.119,0.123,0.0136,0.013,0.014,0.00054,0.00052,0.00056,0.361,0.349,0.37,0.014,0.014,0.015,24.86,24.83,24.9,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.99,47.46,50.12,47.79,46.51,48.2,0,0,0,0,0,0,0.266,0,0.036,0.22,0.78,0.22,49.3
1230501600000,2008,12,2008,3,13,7,0.172,0.0405,0.132,8097.6,48.2,48.2,48.2,1,1,1,285.2,273.6,295,218.2,214.1,67,59,73,0,0,0,0.234,0.209,0.254,218.2,214.1,223.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.123,0.127,0.0143,0.0139,0.0147,0.00057,0.00055,0.00059,0.377,0.369,0.385,0.015,0.015,0.015,24.78,24.74,24.84,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.8,49.8,52.08,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.04,0.24,0.77,0.23,47.1
1231106400000,2009,1,2008,4,14,7,0.19,0.0442,0.146,8814.29,56.09,56.09,52.47,2,1,1.8571428571428572,313.7,296.4,329.7,240.7,223.3,73,73,73,0,0,0,0.233,0.221,0.246,240.7,223.3,256.7,990,990,990,965,964.9,965,25,25,25.1,0.134,0.128,0.14,0.0167,0.0147,0.0202,0.00067,0.00059,0.00081,0.277,0.241,0.387,0.011,0.0096,0.015,24.75,24.68,24.85,0.932,0.922,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.91,25.63,51.94,29.68,24.86,48.2,0,0,0,0,0,0,0.291,0,0.044,0.23,0.77,0.23,46.4
1231711200000,2009,1,2008,4,15,7,0.207,0.0442,0.163,9896.94,62.3,62.3,58.91,2,2,2,342.8,331.6,358.4,269.8,258.6,73,73,73,0,0,0,0.213,0.204,0.22,269.8,258.6,285.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.144,0.14,0.15,0.0263,0.0211,0.0337,0.0011,0.00084,0.0014,0.295,0.278,0.319,0.012,0.011,0.013,24.59,24.49,24.66,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.37,29.12,32.12,29.46,28.25,31.15,0,0,0,0,0,0,0.327,0,0.044,0.21,0.79,0.21,47.8
1232316000000,2009,1,2008,4,16,7,0.225,0.0442,0.181,10975.6,67.75,67.75,65.33,2,2,2,372.5,360.9,383.9,299.5,287.9,73,73,73,0,0,0,0.196,0.19,0.202,299.5,287.9,310.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.155,0.151,0.159,0.0404,0.0349,0.0457,0.0016,0.0014,0.0019,0.34,0.322,0.357,0.014,0.013,0.014,24.4,24.32,24.47,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.909,0.914,33.68,32.39,34.93,32.67,31.42,33.88,0,0,0,0,0,0,0.363,0,0.044,0.2,0.8,0.2,48.8
1232920800000,2009,1,2008,4,17,7,0.24,0.0452,0.195,11792.3,72.27,72.27,70.19,2,2,2,397.2,387.9,409.8,322.5,314.9,74.71,73,85,0,0,0,0.188,0.18,0.207,322.5,314.9,332.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.163,0.16,0.166,0.0512,0.0477,0.0558,0.0021,0.0019,0.0023,0.374,0.363,0.389,0.015,0.015,0.016,24.24,24.18,24.3,0.944,0.943,0.945,0.97,0.97,0.97,0.916,0.914,0.917,36.18,35.37,37.25,35.1,34.31,36.13,0,0,0,0,0,0,0.39,0,0.045,0.19,0.81,0.19,49.1
1233525600000,2009,2,2008,5,18,7,0.265,0.0514,0.214,12939.7,82.79,82.79,77.02,2,2,2,438.7,416.1,464.2,353.7,331.1,85,85,85,0,0,0,0.194,0.183,0.204,353.7,331.1,379.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.167,0.184,0.066,0.0553,0.078,0.0027,0.0023,0.0032,0.422,0.388,0.46,0.017,0.016,0.019,24,23.85,24.14,0.949,0.945,0.952,0.975,0.97,0.98,0.925,0.917,0.933,39.5,37.05,42.24,38.51,35.94,41.39,0,0,0,0,0,0,0.428,0,0.051,0.19,0.81,0.19,48.8
1234130400000,2009,2,2008,5,19,7,0.311,0.0514,0.26,15450.1,96.4,96.4,91.96,2,2,2,514.5,472.7,556.9,429.5,387.7,85,85,85,0,0,0,0.166,0.153,0.18,429.5,387.7,471.9,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.202,0.187,0.218,0.102,0.082,0.122,0.0042,0.0034,0.0051,0.536,0.473,0.601,0.022,0.019,0.025,23.55,23.29,23.8,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.41,43.14,51.56,45.98,42.28,48.2,0,0,0,0,0,0,0.511,0,0.051,0.17,0.84,0.16,49.7
1234735200000,2009,2,2008,5,20,7,0.365,0.0514,0.314,18202.3,114.6,114.6,108.3,3,3,3,604,570.3,634.9,519,485.3,85,85,85,0,0,0,0.141,0.134,0.149,519,485.3,549.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.245,0.226,0.262,0.148,0.128,0.168,0.0063,0.0054,0.0071,0.569,0.515,0.621,0.024,0.022,0.026,23.12,22.94,23.32,0.948,0.945,0.951,0.971,0.97,0.974,0.921,0.916,0.926,37.18,34.95,39.2,36.12,33.9,38.2,0,0,0,0,0,0,0.602,0,0.051,0.14,0.86,0.14,49.9
1235340000000,2009,2,2008,5,21,7,0.4,0.0533,0.347,20046.4,123.3,123.3,119.3,3,3,3,661.5,640.6,685.5,573.4,555.6,88.14,85,107,0,0,0,0.133,0.125,0.156,573.4,555.6,592.5,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.276,0.266,0.287,0.184,0.172,0.197,0.0078,0.0073,0.0084,0.661,0.63,0.692,0.028,0.027,0.03,22.79,22.68,22.91,0.952,0.951,0.954,0.977,0.975,0.98,0.931,0.927,0.935,40.69,39.57,41.94,39.77,38.59,41.1,0,0,0,0,0,0,0.663,0,0.053,0.13,0.87,0.13,50.1
1235944800000,2009,3,2008,6,22,7,0.434,0.0647,0.37,21181.6,131.6,131.6,126.1,3,3,3,717.9,691.2,748.6,610.9,584.2,107,107,107,0,0,0,0.149,0.143,0.155,610.9,584.2,641.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.302,0.287,0.32,0.209,0.191,0.23,0.009,0.0082,0.0099,0.729,0.684,0.78,0.031,0.029,0.034,22.5,22.33,22.65,0.955,0.953,0.956,0.98,0.979,0.98,0.935,0.933,0.937,42.89,41.24,44.76,42.03,40.36,43.87,0,0,0,0,0,0,0.7,0,0.064,0.15,0.85,0.15,48.8
1236549600000,2009,3,2008,6,23,7,0.484,0.0647,0.419,23420,144.6,144.6,139.4,3,3,3,800.1,761.5,861.1,693.1,654.5,107,107,107,0,0,0,0.134,0.124,0.141,693.1,654.5,754.1,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.35,0.327,0.391,0.264,0.238,0.304,0.012,0.01,0.013,0.868,0.802,0.976,0.038,0.035,0.043,22.03,21.68,22.25,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.75,45.53,51.13,46.47,44.62,48.2,0,0,0,0,0,0,0.774,0,0.065,0.13,0.87,0.13,48.4
1237154400000,2009,3,2008,6,24,7,0.632,0.0685,0.563,29504.7,192.8,192.8,175.6,4,4,4,1045,892.8,1237,932.2,785.8,113.3,107,129,1.143,0,8,0.109,0.0979,0.12,931,785.8,1100,990,990,990,968,967.5,968.6,22,21.4,22.5,0.569,0.42,0.783,0.423,0.319,0.648,0.019,0.014,0.03,1.25,0.947,1.73,0.057,0.042,0.081,20.74,19.62,21.58,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,45.02,39.61,50.49,43.91,38.63,48.2,0,0,0,0,0,0,0.976,0,0.069,0.11,0.89,0.11,46.7
1237759200000,2009,3,2008,6,25,7,0.909,0.078,0.665,31537.3,192.8,192.8,187.7,4,4,4,1503,1323,1664,1374,1194,129,129,129,274.1,94,435,0.0863,0.0775,0.0975,1100,1100,1100,990,990,990,969.5,968.9,970,20.5,20,21.1,0.882,0.82,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.77,1.86,0.089,0.084,0.093,18.68,18.12,19.32,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.96,46.5,49.67,46.93,45.57,48.2,0,0,0,0,0,0,1.04,0,0.244,0.086,0.73,0.27,34.7
1238364000000,2009,3,2008,6,26,7,1.13,0.0862,0.665,29408.1,180.6,180.6,175,4,4,4,1874,1714,2041,1732,1585,142.6,129,148,631.4,485,793,0.0761,0.0725,0.0815,1100,1100,1100,990,990,990,970.7,970.2,971.2,19.3,18.8,19.8,0.924,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.1,17.44,16.93,17.96,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.66,43.27,46.06,43.76,42.4,45.14,0,0,0,0,0,0,0.972,0,0.465,0.076,0.59,0.41,26
