datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1238968800000,2009,4,2008,7,27,7,1.31,0.0895,0.665,27935.8,168.4,168.4,166.3,4,4,4,2171,2088,2219,2023,1940,148,148,148,923.4,840,971,0.0682,0.0667,0.0709,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.5,16.81,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.42,42.11,42.96,41.57,41.27,42.1,0,0,0,0,0,0,0.924,0,0.645,0.068,0.51,0.49,21.3
1239573600000,2009,4,2008,7,28,7,1.31,0.0895,0.665,27933.9,167.6,167.6,166.3,4,4,4,2172,2120,2215,2024,1972,148,148,148,923.7,872,967,0.0681,0.0668,0.0698,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.51,16.74,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.42,42.13,42.75,41.57,41.29,41.9,0,0,0,0,0,0,0.924,0,0.645,0.068,0.51,0.49,21.3
1240178400000,2009,4,2008,7,29,7,1.23,0.0895,0.665,28524.4,171.8,171.8,169.8,4,4,4,2036,1966,2102,1888,1818,148,148,148,788,718,854,0.0727,0.0704,0.0753,1100,1100,1100,990,990,990,971.2,971,971.3,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.94,16.78,17.14,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.31,42.87,43.83,42.45,42.01,42.95,0,0,0,0,0,0,0.943,0,0.565,0.073,0.54,0.46,23.2
1240783200000,2009,4,2008,7,30,7,1.12,0.101,0.665,29549.7,179.1,179.1,175.9,4,4,4,1848,1755,1941,1681,1563,166.9,148,192,580.6,463,693,0.0908,0.0762,0.109,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.52,17.21,17.82,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.87,44.05,45.69,43.97,43.17,44.78,0,0,0,0,0,0,0.977,0,0.455,0.09,0.59,0.41,26.4
1241388000000,2009,5,2008,8,31,7,0.989,0.116,0.665,30787.3,186.3,186.3,183.3,4,4,4,1635,1547,1724,1443,1355,192,192,192,342.9,255,432,0.117,0.111,0.124,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.914,0.908,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.094,18.22,17.92,18.51,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.75,45.97,47.52,45.81,45.05,46.57,0,0,0,0,0,0,1.02,0,0.324,0.12,0.67,0.33,31.1
1241992800000,2009,5,2008,8,32,7,0.863,0.116,0.665,31997.2,192.8,192.8,190.5,4,4,4,1426,1314,1518,1234,1122,192,192,192,134.4,22,226,0.135,0.127,0.146,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.854,0.807,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.85,0.087,0.083,0.09,18.95,18.61,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.69,47.79,49.78,47.61,46.83,48.2,0,0,0,0,0,0,1.06,0,0.198,0.13,0.77,0.23,37.1
1242597600000,2009,5,2008,8,33,7,0.704,0.116,0.588,30297.6,192.8,192.8,180.3,4,4,4,1164,1069,1269,972.2,877.1,192,192,192,0,0,0,0.166,0.151,0.18,972.2,877.1,1077,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.624,0.519,0.764,0.44,0.364,0.597,0.02,0.017,0.028,1.33,1.12,1.66,0.062,0.051,0.078,20.25,19.6,20.76,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.04,42.62,49.39,45.09,41.77,48.2,0,0,0,0,0,0,1,0,0.116,0.16,0.84,0.16,43
1243202400000,2009,5,2008,8,34,7,0.593,0.116,0.477,25356.3,163.4,163.4,150.9,4,3,3.4285714285714284,981,923.9,1046,789,731.9,192,192,192,0,0,0,0.196,0.184,0.208,789,731.9,853.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.439,0.386,0.498,0.32,0.29,0.352,0.014,0.013,0.016,1.02,0.948,1.08,0.046,0.042,0.049,21.17,20.88,21.46,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.31,39.85,51.96,44.62,38.88,48.2,0,0,0,0,0,0,0.839,0,0.116,0.2,0.8,0.2,42.8
1243807200000,2009,6,2008,9,35,7,0.523,0.0974,0.425,23527.1,144.6,144.6,140,3,3,3,864.1,822.4,908.2,703.1,661.4,161,161,161,0,0,0,0.187,0.177,0.196,703.1,661.4,747.2,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.365,0.339,0.398,0.271,0.243,0.3,0.012,0.011,0.013,0.894,0.822,0.976,0.039,0.036,0.043,21.75,21.49,21.99,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.81,45.47,50.22,46.68,44.56,48.2,0,0,0,0,0,0,0.778,0,0.098,0.19,0.81,0.19,45
1244412000000,2009,6,2008,9,36,7,0.479,0.0974,0.381,21549.9,132.1,132.1,128.3,3,3,3,791.3,768.9,813.4,630.3,607.9,161,161,161,0,0,0,0.203,0.198,0.209,630.3,607.9,652.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.321,0.308,0.334,0.222,0.207,0.237,0.0097,0.009,0.01,0.769,0.731,0.807,0.034,0.032,0.035,22.17,22.04,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.63,42.28,44.95,42.76,41.44,44.05,0,0,0,0,0,0,0.713,0,0.098,0.2,0.8,0.2,45
1245016800000,2009,6,2008,9,37,7,0.437,0.0974,0.339,19328.3,122,122,115,3,3,3,721.8,688.7,756.5,560.8,527.7,161,161,161,0,0,0,0.223,0.213,0.234,560.8,527.7,595.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.282,0.263,0.301,0.176,0.154,0.199,0.0076,0.0066,0.0086,0.652,0.596,0.711,0.028,0.026,0.031,22.56,22.36,22.75,0.951,0.949,0.954,0.975,0.97,0.979,0.927,0.921,0.934,39.34,37.24,41.53,38.35,36.13,40.67,0,0,0,0,0,0,0.639,0,0.098,0.22,0.78,0.22,44.2
1245621600000,2009,6,2008,9,38,7,0.393,0.0974,0.296,16777.8,106.4,106.4,99.87,3,2,2.4285714285714284,649.7,622.8,678.1,488.7,461.8,161,161,161,0,0,0,0.248,0.237,0.258,488.7,461.8,517.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.241,0.225,0.257,0.13,0.117,0.146,0.0055,0.005,0.0063,0.594,0.546,0.642,0.025,0.023,0.027,22.91,22.81,23.01,0.953,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,44.58,35.29,52.33,42.47,34.23,48.2,0,0,0,0,0,0,0.555,0,0.097,0.25,0.75,0.25,42.7
1246226400000,2009,6,2008,9,39,7,0.358,0.0861,0.271,16007,96.4,96.4,95.28,2,2,2,591.2,569,614.4,448.8,434,142.4,135,161,0,0,0,0.241,0.226,0.266,448.8,434,462.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.216,0.21,0.223,0.111,0.104,0.118,0.0047,0.0044,0.005,0.573,0.549,0.596,0.024,0.023,0.025,23.17,23.06,23.29,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.82,47.44,50.23,47.64,46.49,48.2,0,0,0,0,0,0,0.529,0,0.087,0.24,0.76,0.24,44.7
1246831200000,2009,7,2008,10,40,7,0.327,0.0905,0.237,14109.4,91.52,91.52,83.98,2,2,2,541,521.7,561.6,391.4,335.7,149.6,135,186,0,0,0,0.278,0.24,0.357,391.4,335.7,426.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.196,0.178,0.207,0.0838,0.0574,0.1,0.0035,0.0024,0.0042,0.486,0.405,0.538,0.02,0.017,0.023,23.48,23.34,23.65,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.918,0.938,42.95,36.84,46.69,41.99,35.73,45.76,0,0,0,0,0,0,0.467,0,0.09,0.28,0.72,0.28,43.1
1247436000000,2009,7,2008,10,41,7,0.301,0.112,0.188,11146.1,70.16,70.16,66.35,2,2,2,497,479.3,515.4,311,293.3,186,186,186,0,0,0,0.374,0.361,0.388,311,293.3,329.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.163,0.176,0.0458,0.0374,0.0545,0.0019,0.0015,0.0023,0.368,0.341,0.395,0.015,0.014,0.016,23.8,23.69,23.9,0.943,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.2,32.29,36.17,33.17,31.32,35.08,0,0,0,0,0,0,0.369,0,0.113,0.37,0.62,0.38,37
1248040800000,2009,7,2008,10,42,7,0.278,0.112,0.165,9802.31,61.66,61.66,58.35,2,2,2,459,443.5,474.6,273,257.5,186,186,186,0,0,0,0.405,0.392,0.419,273,257.5,288.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.151,0.162,0.0279,0.0205,0.0352,0.0011,0.00084,0.0015,0.311,0.288,0.334,0.013,0.012,0.014,24.02,23.93,24.12,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.08,28.37,31.78,29.17,27.51,30.83,0,0,0,0,0,0,0.324,0,0.113,0.4,0.59,0.41,35.3
1248645600000,2009,7,2008,10,43,7,0.257,0.107,0.15,8896.07,56.01,56.01,52.95,2,2,2,424.6,409.3,438.8,247.5,234.2,177.1,155,186,0,0,0,0.417,0.373,0.443,247.5,234.2,260.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.143,0.149,0.0178,0.0157,0.022,0.00073,0.00064,0.0009,0.274,0.259,0.289,0.011,0.011,0.012,24.22,24.14,24.28,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.3,25.75,28.87,26.48,24.98,28,0,0,0,0,0,0,0.294,0,0.107,0.42,0.58,0.42,34.6
1249250400000,2009,8,2008,11,44,7,0.234,0.0937,0.14,8367.33,53.3,53.3,49.81,2,1,1.4285714285714286,386.4,370.7,403,231.4,215.7,155,155,155,0,0,0,0.401,0.385,0.418,231.4,215.7,248,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.133,0.145,0.0154,0.0141,0.0168,0.00063,0.00057,0.00068,0.339,0.258,0.409,0.014,0.01,0.017,24.33,24.26,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.65,26.1,52.7,38.67,25.32,48.2,0,0,0,0,0,0,0.277,0,0.094,0.4,0.6,0.4,35.8
1249855200000,2009,8,2008,11,45,7,0.214,0.0937,0.12,7475.54,47.35,47.35,44.5,1,1,1,353.2,340.9,366.1,198.2,185.9,155,155,155,0,0,0,0.439,0.423,0.455,198.2,185.9,211.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.0126,0.0116,0.0137,0.00051,0.00046,0.00055,0.35,0.328,0.373,0.014,0.013,0.015,24.48,24.4,24.57,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.41,42.59,48.31,44.5,41.73,47.35,0,0,0,0,0,0,0.247,0,0.094,0.44,0.56,0.44,34.9
1250460000000,2009,8,2008,11,46,7,0.197,0.0937,0.103,6394.87,40.79,40.79,38.06,1,1,1,325.7,314.9,336.8,170.7,159.9,155,155,155,0,0,0,0.476,0.46,0.492,170.7,159.9,181.8,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.121,0.0103,0.00934,0.0112,0.00041,0.00037,0.00045,0.3,0.281,0.32,0.012,0.011,0.013,24.67,24.6,24.74,0.946,0.943,0.949,0.974,0.97,0.98,0.922,0.914,0.93,39.07,36.59,41.64,38.06,35.49,40.79,0,0,0,0,0,0,0.211,0,0.094,0.48,0.52,0.48,32.5
1251064800000,2009,8,2008,11,47,7,0.184,0.0937,0.0898,5527.78,34.94,34.94,32.9,1,1,1,303.5,294.4,312.5,148.5,139.4,155,155,155,0,0,0,0.511,0.496,0.526,148.5,139.4,157.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.106,0.113,0.00837,0.0076,0.00914,0.00033,0.0003,0.00036,0.261,0.245,0.277,0.01,0.0097,0.011,24.82,24.76,24.88,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,33.92,31.81,36.02,32.9,30.85,34.94,0,0,0,0,0,0,0.183,0,0.0942,0.51,0.49,0.51,30
1251669600000,2009,8,2008,11,48,7,0.17,0.0746,0.0957,5938.15,38.27,38.27,35.35,1,1,1,281.5,272.3,291.4,158.3,136.4,123.3,118,155,0,0,0,0.437,0.409,0.532,158.3,136.4,170.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.105,0.113,0.0092,0.00735,0.0102,0.00037,0.00029,0.00041,0.275,0.239,0.296,0.011,0.0095,0.012,24.9,24.85,24.94,0.942,0.934,0.946,0.971,0.97,0.974,0.914,0.906,0.922,36.4,31.1,39.28,35.35,30.17,38.27,0,0,0,0,0,0,0.196,0,0.0743,0.44,0.56,0.44,34.9
1252274400000,2009,9,2008,12,49,7,0.158,0.0714,0.0862,5331.66,33.75,33.75,31.74,1,1,1,260.5,252.3,269.3,142.5,134.3,118,118,118,0,0,0,0.453,0.438,0.468,142.5,134.3,151.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.107,0.00786,0.00717,0.00861,0.00031,0.00028,0.00034,0.246,0.232,0.262,0.0097,0.0092,0.01,25.01,24.96,25.06,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,32.72,30.79,34.8,31.74,29.86,33.75,0,0,0,0,0,0,0.176,0,0.0718,0.45,0.55,0.45,33.7
1252879200000,2009,9,2008,12,50,7,0.147,0.0714,0.0757,4666.94,29.3,29.3,27.78,1,1,1,243.2,237.3,249.9,125.2,119.3,118,118,118,0,0,0,0.485,0.472,0.497,125.2,119.3,131.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0974,0.0953,0.0997,0.00639,0.00589,0.00696,0.00025,0.00023,0.00028,0.215,0.205,0.227,0.0085,0.0081,0.009,25.13,25.07,25.17,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.64,27.24,30.21,27.78,26.42,29.3,0,0,0,0,0,0,0.154,0,0.0713,0.49,0.51,0.49,31.7
1253484000000,2009,9,2008,12,51,7,0.139,0.0714,0.0675,4139.75,25.98,25.98,24.64,1,1,1,229.6,223.9,235.4,111.6,105.9,118,118,118,0,0,0,0.514,0.501,0.527,111.6,105.9,117.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0926,0.0905,0.0946,0.00524,0.00475,0.00573,0.00021,0.00019,0.00023,0.191,0.181,0.201,0.0075,0.0071,0.0079,25.23,25.19,25.28,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.4,24.03,26.78,24.64,23.31,25.98,0,0,0,0,0,0,0.137,0,0.0715,0.51,0.49,0.51,29.8
1254088800000,2009,9,2008,12,52,7,0.133,0.0641,0.0692,4259.57,27.69,27.69,25.35,1,1,1,220.4,218.1,222,114.4,102.1,106,97,118,0,0,0,0.481,0.439,0.536,114.4,102.1,124.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0925,0.0892,0.0952,0.00547,0.00443,0.0063,0.00021,0.00017,0.00025,0.195,0.174,0.212,0.0076,0.0068,0.0083,25.28,25.26,25.31,0.921,0.913,0.928,0.97,0.97,0.97,0.894,0.885,0.9,26.14,23.12,28.54,25.35,22.42,27.69,0,0,0,0,0,0,0.141,0,0.0638,0.48,0.52,0.48,32
1254693600000,2009,10,2009,1,1,7,0.128,0.0587,0.0689,4246.17,26.53,26.53,25.27,1,1,1,210.9,205.8,216.2,113.9,108.8,97,97,97,0,0,0,0.46,0.449,0.471,113.9,108.8,119.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0916,0.0898,0.0935,0.00543,0.005,0.00588,0.00021,0.0002,0.00023,0.193,0.184,0.203,0.0076,0.0072,0.008,25.34,25.3,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.06,24.84,27.35,25.27,24.09,26.53,0,0,0,0,0,0,0.14,0,0.0591,0.46,0.54,0.46,33.2
1255298400000,2009,10,2009,1,2,7,0.121,0.0587,0.0625,1133.46,23.65,23.65,6.747,1,1,1,200.4,196.3,203.9,103.4,99.27,97,97,97,0,0,0,0.484,0.476,0.494,103.4,99.27,106.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0864,0.0891,0.00454,0.00419,0.00484,0.00018,0.00016,0.00019,0.174,0.167,0.181,0.0068,0.0065,0.0071,25.42,25.4,25.43,0.262,0,0.915,0.277,0,0.97,0.254,0,0.888,6.955,0,24.38,6.747,0,23.65,0,5,0,0,0.714,0,0.0375,0.714,0.0585,0.49,0.52,0.48,9.37
1255903200000,2009,10,2009,1,3,7,0.115,0.0483,0.0671,3114.96,26.86,26.86,18.54,1,1,1,190.9,186.2,194.3,111,97.08,79.86,73,97,0,0,0,0.418,0.378,0.5,111,97.08,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0857,0.0914,0.00519,0.004,0.00597,0.0002,0.00016,0.00023,0.186,0.163,0.202,0.0073,0.0064,0.0079,25.4,25.38,25.42,0.659,0,0.925,0.693,0,0.97,0.639,0,0.897,19.11,0,27.69,18.54,0,26.86,0,2,0,0,0.286,0,0.103,0.286,0.0479,0.42,0.58,0.42,27.1
1256508000000,2009,10,2009,1,4,7,0.11,0.0436,0.0668,4114.87,26.12,26.12,24.49,1,1,1,182.6,180.7,184.8,110.5,107.7,72.14,67,73,0,0,0,0.395,0.364,0.404,110.5,107.7,117.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0869,0.0893,0.00514,0.0049,0.00572,0.0002,0.00019,0.00022,0.185,0.18,0.196,0.0072,0.007,0.0077,25.38,25.37,25.38,0.918,0.916,0.923,0.97,0.97,0.97,0.891,0.889,0.895,25.25,24.55,26.92,24.49,23.82,26.12,0,0,0,0,0,0,0.136,0,0.0432,0.4,0.61,0.39,37.4
1257112800000,2009,11,2009,2,5,7,0.12,0.0405,0.0796,4963.87,30.93,30.93,29.55,1,1,1,198.5,189.4,204.5,131.5,122.4,67,67,67,0,0,0,0.338,0.328,0.354,131.5,122.4,137.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0911,0.0964,0.00693,0.00616,0.00743,0.00027,0.00024,0.00029,0.221,0.205,0.232,0.0086,0.008,0.0091,25.36,25.34,25.38,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,30.46,28.23,31.89,29.55,27.38,30.93,0,0,0,0,0,0,0.164,0,0.0404,0.34,0.66,0.34,41.4
1257717600000,2009,11,2009,2,6,7,0.123,0.0405,0.0822,5138.22,31.06,31.06,30.58,1,1,1,202.9,201.2,205,135.9,134.2,67,67,67,0,0,0,0.33,0.327,0.333,135.9,134.2,138,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0952,0.0966,0.00731,0.00716,0.00748,0.00029,0.00028,0.00029,0.229,0.226,0.233,0.009,0.0088,0.0091,25.35,25.34,25.37,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.53,31.12,32.02,30.58,30.18,31.06,0,0,0,0,0,0,0.17,0,0.0408,0.33,0.67,0.33,41.8
1258322400000,2009,11,2009,2,7,7,0.133,0.0405,0.0925,5788.46,35.93,35.93,34.46,1,1,1,219.9,209.1,226.3,152.9,142.1,67,67,67,0,0,0,0.305,0.296,0.32,152.9,142.1,159.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.098,0.104,0.00874,0.00783,0.00929,0.00034,0.00031,0.00037,0.259,0.24,0.271,0.01,0.0094,0.011,25.22,25.17,25.31,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.913,35.52,32.99,37.04,34.46,32,35.93,0,0,0,0,0,0,0.191,0,0.0405,0.3,0.7,0.3,43.5
1258927200000,2009,11,2009,2,8,7,0.137,0.0405,0.0968,6067.6,38.07,38.07,36.12,1,1,1,227,223.1,235.1,160,156.1,67,67,67,0,0,0,0.295,0.285,0.3,160,156.1,168.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.103,0.107,0.00935,0.00902,0.01,0.00037,0.00035,0.0004,0.272,0.265,0.287,0.011,0.01,0.011,25.17,25.1,25.2,0.942,0.941,0.945,0.971,0.97,0.974,0.915,0.912,0.92,37.2,36.27,39.09,36.12,35.19,38.07,0,0,0,0,0,0,0.201,0,0.0402,0.3,0.71,0.29,44.3
1259532000000,2009,11,2009,2,9,7,0.144,0.0457,0.0978,6120.63,38.14,38.14,36.43,1,1,1,237.3,235.4,240.8,161.7,158.6,75.57,67,77,0,0,0,0.319,0.285,0.327,161.7,158.6,168.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.107,0.0095,0.00923,0.0101,0.00037,0.00036,0.0004,0.276,0.271,0.287,0.011,0.011,0.011,25.1,25.07,25.11,0.943,0.942,0.945,0.971,0.97,0.974,0.915,0.913,0.92,37.52,36.79,39.15,36.43,35.69,38.14,0,0,0,0,0,0,0.202,0,0.0462,0.32,0.68,0.32,42.5
1260136800000,2009,12,2009,3,10,7,0.158,0.0419,0.116,7306.53,48.2,48.2,43.49,1,1,1,261.5,246,275.6,192.3,169,69.29,59,77,0,0,0,0.266,0.214,0.313,192.3,169,216.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.109,0.124,0.0121,0.0101,0.0142,0.00048,0.0004,0.00056,0.33,0.29,0.373,0.013,0.011,0.015,24.92,24.83,25.03,0.952,0.945,0.958,0.979,0.974,0.98,0.931,0.921,0.939,44.73,39.21,50.5,43.49,38.21,48.2,0,0,0,0,0,0,0.242,0,0.042,0.27,0.73,0.27,46.2
1260741600000,2009,12,2009,3,11,7,0.17,0.0357,0.135,8097.6,48.2,48.2,48.2,1,1,1,281.8,276.9,283.5,222.8,217.9,59,59,59,0,0,0,0.209,0.208,0.213,222.8,217.9,224.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.126,0.124,0.126,0.0147,0.0143,0.0148,0.00058,0.00057,0.00059,0.384,0.375,0.387,0.015,0.015,0.015,24.79,24.78,24.82,0.959,0.958,0.959,0.98,0.98,0.98,0.94,0.939,0.94,51.94,50.81,52.33,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.035,0.21,0.79,0.21,47.6
1261346400000,2009,12,2009,3,12,7,0.178,0.0357,0.142,8656.97,52.44,52.44,51.53,2,2,2,294.5,286,298.5,235.5,227,59,59,59,0,0,0,0.201,0.198,0.206,235.5,227,239.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.13,0.127,0.132,0.0158,0.015,0.0161,0.00063,0.0006,0.00064,0.248,0.238,0.252,0.0099,0.0095,0.01,24.87,24.85,24.92,0.925,0.922,0.926,0.97,0.97,0.97,0.897,0.894,0.898,26.56,25.57,27.03,25.76,24.8,26.22,0,0,0,0,0,0,0.286,0,0.036,0.2,0.8,0.2,48.6
1261951200000,2009,12,2009,3,13,7,0.19,0.0393,0.151,9150.7,56.07,56.07,54.47,2,2,2,313.9,301,324,248.9,242,65,59,73,0,0,0,0.207,0.187,0.228,248.9,242,255.9,990,990,990,965,964.9,965,25,25,25.1,0.136,0.133,0.138,0.0174,0.0163,0.0198,0.00069,0.00065,0.00079,0.264,0.255,0.273,0.011,0.01,0.011,24.77,24.71,24.84,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.903,28.08,27.31,28.9,27.23,26.49,28.04,0,0,0,0,0,0,0.303,0,0.039,0.21,0.79,0.21,48.2
1262556000000,2010,1,2009,4,14,7,0.207,0.0442,0.163,9889.83,63.19,63.19,58.87,2,2,2,342.6,325.3,362.5,269.6,252.3,73,73,73,0,0,0,0.213,0.201,0.224,269.6,252.3,289.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.138,0.151,0.0262,0.0181,0.0357,0.0011,0.00072,0.0014,0.295,0.269,0.325,0.012,0.011,0.013,24.59,24.46,24.7,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,30.34,28.42,32.57,29.43,27.57,31.6,0,0,0,0,0,0,0.327,0,0.044,0.21,0.79,0.21,47.8
1263160800000,2010,1,2009,4,15,7,0.237,0.0442,0.193,11699,74.84,74.84,69.64,2,2,2,392.6,369.9,416.4,319.6,296.9,73,73,73,0,0,0,0.186,0.175,0.197,319.6,296.9,343.4,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.162,0.154,0.17,0.0498,0.0391,0.0611,0.002,0.0016,0.0025,0.37,0.336,0.405,0.015,0.014,0.017,24.27,24.12,24.41,0.943,0.94,0.947,0.97,0.97,0.973,0.916,0.911,0.921,35.88,33.4,38.47,34.82,32.39,37.42,0,0,0,0,0,0,0.387,0,0.044,0.19,0.81,0.19,49.4
1263765600000,2010,1,2009,4,16,7,0.28,0.0442,0.236,14290.5,92.7,92.7,85.06,2,2,2,462.9,427.1,499.8,389.9,354.1,73,73,73,0,0,0,0.158,0.146,0.171,389.9,354.1,426.8,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.187,0.174,0.2,0.083,0.0661,0.1,0.0034,0.0027,0.0042,0.475,0.421,0.531,0.02,0.017,0.022,23.84,23.62,24.06,0.953,0.949,0.957,0.979,0.975,0.98,0.933,0.925,0.938,43.44,39.63,47.29,42.53,38.65,46.35,0,0,0,0,0,0,0.473,0,0.044,0.16,0.84,0.16,51
1264370400000,2010,1,2009,4,17,7,0.348,0.0442,0.304,17639.9,117.3,117.3,105,3,2,2.5714285714285716,575.6,513.7,634.6,502.6,440.7,73,73,73,0,0,0,0.128,0.115,0.142,502.6,440.7,561.6,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.235,0.204,0.267,0.14,0.107,0.176,0.0059,0.0044,0.0075,0.588,0.54,0.639,0.025,0.023,0.027,23.23,22.92,23.54,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.54,36.24,52.52,41.86,35.15,48.2,0,0,0,0,0,0,0.583,0,0.044,0.13,0.87,0.13,50.7
1264975200000,2010,2,2009,5,18,7,0.426,0.0635,0.363,20803.2,133.4,133.4,123.8,3,3,3,704.7,650.2,756.3,599.7,545.2,105,105,105,0,0,0,0.149,0.139,0.161,599.7,545.2,651.3,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.294,0.263,0.323,0.202,0.165,0.236,0.0087,0.007,0.01,0.708,0.616,0.795,0.03,0.026,0.034,22.57,22.28,22.88,0.954,0.95,0.956,0.978,0.973,0.98,0.933,0.925,0.937,42.19,38.76,45.36,41.28,37.72,44.46,0,0,0,0,0,0,0.688,0,0.063,0.15,0.85,0.15,48.8
1265580000000,2010,2,2009,5,19,7,0.499,0.0635,0.435,24056.7,155.3,155.3,143.2,4,3,3.142857142857143,824.4,770.2,894.9,719.4,665.2,105,105,105,0,0,0,0.128,0.117,0.136,719.4,665.2,789.9,990,990,990,967.2,967,967.5,22.8,22.5,23,0.366,0.331,0.421,0.28,0.245,0.321,0.012,0.011,0.014,0.9,0.818,0.987,0.039,0.036,0.044,21.9,21.57,22.2,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.33,39.81,51.59,45.88,38.84,48.2,0,0,0,0,0,0,0.796,0,0.064,0.13,0.87,0.13,48.2
1266184800000,2010,2,2009,5,20,7,0.655,0.0663,0.586,30300,192.8,192.8,180.4,4,4,4,1084,928.5,1272,973.9,823.5,109.6,105,137,5,0,35,0.102,0.0875,0.113,968.9,823.5,1100,990,990,990,968.1,967.6,968.8,21.9,21.2,22.4,0.609,0.452,0.794,0.464,0.338,0.648,0.021,0.015,0.031,1.34,1.01,1.74,0.061,0.045,0.082,20.51,19.5,21.38,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.937,46.37,41.17,50.68,45.09,40.29,48.2,0,0,0,0,0,0,1,0,0.069,0.1,0.89,0.11,46.3
1266789600000,2010,2,2009,5,21,7,0.917,0.0829,0.665,31492,192.8,192.8,187.5,4,4,4,1517,1353,1671,1380,1216,137,137,137,279.6,116,434,0.0907,0.082,0.101,1100,1100,1100,990,990,990,969.5,969,970,20.5,20,21,0.88,0.827,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.093,18.63,18.11,19.22,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.85,46.46,49.39,46.86,45.53,48.2,0,0,0,0,0,0,1.04,0,0.252,0.09,0.73,0.27,34.3
1267394400000,2010,3,2009,6,22,7,1.14,0.145,0.665,29323.7,180.3,180.3,174.5,4,4,4,1889,1721,2062,1650,1482,239,239,239,550.1,382,723,0.127,0.116,0.139,1100,1100,1100,990,990,990,970.7,970.2,971.3,19.3,18.7,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.095,0.1,17.39,16.88,17.93,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.53,43.13,45.99,43.64,42.26,45.07,0,0,0,0,0,0,0.97,0,0.475,0.13,0.58,0.42,25.7
1267999200000,2010,3,2009,6,23,7,1.42,0.125,0.665,27104.4,167.3,167.3,161.3,4,4,4,2355,2131,2574,2148,1892,207,183,239,1048,792,1291,0.0889,0.0711,0.112,1100,1100,1100,990,990,990,972,971.4,972.5,18,17.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.64,16.71,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.23,39.8,42.68,40.33,38.83,41.83,0,0,0,0,0,0,0.896,0,0.755,0.088,0.47,0.53,19.1
1268604000000,2010,3,2009,6,24,7,1.7,0.116,0.665,25020.3,153.3,153.3,148.9,4,4,4,2804,2648,2918,2613,2465,191,183,239,1513,1365,1606,0.0681,0.0633,0.0819,1100,1100,1100,990,990,990,973,972.7,973.3,17,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.08,14.81,15.46,0.941,0.94,0.943,0.972,0.971,0.975,0.915,0.912,0.919,38.29,37.54,39.31,37.23,36.44,38.31,0,0,0,0,0,0,0.827,0,1.035,0.068,0.39,0.61,14.7
1269208800000,2010,3,2009,6,25,7,1.81,0.145,0.665,24171.4,145,145,143.9,4,4,4,2987,2946,3006,2748,2707,239,239,239,1648,1607,1667,0.08,0.0795,0.0811,1100,1100,1100,990,990,990,973.5,973.4,973.5,16.5,16.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.64,14.6,14.74,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.91,0.912,37.08,36.95,37.35,35.97,35.84,36.25,0,0,0,0,0,0,0.799,0,1.145,0.08,0.37,0.63,13.4
1269813600000,2010,3,2009,6,26,7,1.8,0.137,0.665,24187.9,144.4,144.4,144,4,4,4,2983,2966,2998,2756,2749,226.4,217,239,1656,1649,1669,0.0759,0.0727,0.0799,1100,1100,1100,990,990,990,973.5,973.4,973.5,16.5,16.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.65,14.62,14.69,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.911,37.11,37,37.22,35.99,35.89,36.1,0,0,0,0,0,0,0.8,0,1.135,0.076,0.37,0.63,13.4
1270418400000,2010,4,2009,7,27,7,1.82,0.131,0.665,24104.9,144.5,144.5,143.5,4,4,4,3002,2962,3067,2785,2745,217,217,217,1685,1645,1750,0.0723,0.0707,0.0733,1100,1100,1100,990,990,990,973.5,973.4,973.7,16.5,16.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.61,14.45,14.7,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,36.98,36.54,37.25,35.87,35.45,36.13,0,0,0,0,0,0,0.797,0,1.155,0.072,0.37,0.63,13.2
1271023200000,2010,4,2009,7,28,7,1.89,0.131,0.665,23570.3,141.3,141.3,140.3,4,4,4,3125,3088,3145,2908,2871,217,217,217,1808,1771,1828,0.0695,0.069,0.0703,1100,1100,1100,990,990,990,973.8,973.7,973.9,16.2,16.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.31,14.26,14.4,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.908,0.909,36.16,36.02,36.41,35.07,34.94,35.31,0,0,0,0,0,0,0.779,0,1.225,0.069,0.35,0.65,12.5
1271628000000,2010,4,2009,7,29,7,1.91,0.131,0.665,23421.3,139.7,139.7,139.4,4,4,4,3159,3149,3166,2942,2932,217,217,217,1842,1832,1849,0.0687,0.0685,0.0689,1100,1100,1100,990,990,990,973.9,973.9,973.9,16.1,16.1,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.23,14.21,14.25,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.908,35.93,35.89,36,34.85,34.81,34.92,0,0,0,0,0,0,0.775,0,1.245,0.069,0.35,0.65,12.3
1272232800000,2010,4,2009,7,30,7,1.92,0.149,0.665,23359.3,139.2,139.2,139,4,4,4,3175,3170,3182,2928,2849,246.7,217,321,1828,1749,1865,0.0777,0.0682,0.101,1100,1100,1100,990,990,990,973.9,973.9,973.9,16.1,16.1,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.19,14.18,14.2,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,35.84,35.79,35.87,34.76,34.72,34.79,0,0,0,0,0,0,0.772,0,1.255,0.078,0.35,0.65,12.2
1272837600000,2010,5,2009,8,31,7,1.85,0.194,0.665,23837.2,145,145,141.9,4,4,4,3064,2946,3157,2743,2625,321,321,321,1642,1525,1736,0.105,0.102,0.109,1100,1100,1100,990,990,990,973.7,973.4,973.9,16.3,16.1,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.46,14.23,14.74,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.912,36.57,35.94,37.35,35.47,34.86,36.25,0,0,0,0,0,0,0.788,0,1.185,0.1,0.36,0.64,12.9
1273442400000,2010,5,2009,8,32,7,1.67,0.194,0.665,25230.9,154.3,154.3,150.2,4,4,4,2759,2609,2901,2438,2288,321,321,321,1338,1188,1480,0.116,0.111,0.123,1100,1100,1100,990,990,990,972.9,972.6,973.3,17.1,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.19,14.85,15.56,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.92,38.59,37.65,39.57,37.55,36.56,38.58,0,0,0,0,0,0,0.834,0,1.005,0.12,0.4,0.6,15.1
1274047200000,2010,5,2009,8,33,7,1.47,0.194,0.665,26752.2,162.7,162.7,159.2,4,4,4,2433,2308,2559,2112,1987,321,321,321,1012,887,1138,0.132,0.125,0.139,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.68,16.28,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.72,39.9,41.53,39.81,38.93,40.67,0,0,0,0,0,0,0.885,0,0.805,0.13,0.45,0.55,18.2
1274652000000,2010,5,2009,8,34,7,1.27,0.194,0.665,28295.8,173.1,173.1,168.4,4,4,4,2092,1927,2267,1771,1606,321,321,321,670.7,506,846,0.154,0.142,0.167,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.81,16.38,17.26,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.97,41.8,44.17,42.11,40.96,43.29,0,0,0,0,0,0,0.936,0,0.605,0.15,0.52,0.48,22.3
1275256800000,2010,5,2009,8,35,7,1.06,0.161,0.665,30087,183.1,183.1,179.1,4,4,4,1755,1638,1882,1488,1381,266.1,257,321,388.4,281,480,0.152,0.14,0.171,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.82,17.41,18.2,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.69,44.57,46.71,44.77,43.68,45.77,0,0,0,0,0,0,0.995,0,0.395,0.15,0.63,0.37,28.4
1275861600000,2010,6,2009,9,36,7,0.908,0.155,0.665,31581.7,191.4,191.4,188,4,4,4,1501,1411,1602,1244,1154,257,257,257,144.4,54,245,0.171,0.16,0.182,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.887,0.851,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.68,18.32,19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.96,47.03,48.82,47,46.09,47.84,0,0,0,0,0,0,1.04,0,0.243,0.17,0.73,0.27,34.8
1276466400000,2010,6,2009,9,37,7,0.75,0.155,0.593,30082.7,192.7,192.7,179.1,4,4,4,1241,1123,1377,983.7,865.5,257,257,257,2.857,0,20,0.208,0.187,0.229,980.9,865.5,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.665,0.528,0.838,0.461,0.358,0.648,0.022,0.016,0.031,1.4,1.12,1.79,0.066,0.052,0.085,19.95,19.13,20.59,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.68,41.7,49.15,44.77,40.85,48.17,0,0,0,0,0,0,0.995,0,0.157,0.21,0.79,0.21,40.1
1277071200000,2010,6,2009,9,38,7,0.616,0.127,0.489,25866.6,167.4,167.4,154,4,3,3.5714285714285716,1019,951.8,1093,809.3,741.8,210,210,210,0,0,0,0.206,0.192,0.221,809.3,741.8,882.9,990,990,990,968,967.7,968.2,22,21.8,22.3,0.466,0.404,0.534,0.331,0.296,0.366,0.015,0.013,0.017,1.05,0.977,1.14,0.048,0.044,0.052,21,20.67,21.32,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,45.19,39.7,51.72,43.66,38.72,48.2,0,0,0,0,0,0,0.855,0,0.127,0.21,0.79,0.21,42
1277676000000,2010,6,2009,9,39,7,0.538,0.133,0.405,22411.8,142.8,142.8,133.4,3,3,3,889.2,845.1,935.4,669.5,618.1,219.7,210,227,0,0,0,0.248,0.225,0.269,669.5,618.1,725.4,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.353,0.323,0.39,0.248,0.214,0.286,0.011,0.0094,0.013,0.845,0.758,0.944,0.037,0.033,0.042,21.7,21.41,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.38,42.36,48.58,44.47,41.52,47.61,0,0,0,0,0,0,0.741,0,0.133,0.25,0.75,0.25,41.7
1278280800000,2010,7,2009,10,40,7,0.484,0.137,0.347,19502.9,122.1,122.1,116.1,3,3,3,800.8,776.8,831.6,573.8,549.8,227,227,227,0,0,0,0.283,0.273,0.292,573.8,549.8,604.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.298,0.284,0.316,0.184,0.168,0.205,0.0081,0.0073,0.009,0.683,0.643,0.735,0.03,0.028,0.032,22.21,22.04,22.35,0.952,0.951,0.954,0.975,0.972,0.979,0.929,0.924,0.935,39.67,38.18,41.57,38.7,37.11,40.71,0,0,0,0,0,0,0.645,0,0.137,0.28,0.72,0.28,40.3
1278885600000,2010,7,2009,10,41,7,0.446,0.137,0.309,17342.6,110,110,103.2,3,2,2.7142857142857144,737.3,703,770.2,510.3,475.9,227,227,227,0,0,0,0.308,0.295,0.323,510.3,475.9,543.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.262,0.242,0.281,0.143,0.124,0.164,0.0062,0.0053,0.0071,0.608,0.557,0.649,0.026,0.024,0.028,22.54,22.39,22.66,0.951,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.938,40.6,34.93,51.62,39,33.89,48.2,0,0,0,0,0,0,0.573,0,0.137,0.31,0.69,0.31,38.9
1279490400000,2010,7,2009,10,42,7,0.401,0.137,0.263,15365.7,96.4,96.4,91.46,2,2,2,662.3,633.2,692.8,435.3,406.2,227,227,227,0,0,0,0.343,0.328,0.358,435.3,406.2,465.8,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.22,0.207,0.237,0.104,0.0907,0.119,0.0045,0.0039,0.0051,0.561,0.515,0.613,0.024,0.022,0.026,22.89,22.72,23.05,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.938,46.73,43.86,49.66,45.73,42.98,48.2,0,0,0,0,0,0,0.508,0,0.138,0.34,0.66,0.34,38.3
1280095200000,2010,7,2009,10,43,7,0.362,0.134,0.228,13447.7,84.06,84.06,80.05,2,2,2,598.2,573.3,623.6,377.4,354.3,220.9,184,227,0,0,0,0.369,0.321,0.391,377.4,354.3,396.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.196,0.189,0.204,0.0771,0.0662,0.0862,0.0033,0.0028,0.0037,0.471,0.437,0.5,0.02,0.018,0.021,23.24,23.11,23.35,0.952,0.949,0.954,0.977,0.973,0.98,0.931,0.923,0.935,40.94,38.5,42.89,40.02,37.45,42.03,0,0,0,0,0,0,0.445,0,0.134,0.37,0.63,0.37,37.1
1280700000000,2010,8,2009,11,44,7,0.326,0.111,0.215,12751.1,81.24,81.24,75.9,2,2,2,539.7,516.7,563.8,355.7,332.7,184,184,184,0,0,0,0.341,0.326,0.356,355.7,332.7,379.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.186,0.178,0.195,0.0669,0.0561,0.0783,0.0028,0.0023,0.0033,0.436,0.401,0.472,0.018,0.017,0.02,23.54,23.39,23.67,0.949,0.946,0.952,0.974,0.97,0.979,0.924,0.918,0.933,38.96,36.54,41.48,37.95,35.44,40.62,0,0,0,0,0,0,0.422,0,0.111,0.34,0.66,0.34,39.1
1281304800000,2010,8,2009,11,45,7,0.296,0.111,0.185,10942.9,69.35,69.35,65.14,2,2,2,489.1,470,509.4,305.1,286,184,184,184,0,0,0,0.377,0.361,0.392,305.1,286,325.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.162,0.175,0.043,0.034,0.0526,0.0018,0.0014,0.0022,0.36,0.331,0.39,0.015,0.014,0.016,23.84,23.72,23.95,0.942,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.58,31.51,35.75,32.57,30.56,34.68,0,0,0,0,0,0,0.362,0,0.111,0.38,0.63,0.37,37
1281909600000,2010,8,2009,11,46,7,0.27,0.111,0.159,9423.49,59.78,59.78,56.09,2,2,2,446.4,430.3,463.7,262.4,246.3,184,184,184,0,0,0,0.412,0.397,0.428,262.4,246.3,279.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.159,0.023,0.0167,0.031,0.00095,0.00068,0.0013,0.296,0.273,0.322,0.012,0.011,0.013,24.1,23.99,24.19,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.908,28.91,27.14,30.82,28.05,26.32,29.89,0,0,0,0,0,0,0.312,0,0.111,0.41,0.59,0.41,34.9
1282514400000,2010,8,2009,11,47,7,0.248,0.111,0.137,8197.57,51.5,51.5,48.8,2,1,1.2857142857142858,409.8,395.1,425.1,225.8,211.1,184,184,184,0,0,0,0.449,0.433,0.466,225.8,211.1,241.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.135,0.146,0.0149,0.0137,0.0162,0.00061,0.00056,0.00066,0.357,0.261,0.411,0.015,0.011,0.017,24.2,24.12,24.25,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.3,25.95,52.26,41.52,25.18,48.2,0,0,0,0,0,0,0.271,0,0.111,0.45,0.55,0.45,33.1
1283119200000,2010,8,2009,11,48,7,0.227,0.0914,0.135,8174.69,52.39,52.39,48.66,2,1,1.4285714285714286,375,359.2,390.4,223.8,201.8,151.1,138,184,0,0,0,0.402,0.362,0.477,223.8,201.8,243.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.0148,0.0129,0.0164,0.0006,0.00052,0.00066,0.327,0.252,0.399,0.013,0.01,0.016,24.4,24.28,24.5,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.939,39.22,25.64,51.9,37.72,24.87,48.2,0,0,0,0,0,0,0.27,0,0.092,0.4,0.59,0.41,36
1283724000000,2010,9,2009,12,49,7,0.205,0.0835,0.122,7610.26,48.2,48.2,45.3,1,1,1,339.4,326.1,354,201.4,188.2,138,138,138,0,0,0,0.407,0.39,0.423,201.4,188.2,216,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.133,0.0129,0.0117,0.0141,0.00052,0.00047,0.00057,0.355,0.331,0.381,0.014,0.013,0.015,24.55,24.45,24.64,0.955,0.951,0.957,0.98,0.98,0.98,0.936,0.932,0.938,46.28,43.25,49.6,45.3,42.38,48.2,0,0,0,0,0,0,0.252,0,0.083,0.41,0.6,0.4,37.1
1284328800000,2010,9,2009,12,50,7,0.187,0.0835,0.104,6470.29,41.45,41.45,38.51,1,1,1,310,298.5,322.1,172,160.5,138,138,138,0,0,0,0.446,0.429,0.462,172,160.5,184.1,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.121,0.0104,0.0094,0.0114,0.00041,0.00037,0.00046,0.302,0.282,0.324,0.012,0.011,0.013,24.75,24.67,24.82,0.946,0.943,0.95,0.975,0.97,0.98,0.923,0.914,0.931,39.5,36.84,42.3,38.51,35.74,41.45,0,0,0,0,0,0,0.214,0,0.083,0.45,0.56,0.44,34.6
1284933600000,2010,9,2009,12,51,7,0.173,0.0835,0.0894,5521.33,34.93,34.93,32.87,1,1,1,285.9,276.9,295,147.9,138.9,138,138,138,0,0,0,0.483,0.468,0.498,147.9,138.9,157,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.112,0.00832,0.00756,0.00909,0.00033,0.0003,0.00036,0.259,0.243,0.275,0.01,0.0096,0.011,24.9,24.84,24.95,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,33.88,31.77,36.01,32.87,30.82,34.93,0,0,0,0,0,0,0.183,0,0.0836,0.48,0.52,0.48,31.9
1285538400000,2010,9,2009,12,52,7,0.161,0.0762,0.0847,5229.91,33.93,33.93,31.13,1,1,1,266,260.8,273.9,140,126.9,126,110,138,0,0,0,0.473,0.42,0.521,140,126.9,151.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.101,0.107,0.00765,0.00654,0.00866,0.0003,0.00026,0.00034,0.244,0.221,0.263,0.0097,0.0088,0.01,24.99,24.97,25.02,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,32.09,28.95,34.98,31.13,28.08,33.93,0,0,0,0,0,0,0.173,0,0.0763,0.47,0.53,0.47,32.5
1286143200000,2010,10,2010,1,1,7,0.151,0.0665,0.0845,5231.68,32.99,32.99,31.14,1,1,1,249.7,241.9,257.8,139.7,131.9,110,110,110,0,0,0,0.441,0.427,0.455,139.7,131.9,147.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.106,0.00762,0.00696,0.00831,0.0003,0.00027,0.00033,0.242,0.228,0.256,0.0095,0.009,0.01,25.06,25.01,25.12,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.1,30.28,34.01,31.14,29.37,32.99,0,0,0,0,0,0,0.173,0,0.0665,0.44,0.56,0.44,34.6
1286748000000,2010,10,2010,1,2,7,0.142,0.0587,0.0834,5177.57,31.86,31.86,30.82,1,1,1,234.9,230.7,239.5,137.9,133.7,97,97,97,0,0,0,0.413,0.405,0.42,137.9,133.7,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0986,0.102,0.00747,0.00712,0.00786,0.00029,0.00028,0.00031,0.236,0.229,0.244,0.0093,0.009,0.0096,25.15,25.12,25.19,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.77,30.79,32.85,30.82,29.87,31.86,0,0,0,0,0,0,0.171,0,0.0586,0.41,0.59,0.41,36.5
1287352800000,2010,10,2010,1,3,7,0.136,0.0587,0.077,4772.01,29.56,29.56,28.4,1,1,1,224.3,218.4,229.3,127.3,121.4,97,97,97,0,0,0,0.432,0.423,0.444,127.3,121.4,132.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0943,0.0981,0.00657,0.00607,0.007,0.00026,0.00024,0.00028,0.217,0.207,0.226,0.0085,0.0081,0.0089,25.24,25.2,25.28,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.28,27.88,30.47,28.4,27.04,29.56,0,0,0,0,0,0,0.158,0,0.059,0.43,0.57,0.43,35.1
1287957600000,2010,10,2010,1,4,7,0.133,0.0587,0.0744,4607.13,28.5,28.5,27.42,1,1,1,220.1,213.8,224.7,123.1,116.8,97,97,97,0,0,0,0.441,0.432,0.454,123.1,116.8,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0926,0.0965,0.00621,0.00568,0.00661,0.00024,0.00022,0.00026,0.21,0.198,0.218,0.0082,0.0078,0.0086,25.27,25.23,25.32,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.27,26.76,29.38,27.42,25.95,28.5,0,0,0,0,0,0,0.152,0,0.0586,0.44,0.56,0.44,34.6
1288562400000,2010,11,2010,2,5,7,0.134,0.0562,0.0773,4797.6,29.68,29.68,28.56,1,1,1,220.9,212.4,225.8,127.9,119.4,93,93,93,0,0,0,0.421,0.412,0.438,127.9,119.4,132.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0932,0.0979,0.00662,0.0059,0.00704,0.00026,0.00023,0.00028,0.218,0.203,0.227,0.0086,0.0079,0.0089,25.26,25.22,25.32,0.929,0.925,0.932,0.97,0.97,0.97,0.902,0.897,0.904,29.44,27.42,30.6,28.56,26.59,29.68,0,0,0,0,0,0,0.159,0,0.0567,0.42,0.58,0.42,35.8
1289167200000,2010,11,2010,2,6,7,0.136,0.0562,0.0799,4961.62,30.68,30.68,29.53,1,1,1,225.1,222.8,230.2,132.1,129.8,93,93,93,0,0,0,0.413,0.404,0.417,132.1,129.8,137.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0969,0.0995,0.00698,0.00678,0.00741,0.00027,0.00027,0.00029,0.226,0.221,0.235,0.0089,0.0087,0.0092,25.22,25.18,25.24,0.931,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.45,29.9,31.63,29.53,29,30.68,0,0,0,0,0,0,0.164,0,0.0561,0.41,0.59,0.41,36.5
1289772000000,2010,11,2010,2,7,7,0.135,0.054,0.0814,5062.36,34.5,34.5,30.13,1,1,1,223.9,220.1,227.7,134.6,129,89.29,67,93,0,0,0,0.398,0.304,0.419,134.6,129,153.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0981,0.0966,0.102,0.00719,0.00671,0.00876,0.00028,0.00026,0.00034,0.23,0.22,0.26,0.009,0.0086,0.01,25.23,25.2,25.25,0.932,0.93,0.94,0.97,0.97,0.97,0.904,0.902,0.911,31.07,29.7,35.57,30.13,28.81,34.5,0,0,0,0,0,0,0.167,0,0.0536,0.4,0.6,0.4,37.5
1290376800000,2010,11,2010,2,8,7,0.139,0.0405,0.0984,6175.08,37.94,37.94,36.76,1,1,1,229.7,221.4,234.6,162.7,154.4,67,67,67,0,0,0,0.292,0.286,0.303,162.7,154.4,167.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.102,0.107,0.00958,0.00888,0.00999,0.00038,0.00035,0.00039,0.277,0.262,0.286,0.011,0.01,0.011,25.15,25.11,25.21,0.943,0.94,0.944,0.972,0.97,0.974,0.916,0.912,0.92,37.82,35.89,38.96,36.76,34.81,37.94,0,0,0,0,0,0,0.204,0,0.0406,0.29,0.71,0.29,44.4
1290981600000,2010,11,2010,2,9,7,0.151,0.0448,0.106,6682.88,41.52,41.52,39.78,1,1,1,249.4,238.7,259.4,175.3,168.2,74.14,67,77,0,0,0,0.297,0.277,0.314,175.3,168.2,182.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.108,0.114,0.0106,0.01,0.0113,0.00042,0.0004,0.00045,0.3,0.288,0.314,0.012,0.011,0.012,25.01,24.95,25.08,0.947,0.945,0.949,0.977,0.974,0.98,0.925,0.92,0.93,40.7,39.02,42.37,39.78,38,41.52,0,0,0,0,0,0,0.221,0,0.045,0.3,0.7,0.3,44.3
1291586400000,2010,12,2010,3,10,7,0.164,0.0466,0.118,7447.05,46.01,46.01,44.33,1,1,1,271.5,261.4,278.9,194.5,184.3,77,77,77,0,0,0,0.284,0.276,0.295,194.5,184.3,201.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.114,0.121,0.0123,0.0114,0.0129,0.00049,0.00045,0.00051,0.335,0.317,0.348,0.013,0.013,0.014,24.88,24.84,24.94,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.23,42.82,46.95,44.33,41.97,46.01,0,0,0,0,0,0,0.246,0,0.046,0.28,0.72,0.28,45.4
1292191200000,2010,12,2010,3,11,7,0.176,0.0466,0.13,8050.55,48.2,48.2,47.92,1,1,1,291.4,282.4,298.3,214.4,205.4,77,77,77,0,0,0,0.264,0.258,0.273,214.4,205.4,221.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.122,0.127,0.014,0.0132,0.0146,0.00056,0.00052,0.00058,0.371,0.355,0.383,0.015,0.014,0.015,24.76,24.72,24.82,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.85,47.77,51.42,47.92,46.82,48.2,0,0,0,0,0,0,0.266,0,0.046,0.26,0.74,0.26,45.7
1292796000000,2010,12,2010,3,12,7,0.198,0.0372,0.161,9796.55,64.27,64.27,58.31,2,2,2,328,305.1,352.7,266.5,228.1,61.57,59,77,0,0,0,0.189,0.167,0.252,266.5,228.1,293.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.142,0.13,0.151,0.026,0.0151,0.0376,0.001,0.0006,0.0015,0.29,0.241,0.329,0.012,0.0096,0.013,24.67,24.51,24.83,0.932,0.922,0.939,0.97,0.97,0.97,0.904,0.895,0.911,30.06,25.62,33.13,29.16,24.85,32.13,0,0,0,0,0,0,0.324,0,0.037,0.19,0.81,0.19,49.5
1293400800000,2010,12,2010,3,13,7,0.249,0.0381,0.211,12806.4,84.51,84.51,76.23,2,2,2,411.5,364.4,459.6,348.5,305.4,63,59,73,0,0,0,0.153,0.138,0.165,348.5,305.4,386.6,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.171,0.155,0.185,0.0635,0.0432,0.0815,0.0026,0.0017,0.0033,0.412,0.347,0.47,0.017,0.014,0.019,24.14,23.86,24.43,0.948,0.941,0.953,0.975,0.97,0.98,0.924,0.913,0.934,39.09,34.43,43.12,38.11,33.4,42.26,0,0,0,0,0,0,0.423,0,0.038,0.15,0.85,0.15,51.4
1294005600000,2011,1,2010,4,14,7,0.318,0.0442,0.273,16184.6,106.8,106.8,96.34,3,2,2.2857142857142856,525.2,475.7,583.5,452.2,402.7,73,73,73,0,0,0,0.14,0.125,0.153,452.2,402.7,510.5,990,990,990,966,965.7,966.2,24,23.8,24.3,0.21,0.191,0.238,0.113,0.0891,0.142,0.0047,0.0037,0.006,0.539,0.494,0.59,0.022,0.02,0.025,23.5,23.22,23.76,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,44.51,35.16,51.2,43.19,34.1,48.2,0,0,0,0,0,0,0.535,0,0.045,0.14,0.86,0.14,50.9
1294610400000,2011,1,2010,4,15,7,0.411,0.0685,0.343,19693.6,129.6,129.6,117.2,3,3,3,680.1,607.8,752.2,566.8,512.1,113.3,73,120,0,0,0,0.166,0.12,0.19,566.8,512.1,632.2,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.277,0.247,0.315,0.18,0.143,0.223,0.0077,0.0061,0.0097,0.654,0.563,0.765,0.028,0.024,0.033,22.73,22.33,23.08,0.952,0.947,0.956,0.975,0.97,0.98,0.928,0.919,0.936,40.05,36.5,44.09,39.07,35.4,43.21,0,0,0,0,0,0,0.651,0,0.068,0.17,0.83,0.17,47.9
1295215200000,2011,1,2010,4,16,7,0.502,0.0775,0.424,23605.9,144.6,144.6,140.5,3,3,3,830,772.3,888.4,701.8,652.3,128.1,120,139,0,0,0,0.154,0.145,0.163,701.8,652.3,749.4,990,990,990,967.2,967,967.5,22.8,22.5,23,0.358,0.326,0.395,0.27,0.237,0.302,0.012,0.01,0.013,0.886,0.799,0.976,0.039,0.035,0.043,21.89,21.57,22.21,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.04,45.29,50.56,46.84,44.39,48.2,0,0,0,0,0,0,0.781,0,0.078,0.15,0.84,0.16,47
1295820000000,2011,1,2010,4,17,7,0.583,0.0841,0.499,26570.3,171.9,171.9,158.2,4,3,3.7142857142857144,964.4,903.7,1038,825.4,764.7,139,139,139,0,0,0,0.144,0.134,0.154,825.4,764.7,899,990,990,990,967.8,967.5,968,22.2,22,22.5,0.464,0.409,0.532,0.338,0.309,0.374,0.015,0.014,0.017,1.05,0.982,1.15,0.047,0.044,0.052,21.2,20.83,21.48,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.64,39.99,52.18,42.98,39.03,48.2,0,0,0,0,0,0,0.879,0,0.084,0.14,0.86,0.14,45.6
1296424800000,2011,1,2010,4,18,7,0.74,0.096,0.626,31525.2,192.8,192.8,187.7,4,4,4,1223,1077,1386,1065,938,158.7,139,162,28.71,0,124,0.13,0.117,0.145,1036,938,1100,990,990,990,968.6,968.1,969.1,21.4,20.9,21.9,0.713,0.568,0.845,0.53,0.393,0.648,0.025,0.018,0.031,1.53,1.22,1.79,0.072,0.056,0.086,19.87,19.09,20.64,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.07,45.35,50.16,46.91,44.44,48.2,0,0,0,0,0,0,1.04,0,0.114,0.13,0.85,0.15,42.6
1297029600000,2011,2,2010,5,19,7,0.928,0.098,0.665,31386.7,191,191,186.8,4,4,4,1535,1420,1644,1373,1258,162,162,162,272.9,158,382,0.106,0.0985,0.114,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.891,0.86,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.56,18.19,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.66,46.68,48.72,46.71,45.75,47.74,0,0,0,0,0,0,1.04,0,0.263,0.11,0.72,0.28,33.8
1297634400000,2011,2,2010,5,20,7,1.06,0.098,0.665,30077.8,182,182,179,4,4,4,1759,1674,1830,1597,1512,162,162,162,496.6,412,568,0.0922,0.0885,0.0968,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.919,0.913,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.81,17.58,18.09,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.67,45.03,46.42,44.76,44.13,45.49,0,0,0,0,0,0,0.995,0,0.395,0.092,0.63,0.37,28.4
1298239200000,2011,2,2010,5,21,7,1.14,0.098,0.665,29370.6,175.9,175.9,174.8,4,4,4,1878,1847,1896,1716,1685,162,162,162,616.4,585,634,0.0862,0.0854,0.0877,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.42,17.36,17.52,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.6,44.45,44.87,43.71,43.56,43.97,0,0,0,0,0,0,0.971,0,0.475,0.086,0.58,0.42,25.8
1298844000000,2011,2,2010,5,22,7,1.16,0.138,0.665,29148.8,174.1,174.1,173.5,4,4,4,1917,1899,1948,1689,1664,228,162,239,588.7,564,637,0.119,0.0853,0.126,1100,1100,1100,990,990,990,970.8,970.8,970.9,19.2,19.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.29,17.19,17.35,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.26,43.98,44.42,43.38,43.1,43.53,0,0,0,0,0,0,0.964,0,0.495,0.12,0.57,0.43,25.1
1299448800000,2011,3,2010,6,23,7,1.2,0.13,0.665,28737.9,172.1,172.1,171.1,4,4,4,1989,1959,2016,1774,1720,215,183,239,674,620,733,0.108,0.0908,0.122,1100,1100,1100,990,990,990,971.1,971,971.1,18.9,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.06,16.99,17.16,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.64,43.43,43.89,42.76,42.56,43.01,0,0,0,0,0,0,0.95,0,0.535,0.11,0.55,0.45,23.9
1300053600000,2011,3,2010,6,24,7,1.25,0.111,0.665,28417.1,170,170,169.1,4,4,4,2059,2027,2091,1876,1844,183,183,183,775.9,744,808,0.0889,0.0875,0.0903,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.88,16.81,16.96,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.15,42.94,43.36,42.29,42.08,42.49,0,0,0,0,0,0,0.94,0,0.585,0.089,0.53,0.47,22.7
1300658400000,2011,3,2010,6,25,7,1.3,0.111,0.665,28025.4,167.9,167.9,166.8,4,4,4,2150,2109,2197,1967,1926,183,183,183,867.3,826,914,0.0851,0.0833,0.0868,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.55,16.76,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.56,42.25,42.82,41.7,41.41,41.97,0,0,0,0,0,0,0.927,0,0.635,0.085,0.51,0.49,21.6
1301263200000,2011,3,2010,6,26,7,1.39,0.119,0.665,27383.6,165.2,165.2,163,4,4,4,2297,2215,2387,2099,2032,197.6,183,217,998.9,932,1070,0.0859,0.0798,0.0936,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.09,16.51,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.61,41.02,42.13,40.75,40.13,41.29,0,0,0,0,0,0,0.906,0,0.725,0.086,0.48,0.52,19.7
1301868000000,2011,4,2010,7,27,7,1.57,0.131,0.665,26014.3,159.4,159.4,154.8,4,4,4,2591,2429,2746,2374,2212,217,217,217,1274,1112,1429,0.0839,0.079,0.0893,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.6,15.22,15.99,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.917,0.924,39.69,38.67,40.75,38.71,37.64,39.84,0,0,0,0,0,0,0.86,0,0.905,0.083,0.42,0.58,16.6
