datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1429480800000,2015,4,2014,7,29,7,0.899,0.0875,0.665,31653.3,191.5,191.5,188.4,4,4,4,1487,1405,1563,1342,1280,144.7,125,148,242.3,180,315,0.0972,0.089,0.103,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.893,0.858,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.72,18.45,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.06,47.37,48.85,47.1,46.42,47.88,0,0,0,0,0,0,1.05,0,0.234,0.097,0.74,0.26,35.2
1430085600000,2015,4,2014,7,30,7,0.955,0.101,0.665,31108.7,186.1,186.1,185.2,4,4,4,1578,1553,1592,1412,1361,166.9,148,192,311.7,261,344,0.106,0.093,0.124,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.911,0.908,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.4,18.36,18.49,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.24,47.12,47.46,46.29,46.18,46.51,0,0,0,0,0,0,1.03,0,0.29,0.11,0.7,0.3,32.6
1430690400000,2015,5,2014,8,31,7,0.893,0.116,0.665,31744.2,191.4,191.4,189,4,4,4,1476,1411,1537,1284,1219,192,192,192,183.9,119,245,0.13,0.125,0.136,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.876,0.848,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.089,0.086,0.091,18.77,18.55,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.2,47.61,48.83,47.24,46.66,47.85,0,0,0,0,0,0,1.05,0,0.228,0.13,0.74,0.26,35.5
1431295200000,2015,5,2014,8,32,7,0.759,0.116,0.631,31604.5,192.8,192.8,188.1,4,4,4,1255,1139,1383,1063,946.9,192,192,192,19.71,0,91,0.154,0.139,0.169,1044,946.9,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.724,0.583,0.836,0.539,0.397,0.648,0.025,0.018,0.031,1.55,1.24,1.78,0.073,0.057,0.085,19.75,19.11,20.42,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.16,45.28,49.98,47.03,44.38,48.2,0,0,0,0,0,0,1.05,0,0.128,0.15,0.83,0.17,41.6
1431900000000,2015,5,2014,8,33,7,0.624,0.116,0.507,26878.7,173.1,173.1,160,4,3,3.857142857142857,1031,961.3,1109,839,769.3,192,192,192,0,0,0,0.187,0.173,0.2,839,769.3,917,990,990,990,968,967.7,968.2,22,21.8,22.3,0.484,0.42,0.556,0.345,0.311,0.383,0.016,0.014,0.018,1.07,0.972,1.19,0.048,0.044,0.055,20.94,20.57,21.24,0.954,0.953,0.956,0.978,0.974,0.98,0.934,0.928,0.937,42.91,39.16,51.08,41.72,38.15,48.2,0,0,0,0,0,0,0.889,0,0.117,0.19,0.81,0.19,43.1
1432504800000,2015,5,2014,8,34,7,0.54,0.116,0.424,23376.3,144.6,144.6,139.1,3,3,3,893.6,849,940,701.6,657,192,192,192,0,0,0,0.215,0.204,0.226,701.6,657,748,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.366,0.338,0.401,0.27,0.24,0.301,0.012,0.011,0.013,0.894,0.816,0.981,0.04,0.036,0.044,21.63,21.36,21.89,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.44,44.95,49.97,46.38,44.05,48.2,0,0,0,0,0,0,0.773,0,0.116,0.21,0.79,0.21,43.3
1433109600000,2015,6,2014,9,35,7,0.489,0.072,0.417,23452.6,144,144,139.6,3,3,3,809,784.7,835.4,690,665.7,119,119,119,0,0,0,0.147,0.142,0.152,690,665.7,716.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.35,0.336,0.365,0.262,0.246,0.28,0.011,0.011,0.012,0.865,0.824,0.909,0.038,0.036,0.04,22,21.85,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.48,46.09,48.96,46.53,45.17,47.98,0,0,0,0,0,0,0.776,0,0.072,0.15,0.85,0.15,48
1433714400000,2015,6,2014,9,36,7,0.456,0.0865,0.369,20986.1,134.3,134.3,124.9,3,3,3,753.5,724.8,778,610.5,563.8,143,119,161,0,0,0,0.19,0.153,0.222,610.5,563.8,659,990,990,990,966.9,966.8,967,23.1,23,23.2,0.308,0.283,0.332,0.209,0.178,0.241,0.009,0.0077,0.01,0.734,0.657,0.813,0.032,0.028,0.035,22.35,22.18,22.54,0.954,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.937,42.56,39.54,45.7,41.64,38.55,44.78,0,0,0,0,0,0,0.694,0,0.087,0.19,0.81,0.19,46
1434319200000,2015,6,2014,9,37,7,0.415,0.0974,0.317,18131.6,113.6,113.6,107.9,3,3,3,685.9,657.3,714.7,524.9,496.3,161,161,161,0,0,0,0.235,0.225,0.245,524.9,496.3,553.7,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.261,0.245,0.278,0.152,0.133,0.171,0.0065,0.0057,0.0074,0.592,0.544,0.64,0.025,0.023,0.028,22.76,22.6,22.93,0.949,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.926,37.05,35.18,38.9,35.98,34.13,37.88,0,0,0,0,0,0,0.6,0,0.098,0.23,0.76,0.24,43.7
1434924000000,2015,6,2014,9,38,7,0.375,0.0974,0.278,16027,96.4,96.4,95.4,2,2,2,620.6,594.7,647.7,459.6,433.7,161,161,161,0,0,0,0.26,0.249,0.271,459.6,433.7,486.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.224,0.211,0.239,0.116,0.104,0.129,0.0049,0.0044,0.0055,0.593,0.55,0.639,0.025,0.023,0.027,23.03,22.87,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.65,47.16,52.18,47.7,46.22,48.2,0,0,0,0,0,0,0.53,0,0.097,0.26,0.74,0.26,42.7
1435528800000,2015,6,2014,9,39,7,0.339,0.0861,0.253,15086.6,93.03,93.03,89.8,2,2,2,561,536.4,586.2,418.6,401.4,142.4,135,161,0,0,0,0.254,0.237,0.279,418.6,401.4,434.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.198,0.21,0.0966,0.0885,0.104,0.004,0.0037,0.0044,0.526,0.5,0.549,0.022,0.021,0.023,23.35,23.22,23.49,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.82,44.15,47.46,44.9,43.27,46.52,0,0,0,0,0,0,0.499,0,0.086,0.25,0.75,0.25,44.5
1436133600000,2015,7,2014,10,40,7,0.307,0.0816,0.226,13522,85.14,85.14,80.49,2,2,2,507.9,486.9,529.6,372.9,351.9,135,135,135,0,0,0,0.266,0.255,0.277,372.9,351.9,394.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.188,0.181,0.196,0.075,0.0651,0.0852,0.0031,0.0027,0.0035,0.457,0.426,0.49,0.019,0.018,0.02,23.66,23.53,23.78,0.951,0.949,0.954,0.978,0.974,0.98,0.93,0.924,0.935,41.16,38.94,43.44,40.24,37.92,42.57,0,0,0,0,0,0,0.447,0,0.081,0.27,0.74,0.26,44
1436738400000,2015,7,2014,10,41,7,0.28,0.0816,0.198,11844,74.54,74.54,70.5,2,2,2,462.6,444.6,481.2,327.6,309.6,135,135,135,0,0,0,0.292,0.281,0.304,327.6,309.6,346.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.166,0.179,0.0536,0.0451,0.0624,0.0022,0.0018,0.0026,0.389,0.362,0.417,0.016,0.015,0.017,23.93,23.82,24.04,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.922,36.32,34.38,38.33,35.25,33.35,37.27,0,0,0,0,0,0,0.392,0,0.082,0.29,0.71,0.29,42.3
1437343200000,2015,7,2014,10,42,7,0.256,0.0816,0.174,10439,65.49,65.49,62.14,2,2,2,423.1,407.6,438.8,288.1,272.6,135,135,135,0,0,0,0.319,0.308,0.331,288.1,272.6,303.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.164,0.035,0.0277,0.0424,0.0014,0.0011,0.0017,0.33,0.307,0.354,0.013,0.012,0.014,24.17,24.07,24.26,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.03,30.31,33.76,31.07,29.4,32.74,0,0,0,0,0,0,0.345,0,0.082,0.32,0.68,0.32,40.8
1437948000000,2015,7,2014,10,43,7,0.235,0.0782,0.157,9406.08,57.69,57.69,55.99,2,2,2,388.5,374.6,402.4,259.2,248.8,129.3,115,135,0,0,0,0.332,0.303,0.352,259.2,248.8,267.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.147,0.144,0.151,0.0214,0.0169,0.0252,0.00087,0.00068,0.001,0.286,0.272,0.299,0.012,0.011,0.012,24.37,24.29,24.44,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,28.86,27.68,29.74,27.99,26.85,28.84,0,0,0,0,0,0,0.311,0,0.078,0.33,0.67,0.33,40
1438552800000,2015,8,2014,11,44,7,0.214,0.0696,0.145,8698.31,55.11,55.11,51.78,2,1,1.8571428571428572,354.5,340.4,369.4,239.5,225.4,115,115,115,0,0,0,0.325,0.311,0.338,239.5,225.4,254.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.133,0.143,0.0164,0.0149,0.0191,0.00066,0.0006,0.00077,0.28,0.248,0.395,0.011,0.01,0.016,24.55,24.48,24.63,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.56,25.64,51.94,29.33,24.87,48.2,0,0,0,0,0,0,0.288,0,0.069,0.33,0.68,0.32,40.6
1439157600000,2015,8,2014,11,45,7,0.196,0.0696,0.127,7892.02,48.2,48.2,46.98,1,1,1,324.6,312.8,336.8,209.6,197.8,115,115,115,0,0,0,0.355,0.341,0.368,209.6,197.8,221.8,990,990,990,965,965,965.1,25,24.9,25,0.128,0.123,0.132,0.0136,0.0126,0.0146,0.00054,0.0005,0.00059,0.367,0.345,0.388,0.015,0.014,0.016,24.61,24.53,24.69,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.38,45.69,51.14,46.98,44.77,48.2,0,0,0,0,0,0,0.261,0,0.069,0.36,0.65,0.35,40.3
1439762400000,2015,8,2014,11,46,7,0.181,0.0696,0.111,6997.45,43.96,43.96,41.65,1,1,1,299.2,290.1,309.2,184.2,175.1,115,115,115,0,0,0,0.384,0.372,0.396,184.2,175.1,194.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.115,0.122,0.0114,0.0106,0.0123,0.00045,0.00042,0.00049,0.321,0.305,0.339,0.013,0.012,0.014,24.78,24.72,24.83,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.53,40.38,44.86,41.65,39.45,43.96,0,0,0,0,0,0,0.231,0,0.07,0.38,0.61,0.39,38.7
1440367200000,2015,8,2014,11,47,7,0.168,0.0696,0.0986,6132.42,38.7,38.7,36.5,1,1,1,278,269,287.1,163,154,115,115,115,0,0,0,0.414,0.401,0.428,163,154,172.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00961,0.00884,0.0104,0.00038,0.00035,0.00041,0.283,0.267,0.299,0.011,0.011,0.012,24.9,24.85,24.96,0.943,0.94,0.946,0.972,0.97,0.975,0.917,0.912,0.923,37.56,35.45,39.68,36.5,34.39,38.7,0,0,0,0,0,0,0.203,0,0.0694,0.41,0.59,0.41,36.5
1440972000000,2015,8,2014,11,48,7,0.154,0.0571,0.097,6049.01,38.7,38.7,36.01,1,1,1,254.8,244.1,266,160.4,151,94.43,91,115,0,0,0,0.37,0.347,0.432,160.4,151,171.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.112,0.00938,0.00858,0.0103,0.00037,0.00034,0.00041,0.276,0.262,0.296,0.011,0.01,0.012,25.01,24.95,25.07,0.942,0.94,0.946,0.971,0.97,0.975,0.915,0.911,0.922,37.06,34.75,39.68,36.01,33.7,38.7,0,0,0,0,0,0,0.2,0,0.057,0.37,0.63,0.37,39.3
1441576800000,2015,9,2014,12,49,7,0.139,0.055,0.0843,5244.12,33.4,33.4,31.22,1,1,1,230.4,221.4,240,139.4,130.4,91,91,91,0,0,0,0.395,0.379,0.411,139.4,130.4,149,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0971,0.104,0.0076,0.00684,0.00842,0.0003,0.00027,0.00033,0.239,0.222,0.256,0.0094,0.0087,0.01,25.18,25.1,25.25,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.91,32.18,30.06,34.43,31.22,29.16,33.4,0,0,0,0,0,0,0.173,0,0.0547,0.4,0.61,0.39,37.7
1442181600000,2015,9,2014,12,50,7,0.127,0.055,0.0721,4460.47,28.47,28.47,26.55,1,1,1,210.2,202.6,218.4,119.2,111.6,91,91,91,0,0,0,0.433,0.417,0.449,119.2,111.6,127.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0904,0.096,0.00588,0.00523,0.00658,0.00023,0.0002,0.00026,0.202,0.189,0.217,0.0079,0.0074,0.0085,25.34,25.27,25.4,0.924,0.919,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.37,25.53,29.36,26.55,24.76,28.47,0,0,0,0,0,0,0.148,0,0.0549,0.43,0.57,0.43,35.1
1442786400000,2015,9,2014,12,51,7,0.117,0.055,0.0625,0,0,0,0,1,1,1,194.3,188.6,200.1,103.3,97.61,91,91,91,0,0,0,0.469,0.455,0.482,103.3,97.61,109.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0855,0.0896,0.00453,0.00405,0.00502,0.00018,0.00016,0.0002,0.174,0.164,0.184,0.0068,0.0064,0.0072,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0545,0.47,0.53,0.47,0
1443391200000,2015,9,2014,12,52,7,0.11,0.0416,0.0687,2766.81,29.05,29.05,16.47,1,1,1,182.4,179.9,186.7,113.6,91.87,68.71,52,91,0,0,0,0.376,0.287,0.498,113.6,91.87,129.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0835,0.0918,0.00541,0.00356,0.00676,0.00021,0.00014,0.00026,0.19,0.154,0.216,0.0074,0.006,0.0084,25.38,25.35,25.41,0.531,0,0.93,0.554,0,0.97,0.515,0,0.902,16.98,0,29.95,16.47,0,29.05,0,3,0,0,0.429,0,0.0915,0.429,0.0413,0.38,0.62,0.38,25.2
1443996000000,2015,10,2015,1,1,7,0.107,0.0333,0.0734,4551.14,28.79,28.79,27.09,1,1,1,176.3,172.2,180.4,121.3,99.21,55,52,73,0,0,0,0.312,0.288,0.424,121.3,99.21,128.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.084,0.0914,0.00606,0.00418,0.00666,0.00024,0.00016,0.00026,0.202,0.165,0.214,0.0079,0.0064,0.0084,25.35,25.35,25.38,0.926,0.912,0.93,0.97,0.968,0.97,0.898,0.883,0.902,27.93,22.51,29.68,27.09,21.8,28.79,0,0,0,0,0,0,0.151,0,0.0336,0.31,0.69,0.31,42.5
1444600800000,2015,10,2015,1,2,7,0.102,0.0442,0.058,3550.46,21.52,21.52,21.13,1,1,1,168.9,167,170.8,95.92,94.01,73,73,73,0,0,0,0.432,0.427,0.437,95.92,94.01,97.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0821,0.0835,0.0039,0.00374,0.00407,0.00015,0.00015,0.00016,0.159,0.155,0.162,0.0062,0.0061,0.0063,25.38,25.38,25.38,0.915,0.913,0.918,0.967,0.966,0.968,0.885,0.884,0.887,21.85,21.47,22.24,21.13,20.75,21.52,0,0,0,0,0,0,0.117,0,0.044,0.43,0.57,0.43,34.8
1445205600000,2015,10,2015,1,3,7,0.097,0.0442,0.0529,3258.68,20.47,20.47,19.4,1,1,1,160.4,155.3,165.6,87.45,82.25,73,73,73,0,0,0,0.455,0.441,0.47,87.45,82.25,92.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.078,0.0816,0.00318,0.00274,0.00362,0.00012,0.00011,0.00014,0.144,0.134,0.153,0.0056,0.0053,0.006,25.38,25.38,25.38,0.925,0.919,0.931,0.963,0.961,0.966,0.891,0.888,0.895,20.13,19.06,21.2,19.4,18.32,20.47,0,0,0,0,0,0,0.108,0,0.0441,0.46,0.55,0.45,33.6
1445810400000,2015,10,2015,1,4,7,0.0918,0.0422,0.0497,3073.48,22.48,22.48,18.29,1,1,1,151.8,149.8,153.9,82.1,76.78,69.71,50,73,0,0,0,0.459,0.328,0.487,82.1,76.78,102.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.076,0.0818,0.00273,0.00228,0.00444,0.00011,0.000089,0.00017,0.134,0.124,0.167,0.0052,0.0049,0.0065,25.37,25.34,25.38,0.932,0.913,0.938,0.961,0.96,0.97,0.896,0.885,0.9,19.02,17.92,23.18,18.29,17.2,22.48,0,0,0,0,0,0,0.102,0,0.0421,0.46,0.54,0.46,33.5
1446415200000,2015,11,2015,2,5,7,0.0951,0.0302,0.0649,3981.4,24.05,24.05,23.7,1,1,1,157.3,155.8,158.8,107.3,105.8,50,50,50,0,0,0,0.318,0.315,0.321,107.3,105.8,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0831,0.0842,0.00487,0.00474,0.005,0.00019,0.00019,0.0002,0.176,0.173,0.179,0.0069,0.0068,0.007,25.34,25.34,25.34,0.916,0.915,0.917,0.97,0.97,0.97,0.889,0.888,0.89,24.43,24.06,24.8,23.7,23.33,24.05,0,0,0,0,0,0,0.132,0,0.0302,0.32,0.68,0.32,41.9
1447020000000,2015,11,2015,2,6,7,0.0979,0.0302,0.0676,4162.54,25.5,25.5,24.78,1,1,1,161.8,158.8,164.8,111.8,108.8,50,50,50,0,0,0,0.309,0.303,0.315,111.8,108.8,114.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0842,0.0863,0.00525,0.005,0.00551,0.00021,0.0002,0.00022,0.184,0.179,0.189,0.0072,0.007,0.0074,25.34,25.34,25.34,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.54,24.8,26.29,24.78,24.05,25.5,0,0,0,0,0,0,0.138,0,0.0303,0.31,0.69,0.31,42.5
1447624800000,2015,11,2015,2,7,7,0.106,0.0302,0.0753,4677.3,30.56,30.56,27.84,1,1,1,174.5,163.5,185.9,124.5,113.5,50,50,50,0,0,0,0.287,0.269,0.306,124.5,113.5,135.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0858,0.0937,0.00633,0.00539,0.0073,0.00025,0.00021,0.00029,0.207,0.187,0.227,0.0081,0.0073,0.0089,25.34,25.34,25.34,0.927,0.92,0.933,0.97,0.97,0.97,0.899,0.893,0.905,28.7,25.95,31.5,27.84,25.17,30.56,0,0,0,0,0,0,0.155,0,0.0307,0.28,0.71,0.29,44.1
1448229600000,2015,11,2015,2,8,7,0.114,0.0302,0.0841,5259.19,31.87,31.87,31.3,1,1,1,189,186.7,191.3,139,136.7,50,50,50,0,0,0,0.265,0.261,0.268,139,136.7,141.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.094,0.0957,0.00757,0.00737,0.00776,0.0003,0.00029,0.0003,0.233,0.228,0.237,0.0091,0.0089,0.0093,25.35,25.34,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.27,31.71,32.85,31.3,30.75,31.87,0,0,0,0,0,0,0.174,0,0.0299,0.26,0.74,0.26,46.1
1448834400000,2015,11,2015,2,9,7,0.119,0.0349,0.0837,5234.27,33.21,33.21,31.16,1,1,1,196.1,189.7,206.1,138.4,131.3,57.71,50,59,0,0,0,0.294,0.264,0.31,138.4,131.3,147.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0935,0.0991,0.00751,0.00691,0.00825,0.00029,0.00027,0.00032,0.233,0.22,0.248,0.0091,0.0086,0.0097,25.35,25.31,25.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.12,30.39,34.23,31.16,29.48,33.21,0,0,0,0,0,0,0.173,0,0.0353,0.29,0.7,0.3,44
1449439200000,2015,12,2015,3,10,7,0.13,0.0357,0.0943,5920.55,37.35,37.35,35.24,1,1,1,214.9,208,223.9,155.9,149,59,59,59,0,0,0,0.275,0.264,0.284,155.9,149,164.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0998,0.105,0.009,0.00842,0.00976,0.00035,0.00033,0.00038,0.264,0.252,0.28,0.01,0.0099,0.011,25.25,25.18,25.3,0.94,0.938,0.943,0.971,0.97,0.973,0.913,0.91,0.918,36.31,34.69,38.41,35.24,33.65,37.35,0,0,0,0,0,0,0.196,0,0.0357,0.27,0.73,0.27,45.5
1450044000000,2015,12,2015,3,11,7,0.141,0.0357,0.105,6625.19,41.85,41.85,39.44,1,1,1,232.3,223.1,242.2,173.3,164.1,59,59,59,0,0,0,0.254,0.244,0.265,173.3,164.1,183.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.105,0.112,0.0105,0.0097,0.0113,0.00041,0.00038,0.00045,0.295,0.279,0.313,0.012,0.011,0.012,25.11,25.03,25.18,0.946,0.943,0.949,0.976,0.972,0.98,0.924,0.917,0.93,40.38,38.21,42.7,39.44,37.15,41.85,0,0,0,0,0,0,0.219,0,0.036,0.25,0.74,0.26,47
1450648800000,2015,12,2015,3,12,7,0.149,0.0357,0.114,7208.64,45.32,45.32,42.91,1,1,1,246.8,238.4,257.2,187.8,179.4,59,59,59,0,0,0,0.239,0.229,0.248,187.8,179.4,198.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.117,0.0117,0.011,0.0126,0.00046,0.00043,0.0005,0.321,0.306,0.34,0.013,0.012,0.013,25,24.93,25.06,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,43.78,41.8,46.24,42.91,40.96,45.32,0,0,0,0,0,0,0.238,0,0.035,0.24,0.77,0.23,48.4
1451253600000,2015,12,2015,3,13,7,0.163,0.0393,0.123,7822.54,47.94,47.94,46.56,1,1,1,268.9,261.9,277.2,203.9,196,65,59,73,0,0,0,0.241,0.22,0.271,203.9,196,209.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.121,0.0131,0.0124,0.0136,0.00052,0.00049,0.00054,0.351,0.338,0.36,0.014,0.013,0.014,24.87,24.84,24.9,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.51,45.61,48.92,46.56,44.7,47.94,0,0,0,0,0,0,0.259,0,0.04,0.24,0.75,0.25,48
1451858400000,2016,1,2015,4,14,7,0.182,0.0442,0.138,8413.3,53.87,53.87,50.08,2,1,1.4285714285714286,301.7,285.7,319.6,228.7,212.7,73,73,73,0,0,0,0.242,0.228,0.256,228.7,212.7,246.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.124,0.136,0.0152,0.0138,0.0167,0.00061,0.00055,0.00067,0.326,0.248,0.39,0.013,0.0099,0.016,24.76,24.72,24.82,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,40.81,26.32,52.43,38.81,25.53,48.2,0,0,0,0,0,0,0.278,0,0.044,0.24,0.76,0.24,46.2
1452463200000,2016,1,2015,4,15,7,0.214,0.0442,0.17,10314.9,67.41,67.41,61.4,2,2,2,354.3,328.1,382.2,281.3,255.1,73,73,73,0,0,0,0.207,0.191,0.223,281.3,255.1,309.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.139,0.158,0.0318,0.0194,0.0449,0.0013,0.00078,0.0018,0.312,0.273,0.354,0.013,0.011,0.014,24.52,24.33,24.69,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.913,31.65,28.73,34.75,30.7,27.86,33.7,0,0,0,0,0,0,0.341,0,0.044,0.21,0.79,0.21,48.2
1453068000000,2016,1,2015,4,16,7,0.247,0.0442,0.203,12262.7,76.6,76.6,72.99,2,2,2,408.1,391.8,424,335.1,318.8,73,73,73,0,0,0,0.179,0.172,0.186,335.1,318.8,351,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.167,0.161,0.173,0.0572,0.0495,0.0647,0.0023,0.002,0.0026,0.393,0.369,0.417,0.016,0.015,0.017,24.17,24.07,24.27,0.946,0.943,0.948,0.972,0.97,0.975,0.919,0.915,0.924,37.56,35.79,39.3,36.5,34.72,38.3,0,0,0,0,0,0,0.406,0,0.044,0.18,0.82,0.18,49.6
1453672800000,2016,1,2015,4,17,7,0.266,0.0442,0.222,13479.7,84.34,84.34,80.24,2,2,2,440.1,427.1,458.8,367.1,354.1,73,73,73,0,0,0,0.166,0.159,0.171,367.1,354.1,385.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.178,0.174,0.185,0.0723,0.0661,0.0811,0.003,0.0027,0.0033,0.441,0.421,0.469,0.018,0.017,0.019,23.98,23.87,24.06,0.951,0.949,0.953,0.978,0.975,0.98,0.93,0.925,0.934,41.03,39.63,43.03,40.12,38.65,42.17,0,0,0,0,0,0,0.446,0,0.044,0.17,0.83,0.17,50.7
1454277600000,2016,2,2015,5,18,7,0.302,0.0514,0.251,15104.1,96.4,96.4,89.91,2,2,2,499.3,467.2,532.9,414.3,382.2,85,85,85,0,0,0,0.171,0.16,0.182,414.3,382.2,447.9,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.185,0.208,0.0946,0.0794,0.11,0.0039,0.0033,0.0046,0.513,0.465,0.563,0.021,0.019,0.023,23.64,23.44,23.83,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.89,42.56,49.32,44.95,41.71,48.2,0,0,0,0,0,0,0.499,0,0.051,0.17,0.83,0.17,50
1454882400000,2016,2,2015,5,19,7,0.348,0.0514,0.296,17106.3,110.3,110.3,101.8,3,2,2.5714285714285716,574.8,542.4,614.1,489.8,457.4,85,85,85,0,0,0,0.148,0.138,0.157,489.8,457.4,529.1,990,990,990,966.2,966,966.4,23.8,23.6,24,0.228,0.211,0.25,0.131,0.115,0.154,0.0055,0.0048,0.0065,0.568,0.516,0.61,0.024,0.022,0.026,23.25,23.06,23.38,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.916,0.938,42.69,35,52.03,40.83,33.95,48.2,0,0,0,0,0,0,0.566,0,0.052,0.15,0.85,0.15,49.2
1455487200000,2016,2,2015,5,20,7,0.412,0.0514,0.361,20794.9,133.7,133.7,123.8,3,3,3,681.8,628.6,735.2,596.8,543.6,85,85,85,0,0,0,0.125,0.116,0.135,596.8,543.6,650.2,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.289,0.259,0.319,0.2,0.164,0.235,0.0085,0.007,0.01,0.7,0.61,0.79,0.03,0.026,0.034,22.67,22.37,22.98,0.954,0.95,0.956,0.978,0.973,0.98,0.933,0.925,0.937,42.17,38.8,45.47,41.26,37.76,44.56,0,0,0,0,0,0,0.688,0,0.051,0.12,0.88,0.12,50.5
1456092000000,2016,2,2015,5,21,7,0.489,0.0514,0.438,24243.4,155.4,155.4,144.3,4,3,3.142857142857143,808.5,757.9,871.5,723.5,672.9,85,85,85,0,0,0,0.106,0.0975,0.112,723.5,672.9,786.5,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.364,0.332,0.412,0.283,0.251,0.32,0.012,0.011,0.014,0.902,0.828,0.978,0.039,0.036,0.043,21.96,21.67,22.24,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.76,39.82,51.68,46.25,38.85,48.2,0,0,0,0,0,0,0.802,0,0.051,0.11,0.9,0.1,49.6
1456696800000,2016,2,2015,5,22,7,0.596,0.0742,0.521,27979.9,178.4,178.4,166.5,4,4,4,984.9,899.3,1069,862.2,799.5,122.7,85,129,0,0,0,0.125,0.0945,0.139,862.2,799.5,940.1,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.494,0.438,0.567,0.356,0.326,0.394,0.016,0.015,0.018,1.08,0.976,1.22,0.049,0.044,0.056,21.09,20.66,21.51,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.936,42.53,40.01,45.51,41.64,39.05,44.6,0,0,0,0,0,0,0.925,0,0.075,0.12,0.87,0.13,46.9
1457301600000,2016,3,2015,6,23,7,0.702,0.078,0.624,31811.4,192.8,192.8,189.4,4,4,4,1161,1093,1220,1032,963.9,129,129,129,0,0,0,0.111,0.106,0.118,1032,963.9,1091,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.681,0.589,0.768,0.506,0.406,0.628,0.023,0.019,0.029,1.47,1.26,1.69,0.068,0.058,0.079,20.12,19.71,20.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.58,46.4,50.33,47.34,45.47,48.2,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.3
1457906400000,2016,3,2015,6,24,7,0.81,0.078,0.665,32283.7,192.8,192.8,192.2,4,4,4,1339,1240,1439,1210,1111,129,129,129,110.4,11,210,0.0966,0.0897,0.104,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.826,0.783,0.867,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.73,1.82,0.084,0.081,0.088,19.26,18.9,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.5,48.54,50.46,48.04,47.57,48.2,0,0,0,0,0,0,1.07,0,0.145,0.096,0.82,0.18,39.9
1458511200000,2016,3,2015,6,25,7,0.955,0.078,0.665,31114.9,189,189,185.2,4,4,4,1580,1473,1688,1451,1344,129,129,129,350.6,244,459,0.0818,0.0764,0.0876,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.904,0.882,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.86,0.091,0.089,0.094,18.41,18.05,18.77,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.25,46.3,48.21,46.3,45.37,47.24,0,0,0,0,0,0,1.03,0,0.29,0.082,0.7,0.3,32.6
1459116000000,2016,3,2015,6,26,7,1.07,0.0829,0.665,29966.9,180.4,180.4,178.4,4,4,4,1776,1718,1820,1639,1589,137.1,129,148,539.1,489,572,0.0772,0.0724,0.0823,1100,1100,1100,990,990,990,970.4,970.2,970.5,19.6,19.5,19.8,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.75,17.61,17.95,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.5,45.11,46.03,44.59,44.21,45.11,0,0,0,0,0,0,0.991,0,0.405,0.077,0.62,0.38,28
1459720800000,2016,4,2015,7,27,7,1.11,0.0895,0.665,29602.4,176.7,176.7,176.2,4,4,4,1838,1823,1851,1690,1675,148,148,148,590.4,575,603,0.0805,0.08,0.0812,1100,1100,1100,990,990,990,970.6,970.5,970.6,19.4,19.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.097,0.096,0.097,17.55,17.51,17.6,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.95,44.84,45.08,44.05,43.95,44.18,0,0,0,0,0,0,0.979,0,0.445,0.081,0.6,0.4,26.7
1460325600000,2016,4,2015,7,28,7,1.13,0.0895,0.665,29393.6,175.7,175.7,175,4,4,4,1875,1854,1889,1727,1706,148,148,148,626.4,606,641,0.079,0.0784,0.0798,1100,1100,1100,990,990,990,970.7,970.6,970.7,19.3,19.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.43,17.38,17.5,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.63,44.51,44.81,43.74,43.62,43.92,0,0,0,0,0,0,0.972,0,0.465,0.079,0.59,0.41,26
1460930400000,2016,4,2015,7,29,7,1.12,0.0895,0.665,29545,177.4,177.4,175.9,4,4,4,1848,1803,1885,1700,1655,148,148,148,600.4,555,637,0.0801,0.0785,0.0821,1100,1100,1100,990,990,990,970.6,970.5,970.7,19.4,19.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.52,17.4,17.66,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.86,44.54,45.27,43.97,43.65,44.36,0,0,0,0,0,0,0.977,0,0.455,0.08,0.59,0.41,26.4
1461535200000,2016,4,2015,7,30,7,1.04,0.0933,0.665,30260.9,182.5,182.5,180.1,4,4,4,1725,1658,1785,1571,1466,154.3,148,192,470.7,366,537,0.0897,0.0829,0.116,1100,1100,1100,990,990,990,970.2,970,970.4,19.8,19.6,20,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.92,17.72,18.14,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.95,45.42,46.55,45.03,44.51,45.62,0,0,0,0,0,0,1,0,0.375,0.09,0.64,0.36,29.1
1462140000000,2016,5,2015,8,31,7,0.947,0.116,0.665,31187.9,188.1,188.1,185.6,4,4,4,1566,1499,1634,1374,1307,192,192,192,274.1,207,342,0.123,0.117,0.128,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.905,0.883,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.45,18.22,18.69,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.36,46.76,47.99,46.41,45.82,47.03,0,0,0,0,0,0,1.03,0,0.282,0.12,0.7,0.3,32.9
1462744800000,2016,5,2015,8,32,7,0.848,0.116,0.665,32125.6,192.8,192.8,191.2,4,4,4,1402,1305,1476,1210,1113,192,192,192,109.7,13,184,0.137,0.13,0.147,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.843,0.801,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.82,0.086,0.083,0.089,19.04,18.77,19.39,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.92,48.2,49.87,47.81,47.23,48.2,0,0,0,0,0,0,1.06,0,0.183,0.14,0.78,0.22,37.9
1463349600000,2016,5,2015,8,33,7,0.707,0.116,0.591,30431.7,192.8,192.8,181.1,4,4,4,1169,1082,1266,977.1,890.3,192,192,192,0,0,0,0.165,0.152,0.177,977.1,890.3,1074,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.628,0.531,0.759,0.441,0.37,0.591,0.02,0.017,0.028,1.34,1.14,1.64,0.062,0.052,0.077,20.23,19.62,20.7,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.23,43.14,49.31,45.29,42.28,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43
1463954400000,2016,5,2015,8,34,7,0.601,0.116,0.485,25737.8,165.5,165.5,153.2,4,3,3.5714285714285716,993.2,935.4,1059,801.2,743.4,192,192,192,0,0,0,0.194,0.181,0.205,801.2,743.4,866.7,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.45,0.397,0.51,0.327,0.298,0.358,0.015,0.013,0.016,1.02,0.971,1.1,0.046,0.043,0.05,21.12,20.81,21.39,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,45.01,39.45,51.45,43.46,38.46,48.2,0,0,0,0,0,0,0.851,0,0.116,0.19,0.81,0.19,42.8
1464559200000,2016,5,2015,8,35,7,0.529,0.103,0.426,23620.4,144.5,144.5,140.6,3,3,3,874.4,831.6,919.4,704.6,670.6,169.9,161,192,0,0,0,0.194,0.181,0.212,704.6,670.6,727.4,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.365,0.344,0.382,0.272,0.249,0.287,0.012,0.011,0.013,0.896,0.837,0.939,0.04,0.037,0.042,21.71,21.48,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.82,46.01,49.17,46.87,45.09,48.18,0,0,0,0,0,0,0.781,0,0.103,0.19,0.81,0.19,44.7
1465164000000,2016,6,2015,9,36,7,0.478,0.0974,0.381,21537.8,133.1,133.1,128.2,3,3,3,790.9,767.5,818.8,629.9,606.5,161,161,161,0,0,0,0.204,0.197,0.21,629.9,606.5,657.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.321,0.308,0.337,0.222,0.206,0.24,0.0097,0.009,0.011,0.769,0.729,0.816,0.034,0.032,0.036,22.17,22.01,22.3,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.61,42.2,45.26,42.73,41.36,44.35,0,0,0,0,0,0,0.712,0,0.097,0.2,0.8,0.2,45.1
1465768800000,2016,6,2015,9,37,7,0.435,0.0974,0.338,19256.3,121.6,121.6,114.6,3,3,3,719.7,686.3,754.6,558.7,525.3,161,161,161,0,0,0,0.224,0.213,0.235,558.7,525.3,593.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.28,0.261,0.3,0.174,0.152,0.198,0.0075,0.0065,0.0086,0.648,0.592,0.707,0.028,0.025,0.031,22.57,22.37,22.76,0.951,0.949,0.954,0.974,0.97,0.979,0.927,0.92,0.934,39.21,37.08,41.41,38.21,35.97,40.55,0,0,0,0,0,0,0.637,0,0.097,0.22,0.78,0.22,44.3
1466373600000,2016,6,2015,9,38,7,0.391,0.0974,0.293,16733.8,105.9,105.9,99.61,3,2,2.4285714285714284,645.9,617.1,675.6,484.9,456.1,161,161,161,0,0,0,0.249,0.238,0.261,484.9,456.1,514.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.238,0.222,0.255,0.128,0.114,0.145,0.0055,0.0048,0.0062,0.588,0.54,0.636,0.025,0.023,0.027,22.93,22.82,23.04,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.26,35.02,52.01,42.38,33.97,48.2,0,0,0,0,0,0,0.553,0,0.098,0.25,0.75,0.25,42.8
1466978400000,2016,6,2015,9,39,7,0.353,0.0906,0.262,15550.1,95.06,95.06,92.56,2,2,2,583.1,557.8,608.1,433.2,422.2,149.9,135,161,0,0,0,0.257,0.235,0.276,433.2,422.2,447.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.21,0.206,0.217,0.103,0.0983,0.11,0.0044,0.0041,0.0046,0.549,0.532,0.571,0.023,0.022,0.024,23.23,23.1,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.22,46.01,48.5,46.28,45.09,47.53,0,0,0,0,0,0,0.514,0,0.091,0.26,0.74,0.26,44.1
1467583200000,2016,7,2015,10,40,7,0.319,0.0816,0.238,14248,89.2,89.2,84.81,2,2,2,528.2,506.6,549.8,393.2,371.6,135,135,135,0,0,0,0.256,0.246,0.266,393.2,371.6,414.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.188,0.203,0.0846,0.0744,0.0948,0.0035,0.0031,0.004,0.488,0.455,0.52,0.02,0.019,0.022,23.54,23.41,23.66,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.931,0.937,43.28,41.02,45.51,42.4,40.13,44.6,0,0,0,0,0,0,0.471,0,0.081,0.26,0.75,0.25,44.7
1468188000000,2016,7,2015,10,41,7,0.291,0.0816,0.21,12535.6,78.72,78.72,74.62,2,2,2,481.5,463.1,499.8,346.5,328.1,135,135,135,0,0,0,0.28,0.27,0.291,346.5,328.1,364.8,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.179,0.172,0.185,0.0625,0.0539,0.0712,0.0026,0.0022,0.0029,0.418,0.39,0.445,0.017,0.016,0.018,23.82,23.71,23.93,0.948,0.945,0.95,0.973,0.97,0.977,0.922,0.917,0.928,38.35,36.39,40.3,37.31,35.29,39.36,0,0,0,0,0,0,0.415,0,0.081,0.28,0.72,0.28,43.1
1468792800000,2016,7,2015,10,42,7,0.267,0.0993,0.168,9985.04,69.39,69.39,59.43,2,2,2,441.3,425.7,457.4,277.1,239.7,164.1,135,186,0,0,0,0.374,0.295,0.437,277.1,239.7,322.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.156,0.144,0.17,0.0307,0.0161,0.0512,0.0013,0.00066,0.0021,0.316,0.265,0.381,0.013,0.011,0.016,24.1,23.96,24.22,0.935,0.926,0.944,0.97,0.97,0.97,0.907,0.899,0.916,30.64,26.37,35.77,29.72,25.58,34.69,0,0,0,0,0,0,0.33,0,0.099,0.37,0.63,0.37,37.4
1469397600000,2016,7,2015,10,43,7,0.246,0.112,0.133,8057.46,50.01,50.01,47.96,2,1,1.1428571428571428,406.2,393.1,420.5,220.2,207.1,186,186,186,0,0,0,0.458,0.442,0.473,220.2,207.1,234.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.138,0.133,0.143,0.0145,0.0134,0.0157,0.00059,0.00054,0.00064,0.369,0.259,0.408,0.015,0.011,0.017,24.2,24.12,24.27,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.1,25.78,51.95,44.39,25.01,48.2,0,0,0,0,0,0,0.266,0,0.113,0.46,0.54,0.46,32.8
1470002400000,2016,8,2015,11,44,7,0.226,0.0937,0.132,8031.31,49.98,49.98,47.81,2,1,1.1428571428571428,373.1,358.4,387.9,218.1,203.4,155,155,155,0,0,0,0.416,0.4,0.432,218.1,203.4,232.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.139,0.0143,0.013,0.0156,0.00058,0.00053,0.00063,0.363,0.255,0.403,0.015,0.01,0.016,24.37,24.28,24.45,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,45.94,25.76,52.09,44.24,24.99,48.2,0,0,0,0,0,0,0.266,0,0.094,0.41,0.58,0.42,35.5
1470607200000,2016,8,2015,11,45,7,0.207,0.0937,0.113,7044.04,44.64,44.64,41.93,1,1,1,341.9,329.7,353.8,186.9,174.7,155,155,155,0,0,0,0.454,0.438,0.47,186.9,174.7,198.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.119,0.127,0.0116,0.0106,0.0126,0.00047,0.00042,0.00051,0.33,0.308,0.351,0.013,0.012,0.014,24.56,24.48,24.64,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.925,0.935,42.82,40,45.55,41.93,39.04,44.64,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34
1471212000000,2016,8,2015,11,46,7,0.191,0.0937,0.0973,6004.31,38.17,38.17,35.74,1,1,1,315.9,306.5,326.1,160.9,151.5,155,155,155,0,0,0,0.491,0.475,0.506,160.9,151.5,171.2,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.117,0.00942,0.00862,0.0103,0.00038,0.00034,0.00041,0.283,0.266,0.301,0.011,0.011,0.012,24.74,24.67,24.8,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.922,36.8,34.63,39.18,35.74,33.59,38.17,0,0,0,0,0,0,0.199,0,0.0937,0.49,0.51,0.49,31.4
1471816800000,2016,8,2015,11,47,7,0.178,0.0937,0.0843,5183.66,32.91,32.91,30.86,1,1,1,294.4,285.4,303.5,139.4,130.4,155,155,155,0,0,0,0.527,0.511,0.543,139.4,130.4,148.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.103,0.109,0.0076,0.00683,0.00837,0.0003,0.00027,0.00033,0.245,0.228,0.261,0.0097,0.0091,0.01,24.88,24.82,24.93,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,31.81,29.69,33.93,30.86,28.8,32.91,0,0,0,0,0,0,0.171,0,0.0937,0.53,0.47,0.53,29.1
1472421600000,2016,8,2015,11,48,7,0.165,0.0716,0.0934,5820.92,41.42,41.42,34.65,1,1,1,272.8,262.2,282.4,154.4,121.9,118.4,91,155,0,0,0,0.432,0.333,0.56,154.4,121.9,182.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.1,0.115,0.00887,0.00611,0.0113,0.00035,0.00024,0.00045,0.268,0.213,0.315,0.011,0.0085,0.013,24.94,24.89,24.98,0.939,0.927,0.949,0.974,0.97,0.98,0.915,0.899,0.93,35.53,27.69,42.26,34.65,26.86,41.42,0,0,0,0,0,0,0.192,0,0.0716,0.43,0.57,0.43,35.3
1473026400000,2016,9,2015,12,49,7,0.151,0.055,0.0956,5959.05,37.75,37.75,35.47,1,1,1,249,240,258.6,158,149,91,91,91,0,0,0,0.366,0.352,0.379,158,149,167.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.11,0.00918,0.00842,0.01,0.00036,0.00033,0.0004,0.272,0.256,0.289,0.011,0.01,0.011,25.04,24.98,25.1,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.91,0.919,36.54,34.43,38.78,35.47,33.4,37.75,0,0,0,0,0,0,0.197,0,0.0554,0.36,0.63,0.37,39.5
1473631200000,2016,9,2015,12,50,7,0.139,0.055,0.0837,5200.62,32.71,32.71,30.96,1,1,1,229.3,222.8,237,138.3,131.8,91,91,91,0,0,0,0.397,0.384,0.408,138.3,131.8,146,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0999,0.0976,0.103,0.00751,0.00695,0.00816,0.0003,0.00027,0.00032,0.237,0.225,0.25,0.0093,0.0088,0.0099,25.19,25.13,25.24,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.91,30.38,33.72,30.96,29.47,32.71,0,0,0,0,0,0,0.172,0,0.0553,0.4,0.6,0.4,37.4
1474236000000,2016,9,2015,12,51,7,0.129,0.055,0.0741,4591.1,28.78,28.78,27.33,1,1,1,213.5,207.8,219.8,122.5,116.8,91,91,91,0,0,0,0.426,0.414,0.438,122.5,116.8,128.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0943,0.0923,0.0965,0.00616,0.00567,0.0067,0.00024,0.00022,0.00026,0.208,0.198,0.22,0.0082,0.0078,0.0086,25.31,25.26,25.36,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.17,26.79,29.67,27.33,25.98,28.78,0,0,0,0,0,0,0.152,0,0.0549,0.43,0.57,0.43,35.6
1474840800000,2016,9,2015,12,52,7,0.121,0.0519,0.0692,2534.69,27.6,27.6,15.09,1,1,1,200.3,195.4,205.8,114.4,107.2,85.86,73,91,0,0,0,0.428,0.372,0.459,114.4,107.2,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0889,0.0924,0.00547,0.00486,0.00623,0.00021,0.00019,0.00024,0.193,0.181,0.208,0.0076,0.0071,0.0081,25.39,25.37,25.42,0.528,0,0.927,0.554,0,0.97,0.512,0,0.899,15.55,0,28.45,15.09,0,27.6,0,3,0,0,0.429,0,0.0838,0.429,0.0518,0.43,0.57,0.43,20.9
1475445600000,2016,10,2016,1,1,7,0.115,0.0442,0.071,4394.75,27.33,27.33,26.16,1,1,1,190.4,186.4,195.2,117.4,113.4,73,73,73,0,0,0,0.384,0.374,0.392,117.4,113.4,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.089,0.0921,0.00573,0.00539,0.00613,0.00022,0.00021,0.00024,0.197,0.19,0.206,0.0077,0.0074,0.008,25.38,25.38,25.38,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.893,0.899,26.97,25.98,28.18,26.16,25.2,27.33,0,0,0,0,0,0,0.145,0,0.044,0.38,0.62,0.38,38.2
1476050400000,2016,10,2016,1,2,7,0.109,0.0442,0.0646,3965.2,24.87,24.87,23.6,1,1,1,179.8,174.1,185.1,106.8,101.1,73,73,73,0,0,0,0.406,0.394,0.419,106.8,101.1,112.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0846,0.0885,0.00483,0.00435,0.00528,0.00019,0.00017,0.00021,0.178,0.168,0.188,0.007,0.0066,0.0073,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.888,0.883,0.892,24.33,22.94,25.64,23.6,22.24,24.87,0,0,0,0,0,0,0.131,0,0.0444,0.41,0.59,0.41,36.4
1476655200000,2016,10,2016,1,3,7,0.101,0.0442,0.0568,3482.19,21.8,21.8,20.73,1,1,1,166.9,162.4,172.2,93.93,89.36,73,73,73,0,0,0,0.438,0.424,0.45,93.93,89.36,99.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0805,0.084,0.00373,0.00335,0.00418,0.00015,0.00013,0.00016,0.155,0.147,0.165,0.0061,0.0058,0.0064,25.38,25.38,25.38,0.918,0.912,0.923,0.966,0.964,0.968,0.887,0.883,0.89,21.45,20.53,22.51,20.73,19.79,21.8,0,0,0,0,0,0,0.115,0,0.0442,0.44,0.56,0.44,34.5
1477260000000,2016,10,2016,1,4,7,0.096,0.0442,0.0518,3197.96,19.51,19.51,19.04,1,1,1,158.7,157.2,161,85.69,84.17,73,73,73,0,0,0,0.46,0.453,0.464,85.69,84.17,87.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0786,0.08,0.00303,0.0029,0.00323,0.00012,0.00011,0.00013,0.14,0.138,0.145,0.0055,0.0054,0.0057,25.38,25.38,25.38,0.927,0.925,0.929,0.963,0.962,0.964,0.893,0.891,0.894,19.78,19.46,20.25,19.04,18.72,19.51,0,0,0,0,0,0,0.106,0,0.0442,0.46,0.54,0.46,33.3
1477864800000,2016,10,2016,1,5,7,0.0982,0.0322,0.066,4070.2,27.56,27.56,24.23,1,1,1,162.4,155.3,173.3,109.1,82.25,53.29,50,73,0,0,0,0.33,0.289,0.47,109.1,82.25,123.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.078,0.0893,0.00502,0.00274,0.00623,0.0002,0.00011,0.00024,0.18,0.134,0.204,0.007,0.0053,0.008,25.35,25.34,25.38,0.922,0.915,0.931,0.969,0.961,0.97,0.893,0.888,0.899,25,19.06,28.42,24.23,18.32,27.56,0,0,0,0,0,0,0.135,0,0.0322,0.33,0.67,0.33,41.4
1478469600000,2016,11,2016,2,6,7,0.109,0.0302,0.0785,4890.21,30.88,30.88,29.11,1,1,1,179.8,172.8,187.2,129.8,122.8,50,50,50,0,0,0,0.278,0.267,0.289,129.8,122.8,137.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0891,0.0942,0.00678,0.00618,0.00742,0.00027,0.00024,0.00029,0.216,0.203,0.229,0.0085,0.008,0.009,25.34,25.34,25.35,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,30.01,28.28,31.84,29.11,27.43,30.88,0,0,0,0,0,0,0.162,0,0.0305,0.28,0.72,0.28,44.9
1479074400000,2016,11,2016,2,7,7,0.111,0.0302,0.0812,5070.07,31.47,31.47,30.18,1,1,1,184.3,181,189.7,134.3,131,50,50,50,0,0,0,0.271,0.264,0.276,134.3,131,139.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.092,0.0951,0.00716,0.00688,0.00763,0.00028,0.00027,0.0003,0.224,0.218,0.234,0.0088,0.0085,0.0091,25.34,25.34,25.35,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.11,30.3,32.45,30.18,29.39,31.47,0,0,0,0,0,0,0.168,0,0.0298,0.27,0.73,0.27,45.7
1479679200000,2016,11,2016,2,8,7,0.117,0.0302,0.0871,5463.24,33.31,33.31,32.52,1,1,1,194.1,190,197.4,144.1,140,50,50,50,0,0,0,0.258,0.253,0.263,144.1,140,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0952,0.0978,0.008,0.00765,0.00828,0.00031,0.0003,0.00032,0.242,0.234,0.247,0.0094,0.0092,0.0097,25.35,25.35,25.35,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.53,32.51,34.34,32.52,31.54,33.31,0,0,0,0,0,0,0.181,0,0.0299,0.26,0.74,0.26,46.7
1480284000000,2016,11,2016,2,9,7,0.117,0.0334,0.0835,5225.71,32.65,32.65,31.11,1,1,1,193.3,191.3,194.9,138.1,134,55.14,50,59,0,0,0,0.285,0.257,0.306,138.1,134,144.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0945,0.0968,0.00749,0.00714,0.00804,0.00029,0.00028,0.00031,0.232,0.225,0.243,0.0091,0.0088,0.0095,25.35,25.35,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.07,31.06,33.66,31.11,30.13,32.65,0,0,0,0,0,0,0.173,0,0.0335,0.29,0.71,0.29,44.7
1480888800000,2016,12,2016,3,10,7,0.118,0.0357,0.0819,5120.88,31.89,31.89,30.48,1,1,1,194.5,191.3,200.4,135.5,132.3,59,59,59,0,0,0,0.303,0.294,0.308,135.5,132.3,141.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0939,0.0971,0.00727,0.007,0.00777,0.00028,0.00027,0.0003,0.228,0.222,0.238,0.0089,0.0087,0.0093,25.36,25.36,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.42,30.66,32.87,30.48,29.74,31.89,0,0,0,0,0,0,0.169,0,0.0361,0.3,0.69,0.31,43.4
1481493600000,2016,12,2016,3,11,7,0.128,0.0357,0.0924,5796.79,36.61,36.61,34.5,1,1,1,211.8,203.4,220.9,152.8,144.4,59,59,59,0,0,0,0.279,0.267,0.29,152.8,144.4,161.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0981,0.104,0.00874,0.00802,0.00951,0.00034,0.00031,0.00037,0.259,0.244,0.275,0.01,0.0095,0.011,25.27,25.2,25.34,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.908,0.915,35.57,33.59,37.7,34.5,32.58,36.61,0,0,0,0,0,0,0.192,0,0.0356,0.28,0.72,0.28,45.3
1482098400000,2016,12,2016,3,12,7,0.14,0.0357,0.104,6596.38,41.15,41.15,39.26,1,1,1,231.6,223.3,239.2,172.6,164.3,59,59,59,0,0,0,0.255,0.247,0.264,172.6,164.3,180.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.111,0.0104,0.00972,0.0111,0.00041,0.00038,0.00044,0.294,0.279,0.308,0.012,0.011,0.012,25.12,25.06,25.18,0.946,0.943,0.948,0.976,0.972,0.98,0.924,0.917,0.929,40.21,38.28,41.99,39.26,37.22,41.15,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.1
1482703200000,2016,12,2016,3,13,7,0.148,0.0369,0.111,7056.63,43.29,43.29,42,1,1,1,245,238.4,254.8,184,179.4,61,59,73,0,0,0,0.249,0.237,0.287,184,179.4,189.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.114,0.0114,0.011,0.0119,0.00045,0.00043,0.00047,0.315,0.306,0.324,0.012,0.012,0.013,25.02,24.97,25.06,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,42.86,41.8,44.17,42,40.96,43.29,0,0,0,0,0,0,0.233,0,0.037,0.25,0.75,0.25,47.7
1483308000000,2017,1,2016,4,14,7,0.167,0.0442,0.123,7749.85,48.2,48.2,46.13,1,1,1,276.2,260.5,290.6,203.2,187.5,73,73,73,0,0,0,0.265,0.251,0.28,203.2,187.5,217.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.115,0.126,0.013,0.0117,0.0142,0.00052,0.00046,0.00057,0.35,0.322,0.376,0.014,0.013,0.015,24.84,24.76,24.94,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.28,43.6,50.62,46.13,42.73,48.2,0,0,0,0,0,0,0.256,0,0.044,0.26,0.74,0.26,46.4
1483912800000,2017,1,2016,4,15,7,0.195,0.0442,0.151,9120.75,60.7,60.7,54.29,2,1,1.8571428571428572,322.3,298.5,351,249.3,225.5,73,73,73,0,0,0,0.227,0.208,0.245,249.3,225.5,278,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.129,0.147,0.0199,0.0149,0.0302,0.0008,0.00059,0.0012,0.289,0.245,0.39,0.012,0.0098,0.016,24.7,24.54,24.83,0.934,0.923,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.93,26.01,52.43,30.59,25.23,48.2,0,0,0,0,0,0,0.302,0,0.044,0.23,0.77,0.23,46.8
1484517600000,2017,1,2016,4,16,7,0.233,0.0442,0.189,11434.9,73.21,73.21,68.06,2,2,2,385.3,359,409.3,312.3,286,73,73,73,0,0,0,0.19,0.178,0.203,312.3,286,336.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.159,0.15,0.168,0.0464,0.034,0.0577,0.0019,0.0014,0.0024,0.359,0.319,0.395,0.015,0.013,0.016,24.32,24.16,24.49,0.942,0.937,0.946,0.97,0.97,0.971,0.914,0.909,0.919,35.08,32.18,37.7,34.03,31.21,36.61,0,0,0,0,0,0,0.378,0,0.044,0.19,0.81,0.19,49.1
1485122400000,2017,1,2016,4,17,7,0.262,0.0442,0.218,13200.2,82.05,82.05,78.57,2,2,2,432.6,417.2,447.8,359.6,344.2,73,73,73,0,0,0,0.169,0.163,0.175,359.6,344.2,374.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.176,0.17,0.181,0.0687,0.0615,0.0759,0.0028,0.0025,0.0031,0.43,0.407,0.453,0.018,0.017,0.019,24.02,23.93,24.12,0.95,0.947,0.952,0.977,0.973,0.98,0.927,0.922,0.933,40.23,38.56,41.86,39.29,37.52,41.03,0,0,0,0,0,0,0.437,0,0.044,0.17,0.83,0.17,50.4
1485727200000,2017,1,2016,4,18,7,0.288,0.0493,0.239,14466.9,90.57,90.57,86.11,2,2,2,476.7,452.5,502.2,395.1,379.5,81.57,73,85,0,0,0,0.171,0.159,0.182,395.1,379.5,417.2,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.189,0.183,0.197,0.0855,0.0781,0.0959,0.0035,0.0032,0.004,0.484,0.46,0.517,0.02,0.019,0.021,23.77,23.62,23.9,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.94,42.36,46.21,43.06,41.51,45.29,0,0,0,0,0,0,0.478,0,0.049,0.17,0.83,0.17,50.2
1486332000000,2017,2,2016,5,19,7,0.323,0.0514,0.271,16003.4,96.4,96.4,95.26,2,2,2,533.5,509.1,555,448.5,424.1,85,85,85,0,0,0,0.159,0.153,0.167,448.5,424.1,470,990,990,990,966,965.9,966.1,24,23.9,24.1,0.208,0.2,0.217,0.111,0.0992,0.121,0.0046,0.0041,0.0051,0.564,0.528,0.598,0.024,0.022,0.025,23.43,23.3,23.58,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.33,46.91,51.38,47.63,45.97,48.2,0,0,0,0,0,0,0.529,0,0.052,0.16,0.84,0.16,49.5
1486936800000,2017,2,2016,5,20,7,0.359,0.0514,0.307,17618.2,114.2,114.2,104.9,3,2,2.7142857142857144,592.8,563.5,633,507.8,478.5,85,85,85,0,0,0,0.144,0.134,0.151,507.8,478.5,548,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.238,0.222,0.261,0.142,0.125,0.167,0.006,0.0052,0.0071,0.582,0.524,0.62,0.025,0.022,0.026,23.15,22.95,23.28,0.95,0.945,0.956,0.974,0.97,0.98,0.925,0.917,0.937,41.5,35.37,52.58,39.55,34.31,48.2,0,0,0,0,0,0,0.583,0,0.052,0.14,0.86,0.14,49.1
1487541600000,2017,2,2016,5,21,7,0.434,0.0514,0.382,21880.9,141.7,141.7,130.2,3,3,3,717.1,651.3,781.9,632.1,566.3,85,85,85,0,0,0,0.119,0.109,0.131,632.1,566.3,696.9,990,990,990,966.8,966.5,967,23.2,23,23.5,0.309,0.272,0.346,0.223,0.179,0.267,0.0096,0.0076,0.012,0.759,0.648,0.868,0.033,0.028,0.038,22.47,22.1,22.85,0.955,0.952,0.957,0.979,0.977,0.98,0.936,0.93,0.938,44.32,40.26,48.19,43.41,39.32,47.23,0,0,0,0,0,0,0.724,0,0.052,0.12,0.88,0.12,50.4
1488146400000,2017,2,2016,5,22,7,0.545,0.0704,0.475,25712,172.2,172.2,153,4,3,3.4285714285714284,901.3,801.5,1028,784.9,716.5,116.4,85,129,0,0,0,0.129,0.103,0.151,784.9,716.5,898.8,990,990,990,967.5,967.1,968,22.5,22,22.9,0.422,0.357,0.529,0.317,0.28,0.374,0.014,0.012,0.017,0.994,0.902,1.15,0.044,0.039,0.052,21.5,20.86,21.99,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.67,40.1,51.19,45.15,39.15,48.2,0,0,0,0,0,0,0.85,0,0.07,0.13,0.87,0.13,47.2
1488751200000,2017,3,2016,6,23,7,0.763,0.0874,0.642,31903.2,192.8,192.8,189.9,4,4,4,1262,1082,1436,1117,953.3,144.4,129,183,55.86,0,153,0.114,0.0973,0.131,1062,953.3,1100,990,990,990,968.7,968.2,969.3,21.3,20.7,21.8,0.755,0.579,0.863,0.574,0.4,0.648,0.027,0.018,0.031,1.62,1.24,1.81,0.076,0.057,0.087,19.66,18.91,20.6,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.74,46,50.29,47.48,45.08,48.2,0,0,0,0,0,0,1.06,0,0.121,0.11,0.84,0.16,41.8
1489356000000,2017,3,2016,6,24,7,1.02,0.111,0.665,30452.9,188.7,188.7,181.3,4,4,4,1693,1483,1952,1510,1300,183,183,183,410.3,200,669,0.109,0.0937,0.123,1100,1100,1100,990,990,990,970.1,969.4,970.9,19.9,19.1,20.6,0.912,0.88,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.83,1.87,0.094,0.089,0.098,18.03,17.18,18.74,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.24,43.95,48.13,45.32,43.07,47.17,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1489960800000,2017,3,2016,6,25,7,1.44,0.111,0.665,26968.6,169.1,169.1,160.5,4,4,4,2383,2062,2695,2200,1879,183,183,183,1100,779,1412,0.0774,0.0679,0.0887,1100,1100,1100,990,990,990,972,971.3,972.8,18,17.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.35,16.88,0.945,0.942,0.948,0.978,0.974,0.98,0.924,0.918,0.929,41.04,39.01,43.13,40.13,37.99,42.26,0,0,0,0,0,0,0.892,0,0.775,0.077,0.46,0.54,18.7
1490565600000,2017,3,2016,6,26,7,1.84,0.117,0.665,23938.1,149,149,142.5,4,4,4,3044,2802,3223,2852,2619,192.7,183,217,1752,1519,1906,0.0633,0.0584,0.0681,1100,1100,1100,990,990,990,973.6,973,974,16.4,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.09,15.09,0.938,0.936,0.941,0.97,0.97,0.972,0.91,0.907,0.915,36.71,35.55,38.31,35.62,34.49,37.25,0,0,0,0,0,0,0.792,0,1.175,0.064,0.36,0.64,13
1491170400000,2017,4,2016,7,27,7,1.98,0.131,0.665,22995.4,137.3,137.3,136.9,4,4,4,3271,3252,3282,3054,3035,217,217,217,1954,1935,1965,0.0663,0.0661,0.0667,1100,1100,1100,990,990,990,974.1,974.1,974.2,15.9,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.99,13.97,14.03,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.907,0.907,35.28,35.22,35.38,34.22,34.16,34.32,0,0,0,0,0,0,0.76,0,1.315,0.066,0.34,0.66,11.6
1491775200000,2017,4,2016,7,28,7,1.94,0.172,0.665,23209.7,139.7,139.7,138.2,4,4,4,3215,3149,3265,2931,2854,283.9,217,295,1831,1754,1948,0.0884,0.0665,0.0937,1100,1100,1100,990,990,990,974,973.9,974.1,16,15.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.11,14,14.25,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.908,35.61,35.31,36,34.54,34.25,34.92,0,0,0,0,0,0,0.768,0,1.275,0.089,0.34,0.66,12
1492380000000,2017,4,2016,7,29,7,1.82,0.158,0.665,24071.1,146.2,146.2,143.3,4,4,4,3011,2901,3120,2749,2684,261.6,217,295,1649,1584,1725,0.0867,0.073,0.098,1100,1100,1100,990,990,990,973.5,973.3,973.8,16.5,16.2,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.59,14.32,14.85,0.939,0.937,0.94,0.97,0.97,0.971,0.911,0.909,0.913,36.92,36.19,37.65,35.82,35.1,36.56,0,0,0,0,0,0,0.796,0,1.155,0.087,0.37,0.63,13.2
