datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1492984800000,2017,4,2016,7,30,7,1.66,0.131,0.665,25313.4,153.8,153.8,150.7,4,4,4,2742,2629,2865,2525,2412,217,217,217,1425,1312,1548,0.0792,0.0757,0.0826,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.24,14.94,15.51,0.942,0.941,0.943,0.973,0.971,0.975,0.917,0.914,0.919,38.7,37.89,39.44,37.67,36.81,38.45,0,0,0,0,0,0,0.837,0,0.995,0.079,0.4,0.6,15.2
1493589600000,2017,5,2016,8,31,7,1.52,0.167,0.665,26348.4,158.6,158.6,156.8,4,4,4,2519,2455,2594,2243,2179,276,276,276,1143,1079,1218,0.11,0.106,0.112,1100,1100,1100,990,990,990,972.4,972.2,972.5,17.6,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.77,15.59,15.93,0.944,0.943,0.945,0.976,0.975,0.977,0.922,0.92,0.923,40.16,39.67,40.58,39.21,38.69,39.66,0,0,0,0,0,0,0.871,0,0.855,0.11,0.44,0.56,17.3
1494194400000,2017,5,2016,8,32,7,1.45,0.167,0.665,26896.8,161,161,160.1,4,4,4,2402,2368,2436,2126,2092,276,276,276,1026,992,1060,0.115,0.113,0.117,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.97,16.14,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.925,40.92,40.7,41.15,40.03,39.79,40.26,0,0,0,0,0,0,0.889,0,0.785,0.12,0.46,0.54,18.5
1494799200000,2017,5,2016,8,33,7,1.38,0.167,0.665,27431.5,165.7,165.7,163.3,4,4,4,2286,2193,2357,2010,1917,276,276,276,909.9,817,981,0.121,0.117,0.126,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.16,16.56,0.946,0.945,0.947,0.979,0.979,0.98,0.927,0.925,0.928,41.68,41.22,42.28,40.82,40.34,41.43,0,0,0,0,0,0,0.907,0,0.715,0.12,0.48,0.52,19.9
1495404000000,2017,5,2016,8,34,7,1.23,0.167,0.665,28550.9,173.5,173.5,169.9,4,4,4,2034,1917,2153,1758,1641,276,276,276,658.4,541,777,0.136,0.128,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.96,16.66,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.35,42.54,44.26,42.49,41.69,43.38,0,0,0,0,0,0,0.944,0,0.565,0.14,0.54,0.46,23.2
1496008800000,2017,5,2016,8,35,7,1.07,0.144,0.665,30024.7,182.6,182.6,178.7,4,4,4,1766,1654,1878,1527,1444,238.3,210,276,427.3,344,502,0.135,0.119,0.153,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.78,17.42,18.15,0.951,0.949,0.951,0.98,0.98,0.98,0.932,0.93,0.932,45.59,44.6,46.58,44.68,43.71,45.64,0,0,0,0,0,0,0.993,0,0.405,0.13,0.62,0.38,28.1
1496613600000,2017,6,2016,9,36,7,0.926,0.131,0.665,31394.2,190.1,190.1,186.9,4,4,4,1531,1445,1618,1314,1188,216.7,210,257,214.1,88,308,0.142,0.13,0.178,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.9,0.866,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.86,0.091,0.088,0.093,18.57,18.27,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.67,46.89,48.49,46.72,45.95,47.52,0,0,0,0,0,0,1.04,0,0.261,0.14,0.72,0.28,33.9
1497218400000,2017,6,2016,9,37,7,0.784,0.155,0.62,30987.3,192.2,192.2,184.4,4,4,4,1296,1175,1417,1039,917.9,257,257,257,13.14,0,60,0.199,0.181,0.219,1026,917.9,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.727,0.576,0.854,0.515,0.383,0.648,0.024,0.018,0.031,1.52,1.21,1.8,0.072,0.056,0.087,19.64,18.98,20.34,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.05,43.7,49.04,46.11,42.83,48.05,0,0,0,0,0,0,1.02,0,0.164,0.2,0.79,0.21,39.5
1497823200000,2017,6,2016,9,38,7,0.644,0.135,0.509,26756,166.8,166.8,159.3,4,3,3.857142857142857,1064,992.8,1144,841,782.8,223.4,210,257,0,0,0,0.21,0.194,0.231,841,782.8,887.4,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.498,0.442,0.548,0.346,0.318,0.369,0.016,0.014,0.017,1.08,1.01,1.16,0.049,0.046,0.054,20.82,20.49,21.08,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.78,39.6,51.59,41.54,38.61,48.2,0,0,0,0,0,0,0.885,0,0.135,0.21,0.79,0.21,41.5
1498428000000,2017,6,2016,9,39,7,0.558,0.13,0.428,23359.4,144.6,144.6,139,3,3,3,922.4,875.6,970.8,707.5,648.6,214.9,210,227,0,0,0,0.233,0.216,0.259,707.5,648.6,760.8,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.379,0.341,0.422,0.273,0.234,0.307,0.012,0.01,0.014,0.913,0.809,1.01,0.041,0.036,0.046,21.5,21.2,21.79,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.53,44.15,50.45,46.35,43.27,48.2,0,0,0,0,0,0,0.772,0,0.13,0.23,0.77,0.23,41.9
1499032800000,2017,7,2016,10,40,7,0.499,0.137,0.361,20267.1,127.3,127.3,120.6,3,3,3,824.6,795.1,861.1,597.6,568.1,227,227,227,0,0,0,0.276,0.264,0.285,597.6,568.1,634.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.312,0.295,0.332,0.2,0.181,0.225,0.0088,0.0079,0.0099,0.723,0.673,0.785,0.032,0.029,0.035,22.08,21.87,22.25,0.954,0.952,0.955,0.978,0.975,0.98,0.932,0.928,0.936,41.12,39.32,43.31,40.21,38.32,42.44,0,0,0,0,0,0,0.67,0,0.138,0.27,0.72,0.28,40.6
1499637600000,2017,7,2016,10,41,7,0.461,0.137,0.324,18249.4,113.5,113.5,108.6,3,3,3,762.6,731.1,787.5,535.6,504.1,227,227,227,0,0,0,0.298,0.288,0.31,535.6,504.1,560.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.276,0.258,0.291,0.159,0.138,0.175,0.0069,0.0059,0.0076,0.619,0.566,0.661,0.027,0.024,0.029,22.43,22.29,22.61,0.949,0.947,0.951,0.971,0.97,0.974,0.922,0.918,0.926,37.28,35.27,38.85,36.21,34.21,37.83,0,0,0,0,0,0,0.603,0,0.137,0.3,0.7,0.3,39.6
1500242400000,2017,7,2016,10,42,7,0.416,0.137,0.279,15916.4,96.4,96.4,94.74,2,2,2,687.7,657.6,719.4,460.7,430.6,227,227,227,0,0,0,0.33,0.316,0.345,460.7,430.6,492.4,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.234,0.217,0.252,0.116,0.102,0.131,0.005,0.0044,0.0057,0.604,0.552,0.658,0.026,0.024,0.028,22.75,22.56,22.92,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.16,46.29,52.09,47.37,45.36,48.2,0,0,0,0,0,0,0.526,0,0.137,0.33,0.67,0.33,38.3
1500847200000,2017,7,2016,10,43,7,0.375,0.137,0.238,14005.1,88.86,88.86,83.36,2,2,2,620.8,594.9,648,393.8,367.9,227,227,227,0,0,0,0.366,0.35,0.382,393.8,367.9,421,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.203,0.194,0.212,0.0849,0.0727,0.0977,0.0036,0.0031,0.0042,0.496,0.457,0.537,0.021,0.019,0.023,23.12,22.97,23.27,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.57,39.91,45.34,41.68,38.95,44.43,0,0,0,0,0,0,0.463,0,0.137,0.37,0.63,0.37,37.3
1501452000000,2017,7,2016,10,44,7,0.339,0.115,0.224,13297.9,84.31,84.31,79.15,2,2,2,561.1,536.1,586.5,371,352.1,190.1,184,227,0,0,0,0.339,0.318,0.387,371,352.1,394.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.185,0.2,0.0741,0.0652,0.0852,0.0031,0.0027,0.0036,0.459,0.43,0.494,0.019,0.018,0.021,23.42,23.3,23.56,0.951,0.949,0.954,0.977,0.973,0.98,0.929,0.923,0.935,40.52,38.6,43.01,39.58,37.56,42.15,0,0,0,0,0,0,0.44,0,0.115,0.34,0.66,0.34,39.2
1502056800000,2017,8,2016,11,45,7,0.307,0.111,0.196,11599.3,73.58,73.58,69.04,2,2,2,507.8,487.8,529.3,323.8,303.8,184,184,184,0,0,0,0.363,0.348,0.377,323.8,303.8,345.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.182,0.0518,0.0424,0.062,0.0021,0.0018,0.0026,0.388,0.358,0.42,0.016,0.015,0.017,23.73,23.6,23.85,0.945,0.942,0.948,0.97,0.97,0.971,0.916,0.913,0.921,35.58,33.44,37.87,34.52,32.44,36.79,0,0,0,0,0,0,0.384,0,0.111,0.36,0.64,0.36,37.8
1502661600000,2017,8,2016,11,46,7,0.28,0.111,0.169,10020.8,63.56,63.56,59.65,2,2,2,463.1,445.4,481.5,279.1,261.4,184,184,184,0,0,0,0.398,0.382,0.413,279.1,261.4,297.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.166,0.0307,0.0224,0.0394,0.0013,0.00092,0.0016,0.321,0.294,0.348,0.013,0.012,0.014,24,23.89,24.1,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.75,28.8,32.76,29.82,27.94,31.78,0,0,0,0,0,0,0.331,0,0.111,0.4,0.6,0.4,35.8
1503266400000,2017,8,2016,11,47,7,0.257,0.111,0.146,8629.5,54.89,54.89,51.37,2,1,1.7142857142857142,425.2,410.1,440.7,241.2,226.1,184,184,184,0,0,0,0.433,0.417,0.449,241.2,226.1,256.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.14,0.151,0.0167,0.015,0.0202,0.00068,0.00061,0.00083,0.312,0.261,0.411,0.013,0.011,0.017,24.17,24.12,24.25,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.897,0.939,34.18,25.95,52.26,32.57,25.18,48.2,0,0,0,0,0,0,0.285,0,0.111,0.43,0.57,0.43,33.6
1503871200000,2017,8,2016,11,48,7,0.237,0.0994,0.137,8340.47,53.79,53.79,49.65,2,1,1.4285714285714286,391.3,375.4,405.4,227,208.6,164.3,138,184,0,0,0,0.419,0.356,0.469,227,208.6,249.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.139,0.134,0.144,0.015,0.0135,0.0169,0.00061,0.00055,0.00069,0.332,0.259,0.395,0.013,0.01,0.016,24.31,24.18,24.46,0.944,0.925,0.958,0.976,0.97,0.98,0.922,0.898,0.939,39.49,26.35,50.32,38.41,25.56,48.2,0,0,0,0,0,0,0.276,0,0.1,0.42,0.58,0.42,35.2
1504476000000,2017,9,2016,12,49,7,0.215,0.0835,0.132,8042.51,50.1,50.1,47.87,2,1,1.1428571428571428,355.6,341.2,370.7,217.6,203.2,138,138,138,0,0,0,0.388,0.372,0.404,217.6,203.2,232.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.133,0.128,0.138,0.0142,0.013,0.0155,0.00057,0.00052,0.00063,0.361,0.254,0.401,0.015,0.01,0.016,24.46,24.37,24.54,0.952,0.924,0.958,0.979,0.97,0.98,0.932,0.896,0.939,46.01,25.82,52.12,44.29,25.05,48.2,0,0,0,0,0,0,0.266,0,0.083,0.39,0.61,0.39,37.4
1505080800000,2017,9,2016,12,50,7,0.197,0.0835,0.113,7087.16,44.99,44.99,42.19,1,1,1,325.4,313.6,337.6,187.4,175.6,138,138,138,0,0,0,0.424,0.409,0.44,187.4,175.6,199.6,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.127,0.0117,0.0107,0.0127,0.00047,0.00043,0.00051,0.33,0.309,0.352,0.013,0.012,0.014,24.64,24.56,24.72,0.951,0.947,0.955,0.979,0.977,0.98,0.931,0.925,0.936,43.07,40.33,45.91,42.19,39.39,44.99,0,0,0,0,0,0,0.234,0,0.084,0.42,0.57,0.43,36
1505685600000,2017,9,2016,12,51,7,0.181,0.0835,0.098,6070.11,38.52,38.52,36.13,1,1,1,300.1,290.9,310,162.1,152.9,138,138,138,0,0,0,0.46,0.445,0.474,162.1,152.9,172,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.117,0.00952,0.00874,0.0104,0.00038,0.00035,0.00041,0.284,0.268,0.302,0.011,0.011,0.012,24.81,24.75,24.87,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.923,37.19,35.06,39.51,36.13,34.01,38.52,0,0,0,0,0,0,0.201,0,0.083,0.46,0.54,0.46,33.5
1506290400000,2017,9,2016,12,52,7,0.169,0.081,0.0877,5411.64,35.86,35.86,32.21,1,1,1,278.9,270.4,287.9,144.9,134.8,134,110,138,0,0,0,0.48,0.407,0.506,144.9,134.8,160.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.11,0.00807,0.00721,0.00938,0.00032,0.00029,0.00037,0.253,0.236,0.279,0.01,0.0093,0.011,24.93,24.89,24.97,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,33.21,30.81,36.97,32.21,29.88,35.86,0,0,0,0,0,0,0.179,0,0.0813,0.48,0.52,0.48,32
1506895200000,2017,10,2017,1,1,7,0.16,0.0665,0.093,5773.86,35.55,35.55,34.37,1,1,1,263.8,260,269,153.8,150,110,110,110,0,0,0,0.417,0.409,0.423,153.8,150,159,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00882,0.0085,0.00927,0.00035,0.00034,0.00037,0.267,0.26,0.276,0.011,0.01,0.011,24.98,24.95,25,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,35.43,34.54,36.65,34.37,33.5,35.55,0,0,0,0,0,0,0.191,0,0.067,0.42,0.58,0.42,36.1
1507500000000,2017,10,2017,1,2,7,0.155,0.0665,0.0886,5493.06,34.12,34.12,32.7,1,1,1,256.5,250.7,262.7,146.5,140.7,110,110,110,0,0,0,0.429,0.419,0.439,146.5,140.7,152.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.107,0.0082,0.00771,0.00873,0.00032,0.0003,0.00035,0.254,0.243,0.265,0.01,0.0096,0.01,25.02,24.98,25.05,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.71,32.33,35.17,32.7,31.36,34.12,0,0,0,0,0,0,0.182,0,0.0664,0.43,0.57,0.43,35.4
1508104800000,2017,10,2017,1,3,7,0.146,0.0665,0.0795,4913.4,30.67,30.67,29.25,1,1,1,241.4,235.6,247.7,131.4,125.6,110,110,110,0,0,0,0.456,0.444,0.467,131.4,125.6,137.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0979,0.102,0.00692,0.00643,0.00745,0.00027,0.00025,0.00029,0.227,0.216,0.238,0.0089,0.0085,0.0094,25.13,25.08,25.17,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.15,28.81,31.62,29.25,27.95,30.67,0,0,0,0,0,0,0.162,0,0.0665,0.46,0.54,0.46,33.7
1508709600000,2017,10,2017,1,4,7,0.139,0.0665,0.0722,4447.48,27.5,27.5,26.47,1,1,1,229.3,226.6,233.7,119.3,116.6,110,110,110,0,0,0,0.48,0.471,0.485,119.3,116.6,123.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0956,0.0947,0.0972,0.00589,0.00566,0.00627,0.00023,0.00022,0.00025,0.205,0.2,0.213,0.0081,0.0079,0.0084,25.22,25.18,25.24,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.29,26.64,28.35,26.47,25.84,27.5,0,0,0,0,0,0,0.147,0,0.0668,0.48,0.52,0.48,32
1509314400000,2017,10,2017,1,5,7,0.138,0.0592,0.0783,4854.85,30.99,30.99,28.9,1,1,1,227.4,224.7,231.5,129.5,115.5,97.86,93,110,0,0,0,0.431,0.402,0.488,129.5,115.5,138.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0943,0.1,0.00676,0.00557,0.00753,0.00027,0.00022,0.0003,0.222,0.198,0.237,0.0087,0.0078,0.0093,25.21,25.17,25.25,0.93,0.922,0.934,0.97,0.97,0.97,0.902,0.895,0.906,29.79,26.38,31.95,28.9,25.59,30.99,0,0,0,0,0,0,0.161,0,0.0597,0.43,0.57,0.43,35.2
1509919200000,2017,11,2017,2,6,7,0.14,0.0562,0.084,5217.42,32.62,32.62,31.06,1,1,1,231.8,226.6,238.7,138.8,133.6,93,93,93,0,0,0,0.401,0.39,0.41,138.8,133.6,145.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0982,0.102,0.00755,0.00711,0.00813,0.0003,0.00028,0.00032,0.238,0.228,0.25,0.0093,0.009,0.0098,25.17,25.12,25.21,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.02,30.8,33.62,31.06,29.87,32.62,0,0,0,0,0,0,0.173,0,0.056,0.4,0.6,0.4,37.3
1510524000000,2017,11,2017,2,7,7,0.142,0.0562,0.0855,5317.59,32.3,32.3,31.65,1,1,1,234.4,231.8,237.3,141.4,138.8,93,93,93,0,0,0,0.397,0.392,0.401,141.4,138.8,144.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.1,0.102,0.00777,0.00755,0.00801,0.00031,0.0003,0.00032,0.242,0.237,0.247,0.0095,0.0093,0.0097,25.15,25.13,25.17,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.908,32.63,32.01,33.3,31.65,31.05,32.3,0,0,0,0,0,0,0.176,0,0.0565,0.4,0.6,0.4,37.4
1511128800000,2017,11,2017,2,8,7,0.142,0.0562,0.0858,5337.28,33.74,33.74,31.77,1,1,1,234.9,227.4,243.6,141.9,134.4,93,93,93,0,0,0,0.396,0.382,0.409,141.9,134.4,150.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0985,0.104,0.00781,0.00718,0.00855,0.00031,0.00028,0.00034,0.243,0.23,0.259,0.0096,0.009,0.01,25.15,25.08,25.21,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.75,30.99,34.78,31.77,30.06,33.74,0,0,0,0,0,0,0.176,0,0.0562,0.4,0.6,0.4,37.6
1511733600000,2017,11,2017,2,9,7,0.142,0.0521,0.0901,5615.78,35.07,35.07,33.43,1,1,1,235.1,231.8,240.6,149,140.2,86.14,77,93,0,0,0,0.366,0.331,0.399,149,140.2,155.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.101,0.104,0.00841,0.00767,0.009,0.00033,0.0003,0.00035,0.255,0.24,0.266,0.01,0.0094,0.01,25.13,25.1,25.16,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,34.46,32.34,36.15,33.43,31.37,35.07,0,0,0,0,0,0,0.186,0,0.0519,0.37,0.63,0.37,39.5
1512338400000,2017,12,2017,3,10,7,0.148,0.0466,0.101,6343.46,40.05,40.05,37.76,1,1,1,244.2,234.3,253.4,167.2,157.3,77,77,77,0,0,0,0.316,0.304,0.329,167.2,157.3,176.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.105,0.112,0.00996,0.00912,0.0107,0.00039,0.00036,0.00042,0.286,0.269,0.303,0.011,0.011,0.012,25.05,24.98,25.13,0.944,0.941,0.947,0.974,0.97,0.978,0.919,0.913,0.926,38.78,36.47,40.95,37.76,35.38,40.05,0,0,0,0,0,0,0.21,0,0.047,0.31,0.68,0.32,42.9
1512943200000,2017,12,2017,3,11,7,0.157,0.0357,0.121,7707.42,47.26,47.26,45.88,1,1,1,259.7,256.4,265.7,200.7,197.4,59,59,59,0,0,0,0.227,0.222,0.23,200.7,197.4,206.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.117,0.12,0.0128,0.0125,0.0133,0.00051,0.0005,0.00053,0.344,0.338,0.355,0.014,0.013,0.014,24.92,24.88,24.94,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.81,46.05,48.22,45.88,45.13,47.26,0,0,0,0,0,0,0.255,0,0.036,0.23,0.77,0.23,49.1
1513548000000,2017,12,2017,3,12,7,0.169,0.0357,0.133,8150.48,50.4,50.4,48.51,2,1,1.1428571428571428,279.3,270.4,289.5,220.3,211.4,59,59,59,0,0,0,0.211,0.204,0.218,220.3,211.4,230.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.122,0.129,0.0145,0.0137,0.0153,0.00057,0.00054,0.00061,0.357,0.242,0.386,0.014,0.0096,0.015,24.83,24.78,24.9,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.4,25.98,52.26,44.91,25.2,48.2,0,0,0,0,0,0,0.27,0,0.036,0.21,0.79,0.21,48.2
1514152800000,2017,12,2017,3,13,7,0.191,0.0357,0.155,9447.25,60.35,60.35,56.23,2,2,2,315.8,296.9,334.6,256.8,237.9,59,59,59,0,0,0,0.187,0.176,0.199,256.8,237.9,275.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.131,0.144,0.0212,0.016,0.0291,0.00085,0.00064,0.0012,0.275,0.25,0.302,0.011,0.01,0.012,24.75,24.62,24.86,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.898,0.907,28.99,26.84,31.11,28.12,26.03,30.18,0,0,0,0,0,0,0.312,0,0.036,0.19,0.81,0.19,49.5
1514757600000,2018,1,2017,4,14,7,0.223,0.0442,0.179,10856.2,69.31,69.31,64.62,2,2,2,369.2,344.2,391.2,296.2,271.2,73,73,73,0,0,0,0.198,0.187,0.212,296.2,271.2,318.2,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.153,0.145,0.161,0.0388,0.027,0.0492,0.0016,0.0011,0.002,0.335,0.297,0.368,0.014,0.012,0.015,24.42,24.28,24.58,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.915,33.31,30.53,35.73,32.31,29.61,34.66,0,0,0,0,0,0,0.359,0,0.044,0.2,0.8,0.2,48.7
1515362400000,2018,1,2017,4,15,7,0.258,0.0442,0.214,12977.6,82.97,82.97,77.25,2,2,2,426.9,398.6,452.2,353.9,325.6,73,73,73,0,0,0,0.171,0.161,0.183,353.9,325.6,379.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.174,0.164,0.183,0.066,0.0527,0.078,0.0027,0.0021,0.0032,0.421,0.379,0.459,0.017,0.015,0.019,24.06,23.91,24.23,0.949,0.944,0.952,0.975,0.97,0.98,0.925,0.916,0.933,39.6,36.53,42.33,38.62,35.44,41.49,0,0,0,0,0,0,0.429,0,0.044,0.17,0.83,0.17,50.3
1515967200000,2018,1,2017,4,16,7,0.291,0.0442,0.247,14955.6,92.2,92.2,89.02,2,2,2,481.6,460.1,497.3,408.6,387.1,73,73,73,0,0,0,0.152,0.147,0.159,408.6,387.1,424.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.193,0.186,0.199,0.0918,0.0817,0.0993,0.0038,0.0034,0.0041,0.503,0.471,0.527,0.021,0.019,0.022,23.73,23.64,23.86,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,45.42,43.18,47.04,44.51,42.31,46.1,0,0,0,0,0,0,0.495,0,0.044,0.15,0.85,0.15,51.4
1516572000000,2018,1,2017,4,17,7,0.313,0.0442,0.268,16046.5,96.4,96.4,95.51,2,2,2,516.9,503.1,528.8,443.9,430.1,73,73,73,0,0,0,0.141,0.138,0.145,443.9,430.1,455.8,990,990,990,965.9,965.9,966,24.1,24,24.1,0.206,0.201,0.21,0.108,0.102,0.114,0.0045,0.0042,0.0048,0.556,0.536,0.574,0.023,0.022,0.024,23.52,23.45,23.6,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.02,47.63,50.19,47.76,46.68,48.2,0,0,0,0,0,0,0.531,0,0.045,0.14,0.86,0.14,51.3
1517176800000,2018,1,2017,4,18,7,0.331,0.0483,0.283,16195.2,96.4,96.4,96.4,2,2,2,547.7,532.9,565.7,467.8,459.9,79.86,73,85,0,0,0,0.145,0.135,0.155,467.8,459.9,480.7,990,990,990,966.1,966,966.1,23.9,23.9,24,0.216,0.211,0.223,0.12,0.116,0.126,0.005,0.0048,0.0053,0.594,0.58,0.616,0.025,0.024,0.026,23.34,23.24,23.42,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,51.23,50.57,52.36,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.048,0.15,0.85,0.15,48.9
1517781600000,2018,2,2017,5,19,7,0.368,0.0514,0.317,18354.1,116.5,116.5,109.3,3,3,3,608.5,574.7,644.2,523.5,489.7,85,85,85,0,0,0,0.14,0.132,0.148,523.5,489.7,559.2,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.247,0.228,0.268,0.151,0.13,0.175,0.0064,0.0055,0.0074,0.576,0.521,0.636,0.024,0.022,0.027,23.09,22.89,23.29,0.948,0.945,0.951,0.972,0.97,0.976,0.922,0.917,0.928,37.47,35.24,39.8,36.42,34.18,38.83,0,0,0,0,0,0,0.607,0,0.051,0.14,0.86,0.14,49.9
1518386400000,2018,2,2017,5,20,7,0.431,0.0514,0.379,21740.3,140.6,140.6,129.4,3,3,3,712.2,655.4,775.6,627.2,570.4,85,85,85,0,0,0,0.12,0.11,0.13,627.2,570.4,690.6,990,990,990,966.7,966.5,967,23.3,23,23.5,0.306,0.274,0.342,0.22,0.182,0.262,0.0095,0.0078,0.011,0.751,0.655,0.858,0.032,0.028,0.037,22.5,22.14,22.82,0.955,0.952,0.957,0.979,0.977,0.98,0.936,0.931,0.938,44.04,40.52,47.83,43.14,39.6,46.88,0,0,0,0,0,0,0.719,0,0.052,0.12,0.88,0.12,50.4
1518991200000,2018,2,2017,5,21,7,0.554,0.06,0.494,26683.4,183.1,183.1,158.8,4,3,3.5714285714285716,916.7,796.7,1072,817.4,711.7,99.29,85,105,0,0,0,0.109,0.098,0.122,817.4,711.7,966.8,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.446,0.354,0.583,0.333,0.276,0.407,0.015,0.012,0.019,1.03,0.893,1.26,0.046,0.039,0.058,21.41,20.62,22.02,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.3,40.17,51.16,44.87,39.22,48.2,0,0,0,0,0,0,0.882,0,0.06,0.11,0.89,0.11,48.2
1519596000000,2018,2,2017,5,22,7,0.796,0.0905,0.658,32205.5,192.8,192.8,191.7,4,4,4,1316,1133,1458,1166,1028,149.6,105,183,77.29,0,175,0.112,0.0831,0.137,1089,1028,1100,990,990,990,968.9,968.3,969.3,21.1,20.7,21.7,0.799,0.662,0.87,0.623,0.487,0.648,0.03,0.022,0.031,1.72,1.44,1.82,0.082,0.066,0.088,19.39,18.83,20.25,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.32,48.37,50.6,47.92,47.41,48.2,0,0,0,0,0,0,1.06,0,0.138,0.11,0.83,0.17,40.5
1520200800000,2018,3,2017,6,23,7,0.941,0.111,0.665,31249.9,188.6,188.6,186,4,4,4,1556,1486,1634,1373,1303,183,183,183,273,203,351,0.118,0.112,0.123,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.902,0.882,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.48,18.22,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.45,46.76,48.1,46.5,45.82,47.14,0,0,0,0,0,0,1.03,0,0.276,0.12,0.71,0.29,33.2
1520805600000,2018,3,2017,6,24,7,1.06,0.111,0.665,30085.4,182.3,182.3,179.1,4,4,4,1756,1664,1854,1573,1481,183,183,183,473,381,571,0.104,0.0987,0.11,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.921,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.82,17.5,18.12,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.68,44.81,46.5,44.77,43.92,45.57,0,0,0,0,0,0,0.995,0,0.395,0.1,0.63,0.37,28.4
1521410400000,2018,3,2017,6,25,7,1.2,0.111,0.665,28826.8,174.6,174.6,171.6,4,4,4,1977,1885,2055,1794,1702,183,183,183,693.3,602,772,0.0927,0.089,0.0971,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.11,16.89,17.4,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.77,43.17,44.54,42.9,42.31,43.65,0,0,0,0,0,0,0.953,0,0.535,0.092,0.55,0.45,24
1522015200000,2018,3,2017,6,26,7,1.29,0.114,0.665,28082.8,168.8,168.8,167.2,4,4,4,2137,2073,2219,1949,1890,187.9,183,217,849.1,790,903,0.0879,0.0837,0.0978,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.5,16.85,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.64,42.11,43.06,41.79,41.27,42.2,0,0,0,0,0,0,0.929,0,0.625,0.088,0.52,0.48,21.8
1522620000000,2018,4,2017,7,27,7,1.43,0.131,0.665,27107.4,164.2,164.2,161.4,4,4,4,2357,2252,2471,2140,2035,217,217,217,1040,935,1154,0.0921,0.0878,0.0963,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.89,16.42,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.22,40.48,41.9,40.34,39.55,41.06,0,0,0,0,0,0,0.896,0,0.765,0.092,0.47,0.53,19
1523224800000,2018,4,2017,7,28,7,1.61,0.131,0.665,25673,156.8,156.8,152.8,4,4,4,2664,2520,2794,2447,2303,217,217,217,1347,1203,1477,0.0815,0.0777,0.0861,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.11,15.77,0.943,0.941,0.944,0.974,0.973,0.976,0.918,0.916,0.922,39.21,38.36,40.15,38.2,37.31,39.2,0,0,0,0,0,0,0.849,0,0.945,0.081,0.41,0.59,15.9
1523829600000,2018,4,2017,7,29,7,1.76,0.131,0.665,24494,148.3,148.3,145.8,4,4,4,2917,2830,2998,2700,2613,217,217,217,1600,1513,1681,0.0744,0.0724,0.0767,1100,1100,1100,990,990,990,973.3,973.1,973.5,16.7,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.81,14.62,15.02,0.94,0.939,0.941,0.971,0.97,0.972,0.912,0.911,0.915,37.55,37,38.13,36.45,35.89,37.06,0,0,0,0,0,0,0.81,0,1.095,0.074,0.38,0.62,13.9
1524434400000,2018,4,2017,7,30,7,1.86,0.131,0.665,23780.8,143,143,141.6,4,4,4,3076,3019,3125,2859,2802,217,217,217,1759,1702,1808,0.0705,0.0694,0.0719,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.43,14.31,14.57,0.938,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.48,36.16,36.87,35.39,35.07,35.76,0,0,0,0,0,0,0.786,0,1.195,0.07,0.36,0.64,12.8
1525039200000,2018,4,2017,7,31,7,1.91,0.185,0.665,23429.5,140,140,139.5,4,4,4,3157,3137,3170,2851,2828,306.1,217,321,1751,1728,1820,0.0969,0.0692,0.102,1100,1100,1100,990,990,990,973.9,973.8,973.9,16.1,16.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.23,14.2,14.28,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.94,35.87,36.08,34.87,34.79,35,0,0,0,0,0,0,0.775,0,1.245,0.097,0.35,0.65,12.3
1525644000000,2018,5,2017,8,32,7,1.84,0.194,0.665,23934.2,145.4,145.4,142.5,4,4,4,3041,2930,3133,2720,2609,321,321,321,1620,1509,1712,0.106,0.102,0.11,1100,1100,1100,990,990,990,973.6,973.3,973.8,16.4,16.2,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.29,14.78,0.938,0.937,0.94,0.97,0.97,0.971,0.91,0.909,0.912,36.71,36.11,37.46,35.62,35.02,36.36,0,0,0,0,0,0,0.791,0,1.175,0.11,0.36,0.64,13
1526248800000,2018,5,2017,8,33,7,1.66,0.194,0.665,25268.3,154.3,154.3,150.4,4,4,4,2751,2609,2885,2430,2288,321,321,321,1330,1188,1464,0.117,0.111,0.123,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.21,14.89,15.56,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.92,38.64,37.76,39.57,37.6,36.67,38.58,0,0,0,0,0,0,0.836,0,0.995,0.12,0.4,0.6,15.2
1526853600000,2018,5,2017,8,34,7,1.47,0.194,0.665,26752.2,162.7,162.7,159.2,4,4,4,2433,2308,2559,2112,1987,321,321,321,1012,887,1138,0.132,0.125,0.139,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.68,16.28,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.72,39.9,41.53,39.81,38.93,40.67,0,0,0,0,0,0,0.885,0,0.805,0.13,0.45,0.55,18.2
1527458400000,2018,5,2017,8,35,7,1.27,0.178,0.665,28295.8,173.1,173.1,168.4,4,4,4,2092,1927,2267,1798,1670,293.6,257,321,698.1,570,846,0.14,0.126,0.154,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.81,16.38,17.26,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.97,41.8,44.17,42.11,40.96,43.29,0,0,0,0,0,0,0.936,0,0.605,0.14,0.52,0.48,22.3
1528063200000,2018,6,2017,9,36,7,1.06,0.155,0.665,30087,183.1,183.1,179.1,4,4,4,1755,1638,1882,1498,1381,257,257,257,397.6,281,525,0.147,0.137,0.157,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.82,17.41,18.2,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.69,44.57,46.71,44.77,43.68,45.77,0,0,0,0,0,0,0.995,0,0.395,0.15,0.63,0.37,28.4
1528668000000,2018,6,2017,9,37,7,0.908,0.155,0.665,31581.7,191.4,191.4,188,4,4,4,1501,1411,1602,1244,1154,257,257,257,144.4,54,245,0.171,0.16,0.182,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.887,0.851,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.68,18.32,19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.96,47.03,48.82,47,46.09,47.84,0,0,0,0,0,0,1.04,0,0.243,0.17,0.73,0.27,34.8
1529272800000,2018,6,2017,9,38,7,0.75,0.155,0.593,30082.7,192.7,192.7,179.1,4,4,4,1241,1123,1377,983.7,865.5,257,257,257,2.857,0,20,0.208,0.187,0.229,980.9,865.5,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.665,0.528,0.838,0.461,0.358,0.648,0.022,0.016,0.031,1.4,1.12,1.79,0.066,0.052,0.085,19.95,19.13,20.59,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.68,41.7,49.15,44.77,40.85,48.17,0,0,0,0,0,0,0.995,0,0.157,0.21,0.79,0.21,40.1
1529877600000,2018,6,2017,9,39,7,0.616,0.153,0.464,24643.1,158.4,158.4,146.7,4,3,3.2857142857142856,1019,951.8,1093,766.6,716.3,252.7,227,257,0,0,0,0.248,0.235,0.264,766.6,716.3,835.9,990,990,990,968,967.7,968.2,22,21.8,22.3,0.436,0.391,0.501,0.308,0.279,0.344,0.014,0.013,0.016,1,0.935,1.07,0.046,0.042,0.049,21.04,20.74,21.35,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,46.56,39.36,51.23,45.18,38.36,48.2,0,0,0,0,0,0,0.815,0,0.152,0.25,0.75,0.25,40
1530482400000,2018,7,2017,10,40,7,0.538,0.137,0.401,22182.4,139.7,139.7,132,3,3,3,889.2,845.1,935.4,662.2,618.1,227,227,227,0,0,0,0.256,0.243,0.269,662.2,618.1,708.4,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.349,0.323,0.377,0.243,0.214,0.274,0.011,0.0094,0.012,0.833,0.758,0.912,0.037,0.033,0.041,21.71,21.45,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.91,42.36,47.5,44.01,41.52,46.55,0,0,0,0,0,0,0.734,0,0.137,0.25,0.75,0.25,41.2
1531087200000,2018,7,2017,10,41,7,0.484,0.137,0.347,19502.9,122.1,122.1,116.1,3,3,3,800.8,776.8,831.6,573.8,549.8,227,227,227,0,0,0,0.283,0.273,0.292,573.8,549.8,604.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.298,0.284,0.316,0.184,0.168,0.205,0.0081,0.0073,0.009,0.683,0.643,0.735,0.03,0.028,0.032,22.21,22.04,22.35,0.952,0.951,0.954,0.975,0.972,0.979,0.929,0.924,0.935,39.67,38.18,41.57,38.7,37.11,40.71,0,0,0,0,0,0,0.645,0,0.137,0.28,0.72,0.28,40.3
1531692000000,2018,7,2017,10,42,7,0.446,0.137,0.309,17342.6,110,110,103.2,3,2,2.7142857142857144,737.6,704.6,770.2,510.6,477.6,227,227,227,0,0,0,0.308,0.295,0.322,510.6,477.6,543.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.262,0.243,0.281,0.143,0.124,0.164,0.0062,0.0053,0.0071,0.609,0.557,0.65,0.026,0.024,0.028,22.54,22.39,22.65,0.951,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.938,40.63,34.93,51.67,39,33.89,48.2,0,0,0,0,0,0,0.573,0,0.137,0.31,0.69,0.31,38.9
1532296800000,2018,7,2017,10,43,7,0.401,0.137,0.264,15408.8,96.4,96.4,91.72,2,2,2,663.8,634.9,693.9,436.8,407.9,227,227,227,0,0,0,0.342,0.327,0.358,436.8,407.9,466.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.221,0.208,0.237,0.105,0.0915,0.119,0.0045,0.0039,0.0051,0.564,0.517,0.614,0.024,0.022,0.026,22.88,22.71,23.04,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.88,44.02,49.76,45.86,43.14,48.2,0,0,0,0,0,0,0.51,0,0.137,0.34,0.66,0.34,38.4
1532901600000,2018,7,2017,10,44,7,0.362,0.119,0.244,14411.5,90.21,90.21,85.78,2,2,2,599.2,572.8,625.8,402.9,388.8,196.3,184,227,0,0,0,0.327,0.302,0.367,402.9,388.8,424.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.204,0.198,0.21,0.0892,0.0825,0.0993,0.0038,0.0035,0.0042,0.507,0.485,0.539,0.021,0.02,0.023,23.2,23.09,23.34,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.77,42.29,46.03,42.89,41.45,45.11,0,0,0,0,0,0,0.477,0,0.118,0.33,0.67,0.33,39.8
1533506400000,2018,8,2017,11,45,7,0.327,0.111,0.216,12791.4,81.36,81.36,76.14,2,2,2,540.8,518.4,564.3,356.8,334.4,184,184,184,0,0,0,0.341,0.326,0.355,356.8,334.4,380.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.187,0.179,0.195,0.0674,0.0568,0.0785,0.0028,0.0024,0.0033,0.437,0.404,0.473,0.018,0.017,0.02,23.53,23.39,23.66,0.949,0.946,0.952,0.974,0.97,0.979,0.925,0.918,0.933,39.07,36.71,41.54,38.07,35.61,40.68,0,0,0,0,0,0,0.423,0,0.111,0.34,0.66,0.34,39.1
1534111200000,2018,8,2017,11,46,7,0.298,0.111,0.186,11050,69.81,69.81,65.77,2,2,2,492.1,473.3,511.5,308.1,289.3,184,184,184,0,0,0,0.374,0.36,0.389,308.1,289.3,327.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.163,0.176,0.0444,0.0355,0.0536,0.0018,0.0015,0.0022,0.364,0.336,0.393,0.015,0.014,0.016,23.82,23.7,23.93,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.9,31.86,35.98,32.89,30.91,34.9,0,0,0,0,0,0,0.365,0,0.112,0.37,0.62,0.38,37.1
1534716000000,2018,8,2017,11,47,7,0.272,0.111,0.161,9569.64,60.48,60.48,56.96,2,2,2,450.4,434.7,467,266.4,250.7,184,184,184,0,0,0,0.409,0.394,0.423,266.4,250.7,283,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.16,0.0248,0.0173,0.0326,0.001,0.00071,0.0013,0.302,0.278,0.327,0.012,0.011,0.013,24.07,23.97,24.17,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,29.36,27.63,31.18,28.48,26.8,30.24,0,0,0,0,0,0,0.316,0,0.111,0.41,0.59,0.41,35.2
1535320800000,2018,8,2017,11,48,7,0.251,0.103,0.148,8749.26,57.72,57.72,52.08,2,1,1.7142857142857142,414.9,399.4,429.5,244,226.4,170.9,138,184,0,0,0,0.411,0.34,0.448,244,226.4,267.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.145,0.14,0.151,0.0181,0.015,0.0254,0.00074,0.00061,0.001,0.315,0.261,0.412,0.013,0.011,0.017,24.22,24.12,24.31,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.897,0.939,34.56,25.92,52.31,32.93,25.15,48.2,0,0,0,0,0,0,0.289,0,0.103,0.41,0.59,0.41,34.9
1535925600000,2018,9,2017,12,49,7,0.23,0.0835,0.147,8745.35,55.37,55.37,52.06,2,1,1.8571428571428572,380.4,367.4,394.8,242.4,229.4,138,138,138,0,0,0,0.363,0.35,0.376,242.4,229.4,256.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.137,0.147,0.0168,0.0153,0.0202,0.00068,0.00062,0.00082,0.287,0.255,0.405,0.012,0.01,0.016,24.41,24.34,24.49,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.79,25.92,52.51,29.47,25.14,48.2,0,0,0,0,0,0,0.289,0,0.083,0.36,0.64,0.36,38
1536530400000,2018,9,2017,12,50,7,0.213,0.0835,0.13,7992.55,48.2,48.2,47.57,1,1,1,352.7,342,363.3,214.7,204,138,138,138,0,0,0,0.391,0.38,0.403,214.7,204,225.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.128,0.136,0.014,0.0131,0.0149,0.00056,0.00053,0.0006,0.378,0.359,0.397,0.015,0.014,0.016,24.46,24.39,24.53,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.29,46.9,51.67,47.57,45.96,48.2,0,0,0,0,0,0,0.264,0,0.083,0.39,0.61,0.39,37.5
1537135200000,2018,9,2017,12,51,7,0.199,0.0835,0.115,7227.32,45.17,45.17,43.02,1,1,1,329,319.9,338.5,191,181.9,138,138,138,0,0,0,0.419,0.408,0.431,191,181.9,200.5,990,990,990,965,965,965.1,25,24.9,25,0.124,0.121,0.127,0.012,0.0112,0.0128,0.00048,0.00045,0.00051,0.336,0.32,0.353,0.013,0.013,0.014,24.62,24.55,24.68,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,43.9,41.79,46.1,43.02,40.95,45.17,0,0,0,0,0,0,0.239,0,0.084,0.42,0.58,0.42,36.3
1537740000000,2018,9,2017,12,52,7,0.186,0.0835,0.103,6382.03,40.2,40.2,37.99,1,1,1,307.8,298.8,316.9,169.8,160.8,138,138,138,0,0,0,0.449,0.436,0.462,169.8,160.8,178.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.119,0.0102,0.00942,0.011,0.00041,0.00038,0.00044,0.298,0.282,0.314,0.012,0.011,0.013,24.76,24.7,24.82,0.946,0.943,0.948,0.974,0.97,0.978,0.921,0.914,0.928,39,36.91,41.09,37.99,35.8,40.2,0,0,0,0,0,0,0.211,0,0.083,0.45,0.55,0.45,34.3
1538344800000,2018,10,2018,1,1,7,0.173,0.0665,0.107,6702.14,42.08,42.08,39.89,1,1,1,286.8,277.8,295.8,176.8,167.8,110,110,110,0,0,0,0.384,0.372,0.396,176.8,167.8,185.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.119,0.0108,0.01,0.0115,0.00043,0.0004,0.00046,0.308,0.292,0.324,0.012,0.012,0.013,24.85,24.79,24.9,0.948,0.945,0.95,0.977,0.973,0.98,0.926,0.919,0.931,40.82,38.7,42.94,39.89,37.66,42.08,0,0,0,0,0,0,0.222,0,0.066,0.38,0.62,0.38,38.7
1538949600000,2018,10,2018,1,2,7,0.161,0.0665,0.0949,5893.2,36.92,36.92,35.08,1,1,1,266.9,259.4,274.7,156.9,149.4,110,110,110,0,0,0,0.412,0.4,0.424,156.9,149.4,164.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00909,0.00845,0.00975,0.00036,0.00033,0.00039,0.272,0.259,0.286,0.011,0.01,0.011,24.96,24.91,25,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.911,0.917,36.15,34.4,37.99,35.08,33.37,36.92,0,0,0,0,0,0,0.195,0,0.0661,0.41,0.59,0.41,36.6
1539554400000,2018,10,2018,1,3,7,0.155,0.0665,0.0882,5464.53,33.87,33.87,32.53,1,1,1,255.8,248.2,261.6,145.8,138.2,110,110,110,0,0,0,0.43,0.42,0.443,145.8,138.2,151.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.107,0.00814,0.0075,0.00864,0.00032,0.0003,0.00034,0.252,0.239,0.263,0.01,0.0094,0.01,25.03,24.99,25.07,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.53,31.75,34.92,32.53,30.8,33.87,0,0,0,0,0,0,0.181,0,0.0668,0.43,0.57,0.43,35.3
1540159200000,2018,10,2018,1,4,7,0.145,0.0665,0.0784,4843.03,30.49,30.49,28.83,1,1,1,239.5,232.1,246.8,129.5,122.1,110,110,110,0,0,0,0.459,0.446,0.474,129.5,122.1,136.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0993,0.0966,0.102,0.00676,0.00613,0.00738,0.00027,0.00024,0.00029,0.223,0.21,0.236,0.0088,0.0083,0.0093,25.14,25.08,25.2,0.93,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.72,27.96,31.43,28.83,27.12,30.49,0,0,0,0,0,0,0.16,0,0.0666,0.46,0.54,0.46,33.4
1540764000000,2018,10,2018,1,5,7,0.138,0.0607,0.0769,4759.02,30.43,30.43,28.33,1,1,1,227.4,225.5,229.6,127.1,116.3,100.3,93,110,0,0,0,0.441,0.406,0.486,127.1,116.3,136.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.097,0.0946,0.0991,0.00655,0.00564,0.00732,0.00026,0.00022,0.00029,0.218,0.2,0.233,0.0086,0.0079,0.0091,25.22,25.19,25.24,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.895,0.905,29.2,26.58,31.37,28.33,25.78,30.43,0,0,0,0,0,0,0.157,0,0.0611,0.44,0.56,0.44,34.5
1541368800000,2018,11,2018,2,6,7,0.142,0.0562,0.0858,5331.08,32.37,32.37,31.73,1,1,1,234.8,231,237.6,141.8,138,93,93,93,0,0,0,0.396,0.391,0.403,141.8,138,144.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0998,0.102,0.0078,0.00748,0.00804,0.00031,0.00029,0.00032,0.243,0.236,0.248,0.0096,0.0093,0.0098,25.15,25.13,25.18,0.936,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.71,31.82,33.37,31.73,30.87,32.37,0,0,0,0,0,0,0.176,0,0.0562,0.4,0.6,0.4,37.5
1541973600000,2018,11,2018,2,7,7,0.141,0.0562,0.0847,5266.67,31.99,31.99,31.35,1,1,1,233.1,230.7,235.9,140.1,137.7,93,93,93,0,0,0,0.399,0.394,0.403,140.1,137.7,142.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0997,0.102,0.00766,0.00746,0.0079,0.0003,0.00029,0.00031,0.24,0.236,0.245,0.0094,0.0093,0.0096,25.16,25.14,25.18,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.32,31.76,32.98,31.35,30.81,31.99,0,0,0,0,0,0,0.174,0,0.0563,0.4,0.6,0.4,37.4
1542578400000,2018,11,2018,2,8,7,0.14,0.045,0.0946,5921.34,37.73,37.73,35.25,1,1,1,230.8,229.3,233.7,156.4,137.2,74.43,67,93,0,0,0,0.323,0.287,0.404,156.4,137.2,166.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.0995,0.107,0.00904,0.00741,0.00992,0.00036,0.00029,0.00039,0.267,0.235,0.284,0.01,0.0092,0.011,25.15,25.11,25.18,0.94,0.934,0.944,0.971,0.97,0.973,0.914,0.906,0.919,36.28,31.63,38.77,35.25,30.68,37.73,0,0,0,0,0,0,0.196,0,0.0454,0.32,0.68,0.32,42.3
1543183200000,2018,11,2018,2,9,7,0.144,0.0422,0.102,6407.88,39.09,39.09,38.14,1,1,1,238.3,235.1,241.7,168.5,162.7,69.86,67,77,0,0,0,0.293,0.28,0.321,168.5,162.7,172.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0101,0.00958,0.0104,0.0004,0.00038,0.00041,0.288,0.279,0.294,0.011,0.011,0.012,25.08,25.07,25.1,0.945,0.943,0.946,0.974,0.971,0.976,0.92,0.916,0.923,39.15,37.75,40.05,38.14,36.66,39.09,0,0,0,0,0,0,0.212,0,0.042,0.29,0.71,0.29,44.5
1543788000000,2018,12,2018,3,10,7,0.151,0.0466,0.104,6576.01,40.74,40.74,39.14,1,1,1,249.8,241.9,256.1,172.8,164.9,77,77,77,0,0,0,0.308,0.301,0.318,172.8,164.9,179.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.108,0.113,0.0104,0.00977,0.011,0.00041,0.00039,0.00043,0.296,0.282,0.308,0.012,0.011,0.012,25.01,24.97,25.07,0.946,0.944,0.948,0.976,0.972,0.979,0.924,0.917,0.929,40.09,38.26,41.59,39.14,37.2,40.74,0,0,0,0,0,0,0.217,0,0.047,0.31,0.69,0.31,43.5
1544392800000,2018,12,2018,3,11,7,0.151,0.0372,0.114,7228.82,44.3,44.3,43.03,1,1,1,250.1,247.1,254.8,188.5,177.8,61.57,59,77,0,0,0,0.246,0.233,0.302,188.5,177.8,193.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.116,0.0118,0.0109,0.0122,0.00047,0.00043,0.00048,0.323,0.305,0.332,0.013,0.012,0.013,24.98,24.96,25,0.951,0.948,0.953,0.98,0.979,0.98,0.932,0.928,0.934,43.91,41.27,45.21,43.03,40.39,44.3,0,0,0,0,0,0,0.239,0,0.037,0.25,0.75,0.25,47.9
1544997600000,2018,12,2018,3,12,7,0.149,0.0357,0.113,7180.58,43.29,43.29,42.74,1,1,1,246.1,243.6,248.5,187.1,184.6,59,59,59,0,0,0,0.24,0.237,0.242,187.1,184.6,189.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.114,0.0117,0.0114,0.0119,0.00046,0.00045,0.00047,0.32,0.315,0.324,0.013,0.012,0.013,25,24.98,25.02,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,43.61,43.02,44.17,42.74,42.16,43.29,0,0,0,0,0,0,0.237,0,0.036,0.24,0.76,0.24,48.2
1545602400000,2018,12,2018,3,13,7,0.153,0.0357,0.117,7415.58,45.51,45.51,44.14,1,1,1,252.2,247.9,258.1,193.2,188.9,59,59,59,0,0,0,0.234,0.229,0.238,193.2,188.9,199.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.117,0.0122,0.0118,0.0127,0.00048,0.00047,0.0005,0.331,0.323,0.341,0.013,0.013,0.014,24.96,24.93,24.99,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,45.04,44.04,46.44,44.14,43.16,45.51,0,0,0,0,0,0,0.245,0,0.036,0.23,0.76,0.24,48.5
1546207200000,2018,12,2018,3,14,7,0.159,0.0429,0.116,7336.52,45.83,45.83,43.67,1,1,1,262.5,258.9,267.1,191.5,185.9,71,59,73,0,0,0,0.27,0.227,0.282,191.5,185.9,200.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.115,0.118,0.012,0.0115,0.0128,0.00048,0.00046,0.00051,0.329,0.32,0.344,0.013,0.013,0.014,24.92,24.9,24.94,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.56,43.21,46.76,43.67,42.35,45.83,0,0,0,0,0,0,0.243,0,0.043,0.27,0.73,0.27,46.1
1546812000000,2019,1,2018,4,15,7,0.164,0.0442,0.12,7580.27,46.33,46.33,45.12,1,1,1,270.8,267.9,276.1,197.8,194.9,73,73,73,0,0,0,0.269,0.264,0.272,197.8,194.9,203.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.118,0.121,0.0126,0.0123,0.013,0.0005,0.00049,0.00052,0.341,0.336,0.35,0.014,0.013,0.014,24.88,24.85,24.89,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.04,45.35,47.28,45.12,44.44,46.33,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.2
1547416800000,2019,1,2018,4,16,7,0.171,0.0442,0.127,8016.15,48.2,48.2,47.72,1,1,1,282.8,279.7,287.3,209.8,206.7,73,73,73,0,0,0,0.258,0.254,0.261,209.8,206.7,214.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.122,0.125,0.0136,0.0133,0.014,0.00054,0.00053,0.00056,0.362,0.357,0.37,0.014,0.014,0.015,24.81,24.78,24.82,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.81,48.1,49.86,47.72,47.14,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.74,0.26,46.9
1548021600000,2019,1,2018,4,17,7,0.184,0.0442,0.14,8489.18,53.68,53.68,50.53,2,1,1.7142857142857142,305,293.1,318.8,232,220.1,73,73,73,0,0,0,0.239,0.229,0.249,232,220.1,245.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.127,0.136,0.0155,0.0145,0.0166,0.00062,0.00058,0.00067,0.288,0.241,0.389,0.011,0.0096,0.015,24.79,24.72,24.86,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.72,25.6,52.25,32.15,24.83,48.2,0,0,0,0,0,0,0.281,0,0.044,0.24,0.76,0.24,46.1
1548626400000,2019,1,2018,4,18,7,0.214,0.0473,0.167,10111.2,64.17,64.17,60.19,2,2,2,354.1,327.2,379.7,275.9,254.2,78.14,73,85,0,0,0,0.22,0.206,0.235,275.9,254.2,294.7,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.139,0.154,0.0292,0.019,0.0381,0.0012,0.00076,0.0015,0.305,0.272,0.334,0.012,0.011,0.014,24.52,24.37,24.69,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.902,0.911,31.02,28.63,33.08,30.09,27.77,32.08,0,0,0,0,0,0,0.334,0,0.047,0.22,0.78,0.22,47.2
1549231200000,2019,2,2018,5,19,7,0.251,0.0514,0.2,12069.3,77.49,77.49,71.84,2,2,2,415.4,389.3,440.7,330.4,304.3,85,85,85,0,0,0,0.205,0.193,0.218,330.4,304.3,355.7,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.167,0.157,0.176,0.055,0.0426,0.0669,0.0022,0.0017,0.0027,0.387,0.348,0.425,0.016,0.014,0.017,24.14,23.99,24.31,0.945,0.941,0.949,0.971,0.97,0.975,0.918,0.913,0.926,36.98,34.13,39.72,35.92,33.11,38.74,0,0,0,0,0,0,0.399,0,0.051,0.2,0.8,0.2,48.1
1549836000000,2019,2,2018,5,20,7,0.292,0.0514,0.241,14548.4,92.76,92.76,86.6,2,2,2,483,450.3,513.2,398,365.3,85,85,85,0,0,0,0.176,0.166,0.189,398,365.3,428.2,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.19,0.179,0.201,0.0868,0.0714,0.101,0.0036,0.0029,0.0042,0.488,0.439,0.534,0.02,0.018,0.022,23.74,23.56,23.93,0.954,0.95,0.957,0.98,0.978,0.98,0.935,0.929,0.938,44.2,40.75,47.33,43.3,39.84,46.38,0,0,0,0,0,0,0.481,0,0.051,0.18,0.83,0.17,49.8
1550440800000,2019,2,2018,5,21,7,0.342,0.0514,0.29,16813.9,107.3,107.3,100.1,3,2,2.4285714285714284,564.7,527.1,599.3,479.7,442.1,85,85,85,0,0,0,0.151,0.142,0.161,479.7,442.1,514.3,990,990,990,966.1,966,966.3,23.9,23.7,24,0.223,0.206,0.242,0.126,0.108,0.145,0.0053,0.0045,0.0061,0.567,0.525,0.612,0.024,0.022,0.026,23.29,23.14,23.47,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.41,35.42,52.16,42.52,34.36,48.2,0,0,0,0,0,0,0.556,0,0.052,0.15,0.85,0.15,49.2
1551045600000,2019,2,2018,5,22,7,0.382,0.0571,0.325,18769.4,114.2,114.2,111.7,3,3,3,631.4,607.2,657.6,537,522.2,94.43,85,107,0,0,0,0.149,0.135,0.167,537,522.2,550.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.257,0.247,0.268,0.16,0.15,0.169,0.0068,0.0063,0.0072,0.601,0.574,0.627,0.025,0.024,0.027,22.97,22.84,23.1,0.95,0.948,0.951,0.972,0.97,0.974,0.923,0.92,0.926,38.3,37.4,39.09,37.24,36.29,38.07,0,0,0,0,0,0,0.621,0,0.057,0.15,0.85,0.15,49.1
1551650400000,2019,3,2018,6,23,7,0.421,0.0647,0.356,20483.8,126.4,126.4,121.9,3,3,3,696,666.6,719.6,589,559.6,107,107,107,0,0,0,0.154,0.149,0.161,589,559.6,612.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.29,0.273,0.303,0.194,0.175,0.21,0.0083,0.0075,0.0091,0.692,0.642,0.732,0.03,0.027,0.032,22.62,22.49,22.79,0.953,0.951,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.53,39.67,43.01,40.64,38.69,42.15,0,0,0,0,0,0,0.677,0,0.065,0.15,0.85,0.15,48.7
1552255200000,2019,3,2018,6,24,7,0.44,0.0647,0.375,21482.4,128.6,128.6,127.9,3,3,3,727.6,722.1,731.9,620.6,615.1,107,107,107,0,0,0,0.147,0.146,0.148,620.6,615.1,624.9,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.308,0.304,0.31,0.216,0.212,0.218,0.0093,0.0091,0.0094,0.745,0.736,0.752,0.032,0.032,0.032,22.44,22.42,22.48,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.49,43.16,43.76,42.62,42.3,42.88,0,0,0,0,0,0,0.71,0,0.065,0.15,0.85,0.15,48.8
1552860000000,2019,3,2018,6,25,7,0.423,0.0647,0.358,20591.2,126.5,126.5,122.6,3,3,3,699.1,677,720.2,592.1,570,107,107,107,0,0,0,0.153,0.149,0.158,592.1,570,613.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.291,0.279,0.303,0.197,0.182,0.211,0.0084,0.0078,0.0091,0.697,0.66,0.732,0.03,0.028,0.032,22.61,22.49,22.73,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.93,0.936,41.73,40.33,43.04,40.86,39.39,42.18,0,0,0,0,0,0,0.681,0,0.065,0.15,0.85,0.15,48.7
1553464800000,2019,3,2018,6,26,7,0.398,0.0647,0.334,19222.6,116.7,116.7,114.4,3,3,3,658.5,653.5,669.6,551.5,546.5,107,107,107,0,0,0,0.163,0.16,0.164,551.5,546.5,562.6,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.268,0.265,0.275,0.169,0.166,0.177,0.0072,0.0071,0.0075,0.628,0.62,0.647,0.027,0.026,0.028,22.84,22.77,22.87,0.951,0.95,0.952,0.974,0.973,0.976,0.926,0.925,0.929,39.15,38.82,39.86,38.14,37.79,38.89,0,0,0,0,0,0,0.636,0,0.064,0.16,0.84,0.16,48.3
1554069600000,2019,4,2018,7,27,7,0.4,0.0756,0.324,18609.6,113.1,113.1,110.8,3,3,3,660.7,654,672,535.7,529,125,125,125,0,0,0,0.189,0.186,0.191,535.7,529,547,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.264,0.26,0.27,0.159,0.154,0.166,0.0068,0.0066,0.0071,0.606,0.595,0.625,0.026,0.025,0.027,22.85,22.79,22.89,0.95,0.949,0.95,0.972,0.971,0.973,0.923,0.921,0.925,38,37.57,38.73,36.92,36.47,37.7,0,0,0,0,0,0,0.615,0,0.076,0.19,0.81,0.19,46.5
1554674400000,2019,4,2018,7,28,7,0.416,0.0756,0.34,19534.7,117.5,117.5,116.3,3,3,3,687.8,677.2,693.6,562.8,552.2,125,125,125,0,0,0,0.182,0.18,0.185,562.8,552.2,568.6,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.279,0.273,0.283,0.177,0.17,0.181,0.0076,0.0073,0.0078,0.652,0.634,0.662,0.028,0.027,0.028,22.7,22.66,22.76,0.952,0.951,0.952,0.975,0.974,0.976,0.928,0.926,0.929,39.73,39.06,40.11,38.76,38.05,39.16,0,0,0,0,0,0,0.646,0,0.076,0.18,0.82,0.18,47
1555279200000,2019,4,2018,7,29,7,0.424,0.0756,0.348,19980.3,119.7,119.7,118.9,3,3,3,700.8,692.8,704.6,575.8,567.8,125,125,125,0,0,0,0.178,0.177,0.18,575.8,567.8,579.6,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.287,0.282,0.289,0.186,0.18,0.188,0.008,0.0077,0.0081,0.674,0.661,0.68,0.029,0.028,0.029,22.62,22.6,22.67,0.953,0.952,0.953,0.977,0.976,0.978,0.931,0.929,0.932,40.57,40.06,40.8,39.64,39.1,39.9,0,0,0,0,0,0,0.661,0,0.076,0.18,0.82,0.18,47.1
1555884000000,2019,4,2018,7,30,7,0.43,0.0756,0.355,20339.6,121.3,121.3,121.1,3,3,3,711.4,707.3,712.8,586.4,582.3,125,125,125,0,0,0,0.176,0.175,0.177,586.4,582.3,587.8,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.293,0.29,0.294,0.193,0.19,0.194,0.0083,0.0082,0.0083,0.692,0.685,0.694,0.03,0.029,0.03,22.56,22.55,22.59,0.953,0.953,0.953,0.979,0.978,0.979,0.933,0.932,0.933,41.24,40.98,41.32,40.36,40.08,40.45,0,0,0,0,0,0,0.673,0,0.075,0.18,0.83,0.17,47.3
