datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1556488800000,2019,4,2018,7,31,7,0.436,0.0851,0.351,20058.8,122,122,119.4,3,3,3,720.7,714.7,727.8,580,570.4,140.7,125,147,0,0,0,0.195,0.175,0.205,580,570.4,591.1,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.289,0.284,0.295,0.188,0.182,0.196,0.0081,0.0078,0.0084,0.681,0.665,0.7,0.029,0.029,0.03,22.54,22.51,22.56,0.953,0.952,0.954,0.978,0.976,0.979,0.931,0.929,0.934,40.71,40.07,41.53,39.8,39.11,40.67,0,0,0,0,0,0,0.663,0,0.085,0.2,0.81,0.19,46
1557093600000,2019,5,2018,8,32,7,0.441,0.0889,0.352,20091.7,120.4,120.4,119.6,3,3,3,728.7,719.9,732.5,581.7,572.9,147,147,147,0,0,0,0.202,0.201,0.204,581.7,572.9,585.5,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.291,0.286,0.293,0.19,0.184,0.192,0.0082,0.0079,0.0083,0.684,0.67,0.691,0.03,0.029,0.03,22.5,22.48,22.55,0.953,0.952,0.953,0.978,0.976,0.978,0.932,0.93,0.932,40.77,40.22,41.01,39.86,39.28,40.12,0,0,0,0,0,0,0.664,0,0.089,0.2,0.8,0.2,45.6
1557698400000,2019,5,2018,8,33,7,0.416,0.0889,0.327,18696.3,116.6,116.6,111.3,3,3,3,687.4,658.4,713.6,540.4,511.4,147,147,147,0,0,0,0.214,0.206,0.223,540.4,511.4,566.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.267,0.251,0.282,0.162,0.143,0.179,0.0069,0.0061,0.0077,0.615,0.566,0.659,0.026,0.024,0.028,22.74,22.59,22.9,0.95,0.947,0.952,0.972,0.97,0.976,0.924,0.919,0.929,38.15,36.27,39.82,37.1,35.18,38.85,0,0,0,0,0,0,0.618,0,0.089,0.21,0.79,0.21,44.9
1558303200000,2019,5,2018,8,34,7,0.371,0.0889,0.282,16246.3,103.5,103.5,96.7,3,2,2.142857142857143,614,581.5,647.7,467,434.5,147,147,147,0,0,0,0.24,0.227,0.253,467,434.5,500.7,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.226,0.21,0.245,0.119,0.104,0.135,0.0051,0.0044,0.0058,0.587,0.548,0.64,0.025,0.023,0.027,23.06,22.92,23.23,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.9,35.57,52.52,45.89,34.5,48.2,0,0,0,0,0,0,0.537,0,0.089,0.24,0.76,0.24,43.8
1558908000000,2019,5,2018,8,35,7,0.327,0.0841,0.243,14508.5,90.78,90.78,86.36,2,2,2,540.1,510.7,570.9,401.1,382.3,139,119,147,0,0,0,0.257,0.229,0.278,401.1,382.3,423.9,990,990,990,966,965.9,966.2,24,23.8,24.1,0.197,0.191,0.206,0.0883,0.0795,0.0991,0.0037,0.0033,0.0042,0.499,0.471,0.534,0.021,0.02,0.022,23.47,23.3,23.62,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.06,42.05,46.31,43.18,41.21,45.39,0,0,0,0,0,0,0.48,0,0.084,0.26,0.74,0.26,44.4
1559512800000,2019,6,2018,9,36,7,0.288,0.072,0.216,12968.3,82.84,82.84,77.19,2,2,2,475.9,451.4,501.1,356.9,332.4,119,119,119,0,0,0,0.25,0.237,0.264,356.9,332.4,382.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.181,0.172,0.19,0.0674,0.0559,0.0794,0.0028,0.0023,0.0033,0.432,0.395,0.47,0.018,0.016,0.019,23.83,23.68,23.97,0.949,0.946,0.953,0.975,0.97,0.98,0.926,0.917,0.934,39.58,36.95,42.26,38.6,35.85,41.42,0,0,0,0,0,0,0.429,0,0.072,0.25,0.75,0.25,45
1560117600000,2019,6,2018,9,37,7,0.256,0.072,0.184,11058.2,70.26,70.26,65.82,2,2,2,423.6,404.1,444.6,304.6,285.1,119,119,119,0,0,0,0.281,0.268,0.294,304.6,285.1,325.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.156,0.17,0.0428,0.0336,0.0527,0.0017,0.0014,0.0022,0.353,0.324,0.385,0.014,0.013,0.016,24.14,24.01,24.26,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.916,33.93,31.78,36.22,32.91,30.83,35.13,0,0,0,0,0,0,0.366,0,0.072,0.28,0.72,0.28,43.2
1560722400000,2019,6,2018,9,38,7,0.23,0.072,0.158,9506.76,60.31,60.31,56.59,2,2,2,380.5,364.4,397.8,261.5,245.4,119,119,119,0,0,0,0.313,0.299,0.327,261.5,245.4,278.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.142,0.153,0.0227,0.0166,0.0306,0.00092,0.00067,0.0012,0.289,0.266,0.315,0.012,0.011,0.013,24.41,24.3,24.51,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,29.17,27.38,31.09,28.29,26.56,30.15,0,0,0,0,0,0,0.314,0,0.072,0.31,0.69,0.31,41.3
1561327200000,2019,6,2018,9,39,7,0.208,0.072,0.136,8280.29,51.96,51.96,49.29,2,1,1.4285714285714286,344.6,331.4,359.2,225.6,212.3,119,119,119,0,0,0,0.345,0.331,0.359,225.6,212.3,240.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.13,0.14,0.0149,0.0138,0.0162,0.0006,0.00055,0.00065,0.329,0.249,0.396,0.013,0.01,0.016,24.55,24.48,24.61,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,39.99,25.6,51.85,38.4,24.83,48.2,0,0,0,0,0,0,0.274,0,0.072,0.35,0.65,0.35,39.8
1561932000000,2019,7,2018,10,40,7,0.189,0.0653,0.124,7768.33,48.2,48.2,46.24,1,1,1,312.9,300.4,326.1,204.9,192.4,108,108,108,0,0,0,0.345,0.331,0.359,204.9,192.4,218.2,990,990,990,965,964.9,965,25,25,25.1,0.126,0.121,0.131,0.0132,0.0121,0.0143,0.00053,0.00048,0.00057,0.358,0.336,0.382,0.014,0.013,0.015,24.68,24.59,24.76,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.38,44.51,50.39,46.24,43.62,48.2,0,0,0,0,0,0,0.257,0,0.065,0.35,0.66,0.34,41.1
1562536800000,2019,7,2018,10,41,7,0.172,0.0653,0.107,6720.96,42.68,42.68,40.01,1,1,1,285.2,274.5,296.4,177.2,166.5,108,108,108,0,0,0,0.379,0.364,0.393,177.2,166.5,188.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.112,0.12,0.0108,0.0099,0.0118,0.00043,0.00039,0.00047,0.309,0.289,0.329,0.012,0.011,0.013,24.85,24.79,24.91,0.948,0.944,0.951,0.977,0.973,0.98,0.926,0.918,0.932,40.93,38.41,43.55,40.01,37.36,42.68,0,0,0,0,0,0,0.222,0,0.065,0.38,0.62,0.38,39.1
1563141600000,2019,7,2018,10,42,7,0.159,0.0653,0.0937,5821.43,36.75,36.75,34.65,1,1,1,263,254,272,155,146,108,108,108,0,0,0,0.411,0.397,0.425,155,146,164,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00892,0.00816,0.00969,0.00035,0.00032,0.00038,0.269,0.253,0.285,0.011,0.01,0.011,24.98,24.93,25.03,0.941,0.937,0.944,0.97,0.97,0.971,0.913,0.909,0.917,35.72,33.59,37.83,34.65,32.58,36.75,0,0,0,0,0,0,0.193,0,0.0653,0.41,0.59,0.41,36.6
1563746400000,2019,7,2018,10,43,7,0.147,0.0653,0.082,5075.45,31.89,31.89,30.21,1,1,1,243.6,236.2,251,135.6,128.2,108,108,108,0,0,0,0.444,0.43,0.457,135.6,128.2,143,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0988,0.104,0.00727,0.00665,0.0079,0.00029,0.00026,0.00031,0.234,0.221,0.247,0.0092,0.0087,0.0098,25.1,25.05,25.16,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.15,29.42,32.88,30.21,28.54,31.89,0,0,0,0,0,0,0.168,0,0.065,0.44,0.56,0.44,34.5
1564351200000,2019,7,2018,10,44,7,0.137,0.0601,0.0766,4745.37,29.81,29.81,28.25,1,1,1,226.1,217.9,233.7,126.7,120.8,99.43,93,108,0,0,0,0.439,0.411,0.472,126.7,120.8,133.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0972,0.0958,0.0988,0.00652,0.00602,0.00708,0.00026,0.00024,0.00028,0.217,0.208,0.228,0.0085,0.0082,0.009,25.23,25.18,25.28,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.12,27.66,30.73,28.25,26.83,29.81,0,0,0,0,0,0,0.157,0,0.0604,0.44,0.56,0.44,34.6
1564956000000,2019,8,2018,11,45,7,0.125,0.0562,0.0692,3704.57,27.17,27.17,22.05,1,1,1,207.5,200.1,214.9,114.5,107.1,93,93,93,0,0,0,0.449,0.433,0.465,114.5,107.1,121.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0896,0.0948,0.00548,0.00485,0.00611,0.00021,0.00019,0.00024,0.195,0.182,0.208,0.0076,0.0071,0.0081,25.36,25.3,25.42,0.79,0,0.926,0.831,0,0.97,0.766,0,0.899,22.73,0,28.01,22.05,0,27.17,0,1,0,0,0.143,0,0.123,0.143,0.0558,0.45,0.55,0.45,29.6
1565560800000,2019,8,2018,11,46,7,0.117,0.0562,0.0605,0,0,0,0,1,1,1,193,187.2,198.7,99.99,94.24,93,93,93,0,0,0,0.482,0.468,0.497,99.99,94.24,105.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.085,0.0891,0.00425,0.00376,0.00474,0.00017,0.00015,0.00019,0.169,0.159,0.179,0.0066,0.0062,0.007,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.48,0.52,0.48,0
1566165600000,2019,8,2018,11,47,7,0.109,0.0562,0.0525,0,0,0,0,1,1,1,179.8,174.9,185.3,86.82,81.94,93,93,93,0,0,0,0.517,0.502,0.532,86.82,81.94,92.33,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0824,0.0807,0.0844,0.00313,0.00271,0.0036,0.00012,0.00011,0.00014,0.145,0.137,0.155,0.0057,0.0053,0.0061,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.52,0.48,0.52,0
1566770400000,2019,8,2018,11,48,7,0.102,0.0544,0.0481,494.667,20.61,20.61,2.944,1,1,1,169.5,165.4,173.6,79.47,73.74,90,72,93,0,0,0,0.531,0.435,0.558,79.47,73.74,93.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0778,0.0826,0.00251,0.00202,0.00369,0.000098,0.000079,0.00014,0.132,0.122,0.155,0.0052,0.0048,0.0061,25.41,25.38,25.41,0.131,0,0.918,0.138,0,0.966,0.127,0,0.887,3.048,0,21.34,2.944,0,20.61,0,6,0,0,0.857,0,0.0164,0.857,0.0539,0.53,0.47,0.53,4.85
1567375200000,2019,9,2018,12,49,7,0.0944,0.0435,0.0508,3140.28,19.99,19.99,18.69,1,1,1,156.1,150.3,162.4,84.07,78.33,72,72,72,0,0,0,0.461,0.443,0.479,84.07,78.33,90.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.0773,0.0815,0.0029,0.00241,0.00343,0.00011,0.000094,0.00013,0.138,0.128,0.149,0.0054,0.005,0.0059,25.37,25.37,25.38,0.929,0.922,0.936,0.962,0.96,0.965,0.894,0.889,0.898,19.43,18.23,20.73,18.69,17.5,19.99,0,0,0,0,0,0,0.104,0,0.0436,0.46,0.54,0.46,33.3
1567980000000,2019,9,2018,12,50,7,0.0866,0.0435,0.043,2623.45,17.13,17.13,15.62,1,1,1,143.1,138.6,148.4,71.14,66.57,72,72,72,0,0,0,0.503,0.485,0.52,71.14,66.57,76.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0731,0.0766,0.0018,0.00141,0.00225,0.00007,0.000055,0.000088,0.115,0.107,0.125,0.0045,0.0042,0.0049,25.38,25.38,25.39,0.918,0.894,0.938,0.96,0.96,0.96,0.881,0.858,0.901,16.27,14.82,17.84,15.62,14.23,17.13,0,0,0,0,0,0,0.0868,0,0.0436,0.5,0.5,0.5,30.3
1568584800000,2019,9,2018,12,51,7,0.0805,0.0435,0.037,653.771,13.82,13.82,3.891,1,1,1,133.1,129,137.2,61.1,57,72,72,72,0,0,0,0.541,0.525,0.558,61.1,57,65.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0727,0.000944,0.000595,0.00129,0.000037,0.000023,0.000051,0.0974,0.0909,0.104,0.0038,0.0036,0.0041,25.4,25.4,25.41,0.252,0,0.887,0.274,0,0.96,0.242,0,0.851,4.054,0,14.4,3.891,0,13.82,0,5,0,0,0.714,0,0.0216,0.714,0.0435,0.54,0.46,0.54,8.12
1569189600000,2019,9,2018,12,52,7,0.0757,0.0435,0.0322,0,0,0,0,1,1,1,125.2,122.7,127.6,53.17,50.71,72,72,72,0,0,0,0.575,0.564,0.587,53.17,50.71,55.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00027,0.0000604,0.000479,0.000011,0.0000024,0.000019,0.0854,0.0818,0.0889,0.0033,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.57,0.43,0.57,0
1569794400000,2019,9,2018,12,53,7,0.0714,0.0332,0.0339,1680.23,14.66,14.66,10,1,0,0.8571428571428571,118,115.3,121.9,63.17,49.89,54.86,52,72,7.143,0,50,0.464,0.433,0.591,56.04,0,67.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00112,0,0.00153,0.000044,0,0.00006,0.0983,0.0708,0.107,0.0039,0.0028,0.0042,25.4,25.39,25.43,0.636,0,0.902,0.686,0,0.96,0.61,0,0.866,10.42,0,15.27,10,0,14.66,1,1,0,0.143,0.143,0,0.0556,0.286,0.0375,0.46,0.47,0.53,23.5
1570399200000,2019,10,2019,1,1,7,0.0697,0.0314,0.0383,1006.06,14.16,14.16,5.988,1,1,1,115.3,112,118.3,63.25,60.05,52,52,52,0,0,0,0.451,0.439,0.464,63.25,60.05,66.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00113,0.000854,0.00139,0.000044,0.000033,0.000054,0.0998,0.0952,0.104,0.0039,0.0037,0.0041,25.4,25.4,25.4,0.381,0,0.893,0.411,0,0.96,0.366,0,0.857,6.238,0,14.76,5.988,0,14.16,0,4,0,0,0.571,0,0.0333,0.571,0.0314,0.45,0.55,0.45,14.4
1571004000000,2019,10,2019,1,2,7,0.0676,0.0314,0.0362,322.357,13.43,13.43,1.919,1,1,1,111.8,107.7,115.9,59.78,55.67,52,52,52,0,0,0,0.466,0.449,0.483,59.78,55.67,63.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000831,0.000482,0.00118,0.000033,0.000019,0.000046,0.0949,0.089,0.101,0.0037,0.0035,0.004,25.41,25.4,25.41,0.126,0,0.879,0.137,0,0.96,0.121,0,0.844,1.999,0,13.99,1.919,0,13.43,0,6,0,0,0.857,0,0.0107,0.857,0.0314,0.46,0.54,0.46,4.77
1571608800000,2019,10,2019,1,3,7,0.0638,0.0314,0.0323,0,0,0,0,1,1,1,105.4,103.6,106.8,53.41,51.57,52,52,52,0,0,0,0.493,0.487,0.502,53.41,51.57,54.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00029,0.000133,0.000412,0.000011,0.0000052,0.000016,0.0857,0.0831,0.0878,0.0034,0.0033,0.0034,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
1572213600000,2019,10,2019,1,4,7,0.0639,0.0309,0.0329,0,0,0,0,1,1,1,105.6,104.4,106.6,54.46,52.67,51.14,50,52,0,0,0,0.484,0.472,0.497,54.46,52.67,56.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000379,0.000227,0.000513,0.000015,0.0000089,0.00002,0.0872,0.0847,0.0895,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.031,0.48,0.51,0.49,0
1572818400000,2019,11,2019,2,5,7,0.0666,0.0302,0.0364,667.317,13.94,13.94,3.972,1,1,1,110.2,106.3,115.6,60.17,56.31,50,50,50,0,0,0,0.454,0.433,0.47,60.17,56.31,65.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000865,0.000536,0.00133,0.000034,0.000021,0.000052,0.0954,0.0899,0.103,0.0037,0.0035,0.004,25.4,25.4,25.41,0.254,0,0.889,0.274,0,0.96,0.244,0,0.853,4.138,0,14.52,3.972,0,13.94,0,5,0,0,0.714,0,0.0221,0.714,0.0302,0.45,0.55,0.45,10
1573423200000,2019,11,2019,2,6,7,0.0734,0.0302,0.0431,2632.5,17.21,17.21,15.67,1,1,1,121.3,116.4,126.8,71.3,66.42,50,50,50,0,0,0,0.412,0.394,0.429,71.3,66.42,76.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0729,0.00181,0.0014,0.00228,0.000071,0.000055,0.000089,0.112,0.104,0.121,0.0044,0.0041,0.0048,25.39,25.38,25.4,0.919,0.893,0.938,0.96,0.96,0.96,0.882,0.858,0.9,16.32,14.78,17.93,15.67,14.19,17.21,0,0,0,0,0,0,0.0871,0,0.0303,0.41,0.59,0.41,35.9
1574028000000,2019,11,2019,2,7,7,0.0821,0.0302,0.0518,3193.74,19.76,19.76,19.01,1,1,1,135.7,129.3,139.4,85.72,79.28,50,50,50,0,0,0,0.369,0.359,0.387,85.72,79.28,89.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0737,0.0773,0.00304,0.00249,0.00335,0.00012,0.000098,0.00013,0.137,0.126,0.144,0.0054,0.0049,0.0056,25.36,25.36,25.37,0.926,0.922,0.935,0.963,0.96,0.964,0.892,0.889,0.897,19.75,18.44,20.49,19.01,17.7,19.76,0,0,0,0,0,0,0.106,0,0.0303,0.37,0.63,0.37,38.9
1574632800000,2019,11,2019,2,8,7,0.0872,0.031,0.0561,3437.47,21.16,21.16,20.46,1,1,1,144.1,138.8,146.5,92.83,87.5,51.29,50,59,0,0,0,0.356,0.342,0.403,92.83,87.5,96.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0771,0.0797,0.00364,0.00319,0.00393,0.00014,0.00013,0.00015,0.15,0.142,0.156,0.0059,0.0056,0.0061,25.35,25.34,25.36,0.918,0.915,0.924,0.966,0.963,0.967,0.887,0.884,0.89,21.19,20.11,21.88,20.46,19.37,21.16,0,0,0,0,0,0,0.114,0,0.0311,0.36,0.64,0.36,39.4
1575237600000,2019,12,2019,3,9,7,0.0977,0.0357,0.062,3805.03,24.93,24.93,22.65,1,1,1,161.6,149,171.4,102.6,89.96,59,59,59,0,0,0,0.366,0.344,0.396,102.6,89.96,112.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0789,0.0868,0.00447,0.0034,0.0053,0.00018,0.00013,0.00021,0.169,0.146,0.186,0.0066,0.0057,0.0073,25.35,25.35,25.36,0.917,0.912,0.921,0.968,0.964,0.97,0.888,0.883,0.892,23.38,20.61,25.7,22.65,19.87,24.93,0,0,0,0,0,0,0.126,0,0.0357,0.37,0.63,0.37,38.9
1575842400000,2019,12,2019,3,10,7,0.104,0.0357,0.068,4187.81,25.26,25.26,24.93,1,1,1,171.4,169.7,172.8,112.4,110.7,59,59,59,0,0,0,0.344,0.342,0.348,112.4,110.7,113.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0863,0.0873,0.0053,0.00516,0.00542,0.00021,0.0002,0.00021,0.186,0.183,0.189,0.0073,0.0072,0.0074,25.36,25.36,25.36,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.891,0.893,25.7,25.29,26.04,24.93,24.53,25.26,0,0,0,0,0,0,0.138,0,0.036,0.34,0.65,0.35,40.3
1576447200000,2019,12,2019,3,11,7,0.11,0.0357,0.0744,4618.38,29.54,29.54,27.49,1,1,1,182,175.8,190.5,123,116.8,59,59,59,0,0,0,0.325,0.31,0.336,123,116.8,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0884,0.0936,0.0062,0.00567,0.00693,0.00024,0.00022,0.00027,0.205,0.194,0.221,0.008,0.0076,0.0086,25.36,25.36,25.36,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.34,26.79,30.46,27.49,25.99,29.54,0,0,0,0,0,0,0.153,0,0.0356,0.32,0.68,0.32,42
1577052000000,2019,12,2019,3,12,7,0.12,0.0357,0.0847,5295.24,35.45,35.45,31.52,1,1,1,199,190,216,140,131,59,59,59,0,0,0,0.297,0.273,0.311,140,131,157,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0934,0.103,0.00765,0.00688,0.00909,0.0003,0.00027,0.00036,0.236,0.22,0.266,0.0092,0.0086,0.01,25.33,25.24,25.36,0.934,0.931,0.941,0.97,0.97,0.97,0.906,0.903,0.913,32.49,30.32,36.55,31.52,29.41,35.45,0,0,0,0,0,0,0.175,0,0.0353,0.3,0.71,0.29,44.1
1577656800000,2019,12,2019,3,13,7,0.14,0.0417,0.0985,6180.82,38.9,38.9,36.79,1,1,1,231.9,219.5,244.7,162.9,154.2,69,59,73,0,0,0,0.297,0.266,0.321,162.9,154.2,171.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.103,0.11,0.0096,0.00885,0.0103,0.00038,0.00035,0.00041,0.278,0.263,0.294,0.011,0.01,0.012,25.13,25.04,25.21,0.943,0.94,0.946,0.972,0.97,0.976,0.916,0.912,0.923,37.85,35.78,39.87,36.79,34.71,38.9,0,0,0,0,0,0,0.204,0,0.0415,0.3,0.7,0.3,44.1
1578261600000,2020,1,2019,4,14,7,0.155,0.0442,0.111,7008.84,44.19,44.19,41.72,1,1,1,256.3,247.1,266.8,183.3,174.1,73,73,73,0,0,0,0.285,0.274,0.295,183.3,174.1,193.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.117,0.0113,0.0106,0.0122,0.00045,0.00042,0.00048,0.315,0.299,0.334,0.012,0.012,0.013,24.96,24.9,25.02,0.949,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.6,40.44,45.09,41.72,39.51,44.19,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.2
1578866400000,2020,1,2019,4,15,7,0.172,0.0442,0.127,7932.52,48.2,48.2,47.22,1,1,1,283.6,270.4,296.6,210.6,197.4,73,73,73,0,0,0,0.258,0.246,0.27,210.6,197.4,223.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.128,0.0137,0.0125,0.0148,0.00054,0.0005,0.00059,0.364,0.34,0.387,0.014,0.013,0.015,24.8,24.73,24.88,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,49,45.93,52,47.22,45.01,48.2,0,0,0,0,0,0,0.262,0,0.045,0.26,0.74,0.26,46.1
1579471200000,2020,1,2019,4,16,7,0.197,0.0442,0.153,9284.34,60.23,60.23,55.26,2,2,2,326.1,302.9,348.9,253.1,229.9,73,73,73,0,0,0,0.224,0.209,0.241,253.1,229.9,275.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.13,0.146,0.0203,0.0153,0.0292,0.00082,0.00061,0.0012,0.272,0.243,0.304,0.011,0.0097,0.012,24.7,24.55,24.84,0.929,0.923,0.935,0.97,0.97,0.97,0.902,0.895,0.907,28.49,25.85,31.05,27.63,25.07,30.12,0,0,0,0,0,0,0.307,0,0.044,0.22,0.78,0.22,47.1
1580076000000,2020,1,2019,4,17,7,0.237,0.0462,0.191,11556.6,75.55,75.55,68.79,2,2,2,392.3,358.4,432.2,315.9,285.4,76.43,73,85,0,0,0,0.195,0.181,0.204,315.9,285.4,347.2,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.15,0.173,0.0481,0.0337,0.0629,0.002,0.0014,0.0026,0.365,0.319,0.412,0.015,0.013,0.017,24.28,24.04,24.49,0.943,0.937,0.948,0.97,0.97,0.973,0.915,0.909,0.923,35.44,32.12,38.81,34.39,31.15,37.78,0,0,0,0,0,0,0.382,0,0.046,0.19,0.81,0.19,48.8
1580680800000,2020,2,2019,5,18,7,0.292,0.0514,0.241,14552.2,95.21,95.21,86.62,2,2,2,483.3,444.6,525.5,398.3,359.6,85,85,85,0,0,0,0.176,0.162,0.191,398.3,359.6,440.5,990,990,990,965.8,965.6,966,24.2,24,24.4,0.191,0.177,0.205,0.087,0.0687,0.107,0.0036,0.0028,0.0044,0.489,0.431,0.552,0.02,0.018,0.023,23.74,23.48,23.97,0.954,0.95,0.958,0.979,0.976,0.98,0.934,0.927,0.938,44.22,40.13,48.57,43.31,39.18,47.6,0,0,0,0,0,0,0.481,0,0.051,0.18,0.83,0.17,49.8
1581285600000,2020,2,2019,5,19,7,0.366,0.0514,0.315,18195.3,125,125,108.3,3,2,2.7142857142857144,605.9,543.8,686.5,520.9,458.8,85,85,85,0,0,0,0.141,0.124,0.156,520.9,458.8,601.5,990,990,990,966.3,966,966.6,23.7,23.4,24,0.246,0.212,0.292,0.151,0.116,0.203,0.0064,0.0048,0.0087,0.604,0.525,0.708,0.026,0.022,0.03,23.08,22.65,23.37,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,42.24,35.41,51.88,40.69,34.34,48.2,0,0,0,0,0,0,0.602,0,0.051,0.14,0.86,0.14,49.7
1581890400000,2020,2,2019,5,20,7,0.513,0.0566,0.457,25126.1,171.6,171.6,149.6,4,3,3.4285714285714284,848.4,722.4,995.2,754.9,637.4,93.57,85,105,0,0,0,0.111,0.102,0.118,754.9,637.4,890.2,990,990,990,967.3,966.8,967.9,22.7,22.1,23.2,0.396,0.312,0.513,0.298,0.227,0.37,0.013,0.0098,0.017,0.936,0.768,1.13,0.041,0.033,0.051,21.77,20.99,22.44,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.26,39.54,51.27,44.03,38.55,48.2,0,0,0,0,0,0,0.831,0,0.056,0.11,0.89,0.11,49
1582495200000,2020,2,2019,5,21,7,0.72,0.0702,0.64,31984.1,192.8,192.8,190.4,4,4,4,1190,1053,1293,1074,948.5,116.1,105,183,16,0,67,0.0973,0.0825,0.142,1058,948.5,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.72,0.566,0.8,0.567,0.398,0.648,0.026,0.018,0.031,1.58,1.23,1.75,0.073,0.056,0.083,19.93,19.43,20.71,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.28,46.01,50.76,47.6,45.09,48.2,0,0,0,0,0,0,1.06,0,0.08,0.098,0.89,0.11,44.4
1583100000000,2020,3,2019,6,22,7,0.838,0.111,0.665,32221.4,192.8,192.8,191.8,4,4,4,1386,1314,1448,1203,1131,183,183,183,103.1,31,165,0.132,0.126,0.139,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.84,0.81,0.866,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.81,0.086,0.083,0.088,19.09,18.87,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.07,48.46,49.77,47.95,47.5,48.2,0,0,0,0,0,0,1.07,0,0.173,0.13,0.79,0.21,38.5
1583704800000,2020,3,2019,6,23,7,0.947,0.111,0.665,31201.9,189.1,189.1,185.7,4,4,4,1565,1470,1678,1382,1287,183,183,183,282.1,187,395,0.117,0.109,0.124,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.901,0.876,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.46,18.08,18.79,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.38,46.39,48.25,46.43,45.46,47.29,0,0,0,0,0,0,1.03,0,0.282,0.12,0.7,0.3,32.9
1584309600000,2020,3,2019,6,24,7,1.13,0.111,0.665,29405.9,180.1,180.1,175,4,4,4,1873,1728,1998,1690,1545,183,183,183,589.7,445,715,0.0979,0.0916,0.106,1100,1100,1100,990,990,990,970.7,970.2,971.1,19.3,18.9,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.44,17.03,17.91,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.65,43.55,45.94,43.76,42.68,45.02,0,0,0,0,0,0,0.972,0,0.465,0.098,0.59,0.41,26
1584914400000,2020,3,2019,6,25,7,1.3,0.111,0.665,28049.9,169.7,169.7,167,4,4,4,2145,2037,2271,1962,1854,183,183,183,861.7,754,988,0.0854,0.0806,0.0898,1100,1100,1100,990,990,990,971.4,971.2,971.8,18.6,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.37,16.94,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.59,41.77,43.29,41.74,40.93,42.42,0,0,0,0,0,0,0.928,0,0.635,0.085,0.51,0.49,21.6
1585519200000,2020,3,2019,6,26,7,1.5,0.125,0.665,26497.9,162.6,162.6,157.7,4,4,4,2487,2312,2679,2280,2129,207.3,183,217,1180,1029,1362,0.0833,0.0775,0.0898,1100,1100,1100,990,990,990,972.3,971.9,972.7,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.39,16.27,0.944,0.943,0.946,0.977,0.974,0.979,0.922,0.918,0.926,40.37,39.11,41.51,39.43,38.1,40.65,0,0,0,0,0,0,0.876,0,0.835,0.083,0.44,0.56,17.7
1586124000000,2020,4,2019,7,27,7,1.76,0.131,0.665,24495.3,150.5,150.5,145.8,4,4,4,2918,2746,3075,2701,2529,217,217,217,1601,1429,1758,0.0745,0.0706,0.079,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.81,14.43,15.22,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.909,0.917,37.54,36.49,38.67,36.45,35.39,37.64,0,0,0,0,0,0,0.81,0,1.095,0.074,0.38,0.62,13.9
1586728800000,2020,4,2019,7,28,7,1.94,0.131,0.665,23218.6,140.4,140.4,138.2,4,4,4,3213,3120,3294,2996,2903,217,217,217,1896,1803,1977,0.0676,0.0659,0.0695,1100,1100,1100,990,990,990,974,973.8,974.2,16,15.8,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.12,13.94,14.32,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.62,35.14,36.19,34.55,34.09,35.1,0,0,0,0,0,0,0.768,0,1.275,0.068,0.34,0.66,12
1587333600000,2020,4,2019,7,29,7,2.02,0.172,0.665,22749.3,135.9,135.9,135.4,4,4,4,3336,3315,3352,3052,3020,283.9,217,295,1952,1920,1998,0.0851,0.0655,0.089,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.85,13.82,13.9,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.9,34.8,35.02,33.85,33.76,33.97,0,0,0,0,0,0,0.752,0,1.355,0.085,0.33,0.67,11.3
1587938400000,2020,4,2019,7,30,7,1.92,0.185,0.665,23389.1,142.5,142.5,139.2,4,4,4,3172,3039,3294,2866,2718,306.1,295,321,1766,1618,1899,0.0968,0.0896,0.106,1100,1100,1100,990,990,990,973.9,973.6,974.2,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.21,13.94,14.52,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.88,35.14,36.73,34.81,34.09,35.63,0,0,0,0,0,0,0.773,0,1.255,0.096,0.35,0.65,12.2
1588543200000,2020,5,2019,8,31,7,1.72,0.194,0.665,24805,151.8,151.8,147.6,4,4,4,2851,2699,2994,2530,2378,321,321,321,1429,1278,1573,0.113,0.107,0.119,1100,1100,1100,990,990,990,973.2,972.8,973.5,16.8,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.97,14.63,15.34,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.911,0.918,37.98,37.03,38.98,36.91,35.92,37.96,0,0,0,0,0,0,0.82,0,1.055,0.11,0.39,0.61,14.4
1589148000000,2020,5,2019,8,32,7,1.51,0.194,0.665,26433.6,161.1,161.1,157.3,4,4,4,2501,2364,2648,2180,2043,321,321,321,1080,943,1227,0.129,0.121,0.136,1100,1100,1100,990,990,990,972.3,972,972.7,17.7,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.46,16.15,0.944,0.943,0.945,0.977,0.975,0.979,0.922,0.919,0.925,40.28,39.31,41.17,39.34,38.31,40.29,0,0,0,0,0,0,0.874,0,0.845,0.13,0.44,0.56,17.5
1589752800000,2020,5,2019,8,33,7,1.31,0.179,0.665,27954.8,170.6,170.6,166.4,4,4,4,2166,2002,2323,1871,1726,295.3,276,321,770.6,626,902,0.136,0.128,0.144,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.63,16.25,17.02,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.46,41.44,43.52,41.6,40.57,42.65,0,0,0,0,0,0,0.924,0,0.645,0.14,0.51,0.49,21.3
1590357600000,2020,5,2019,8,34,7,1.1,0.167,0.665,29742,181.4,181.4,177,4,4,4,1815,1688,1948,1539,1412,276,276,276,438.6,312,572,0.153,0.142,0.164,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.63,17.19,18.04,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.16,43.98,46.29,44.26,43.1,45.36,0,0,0,0,0,0,0.984,0,0.435,0.15,0.6,0.4,27
1590962400000,2020,6,2019,9,35,7,0.934,0.127,0.665,31313.5,190.1,190.1,186.4,4,4,4,1545,1445,1651,1335,1235,210,210,210,234.9,135,341,0.136,0.127,0.145,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.901,0.868,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.52,18.16,18.88,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.55,46.6,48.48,46.6,45.67,47.51,0,0,0,0,0,0,1.04,0,0.269,0.14,0.71,0.29,33.5
1591567200000,2020,6,2019,9,36,7,0.778,0.127,0.633,31560.8,192.8,192.8,187.9,4,4,4,1287,1158,1417,1077,948.2,210,210,210,29.71,0,107,0.164,0.148,0.181,1047,948.2,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.747,0.593,0.855,0.546,0.398,0.648,0.026,0.018,0.031,1.58,1.25,1.8,0.075,0.058,0.087,19.61,18.98,20.35,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.98,45.18,49.59,46.97,44.28,48.2,0,0,0,0,0,0,1.04,0,0.145,0.16,0.81,0.19,40.6
1592172000000,2020,6,2019,9,37,7,0.63,0.127,0.503,26479.6,171.9,171.9,157.6,4,3,3.7142857142857144,1041,968.4,1123,830.9,758.4,210,210,210,0,0,0,0.202,0.187,0.217,830.9,758.4,912.5,990,990,990,968,967.8,968.3,22,21.7,22.2,0.486,0.42,0.561,0.341,0.306,0.381,0.016,0.014,0.018,1.07,1,1.19,0.049,0.045,0.055,20.9,20.52,21.22,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.26,39.49,51.46,42.85,38.5,48.2,0,0,0,0,0,0,0.876,0,0.127,0.2,0.8,0.2,42
1592776800000,2020,6,2019,9,38,7,0.542,0.127,0.415,22927.1,144.6,144.6,136.5,3,3,3,896.4,851,947.1,686.4,641,210,210,210,0,0,0,0.235,0.222,0.247,686.4,641,737.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.362,0.335,0.4,0.26,0.229,0.293,0.012,0.01,0.013,0.873,0.795,0.968,0.039,0.035,0.043,21.64,21.34,21.9,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.42,43.85,49.2,45.49,42.98,48.2,0,0,0,0,0,0,0.758,0,0.127,0.23,0.77,0.23,42.3
1593381600000,2020,6,2019,9,39,7,0.485,0.117,0.368,20785.9,126.9,126.9,123.7,3,3,3,802.1,773.3,837.3,609.3,587.3,192.9,186,210,0,0,0,0.241,0.229,0.255,609.3,587.3,627.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.313,0.3,0.327,0.208,0.193,0.22,0.0091,0.0084,0.0097,0.738,0.7,0.772,0.032,0.03,0.034,22.15,21.98,22.31,0.954,0.953,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.11,40.83,43.15,41.24,39.92,42.29,0,0,0,0,0,0,0.687,0,0.117,0.24,0.76,0.24,42.9
1593986400000,2020,7,2019,10,40,7,0.441,0.12,0.321,18224,118.1,118.1,108.5,3,2,2.7142857142857144,729.3,694.5,765,531.6,467.5,197.7,186,227,0,0,0,0.272,0.243,0.327,531.6,467.5,579,990,990,990,966.8,966.7,967,23.2,23,23.3,0.27,0.238,0.295,0.158,0.12,0.188,0.0068,0.0051,0.0082,0.639,0.605,0.686,0.028,0.026,0.03,22.54,22.35,22.71,0.953,0.949,0.957,0.975,0.97,0.98,0.929,0.921,0.938,42.09,37.31,50.84,40.75,36.2,48.2,0,0,0,0,0,0,0.603,0,0.12,0.27,0.73,0.27,41.3
1594591200000,2020,7,2019,10,41,7,0.395,0.137,0.258,15104.6,95.81,95.81,89.91,2,2,2,653.5,624.2,684.4,426.5,397.2,227,227,227,0,0,0,0.348,0.332,0.364,426.5,397.2,457.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.216,0.204,0.232,0.1,0.0865,0.115,0.0043,0.0037,0.0049,0.547,0.501,0.598,0.023,0.021,0.026,22.94,22.76,23.1,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.87,42.94,48.88,44.95,42.09,47.91,0,0,0,0,0,0,0.499,0,0.137,0.35,0.65,0.35,38.2
1595196000000,2020,7,2019,10,42,7,0.356,0.137,0.219,12857.4,82.23,82.23,76.53,2,2,2,588.6,563.2,614.6,361.7,336.2,227,227,227,0,0,0,0.386,0.369,0.403,361.7,336.2,387.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.191,0.182,0.201,0.0697,0.0577,0.082,0.0029,0.0024,0.0035,0.448,0.41,0.487,0.019,0.017,0.021,23.3,23.15,23.46,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.26,36.6,41.95,38.27,35.51,41.12,0,0,0,0,0,0,0.425,0,0.137,0.38,0.62,0.38,36.1
1595800800000,2020,7,2019,10,43,7,0.322,0.13,0.192,11328.2,70.99,70.99,67.43,2,2,2,532.7,509.4,555.3,318,298.8,214.7,184,227,0,0,0,0.403,0.356,0.432,318,298.8,333.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.175,0.169,0.18,0.0491,0.04,0.0563,0.002,0.0017,0.0023,0.381,0.353,0.402,0.016,0.015,0.017,23.62,23.5,23.72,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,34.76,32.64,36.59,33.71,31.66,35.5,0,0,0,0,0,0,0.375,0,0.13,0.4,0.6,0.4,35.2
1596405600000,2020,8,2019,11,44,7,0.29,0.111,0.179,10621.3,67.71,67.71,63.22,2,2,2,480,458.8,501.4,296,274.8,184,184,184,0,0,0,0.384,0.367,0.401,296,274.8,317.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.173,0.0387,0.0287,0.0488,0.0016,0.0012,0.002,0.346,0.314,0.378,0.014,0.013,0.016,23.89,23.77,24.02,0.94,0.935,0.944,0.97,0.97,0.97,0.912,0.907,0.915,32.59,30.28,34.9,31.61,29.37,33.86,0,0,0,0,0,0,0.351,0,0.111,0.38,0.62,0.38,36.6
1597010400000,2020,8,2019,11,45,7,0.263,0.111,0.151,8955.4,57.51,57.51,53.31,2,1,1.8571428571428572,434.4,416.4,453,250.4,232.4,184,184,184,0,0,0,0.424,0.406,0.442,250.4,232.4,269,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.156,0.0192,0.0155,0.026,0.00078,0.00063,0.0011,0.302,0.264,0.414,0.012,0.011,0.017,24.14,24.06,24.24,0.934,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.44,26.2,52.58,30.1,25.42,48.2,0,0,0,0,0,0,0.296,0,0.112,0.42,0.57,0.43,34.1
1597615200000,2020,8,2019,11,46,7,0.24,0.111,0.128,7850.08,48.2,48.2,46.73,1,1,1,396.2,381.1,411.7,212.2,197.1,184,184,184,0,0,0,0.465,0.447,0.483,212.2,197.1,227.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.135,0.13,0.141,0.0138,0.0125,0.0151,0.00056,0.00051,0.00062,0.378,0.351,0.406,0.015,0.014,0.017,24.24,24.14,24.34,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.26,44.9,51.66,46.73,44,48.2,0,0,0,0,0,0,0.26,0,0.112,0.46,0.53,0.47,32.7
1598220000000,2020,8,2019,11,47,7,0.22,0.111,0.109,6712.66,42.96,42.96,39.96,1,1,1,363.6,351.3,376.5,179.6,167.3,184,184,184,0,0,0,0.506,0.489,0.524,179.6,167.3,192.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.124,0.12,0.129,0.011,0.00997,0.0121,0.00044,0.0004,0.00049,0.32,0.298,0.343,0.013,0.012,0.014,24.46,24.37,24.55,0.949,0.945,0.953,0.977,0.972,0.98,0.927,0.919,0.934,40.89,38.07,43.83,39.96,37,42.96,0,0,0,0,0,0,0.222,0,0.111,0.5,0.5,0.5,30.5
1598824800000,2020,8,2019,11,48,7,0.201,0.0874,0.114,7115.93,46.32,46.32,42.36,1,1,1,333.1,318.2,347.2,188.5,163.2,144.6,138,184,0,0,0,0.434,0.402,0.53,188.5,163.2,205.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.123,0.118,0.129,0.0118,0.00962,0.0132,0.00047,0.00039,0.00053,0.332,0.291,0.362,0.013,0.012,0.015,24.6,24.52,24.69,0.951,0.944,0.956,0.978,0.97,0.98,0.931,0.916,0.937,43.28,37.13,47.26,42.36,36.01,46.32,0,0,0,0,0,0,0.235,0,0.087,0.43,0.57,0.43,35.4
1599429600000,2020,9,2019,12,49,7,0.183,0.0783,0.104,6504.88,40.59,40.59,38.72,1,1,1,302,290.6,313.6,172.5,163.8,129.4,118,138,0,0,0,0.428,0.396,0.457,172.5,163.8,179.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.114,0.118,0.0104,0.00967,0.011,0.00042,0.00039,0.00044,0.302,0.287,0.313,0.012,0.011,0.012,24.79,24.72,24.84,0.946,0.944,0.949,0.975,0.971,0.979,0.923,0.916,0.929,39.69,37.6,41.45,38.72,36.51,40.59,0,0,0,0,0,0,0.215,0,0.079,0.43,0.57,0.43,35.5
1600034400000,2020,9,2019,12,50,7,0.168,0.0714,0.0971,6028.51,37.93,37.93,35.88,1,1,1,278.5,269.6,287.1,160.5,151.6,118,118,118,0,0,0,0.424,0.411,0.438,160.5,151.6,169.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00939,0.00863,0.0101,0.00037,0.00034,0.0004,0.278,0.262,0.294,0.011,0.01,0.012,24.91,24.86,24.96,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.92,36.95,34.86,38.95,35.88,33.81,37.93,0,0,0,0,0,0,0.199,0,0.0709,0.42,0.58,0.42,35.9
1600639200000,2020,9,2019,12,51,7,0.156,0.0714,0.0848,5241.44,33.13,33.13,31.2,1,1,1,258.1,251.2,266.5,140.1,133.2,118,118,118,0,0,0,0.457,0.443,0.47,140.1,133.2,148.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00766,0.00707,0.00838,0.0003,0.00028,0.00033,0.242,0.23,0.257,0.0096,0.0091,0.01,25.03,24.98,25.07,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,32.16,30.53,34.15,31.2,29.61,33.13,0,0,0,0,0,0,0.173,0,0.0712,0.46,0.54,0.46,33.6
1601244000000,2020,9,2019,12,52,7,0.146,0.0641,0.0819,5074.39,32.3,32.3,30.2,1,1,1,241.5,234,249.3,135.5,125.8,106,97,118,0,0,0,0.438,0.402,0.484,135.5,125.8,144.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0976,0.102,0.00726,0.00645,0.00802,0.00029,0.00025,0.00032,0.233,0.216,0.248,0.0092,0.0085,0.0098,25.12,25.08,25.16,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,31.14,28.81,33.29,30.2,27.94,32.3,0,0,0,0,0,0,0.168,0,0.0641,0.44,0.56,0.44,34.8
1601848800000,2020,10,2020,1,1,7,0.137,0.0587,0.0782,4850.38,30.3,30.3,28.87,1,1,1,226.3,220.6,232.6,129.3,123.6,97,97,97,0,0,0,0.429,0.417,0.44,129.3,123.6,135.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0971,0.095,0.0993,0.00674,0.00626,0.00728,0.00027,0.00025,0.00029,0.221,0.211,0.232,0.0087,0.0083,0.0091,25.22,25.17,25.27,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.76,28.41,31.24,28.87,27.56,30.3,0,0,0,0,0,0,0.16,0,0.0588,0.43,0.57,0.43,35.4
1602453600000,2020,10,2020,1,2,7,0.13,0.0587,0.071,4383.17,27.11,27.11,26.09,1,1,1,214.4,209.9,218.7,117.4,112.9,97,97,97,0,0,0,0.453,0.444,0.462,117.4,112.9,121.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0928,0.0913,0.0944,0.00573,0.00535,0.00609,0.00022,0.00021,0.00024,0.199,0.192,0.207,0.0078,0.0075,0.0081,25.31,25.28,25.35,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.9,25.83,27.95,26.09,25.05,27.11,0,0,0,0,0,0,0.145,0,0.059,0.45,0.55,0.45,33.7
1603058400000,2020,10,2020,1,3,7,0.122,0.0587,0.0637,1739.42,24.61,24.61,10.35,1,1,1,202.3,196.5,208,105.3,99.54,97,97,97,0,0,0,0.48,0.466,0.494,105.3,99.54,111,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0865,0.0906,0.0047,0.00421,0.00519,0.00018,0.00016,0.0002,0.178,0.168,0.188,0.007,0.0065,0.0074,25.4,25.36,25.43,0.393,0,0.919,0.416,0,0.97,0.381,0,0.891,10.67,0,25.37,10.35,0,24.61,0,4,0,0,0.571,0,0.0575,0.571,0.0583,0.48,0.52,0.48,14.3
1603663200000,2020,10,2020,1,4,7,0.115,0.0561,0.0594,649.143,27.05,27.05,3.864,1,1,1,190.9,188.1,194.6,98.2,91.34,92.71,67,97,0,0,0,0.485,0.356,0.515,98.2,91.34,121.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0856,0.0836,0.0906,0.0041,0.00351,0.00604,0.00016,0.00014,0.00024,0.165,0.153,0.203,0.0064,0.006,0.0079,25.42,25.37,25.43,0.132,0,0.926,0.139,0,0.97,0.128,0,0.898,3.983,0,27.88,3.864,0,27.05,0,6,0,0,0.857,0,0.0215,0.857,0.0556,0.49,0.52,0.48,5.64
1604268000000,2020,11,2020,2,5,7,0.118,0.0405,0.0774,4822.07,30.06,30.06,28.7,1,1,1,194.9,188.9,200.6,127.9,121.9,67,67,67,0,0,0,0.344,0.334,0.355,127.9,121.9,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0909,0.095,0.00662,0.00611,0.00711,0.00026,0.00024,0.00028,0.215,0.204,0.225,0.0084,0.008,0.0088,25.37,25.37,25.38,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.59,28.09,30.99,28.7,27.25,30.06,0,0,0,0,0,0,0.159,0,0.0406,0.34,0.66,0.34,40.9
1604872800000,2020,11,2020,2,6,7,0.124,0.0405,0.0835,5221.91,33.19,33.19,31.08,1,1,1,205.1,197.1,214.3,138.1,130.1,67,67,67,0,0,0,0.327,0.313,0.34,138.1,130.1,147.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0938,0.0999,0.00749,0.00681,0.00827,0.00029,0.00027,0.00032,0.233,0.219,0.25,0.0091,0.0085,0.0098,25.33,25.26,25.38,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.909,32.04,30.12,34.22,31.08,29.22,33.19,0,0,0,0,0,0,0.173,0,0.0405,0.33,0.67,0.33,42.1
1605477600000,2020,11,2020,2,7,7,0.134,0.0405,0.0932,5833.67,35.43,35.43,34.72,1,1,1,221,215.1,224.2,154,148.1,67,67,67,0,0,0,0.303,0.299,0.311,154,148.1,157.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.103,0.00884,0.00834,0.00911,0.00035,0.00033,0.00036,0.262,0.251,0.267,0.01,0.0098,0.01,25.21,25.19,25.26,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.8,34.41,36.53,34.72,33.38,35.43,0,0,0,0,0,0,0.193,0,0.0408,0.3,0.7,0.3,43.5
1606082400000,2020,11,2020,2,8,7,0.14,0.0405,0.099,6216.67,38.48,38.48,37,1,1,1,230.8,226.9,236.7,163.8,159.9,67,67,67,0,0,0,0.291,0.283,0.295,163.8,159.9,169.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.00967,0.00934,0.0102,0.00038,0.00037,0.0004,0.279,0.272,0.29,0.011,0.011,0.011,25.14,25.09,25.17,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.921,38.07,37.17,39.47,37,36.05,38.48,0,0,0,0,0,0,0.206,0,0.041,0.29,0.71,0.29,44.4
1606687200000,2020,11,2020,2,9,7,0.15,0.0457,0.104,6546.53,41.52,41.52,38.97,1,1,1,247.6,236.5,259.4,172,161.4,75.57,67,77,0,0,0,0.305,0.283,0.323,172,161.4,182.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.106,0.114,0.0104,0.00947,0.0113,0.00041,0.00037,0.00045,0.295,0.276,0.314,0.012,0.011,0.012,25.02,24.95,25.09,0.946,0.942,0.949,0.976,0.97,0.98,0.923,0.915,0.93,39.93,37.43,42.37,38.97,36.33,41.52,0,0,0,0,0,0,0.216,0,0.046,0.3,0.69,0.31,43.6
1607292000000,2020,12,2020,3,10,7,0.169,0.0466,0.123,7728.4,48.2,48.2,46,1,1,1,280,264.6,294.7,203,187.6,77,77,77,0,0,0,0.275,0.261,0.291,203,187.6,217.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.116,0.126,0.013,0.0117,0.0143,0.00052,0.00046,0.00057,0.35,0.323,0.377,0.014,0.013,0.015,24.83,24.74,24.92,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.2,43.6,50.61,46,42.73,48.2,0,0,0,0,0,0,0.256,0,0.046,0.28,0.73,0.27,45.7
1607896800000,2020,12,2020,3,11,7,0.197,0.0466,0.151,9101.52,59.85,59.85,54.18,2,1,1.8571428571428572,325.9,302.1,351.3,248.9,225.1,77,77,77,0,0,0,0.237,0.219,0.255,248.9,225.1,274.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.129,0.146,0.0194,0.0149,0.0285,0.00078,0.00059,0.0011,0.289,0.246,0.39,0.012,0.0098,0.016,24.68,24.54,24.81,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.85,26.12,52.3,30.53,25.34,48.2,0,0,0,0,0,0,0.301,0,0.046,0.24,0.77,0.23,46.2
1608501600000,2020,12,2020,3,12,7,0.244,0.0466,0.197,11950.1,81.7,81.7,71.13,2,2,2,403.3,360.3,450.6,326.3,283.3,77,77,77,0,0,0,0.192,0.171,0.214,326.3,283.3,373.6,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.164,0.149,0.181,0.053,0.0327,0.0753,0.0022,0.0013,0.0031,0.38,0.316,0.451,0.015,0.013,0.019,24.21,23.92,24.48,0.944,0.937,0.952,0.972,0.97,0.98,0.918,0.908,0.932,36.56,31.86,41.7,35.57,30.9,40.85,0,0,0,0,0,0,0.395,0,0.047,0.19,0.81,0.19,49
1609106400000,2020,12,2020,3,13,7,0.316,0.0577,0.259,15483,96.4,96.4,92.16,2,2,2,523.3,470,581,427.9,393,95.43,77,120,0,0,0,0.181,0.148,0.222,427.9,393,461,990,990,990,966,965.7,966.2,24,23.8,24.3,0.202,0.188,0.217,0.101,0.0845,0.117,0.0042,0.0035,0.0049,0.535,0.48,0.588,0.022,0.02,0.025,23.51,23.2,23.8,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.17,43.77,50.2,46.08,42.89,48.2,0,0,0,0,0,0,0.512,0,0.057,0.18,0.82,0.18,49
1609711200000,2021,1,2020,4,14,7,0.394,0.0726,0.322,18419.3,120.3,120.3,109.6,3,2,2.857142857142857,651.7,601.5,702.1,531.7,481.5,120,120,120,0,0,0,0.185,0.171,0.2,531.7,481.5,582.1,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.258,0.229,0.286,0.157,0.126,0.19,0.0067,0.0053,0.0082,0.612,0.539,0.681,0.026,0.023,0.029,22.88,22.61,23.09,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.918,0.937,40.27,35.57,52.08,38.84,34.5,48.2,0,0,0,0,0,0,0.609,0,0.072,0.18,0.82,0.18,46.7
1610316000000,2021,1,2020,4,15,7,0.462,0.0841,0.378,21488.4,134.5,134.5,127.9,3,3,3,764.7,718.8,801.5,625.7,579.8,139,139,139,0,0,0,0.182,0.173,0.193,625.7,579.8,662.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.316,0.29,0.337,0.219,0.188,0.244,0.0095,0.0081,0.011,0.759,0.681,0.821,0.033,0.029,0.036,22.28,22.07,22.54,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.937,43.52,40.71,45.73,42.64,39.8,44.82,0,0,0,0,0,0,0.711,0,0.084,0.18,0.82,0.18,46.5
1610920800000,2021,1,2020,4,16,7,0.527,0.0841,0.443,24199.2,154.9,154.9,144,4,3,3.142857142857143,871.5,817,933.1,732.5,678,139,139,139,0,0,0,0.16,0.149,0.17,732.5,678,794.1,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.384,0.345,0.436,0.289,0.254,0.323,0.013,0.011,0.014,0.931,0.847,1.01,0.041,0.037,0.045,21.68,21.4,21.99,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,47.73,39.7,51.6,46.17,38.72,48.2,0,0,0,0,0,0,0.8,0,0.084,0.16,0.84,0.16,45.9
1611525600000,2021,1,2020,4,17,7,0.624,0.0841,0.54,28682.8,180.5,180.5,170.7,4,4,4,1031,958.9,1096,892.2,819.9,139,139,139,0,0,0,0.135,0.127,0.145,892.2,819.9,956.6,990,990,990,968,967.7,968.2,22,21.8,22.3,0.526,0.459,0.585,0.371,0.336,0.402,0.017,0.015,0.018,1.14,1.01,1.25,0.052,0.046,0.057,20.87,20.55,21.25,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.57,40.74,46.05,42.68,39.82,45.13,0,0,0,0,0,0,0.949,0,0.084,0.13,0.87,0.13,46
1612130400000,2021,2,2020,5,18,7,0.69,0.098,0.592,30719.3,187.4,187.4,182.9,4,4,4,1141,1104,1175,978.6,941.6,162,162,162,0,0,0,0.142,0.138,0.147,978.6,941.6,1013,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.618,0.575,0.665,0.416,0.395,0.452,0.019,0.018,0.021,1.31,1.23,1.4,0.06,0.057,0.065,20.35,20.15,20.54,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.65,45.31,47.81,45.71,44.4,46.85,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.5
1612735200000,2021,2,2020,5,19,7,0.755,0.098,0.649,32248.3,192.8,192.8,192,4,4,4,1248,1189,1323,1086,1027,162,162,162,13,0,61,0.13,0.122,0.136,1073,1027,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.758,0.685,0.819,0.587,0.484,0.648,0.028,0.022,0.031,1.64,1.45,1.77,0.077,0.068,0.084,19.68,19.32,20.05,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.39,48.22,50.24,47.99,47.26,48.2,0,0,0,0,0,0,1.07,0,0.106,0.13,0.86,0.14,42.7
1613340000000,2021,2,2020,5,20,7,0.903,0.098,0.665,31638.3,192.8,192.8,188.3,4,4,4,1493,1368,1628,1331,1206,162,162,162,230.9,106,366,0.109,0.0995,0.118,1100,1100,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.88,0.836,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.092,18.71,18.25,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.05,46.83,49.23,47.08,45.89,48.2,0,0,0,0,0,0,1.05,0,0.238,0.11,0.74,0.26,35
1613944800000,2021,2,2020,5,21,7,1.12,0.098,0.665,29552.3,181.9,181.9,175.9,4,4,4,1849,1678,2023,1687,1516,162,162,162,587.3,416,761,0.088,0.0801,0.0966,1100,1100,1100,990,990,990,970.6,970.1,971.2,19.4,18.8,19.9,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.099,17.52,16.97,18.08,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.87,43.38,46.39,43.98,42.52,45.46,0,0,0,0,0,0,0.977,0,0.455,0.087,0.59,0.41,26.4
1614549600000,2021,3,2020,6,22,7,1.25,0.145,0.665,28351.2,169.2,169.2,168.8,4,4,4,2074,2055,2088,1835,1816,239,239,239,735.1,716,749,0.115,0.114,0.116,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.85,16.81,16.89,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.05,42.96,43.17,42.19,42.1,42.31,0,0,0,0,0,0,0.938,0,0.585,0.12,0.53,0.47,22.7
1615154400000,2021,3,2020,6,23,7,1.22,0.125,0.665,28588.9,171.1,171.1,170.2,4,4,4,2019,1987,2052,1812,1791,207,183,239,712.4,691,736,0.102,0.0906,0.118,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.099,0.1,16.98,16.9,17.07,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.41,43.2,43.64,42.54,42.33,42.77,0,0,0,0,0,0,0.945,0,0.555,0.1,0.55,0.45,23.4
1615759200000,2021,3,2020,6,24,7,1.17,0.111,0.665,29027.2,173.9,173.9,172.8,4,4,4,1938,1906,1970,1755,1723,183,183,183,654.9,623,687,0.0944,0.0929,0.096,1100,1100,1100,990,990,990,970.9,970.8,971,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.23,17.12,17.33,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.08,43.8,44.35,43.2,42.92,43.47,0,0,0,0,0,0,0.96,0,0.505,0.095,0.57,0.43,24.8
1616364000000,2021,3,2020,6,25,7,1.15,0.111,0.665,29232.6,174.5,174.5,174,4,4,4,1902,1889,1931,1719,1706,183,183,183,619.3,606,648,0.0962,0.0948,0.0969,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.34,17.25,17.38,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.39,44.14,44.51,43.5,43.26,43.62,0,0,0,0,0,0,0.967,0,0.485,0.097,0.58,0.42,25.4
1616968800000,2021,3,2020,6,26,7,1.22,0.122,0.665,28600.1,172.4,172.4,170.2,4,4,4,2020,1948,2091,1818,1765,202.4,183,217,717.6,665,774,0.1,0.0916,0.107,1100,1100,1100,990,990,990,971.1,970.9,971.3,18.9,18.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.99,16.81,17.19,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.43,42.94,43.98,42.56,42.08,43.1,0,0,0,0,0,0,0.946,0,0.555,0.1,0.55,0.45,23.4
1617573600000,2021,4,2020,7,27,7,1.33,0.125,0.665,27780.2,167.7,167.7,165.4,4,4,4,2207,2117,2293,2000,1900,207.1,148,217,900.1,800,1045,0.0941,0.0645,0.103,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.32,16.74,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.19,41.63,42.78,41.34,40.78,41.92,0,0,0,0,0,0,0.919,0,0.665,0.094,0.5,0.5,20.9
1618178400000,2021,4,2020,7,28,7,1.43,0.0895,0.665,27069.3,162.6,162.6,161.1,4,4,4,2365,2312,2410,2217,2164,148,148,148,1117,1064,1162,0.0626,0.0614,0.064,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.14,16.04,16.27,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.17,40.88,41.51,40.28,39.97,40.65,0,0,0,0,0,0,0.895,0,0.765,0.063,0.47,0.53,18.9
1618783200000,2021,4,2020,7,29,7,1.45,0.119,0.665,26902,161,161,160.1,4,4,4,2401,2368,2417,2204,2151,197.3,148,217,1104,1051,1169,0.0822,0.0612,0.0916,1100,1100,1100,990,990,990,972.1,972,972.1,17.9,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.06,16.02,16.14,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.925,40.93,40.83,41.15,40.03,39.92,40.26,0,0,0,0,0,0,0.89,0,0.785,0.082,0.46,0.54,18.6
1619388000000,2021,4,2020,7,30,7,1.38,0.141,0.665,27419,165.2,165.2,163.2,4,4,4,2289,2215,2349,2055,1939,233.9,217,276,955.3,839,1032,0.102,0.0924,0.125,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.18,16.51,0.946,0.946,0.947,0.979,0.979,0.98,0.927,0.925,0.928,41.66,41.27,42.13,40.8,40.39,41.29,0,0,0,0,0,0,0.907,0,0.715,0.1,0.48,0.52,19.9
1619992800000,2021,5,2020,8,31,7,1.27,0.167,0.665,28228.9,170.2,170.2,168,4,4,4,2103,2016,2182,1827,1740,276,276,276,726.9,640,806,0.131,0.126,0.137,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.78,16.59,16.99,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.86,42.35,43.43,42.01,41.5,42.56,0,0,0,0,0,0,0.933,0,0.605,0.13,0.52,0.48,22.2
