datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1620597600000,2021,5,2020,8,32,7,1.14,0.167,0.665,29308.4,177.7,177.7,174.5,4,4,4,1889,1796,1984,1613,1520,276,276,276,513.4,420,608,0.146,0.139,0.154,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.38,17.08,17.69,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.5,43.67,45.33,43.61,42.8,44.42,0,0,0,0,0,0,0.969,0,0.475,0.15,0.58,0.42,25.7
1621202400000,2021,5,2020,8,33,7,1.01,0.167,0.665,30555.9,184.9,184.9,181.9,4,4,4,1675,1585,1765,1399,1309,276,276,276,298.6,209,389,0.165,0.156,0.174,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.08,17.78,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.4,45.59,47.18,45.47,44.68,46.24,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1621807200000,2021,5,2020,8,34,7,0.895,0.167,0.665,31742.8,191.6,191.6,188.9,4,4,4,1480,1411,1556,1204,1135,276,276,276,104.3,35,180,0.187,0.177,0.196,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.862,0.832,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.85,0.088,0.086,0.091,18.77,18.49,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.2,47.46,48.87,47.24,46.51,47.89,0,0,0,0,0,0,1.05,0,0.23,0.19,0.74,0.26,35.5
1622412000000,2021,5,2020,8,35,7,0.762,0.107,0.644,32064.3,192.8,192.8,190.9,4,4,4,1259,1150,1383,1082,988.9,177.4,161,276,16.57,0,77,0.14,0.12,0.2,1066,988.9,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.752,0.629,0.823,0.573,0.418,0.648,0.027,0.019,0.031,1.62,1.32,1.77,0.076,0.061,0.085,19.67,19.12,20.31,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.98,47.04,50.1,47.71,46.1,48.2,0,0,0,0,0,0,1.06,0,0.118,0.14,0.85,0.15,42.1
1623016800000,2021,6,2020,9,36,7,0.632,0.0974,0.535,28364.8,180.2,180.2,168.8,4,4,4,1045,980.5,1120,884.5,819.5,161,161,161,0,0,0,0.154,0.144,0.164,884.5,819.5,958.8,990,990,990,968,967.8,968.3,22,21.7,22.2,0.523,0.464,0.591,0.367,0.336,0.403,0.017,0.015,0.019,1.13,1.02,1.26,0.052,0.046,0.058,20.83,20.46,21.16,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.1,40.54,45.96,42.21,39.62,45.04,0,0,0,0,0,0,0.938,0,0.097,0.15,0.85,0.15,44.9
1623621600000,2021,6,2020,9,37,7,0.554,0.0974,0.456,24464.8,155.6,155.6,145.6,4,3,3.142857142857143,915.6,869.4,963.6,754.6,708.4,161,161,161,0,0,0,0.176,0.167,0.185,754.6,708.4,802.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.405,0.365,0.448,0.302,0.274,0.327,0.013,0.012,0.015,0.975,0.901,1.04,0.043,0.04,0.047,21.46,21.26,21.72,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.7,39.87,52.26,46.69,38.9,48.2,0,0,0,0,0,0,0.809,0,0.098,0.18,0.82,0.18,44.2
1624226400000,2021,6,2020,9,38,7,0.497,0.0974,0.399,22416,139.2,139.2,133.4,3,3,3,821.1,793.6,855,660.1,632.6,161,161,161,0,0,0,0.196,0.188,0.203,660.1,632.6,694,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.338,0.322,0.357,0.242,0.224,0.265,0.011,0.0098,0.012,0.82,0.773,0.877,0.036,0.034,0.039,22,21.8,22.15,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.38,43.77,47.33,44.48,42.89,46.38,0,0,0,0,0,0,0.741,0,0.098,0.2,0.8,0.2,45.1
1624831200000,2021,6,2020,9,39,7,0.46,0.106,0.354,20072.4,127.4,127.4,119.5,3,3,3,760.7,728.6,786.1,585.4,542.6,175.3,161,186,0,0,0,0.231,0.205,0.255,585.4,542.6,625.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.297,0.274,0.318,0.192,0.163,0.219,0.0083,0.0071,0.0095,0.695,0.624,0.76,0.03,0.027,0.033,22.36,22.2,22.56,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.923,0.936,40.77,38.02,43.32,39.83,36.95,42.45,0,0,0,0,0,0,0.664,0,0.106,0.23,0.77,0.23,43.6
1625436000000,2021,7,2020,10,40,7,0.414,0.112,0.301,17047.2,108.5,108.5,101.5,3,2,2.5714285714285716,684,652.4,716.9,498,466.4,186,186,186,0,0,0,0.272,0.259,0.285,498,466.4,530.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.249,0.231,0.267,0.136,0.119,0.156,0.0058,0.0051,0.0067,0.597,0.549,0.643,0.026,0.024,0.027,22.77,22.63,22.88,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.54,35.12,51.99,40.71,34.07,48.2,0,0,0,0,0,0,0.564,0,0.113,0.27,0.73,0.27,41.2
1626040800000,2021,7,2020,10,41,7,0.372,0.112,0.26,15313.3,96.4,96.4,91.15,2,2,2,615.5,589.2,643.3,429.5,403.2,186,186,186,0,0,0,0.302,0.289,0.316,429.5,403.2,457.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.212,0.202,0.226,0.102,0.0893,0.115,0.0043,0.0038,0.0049,0.547,0.506,0.592,0.023,0.021,0.025,23.09,22.93,23.24,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.52,43.89,49.25,45.58,43.01,48.2,0,0,0,0,0,0,0.506,0,0.112,0.3,0.7,0.3,41.2
1626645600000,2021,7,2020,10,42,7,0.337,0.13,0.207,12188.1,84.32,84.32,72.55,2,2,2,557.2,534.8,580.7,341.9,307.8,215.3,186,227,0,0,0,0.387,0.32,0.424,341.9,307.8,394.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.183,0.172,0.199,0.0604,0.0443,0.0853,0.0025,0.0018,0.0036,0.417,0.367,0.493,0.017,0.015,0.021,23.48,23.29,23.63,0.947,0.942,0.954,0.973,0.97,0.98,0.921,0.914,0.935,37.27,33.6,43.02,36.27,32.59,42.16,0,0,0,0,0,0,0.403,0,0.13,0.39,0.61,0.39,36.2
1627250400000,2021,7,2020,10,43,7,0.307,0.134,0.173,10201.5,64.71,64.71,60.72,2,2,2,507,486.9,527.4,286.1,267.3,220.9,184,227,0,0,0,0.435,0.378,0.459,286.1,267.3,302.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.164,0.158,0.17,0.034,0.0252,0.042,0.0014,0.001,0.0017,0.334,0.306,0.356,0.014,0.013,0.015,23.78,23.67,23.87,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.3,29.22,33.35,30.36,28.34,32.35,0,0,0,0,0,0,0.337,0,0.134,0.44,0.56,0.44,33.2
1627855200000,2021,8,2020,11,44,7,0.278,0.111,0.167,9890.82,63.27,63.27,58.87,2,2,2,459.4,440.2,480.1,275.4,256.2,184,184,184,0,0,0,0.401,0.383,0.418,275.4,256.2,296.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.151,0.165,0.029,0.0199,0.0388,0.0012,0.00082,0.0016,0.315,0.286,0.346,0.013,0.012,0.014,24.02,23.89,24.13,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,30.35,28.23,32.61,29.44,27.39,31.64,0,0,0,0,0,0,0.327,0,0.111,0.4,0.6,0.4,35.6
1628460000000,2021,8,2020,11,45,7,0.252,0.0988,0.153,9143.06,57.35,57.35,54.42,2,2,2,416.9,401.1,433.9,253.6,243.6,163.3,155,184,0,0,0,0.391,0.367,0.43,253.6,243.6,266.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.148,0.144,0.151,0.0193,0.0165,0.025,0.00079,0.00067,0.001,0.281,0.269,0.299,0.011,0.011,0.012,24.24,24.17,24.33,0.93,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.05,26.83,29.56,27.21,26.02,28.68,0,0,0,0,0,0,0.302,0,0.099,0.39,0.61,0.39,36.3
1629064800000,2021,8,2020,11,46,7,0.231,0.0937,0.137,8228.82,51.72,51.72,48.98,2,1,1.2857142857142858,381.2,368,395.9,226.2,213,155,155,155,0,0,0,0.407,0.392,0.421,226.2,213,240.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.015,0.0139,0.0162,0.00061,0.00056,0.00066,0.354,0.258,0.407,0.014,0.01,0.017,24.34,24.27,24.39,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.67,26.07,52.53,41.67,25.29,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.6
1629669600000,2021,8,2020,11,47,7,0.213,0.0937,0.119,7413.99,46.87,46.87,44.13,1,1,1,351.6,339.3,363.9,196.6,184.3,155,155,155,0,0,0,0.441,0.426,0.457,196.6,184.3,208.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0125,0.0114,0.0135,0.0005,0.00046,0.00054,0.347,0.325,0.369,0.014,0.013,0.015,24.5,24.41,24.58,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.03,42.21,47.82,44.13,41.36,46.87,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
1630274400000,2021,8,2020,11,48,7,0.195,0.0778,0.118,7376.46,47.61,47.61,43.91,1,1,1,323.2,309.5,335.7,194.6,177.2,128.6,118,155,0,0,0,0.397,0.359,0.467,194.6,177.2,210.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.123,0.12,0.128,0.0123,0.0108,0.0137,0.00049,0.00043,0.00055,0.34,0.312,0.368,0.014,0.013,0.015,24.64,24.59,24.72,0.953,0.948,0.957,0.979,0.977,0.98,0.933,0.926,0.937,44.83,40.57,48.58,43.91,39.64,47.61,0,0,0,0,0,0,0.244,0,0.077,0.4,0.61,0.39,37.8
1630879200000,2021,9,2020,12,49,7,0.178,0.0714,0.106,6653.02,42.5,42.5,39.6,1,1,1,293.8,282.4,305.9,175.8,164.4,118,118,118,0,0,0,0.402,0.386,0.418,175.8,164.4,187.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.12,0.0107,0.00972,0.0117,0.00043,0.00039,0.00047,0.306,0.285,0.327,0.012,0.011,0.013,24.82,24.74,24.89,0.947,0.944,0.951,0.977,0.971,0.98,0.925,0.917,0.932,40.55,37.87,43.37,39.6,36.78,42.5,0,0,0,0,0,0,0.22,0,0.072,0.4,0.6,0.4,37.4
1631484000000,2021,9,2020,12,50,7,0.163,0.0714,0.0918,5687.29,35.92,35.92,33.85,1,1,1,269.7,260.8,278.9,151.7,142.8,118,118,118,0,0,0,0.438,0.423,0.452,151.7,142.8,160.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00865,0.00789,0.00942,0.00034,0.00031,0.00037,0.263,0.247,0.279,0.01,0.0098,0.011,24.96,24.91,25.01,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.9,32.79,37.03,33.85,31.81,35.92,0,0,0,0,0,0,0.188,0,0.0712,0.44,0.56,0.44,34.9
1632088800000,2021,9,2020,12,51,7,0.151,0.0714,0.0794,4899.55,31.12,31.12,29.16,1,1,1,249.2,241.4,257.8,131.2,123.4,118,118,118,0,0,0,0.474,0.458,0.489,131.2,123.4,139.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0995,0.0967,0.103,0.00691,0.00624,0.00763,0.00027,0.00025,0.0003,0.226,0.212,0.241,0.0089,0.0084,0.0096,25.08,25.03,25.14,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.07,28.22,32.08,29.16,27.37,31.12,0,0,0,0,0,0,0.162,0,0.0716,0.47,0.53,0.47,32.4
1632693600000,2021,9,2020,12,52,7,0.142,0.0659,0.0757,4675.21,30.99,30.99,27.83,1,1,1,234.2,230.2,238.9,125.2,113.5,109,97,118,0,0,0,0.465,0.412,0.51,125.2,113.5,138.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0966,0.0932,0.1,0.00639,0.0054,0.00753,0.00025,0.00021,0.0003,0.215,0.194,0.238,0.0084,0.0077,0.0094,25.18,25.15,25.22,0.928,0.921,0.934,0.97,0.97,0.97,0.9,0.893,0.906,28.69,25.86,31.95,27.83,25.09,30.99,0,0,0,0,0,0,0.155,0,0.0663,0.46,0.53,0.47,32.9
1633298400000,2021,10,2021,1,1,7,0.14,0.0587,0.0817,5068.52,31.05,31.05,30.17,1,1,1,232,226.1,235.9,135,129.1,97,97,97,0,0,0,0.418,0.411,0.429,135,129.1,138.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.097,0.1,0.00723,0.00672,0.00756,0.00028,0.00026,0.0003,0.231,0.22,0.238,0.0091,0.0087,0.0094,25.18,25.15,25.22,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,31.1,29.7,32.01,30.17,28.81,31.05,0,0,0,0,0,0,0.168,0,0.0583,0.42,0.58,0.42,36.2
1633903200000,2021,10,2021,1,2,7,0.131,0.0587,0.0723,4472.26,28.25,28.25,26.62,1,1,1,216.6,210.5,223.6,119.6,113.5,97,97,97,0,0,0,0.448,0.434,0.461,119.6,113.5,126.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0915,0.0961,0.00592,0.0054,0.00651,0.00023,0.00021,0.00026,0.204,0.193,0.216,0.008,0.0075,0.0085,25.3,25.24,25.34,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.44,25.96,29.12,26.62,25.18,28.25,0,0,0,0,0,0,0.148,0,0.0587,0.45,0.55,0.45,34.1
1634508000000,2021,10,2021,1,3,7,0.125,0.0587,0.0664,3520.26,25.25,25.25,20.95,1,1,1,206.7,203.1,210.8,109.7,106.1,97,97,97,0,0,0,0.469,0.46,0.478,109.7,106.1,113.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0889,0.0916,0.00508,0.00477,0.00542,0.0002,0.00019,0.00021,0.186,0.179,0.193,0.0073,0.007,0.0076,25.37,25.34,25.4,0.787,0,0.921,0.831,0,0.97,0.763,0,0.893,21.6,0,26.03,20.95,0,25.25,0,1,0,0,0.143,0,0.116,0.143,0.0586,0.47,0.53,0.47,28.2
1635112800000,2021,10,2021,1,4,7,0.128,0.0587,0.0694,4281.47,26.27,26.27,25.48,1,1,1,211.8,209.4,215.1,114.8,112.4,97,97,97,0,0,0,0.458,0.451,0.463,114.8,112.4,118.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0919,0.0911,0.0931,0.00551,0.0053,0.00579,0.00022,0.00021,0.00023,0.195,0.191,0.201,0.0076,0.0075,0.0079,25.33,25.31,25.35,0.921,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.27,25.7,27.08,25.48,24.93,26.27,0,0,0,0,0,0,0.142,0,0.0586,0.46,0.54,0.46,33.4
1635717600000,2021,11,2021,2,5,7,0.132,0.0562,0.0757,4692.25,29.13,29.13,27.93,1,1,1,218.1,211.3,223.3,125.1,118.3,93,93,93,0,0,0,0.426,0.416,0.44,125.1,118.3,130.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.0928,0.0971,0.00639,0.00581,0.00683,0.00025,0.00023,0.00027,0.213,0.201,0.222,0.0084,0.0079,0.0087,25.28,25.24,25.33,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.79,27.15,30.03,27.93,26.34,29.13,0,0,0,0,0,0,0.155,0,0.0563,0.43,0.57,0.43,35.5
1636322400000,2021,11,2021,2,6,7,0.13,0.0562,0.0736,4556.56,28.81,28.81,27.12,1,1,1,214.7,210.8,222,121.7,117.8,93,93,93,0,0,0,0.433,0.419,0.441,121.7,117.8,129,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.0926,0.0966,0.00609,0.00576,0.00671,0.00024,0.00023,0.00026,0.207,0.2,0.22,0.0081,0.0078,0.0086,25.31,25.25,25.34,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.896,0.902,27.96,27.02,29.7,27.12,26.21,28.81,0,0,0,0,0,0,0.151,0,0.0564,0.43,0.57,0.43,35.1
1636927200000,2021,11,2021,2,7,7,0.134,0.054,0.0797,4954.93,35,35,29.49,1,1,1,221.1,218.1,224.4,131.8,125.1,89.29,67,93,0,0,0,0.404,0.301,0.426,131.8,125.1,155.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0971,0.0952,0.103,0.00696,0.00639,0.00895,0.00027,0.00025,0.00035,0.225,0.213,0.264,0.0088,0.0084,0.01,25.25,25.2,25.28,0.931,0.929,0.94,0.97,0.97,0.97,0.903,0.901,0.912,30.41,28.81,36.08,29.49,27.94,35,0,0,0,0,0,0,0.164,0,0.0543,0.4,0.59,0.41,37
1637532000000,2021,11,2021,2,8,7,0.133,0.0405,0.0928,5811.56,35.56,35.56,34.59,1,1,1,220.4,217.3,224.7,153.4,150.3,67,67,67,0,0,0,0.304,0.298,0.308,153.4,150.3,157.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00879,0.00853,0.00916,0.00035,0.00033,0.00036,0.26,0.255,0.268,0.01,0.01,0.011,25.22,25.18,25.24,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.66,34.93,36.66,34.59,33.88,35.56,0,0,0,0,0,0,0.192,0,0.0402,0.3,0.7,0.3,43.7
1638136800000,2021,11,2021,2,9,7,0.131,0.0371,0.0942,5904.53,35.76,35.76,35.15,1,1,1,217,215.1,220.1,155.7,151.1,61.29,59,67,0,0,0,0.282,0.271,0.307,155.7,151.1,158.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00898,0.0086,0.00921,0.00035,0.00034,0.00036,0.264,0.256,0.268,0.01,0.01,0.011,25.23,25.22,25.24,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.23,35.12,36.87,35.15,34.07,35.76,0,0,0,0,0,0,0.195,0,0.0368,0.28,0.72,0.28,45.1
1638741600000,2021,12,2021,3,10,7,0.137,0.0357,0.101,6386.43,39.46,39.46,38.01,1,1,1,226.5,218.1,232.4,167.5,159.1,59,59,59,0,0,0,0.26,0.254,0.27,167.5,159.1,173.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.108,0.00999,0.00928,0.0105,0.00039,0.00036,0.00041,0.285,0.27,0.295,0.011,0.011,0.012,25.16,25.11,25.22,0.944,0.942,0.946,0.974,0.97,0.977,0.92,0.913,0.924,39.03,37.06,40.39,38.01,35.95,39.46,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.6
1639346400000,2021,12,2021,3,11,7,0.146,0.0357,0.11,6967.39,43.66,43.66,41.47,1,1,1,240.7,233.7,250.1,181.7,174.7,59,59,59,0,0,0,0.245,0.236,0.252,181.7,174.7,191.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.115,0.0112,0.0106,0.012,0.00044,0.00042,0.00047,0.31,0.298,0.327,0.012,0.012,0.013,25.05,24.97,25.1,0.949,0.947,0.952,0.979,0.978,0.98,0.929,0.925,0.933,42.35,40.71,44.56,41.47,39.8,43.66,0,0,0,0,0,0,0.23,0,0.036,0.24,0.75,0.25,47.7
1639951200000,2021,12,2021,3,12,7,0.158,0.0357,0.123,7790.38,47.5,47.5,46.37,1,1,1,261.9,253.1,266.8,202.9,194.1,59,59,59,0,0,0,0.225,0.221,0.233,202.9,194.1,207.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.116,0.121,0.013,0.0123,0.0134,0.00051,0.00048,0.00053,0.348,0.333,0.357,0.014,0.013,0.014,24.9,24.88,24.95,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.32,45.27,48.47,46.37,44.36,47.5,0,0,0,0,0,0,0.258,0,0.035,0.23,0.78,0.22,49.3
1640556000000,2021,12,2021,3,13,7,0.167,0.0381,0.129,8074.36,48.2,48.2,48.06,1,1,1,276,268.7,286.2,213,209.1,63,59,73,0,0,0,0.228,0.211,0.259,213,209.1,220.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.125,0.0139,0.0135,0.0145,0.00055,0.00054,0.00058,0.367,0.36,0.38,0.015,0.014,0.015,24.83,24.79,24.86,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.65,48.67,51.45,48.06,47.69,48.2,0,0,0,0,0,0,0.267,0,0.038,0.23,0.77,0.23,48.3
1641160800000,2022,1,2021,4,14,7,0.189,0.0442,0.145,8788.42,57.15,57.15,52.31,2,1,1.7142857142857142,312.9,292,334.6,239.9,219,73,73,73,0,0,0,0.234,0.218,0.25,239.9,219,261.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.126,0.141,0.017,0.0144,0.0225,0.00068,0.00057,0.0009,0.298,0.246,0.39,0.012,0.0098,0.016,24.74,24.64,24.83,0.937,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.62,26.16,52.38,33.04,25.38,48.2,0,0,0,0,0,0,0.291,0,0.044,0.23,0.77,0.23,46.5
1641765600000,2022,1,2021,4,15,7,0.215,0.0442,0.17,10337.6,63.01,63.01,61.53,2,2,2,354.9,342,361.7,281.9,269,73,73,73,0,0,0,0.206,0.202,0.213,281.9,269,288.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.148,0.144,0.151,0.032,0.026,0.0353,0.0013,0.001,0.0014,0.313,0.294,0.323,0.013,0.012,0.013,24.51,24.47,24.6,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,31.72,30.28,32.48,30.77,29.38,31.51,0,0,0,0,0,0,0.342,0,0.045,0.21,0.79,0.21,48.1
1642370400000,2022,1,2021,4,16,7,0.224,0.0442,0.18,10885.7,66.83,66.83,64.8,2,2,2,370,358.7,379.5,297,285.7,73,73,73,0,0,0,0.197,0.192,0.204,297,285.7,306.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.154,0.15,0.157,0.0392,0.0338,0.0437,0.0016,0.0014,0.0018,0.336,0.319,0.35,0.014,0.013,0.014,24.41,24.35,24.49,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,33.4,32.15,34.45,32.4,31.18,33.41,0,0,0,0,0,0,0.36,0,0.044,0.2,0.8,0.2,48.6
1642975200000,2022,1,2021,4,17,7,0.245,0.0442,0.201,12170.7,78.61,78.61,72.44,2,2,2,405.3,381.9,432.8,332.3,308.9,73,73,73,0,0,0,0.181,0.169,0.191,332.3,308.9,359.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.166,0.158,0.176,0.0559,0.0448,0.0688,0.0023,0.0018,0.0028,0.389,0.354,0.43,0.016,0.014,0.018,24.19,24.02,24.34,0.945,0.942,0.95,0.972,0.97,0.977,0.919,0.913,0.927,37.26,34.72,40.25,36.22,33.67,39.31,0,0,0,0,0,0,0.402,0,0.044,0.18,0.82,0.18,49.7
1643580000000,2022,1,2021,4,18,7,0.283,0.0504,0.233,14089,88.65,88.65,83.86,2,2,2,467.9,441.3,492.7,384.6,365.3,83.29,73,85,0,0,0,0.178,0.165,0.189,384.6,365.3,407.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.186,0.179,0.194,0.0805,0.0714,0.0914,0.0033,0.0029,0.0038,0.468,0.439,0.503,0.019,0.018,0.021,23.83,23.68,23.97,0.953,0.95,0.955,0.979,0.978,0.98,0.933,0.929,0.936,42.81,40.75,45.23,41.93,39.84,44.33,0,0,0,0,0,0,0.466,0,0.05,0.18,0.82,0.18,49.8
1644184800000,2022,2,2021,5,19,7,0.313,0.0514,0.262,15715.9,96.4,96.4,93.55,2,2,2,518,500.1,537.2,433,415.1,85,85,85,0,0,0,0.164,0.158,0.17,433,415.1,452.2,990,990,990,965.9,965.9,966,24.1,24,24.1,0.203,0.196,0.21,0.103,0.0949,0.112,0.0043,0.0039,0.0047,0.541,0.514,0.57,0.022,0.021,0.024,23.53,23.41,23.64,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.81,45.99,49.74,46.77,45.07,48.2,0,0,0,0,0,0,0.52,0,0.051,0.16,0.84,0.16,50.2
1644789600000,2022,2,2021,5,20,7,0.352,0.0514,0.301,17301.1,112.3,112.3,103,3,2,2.5714285714285716,582.6,545.2,623.9,497.6,460.2,85,85,85,0,0,0,0.146,0.136,0.156,497.6,460.2,538.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.233,0.212,0.256,0.136,0.116,0.161,0.0057,0.0049,0.0068,0.581,0.532,0.621,0.024,0.022,0.026,23.2,23,23.37,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,43.26,35.73,52.63,41.21,34.66,48.2,0,0,0,0,0,0,0.572,0,0.051,0.15,0.86,0.14,49.2
1645394400000,2022,2,2021,5,21,7,0.432,0.0514,0.381,21794.6,142.4,142.4,129.7,3,3,3,714.6,642.2,786.1,629.6,557.2,85,85,85,0,0,0,0.12,0.108,0.132,629.6,557.2,701.1,990,990,990,966.8,966.5,967,23.2,23,23.5,0.308,0.266,0.348,0.222,0.173,0.269,0.0095,0.0074,0.012,0.755,0.633,0.876,0.033,0.027,0.038,22.49,22.08,22.9,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.16,39.68,48.43,43.24,38.7,47.46,0,0,0,0,0,0,0.721,0,0.051,0.12,0.88,0.12,50.5
1645999200000,2022,2,2021,5,22,7,0.525,0.0742,0.451,24476.1,157,157,145.7,4,3,3.142857142857143,868.4,806.5,933.1,745.7,697,122.7,85,129,0,0,0,0.141,0.105,0.156,745.7,697,804.1,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.39,0.354,0.442,0.297,0.267,0.328,0.013,0.012,0.015,0.95,0.877,1.02,0.042,0.038,0.046,21.68,21.38,21.96,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,48.59,40.19,52.22,46.69,39.24,48.2,0,0,0,0,0,0,0.809,0,0.074,0.14,0.86,0.14,46.6
1646604000000,2022,3,2021,6,23,7,0.624,0.078,0.546,28993.6,181.5,181.5,172.6,4,4,4,1031,958.9,1090,902.2,829.9,129,129,129,0,0,0,0.125,0.118,0.135,902.2,829.9,961.3,990,990,990,968,967.7,968.2,22,21.8,22.3,0.532,0.466,0.586,0.376,0.341,0.404,0.017,0.015,0.019,1.15,1.03,1.26,0.052,0.046,0.058,20.85,20.56,21.24,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,44.03,41.22,46.3,43.15,40.34,45.37,0,0,0,0,0,0,0.959,0,0.078,0.13,0.88,0.12,46.5
1647208800000,2022,3,2021,6,24,7,0.682,0.078,0.604,31367.2,189.8,189.8,186.7,4,4,4,1128,1104,1153,999,974.6,129,129,129,0,0,0,0.114,0.112,0.117,999,974.6,1024,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.633,0.598,0.669,0.434,0.411,0.476,0.02,0.019,0.022,1.35,1.28,1.43,0.062,0.059,0.066,20.35,20.19,20.49,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.63,46.8,48.41,46.68,45.86,47.44,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,46
1647813600000,2022,3,2021,6,25,7,0.747,0.078,0.651,32329.9,192.8,192.8,192.4,4,4,4,1235,1161,1335,1106,1032,129,129,129,28.86,0,106,0.105,0.0967,0.111,1077,1032,1100,990,990,990,968.6,968.4,969,21.4,21,21.6,0.759,0.681,0.825,0.597,0.495,0.648,0.028,0.023,0.031,1.65,1.46,1.77,0.077,0.068,0.084,19.71,19.28,20.13,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.66,48.66,50.49,48.11,47.68,48.2,0,0,0,0,0,0,1.07,0,0.096,0.1,0.87,0.13,43.3
1648418400000,2022,3,2021,6,26,7,0.874,0.0829,0.665,31921.2,192.7,192.7,190,4,4,4,1444,1374,1511,1307,1245,137.1,129,148,207.3,145,263,0.0949,0.0893,0.101,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.875,0.841,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.088,0.085,0.091,18.87,18.62,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.47,47.82,49.17,47.5,46.86,48.19,0,0,0,0,0,0,1.06,0,0.209,0.095,0.76,0.24,36.5
1649023200000,2022,4,2021,7,27,7,0.967,0.0895,0.665,30991.9,186.7,186.7,184.5,4,4,4,1598,1534,1671,1450,1386,148,148,148,350.1,286,423,0.0927,0.0886,0.0965,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.915,0.911,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.094,18.33,18.09,18.55,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.06,46.43,47.62,46.12,45.5,46.67,0,0,0,0,0,0,1.02,0,0.302,0.093,0.69,0.31,32
1649628000000,2022,4,2021,7,28,7,1.09,0.0895,0.665,29765.6,180.7,180.7,177.2,4,4,4,1810,1708,1906,1662,1560,148,148,148,562.4,460,658,0.0819,0.0776,0.0867,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.64,17.33,17.97,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.2,44.35,46.11,44.29,43.47,45.18,0,0,0,0,0,0,0.984,0,0.425,0.082,0.61,0.39,27.3
1650232800000,2022,4,2021,7,29,7,1.23,0.0895,0.665,28543,172.8,172.8,169.9,4,4,4,2034,1938,2131,1886,1790,148,148,148,786.3,690,883,0.0728,0.0694,0.0764,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.71,17.23,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.34,42.68,44.08,42.47,41.83,43.2,0,0,0,0,0,0,0.944,0,0.565,0.073,0.54,0.46,23.2
1650837600000,2022,4,2021,7,30,7,1.37,0.101,0.665,27506.2,166.5,166.5,163.7,4,4,4,2269,2164,2357,2103,2016,166.3,148,276,1003,916,1083,0.073,0.0635,0.117,1100,1100,1100,990,990,990,971.7,971.5,972,18.3,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.16,16.63,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.79,41.22,42.47,40.93,40.34,41.62,0,0,0,0,0,0,0.91,0,0.705,0.074,0.49,0.51,20.1
1651442400000,2022,5,2021,8,31,7,1.44,0.167,0.665,26972.1,160.8,160.8,160.5,4,4,4,2386,2376,2395,2110,2100,276,276,276,1010,1000,1019,0.116,0.115,0.116,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.09,16.07,16.12,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.925,0.925,41.03,40.97,41.1,40.14,40.08,40.21,0,0,0,0,0,0,0.892,0,0.775,0.12,0.46,0.54,18.7
1652047200000,2022,5,2021,8,32,7,1.37,0.167,0.665,27491.3,166.7,166.7,163.6,4,4,4,2272,2157,2357,1996,1881,276,276,276,896.3,781,981,0.122,0.117,0.128,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.16,16.65,0.946,0.945,0.947,0.979,0.979,0.98,0.927,0.925,0.928,41.77,41.22,42.52,40.91,40.34,41.67,0,0,0,0,0,0,0.909,0,0.705,0.12,0.49,0.51,20.1
1652652000000,2022,5,2021,8,33,7,1.19,0.167,0.665,28879.8,176.4,176.4,171.9,4,4,4,1970,1833,2109,1694,1557,276,276,276,594.3,457,733,0.14,0.131,0.151,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.14,16.76,17.56,0.948,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.85,42.82,44.99,42.98,41.97,44.09,0,0,0,0,0,0,0.955,0,0.525,0.14,0.56,0.44,24.3
1653256800000,2022,5,2021,8,34,7,1.01,0.167,0.665,30568.7,185.8,185.8,182,4,4,4,1673,1563,1789,1397,1287,276,276,276,296.6,187,413,0.165,0.154,0.177,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.917,0.903,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.091,0.096,18.09,17.71,18.46,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.42,45.39,47.39,45.49,44.48,46.45,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1653861600000,2022,5,2021,8,35,7,0.861,0.138,0.665,31997,192.8,192.8,190.5,4,4,4,1424,1305,1527,1195,1095,228.9,210,276,96,0,151,0.16,0.144,0.185,1099,1095,1100,990,990,990,969.2,968.9,969.6,20.8,20.4,21.1,0.852,0.804,0.882,0.646,0.636,0.648,0.031,0.03,0.032,1.8,1.74,1.83,0.087,0.082,0.09,18.96,18.6,19.4,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.68,47.75,49.66,47.61,46.8,48.2,0,0,0,0,0,0,1.06,0,0.196,0.16,0.77,0.23,37.2
1654466400000,2022,6,2021,9,36,7,0.689,0.127,0.562,29203.8,189.4,189.4,173.8,4,4,4,1140,1041,1255,929.6,830.6,210,210,210,0,0,0,0.185,0.167,0.202,929.6,830.6,1045,990,990,990,968.3,968,968.7,21.7,21.3,22,0.587,0.486,0.73,0.401,0.341,0.524,0.019,0.016,0.025,1.24,1.05,1.54,0.057,0.048,0.072,20.42,19.76,20.92,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,44.36,40.63,48.31,43.46,39.71,47.34,0,0,0,0,0,0,0.966,0,0.127,0.18,0.82,0.18,42.4
1655071200000,2022,6,2021,9,37,7,0.574,0.127,0.447,24070.6,154,154,143.3,4,3,3.142857142857143,948.7,890.6,1013,738.7,680.6,210,210,210,0,0,0,0.222,0.207,0.236,738.7,680.6,802.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.403,0.357,0.46,0.292,0.256,0.327,0.013,0.011,0.015,0.956,0.861,1.04,0.043,0.038,0.047,21.35,21.06,21.68,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.38,39.49,51.46,45.93,38.5,48.2,0,0,0,0,0,0,0.796,0,0.127,0.22,0.78,0.22,41.9
1655676000000,2022,6,2021,9,38,7,0.505,0.127,0.378,21166.7,133.1,133.1,126,3,3,3,834.7,796.7,875.6,624.7,586.7,210,210,210,0,0,0,0.252,0.24,0.264,624.7,586.7,665.6,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.325,0.304,0.349,0.218,0.193,0.246,0.0096,0.0084,0.011,0.767,0.703,0.836,0.034,0.031,0.037,21.99,21.76,22.21,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,42.88,40.6,45.28,42,39.68,44.38,0,0,0,0,0,0,0.7,0,0.127,0.25,0.75,0.25,41.9
1656280800000,2022,6,2021,9,39,7,0.457,0.121,0.336,19002.5,116.9,116.9,113.1,3,3,3,755.3,719.9,786.1,555.6,533.9,199.7,186,210,0,0,0,0.264,0.25,0.277,555.6,533.9,576.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.284,0.269,0.298,0.172,0.158,0.186,0.0075,0.0068,0.0081,0.649,0.61,0.685,0.028,0.026,0.03,22.43,22.27,22.61,0.951,0.949,0.952,0.973,0.971,0.976,0.926,0.921,0.929,38.74,37.47,39.95,37.7,36.36,38.98,0,0,0,0,0,0,0.628,0,0.121,0.26,0.74,0.26,41.6
1656885600000,2022,7,2021,10,40,7,0.409,0.112,0.296,16795.8,106.9,106.9,99.97,3,2,2.4285714285714284,675.7,643.6,708.7,489.7,457.6,186,186,186,0,0,0,0.275,0.262,0.289,489.7,457.6,522.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.244,0.226,0.263,0.131,0.115,0.15,0.0056,0.0049,0.0065,0.599,0.552,0.647,0.026,0.024,0.028,22.8,22.67,22.93,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,44.43,35.25,52.22,42.51,34.19,48.2,0,0,0,0,0,0,0.555,0,0.113,0.27,0.72,0.28,41.1
1657490400000,2022,7,2021,10,41,7,0.367,0.112,0.254,15009,94.72,94.72,89.34,2,2,2,606.1,579.9,633.5,420.1,393.9,186,186,186,0,0,0,0.307,0.294,0.321,420.1,393.9,447.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.209,0.199,0.22,0.0973,0.0849,0.11,0.0041,0.0036,0.0047,0.532,0.492,0.575,0.022,0.021,0.024,23.15,22.99,23.3,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.58,42.93,48.33,44.67,42.08,47.36,0,0,0,0,0,0,0.496,0,0.113,0.31,0.69,0.31,40.9
1658095200000,2022,7,2021,10,42,7,0.331,0.112,0.219,12974.7,82.43,82.43,77.23,2,2,2,547.9,525.5,571.4,361.9,339.5,186,186,186,0,0,0,0.34,0.326,0.354,361.9,339.5,385.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.18,0.196,0.0698,0.0592,0.0809,0.0029,0.0025,0.0034,0.444,0.411,0.479,0.019,0.017,0.02,23.49,23.35,23.62,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.919,0.934,39.6,37.24,42.06,38.62,36.13,41.21,0,0,0,0,0,0,0.429,0,0.112,0.34,0.66,0.34,39.2
1658700000000,2022,7,2021,10,43,7,0.301,0.112,0.189,11175.9,70.73,70.73,66.52,2,2,2,497.8,478.7,518.1,311.8,292.7,186,186,186,0,0,0,0.374,0.359,0.389,311.8,292.7,332.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.163,0.177,0.0462,0.0372,0.0558,0.0019,0.0015,0.0023,0.369,0.34,0.4,0.015,0.014,0.017,23.79,23.67,23.91,0.943,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.29,32.23,36.46,33.26,31.27,35.36,0,0,0,0,0,0,0.37,0,0.112,0.37,0.63,0.37,37.1
1659304800000,2022,8,2021,11,44,7,0.273,0.0937,0.179,10700.4,67.87,67.87,63.69,2,2,2,451.5,432.5,471.4,296.5,277.5,155,155,155,0,0,0,0.344,0.329,0.358,296.5,277.5,316.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.162,0.155,0.169,0.039,0.03,0.0483,0.0016,0.0012,0.002,0.343,0.315,0.373,0.014,0.013,0.015,24.02,23.91,24.14,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.83,30.74,34.98,31.85,29.82,33.93,0,0,0,0,0,0,0.354,0,0.094,0.34,0.66,0.34,39.2
1659909600000,2022,8,2021,11,45,7,0.248,0.0937,0.154,9195.14,58.29,58.29,54.73,2,2,2,409.7,394,426.2,254.7,239,155,155,155,0,0,0,0.379,0.364,0.393,254.7,239,271.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.141,0.153,0.0202,0.0161,0.027,0.00082,0.00065,0.0011,0.282,0.261,0.305,0.011,0.011,0.012,24.28,24.18,24.37,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.21,26.44,30.05,27.37,25.65,29.15,0,0,0,0,0,0,0.304,0,0.094,0.38,0.62,0.38,37.1
1660514400000,2022,8,2021,11,46,7,0.227,0.0937,0.133,8071.63,50.16,50.16,48.05,2,1,1.1428571428571428,374.5,361.4,388.8,219.5,206.4,155,155,155,0,0,0,0.414,0.399,0.429,219.5,206.4,233.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.14,0.0144,0.0133,0.0156,0.00058,0.00054,0.00063,0.365,0.255,0.404,0.015,0.01,0.016,24.36,24.28,24.43,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.25,25.85,52.14,44.46,25.08,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.6
1661119200000,2022,8,2021,11,47,7,0.209,0.0937,0.115,7166.94,45.43,45.43,42.66,1,1,1,345.1,333.3,357.3,190.1,178.3,155,155,155,0,0,0,0.449,0.434,0.465,190.1,178.3,202.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0119,0.0109,0.0129,0.00048,0.00044,0.00052,0.335,0.314,0.357,0.013,0.013,0.014,24.54,24.46,24.62,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.55,40.82,46.35,42.66,39.91,45.43,0,0,0,0,0,0,0.237,0,0.094,0.45,0.55,0.45,34.3
1661724000000,2022,8,2021,11,48,7,0.192,0.081,0.111,6953.98,45.49,45.49,41.39,1,1,1,317.9,304.6,329.7,184,167.6,133.9,118,155,0,0,0,0.42,0.37,0.48,184,167.6,201,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.0114,0.01,0.0128,0.00046,0.0004,0.00051,0.322,0.295,0.351,0.013,0.012,0.014,24.69,24.64,24.75,0.95,0.945,0.955,0.978,0.972,0.98,0.929,0.919,0.936,42.34,38.36,46.42,41.39,37.3,45.49,0,0,0,0,0,0,0.23,0,0.081,0.42,0.58,0.42,36.2
1662328800000,2022,9,2021,12,49,7,0.174,0.0714,0.103,6420.75,41.13,41.13,38.22,1,1,1,288.1,276.4,299.9,170.1,158.4,118,118,118,0,0,0,0.41,0.393,0.427,170.1,158.4,181.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.109,0.117,0.0102,0.00921,0.0112,0.00041,0.00037,0.00045,0.296,0.275,0.317,0.012,0.011,0.013,24.85,24.78,24.92,0.946,0.942,0.949,0.975,0.97,0.98,0.921,0.914,0.93,39.21,36.46,41.97,38.22,35.36,41.13,0,0,0,0,0,0,0.212,0,0.071,0.41,0.59,0.41,36.9
1662933600000,2022,9,2021,12,50,7,0.159,0.0714,0.0879,5438.34,34.56,34.56,32.37,1,1,1,263.3,254.2,272.8,145.3,136.2,118,118,118,0,0,0,0.448,0.433,0.464,145.3,136.2,154.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.108,0.0081,0.00733,0.00891,0.00032,0.00029,0.00035,0.251,0.235,0.268,0.0099,0.0093,0.011,25,24.94,25.05,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.37,31.24,35.63,32.37,30.3,34.56,0,0,0,0,0,0,0.18,0,0.0711,0.45,0.55,0.45,34.2
1663538400000,2022,9,2021,12,51,7,0.147,0.0714,0.0758,4674.21,29.61,29.61,27.82,1,1,1,243.4,235.9,251.2,125.4,117.9,118,118,118,0,0,0,0.485,0.47,0.5,125.4,117.9,133.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0974,0.0948,0.1,0.00641,0.00577,0.00707,0.00025,0.00023,0.00028,0.216,0.202,0.23,0.0085,0.008,0.0091,25.12,25.07,25.18,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,28.68,26.91,30.53,27.82,26.1,29.61,0,0,0,0,0,0,0.155,0,0.0712,0.49,0.52,0.48,31.8
1664143200000,2022,9,2021,12,52,7,0.137,0.0677,0.0692,4256.86,27.94,27.94,25.34,1,1,1,226.5,220.3,233.5,114.5,105.6,112,97,118,0,0,0,0.494,0.436,0.528,114.5,105.6,125.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0931,0.0905,0.0956,0.00548,0.00473,0.0064,0.00022,0.00019,0.00025,0.196,0.18,0.214,0.0077,0.0071,0.0084,25.25,25.2,25.28,0.921,0.915,0.929,0.97,0.97,0.97,0.894,0.888,0.901,26.12,23.96,28.8,25.34,23.25,27.94,0,0,0,0,0,0,0.141,0,0.0678,0.49,0.51,0.49,31.1
1664748000000,2022,10,2022,1,1,7,0.129,0.0587,0.07,4316.99,27.04,27.04,25.7,1,1,1,212.7,206.9,218.4,115.7,109.9,97,97,97,0,0,0,0.456,0.444,0.469,115.7,109.9,121.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0922,0.0902,0.0943,0.00558,0.00509,0.00607,0.00022,0.0002,0.00024,0.196,0.186,0.207,0.0077,0.0073,0.0081,25.33,25.28,25.37,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.49,25.1,27.88,25.7,24.35,27.04,0,0,0,0,0,0,0.143,0,0.059,0.46,0.54,0.46,33.5
1665352800000,2022,10,2022,1,2,7,0.121,0.0587,0.0626,573.663,23.9,23.9,3.415,1,1,1,200.4,196.3,205,103.4,99.27,97,97,97,0,0,0,0.484,0.473,0.494,103.4,99.27,108,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0864,0.0895,0.00454,0.00419,0.00493,0.00018,0.00016,0.00019,0.175,0.167,0.183,0.0068,0.0065,0.0071,25.41,25.39,25.43,0.131,0,0.916,0.139,0,0.97,0.127,0,0.889,3.52,0,24.64,3.415,0,23.9,0,6,0,0,0.857,0,0.019,0.857,0.0584,0.49,0.52,0.48,4.74
1665957600000,2022,10,2022,1,3,7,0.116,0.0524,0.0634,1859.01,26.06,26.06,11.07,1,1,1,191.5,188.3,194.9,104.8,94.35,86.71,73,97,0,0,0,0.452,0.384,0.507,104.8,94.35,117,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0847,0.0902,0.00466,0.00377,0.00569,0.00018,0.00015,0.00022,0.176,0.158,0.196,0.0069,0.0062,0.0077,25.41,25.38,25.43,0.395,0,0.923,0.416,0,0.97,0.383,0,0.895,11.41,0,26.87,11.07,0,26.06,0,4,0,0,0.571,0,0.0615,0.571,0.0526,0.45,0.55,0.45,16
1666562400000,2022,10,2022,1,4,7,0.114,0.0442,0.0697,4305.22,25.86,25.86,25.63,1,1,1,188.2,186.7,189.2,115.2,113.7,73,73,73,0,0,0,0.388,0.386,0.391,115.2,113.7,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0891,0.0899,0.00554,0.00541,0.00562,0.00022,0.00021,0.00022,0.193,0.19,0.195,0.0076,0.0074,0.0076,25.38,25.38,25.38,0.921,0.92,0.922,0.97,0.97,0.97,0.894,0.893,0.894,26.42,26.05,26.66,25.63,25.27,25.86,0,0,0,0,0,0,0.142,0,0.0443,0.39,0.61,0.39,37.8
1667167200000,2022,10,2022,1,5,7,0.118,0.041,0.0771,4804.54,31,31,28.6,1,1,1,195.4,189.2,204.7,127.6,117,67.86,67,73,0,0,0,0.348,0.327,0.384,127.6,117,137.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0902,0.0965,0.00659,0.00569,0.00746,0.00026,0.00022,0.00029,0.214,0.196,0.232,0.0084,0.0077,0.0091,25.37,25.34,25.38,0.929,0.923,0.934,0.97,0.97,0.97,0.901,0.895,0.906,29.48,26.87,31.95,28.6,26.06,31,0,0,0,0,0,0,0.159,0,0.0409,0.35,0.65,0.35,40.7
1667772000000,2022,11,2022,2,6,7,0.132,0.0405,0.0912,5712.77,36.45,36.45,34,1,1,1,217.9,209.4,228.5,150.9,142.4,67,67,67,0,0,0,0.308,0.293,0.32,150.9,142.4,161.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0981,0.105,0.00857,0.00785,0.00948,0.00034,0.00031,0.00037,0.256,0.241,0.275,0.01,0.0094,0.011,25.24,25.15,25.3,0.939,0.935,0.942,0.97,0.97,0.971,0.911,0.907,0.915,35.05,33.05,37.55,34,32.06,36.45,0,0,0,0,0,0,0.189,0,0.0408,0.31,0.69,0.31,43.3
1668376800000,2022,11,2022,2,7,7,0.137,0.0405,0.0968,6066.1,37.26,37.26,36.11,1,1,1,227,219.5,231.8,160,152.5,67,67,67,0,0,0,0.295,0.289,0.305,160,152.5,164.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.106,0.00935,0.00871,0.00976,0.00037,0.00034,0.00038,0.272,0.259,0.281,0.011,0.01,0.011,25.17,25.13,25.22,0.942,0.939,0.943,0.971,0.97,0.972,0.915,0.911,0.917,37.19,35.44,38.32,36.11,34.38,37.26,0,0,0,0,0,0,0.201,0,0.0402,0.3,0.71,0.29,44.3
1668981600000,2022,11,2022,2,8,7,0.139,0.0405,0.0981,6156.26,39.29,39.29,36.64,1,1,1,229.1,218.7,240,162.1,151.7,67,67,67,0,0,0,0.293,0.279,0.306,162.1,151.7,173,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.101,0.109,0.00953,0.00864,0.0105,0.00037,0.00034,0.00041,0.276,0.257,0.295,0.011,0.01,0.012,25.15,25.06,25.23,0.943,0.939,0.946,0.972,0.97,0.977,0.916,0.911,0.924,37.69,35.25,40.24,36.64,34.19,39.29,0,0,0,0,0,0,0.204,0,0.0409,0.29,0.71,0.29,44.3
1669586400000,2022,11,2022,2,9,7,0.147,0.044,0.104,6513.64,40.31,40.31,38.77,1,1,1,243.8,241.9,244.7,171.1,166.6,72.71,67,77,0,0,0,0.298,0.274,0.316,171.1,166.6,177.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.108,0.11,0.0103,0.00991,0.0108,0.00041,0.00039,0.00043,0.293,0.285,0.303,0.012,0.011,0.012,25.04,25.03,25.05,0.946,0.944,0.947,0.975,0.973,0.979,0.922,0.919,0.927,39.74,38.64,41.2,38.77,37.6,40.31,0,0,0,0,0,0,0.215,0,0.043,0.3,0.71,0.29,44.3
1670191200000,2022,12,2022,3,10,7,0.16,0.045,0.115,7193.02,48.2,48.2,42.82,1,1,1,264.6,246,283.8,190.2,169,74.43,59,77,0,0,0,0.283,0.208,0.313,190.2,169,224.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.109,0.127,0.0119,0.0101,0.0149,0.00047,0.0004,0.00059,0.327,0.29,0.387,0.013,0.011,0.015,24.92,24.78,25.03,0.951,0.945,0.959,0.979,0.974,0.98,0.931,0.921,0.94,44.2,39.21,52.39,42.82,38.21,48.2,0,0,0,0,0,0,0.238,0,0.045,0.28,0.72,0.28,45
1670796000000,2022,12,2022,3,11,7,0.185,0.0357,0.15,9096.4,58.16,58.16,54.15,2,2,2,306.3,290.1,324.5,247.3,231.1,59,59,59,0,0,0,0.193,0.182,0.203,247.3,231.1,265.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.129,0.141,0.0181,0.0154,0.0243,0.00072,0.00061,0.00097,0.262,0.243,0.287,0.01,0.0096,0.011,24.8,24.69,24.9,0.928,0.923,0.933,0.97,0.97,0.97,0.9,0.896,0.905,27.91,26.04,29.98,27.07,25.26,29.08,0,0,0,0,0,0,0.301,0,0.035,0.19,0.81,0.19,49.2
1671400800000,2022,12,2022,3,12,7,0.212,0.0435,0.169,10243.5,64.17,64.17,60.97,2,2,2,351.1,333,371.3,279.2,265.3,71.86,59,77,0,0,0,0.204,0.175,0.225,279.2,265.3,294.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.143,0.153,0.0308,0.0242,0.0379,0.0012,0.00097,0.0015,0.309,0.289,0.332,0.012,0.012,0.013,24.54,24.41,24.64,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.43,29.84,33.08,30.49,28.95,32.08,0,0,0,0,0,0,0.339,0,0.043,0.21,0.8,0.2,48.3
1672005600000,2022,12,2022,3,13,6,0.205,0.0399,0.165,9992.51,75.56,75.56,69.39,2,2,2,395.7,375.9,423.8,318.7,298.9,77,77,77,0,0,0,0.195,0.182,0.205,318.7,298.9,346.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.155,0.172,0.0494,0.0401,0.0627,0.002,0.0016,0.0026,0.369,0.339,0.411,0.015,0.014,0.017,24.26,24.08,24.38,0.943,0.94,0.948,0.971,0.97,0.973,0.916,0.912,0.923,35.75,33.59,38.81,34.7,32.59,37.78,0,0,0,0,0,0,0.386,0,0.04,0.19,0.8,0.2,48.7