date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,225.63,0.86,5,Dry,29,5,4,2,33,73,0.32,152.6,0.68,152.6,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00872,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
1993-01-02,1992,4,14,2,230.28,0.85,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.268,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
1993-01-03,1992,4,14,3,234.92,0.84,5,Dry,29,5,4,2,33,73,0.31,161.9,0.69,161.9,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00951,0.000375,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
1993-01-04,1992,4,14,4,242.31,0.82,5,Dry,29,5,4,2,33,73,0.3,169.3,0.7,169.3,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
1993-01-05,1992,4,14,5,249.14,0.79,5,Dry,29,5,4,2,33,73,0.29,176.1,0.71,176.1,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,960
1993-01-06,1992,4,14,6,257.62,0.77,5,Dry,29,5,4,2,33,73,0.28,184.6,0.72,184.6,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
1993-01-07,1992,4,15,7,262.27,0.76,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
1993-01-08,1992,4,15,8,267.46,0.75,5,Dry,29,5,4,2,33,73,0.27,194.5,0.73,194.5,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
1993-01-09,1992,4,15,9,275.39,0.74,5,Dry,29,5,4,2,33,73,0.27,202.4,0.73,202.4,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
1993-01-10,1992,4,15,10,283.32,0.72,5,Dry,29,5,4,2,33,73,0.26,210.3,0.74,210.3,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00544,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,48,48,1150
1993-01-11,1992,4,15,11,290.16,0.71,5,Dry,29,5,4,2,33,73,0.25,217.2,0.75,217.2,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
1993-01-12,1992,4,15,12,296.45,0.7,5,Dry,29,5,4,2,33,73,0.25,223.4,0.75,223.4,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1993-01-13,1992,4,15,13,303.83,0.69,5,Dry,29,5,4,2,33,73,0.24,230.8,0.76,230.8,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0983,0.244,0.00973,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
1993-01-14,1992,4,16,14,314.49,0.68,5,Dry,29,5,4,2,33,73,0.23,241.5,0.77,241.5,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
1993-01-15,1992,4,16,15,322.97,0.67,5,Dry,29,5,4,2,33,73,0.23,250,0.77,250,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.6,1310
1993-01-16,1992,4,16,16,330.9,0.66,5,Dry,29,5,4,2,33,73,0.22,257.9,0.78,257.9,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0207,0.000831,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
1993-01-17,1992,4,16,17,339.92,0.65,5,Dry,29,5,4,2,33,73,0.21,266.9,0.79,266.9,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.1,58.3,1400
1993-01-18,1992,4,16,18,347.85,0.64,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0287,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
1993-01-19,1992,4,16,19,359.61,0.63,5,Dry,29,5,4,2,33,73,0.2,286.6,0.8,286.6,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0343,0.00138,0.184,0.00743,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.6,1500
1993-01-20,1992,4,16,20,373.01,0.62,5,Dry,29,5,4,2,33,73,0.2,300,0.8,300,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0406,0.00164,0.195,0.0079,2,0.145,0.34,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.5,1570
1993-01-21,1992,4,17,21,385.86,0.61,5,Dry,29,5,4,2,33,73,0.19,312.9,0.81,312.9,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0467,0.00189,0.206,0.00835,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.2,1640
1993-01-22,1992,4,17,22,396.53,0.6,5,Dry,29,5,4,2,33,73,0.18,323.5,0.82,323.5,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0517,0.0021,0.215,0.00873,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
1993-01-23,1992,4,17,23,409.38,0.59,5,Dry,29,5,4,2,33,73,0.18,336.4,0.82,336.4,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0578,0.00235,0.225,0.00918,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
1993-01-24,1992,4,17,24,423.87,0.58,5,Dry,29,5,4,2,33,73,0.17,350.9,0.83,350.9,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0646,0.00264,0.237,0.00969,2,0.179,0.417,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.6,1840
1993-01-25,1992,4,17,25,438.91,0.57,5,Dry,29,5,4,2,33,73,0.17,365.9,0.83,365.9,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0717,0.00294,0.25,0.0102,2,0.189,0.439,0.018,24,0.951,0.978,0.93,40.9,40,80,1920
1993-01-26,1992,4,17,26,452.31,0.56,5,Dry,29,5,4,2,33,73,0.16,379.3,0.84,379.3,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.078,0.0032,0.261,0.0107,2,0.199,0.459,0.0189,23.9,0.952,0.98,0.933,42.3,41.5,83,1990
1993-01-27,1992,4,17,27,466.25,0.55,5,Dry,29,5,4,2,33,73,0.16,393.3,0.84,393.3,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0846,0.00348,0.272,0.0112,2,0.208,0.48,0.0198,23.8,0.954,0.98,0.935,43.8,43,85.9,2060
1993-01-28,1992,4,18,28,479.1,0.54,5,Dry,29,5,4,2,33,73,0.15,406.1,0.85,406.1,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0907,0.00374,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2130
1993-01-29,1992,4,18,29,491.41,0.53,5,Dry,29,5,4,2,33,73,0.15,418.4,0.85,418.4,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.197,0.0965,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
1993-01-30,1992,4,18,30,503.71,0.52,5,Dry,29,5,4,2,33,73,0.14,430.7,0.85,430.7,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.102,0.00424,0.303,0.0126,2,0.233,0.536,0.0222,23.6,0.957,0.98,0.938,47.7,46.7,93.5,2240
1993-01-31,1992,4,18,31,516.02,0.52,5,Dry,29,5,4,2,33,73,0.14,443,0.86,443,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.00449,0.313,0.013,2,0.242,0.555,0.023,23.5,0.958,0.98,0.939,48.9,48,95.9,2300
1993-02-01,1992,5,18,32,529.42,0.51,5,Dry,31,6,4,3,41,85,0.16,444.4,0.84,444.4,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00453,0.316,0.0131,2,0.242,0.558,0.0232,23.5,0.958,0.98,0.939,49,48,96,2300
1993-02-02,1992,5,18,33,544.46,0.5,5,Dry,31,6,4,3,41,85,0.16,459.5,0.84,459.5,0,0,0,0,-3,3,31,6,4,0,44,500,990,966.1,23.9,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.581,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
1993-02-03,1992,5,18,34,560.59,0.49,5,Dry,31,6,4,3,41,85,0.15,475.6,0.85,475.6,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.123,0.00517,0.344,0.0144,2,0.264,0.607,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
1993-02-04,1992,5,19,35,578.91,0.48,5,Dry,31,6,4,3,41,85,0.15,493.9,0.85,493.9,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.231,0.132,0.00555,0.363,0.0152,3,0.165,0.527,0.0222,23.3,0.946,0.97,0.917,35.5,34.5,103,2480
1993-02-05,1992,5,19,36,599.42,0.47,5,Dry,31,6,4,3,41,85,0.14,514.4,0.86,514.4,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.145,0.0061,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
1993-02-06,1992,5,19,37,623.21,0.46,5,Dry,31,6,4,3,41,85,0.14,538.2,0.86,538.2,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.161,0.0068,0.416,0.0176,3,0.185,0.601,0.0255,23,0.95,0.973,0.924,38.4,37.4,112,2690
1993-02-07,1992,5,19,38,648.64,0.45,5,Dry,31,6,4,3,41,85,0.13,563.6,0.87,563.6,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00755,0.448,0.019,3,0.196,0.644,0.0274,22.9,0.952,0.976,0.929,40.1,39.1,117,2820
1993-02-08,1992,5,19,39,677.89,0.44,5,Dry,31,6,4,3,41,85,0.13,592.9,0.88,592.9,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00843,0.484,0.0207,3,0.209,0.693,0.0296,22.7,0.954,0.98,0.935,42,41.1,123,2960
1993-02-09,1992,5,19,40,707.7,0.43,5,Dry,31,6,4,3,41,85,0.12,622.7,0.88,622.7,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00932,0.521,0.0224,3,0.223,0.743,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
1993-02-10,1992,5,19,41,740.24,0.41,5,Dry,31,6,4,3,41,85,0.12,655.2,0.89,655.2,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.239,0.0103,0.561,0.0242,3,0.237,0.798,0.0345,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
1993-02-11,1992,5,20,42,770.59,0.4,4,Mod_Dry,36,6,5,4,54,105,0.14,665.6,0.86,665.6,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.331,0.246,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
1993-02-12,1992,5,20,43,792.59,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,687.6,0.87,687.6,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.26,0.0114,0.604,0.0264,3,0.252,0.856,0.0373,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
1993-02-13,1992,5,20,44,824.89,0.37,4,Mod_Dry,36,6,5,4,54,105,0.13,719.9,0.87,719.9,0,0,0,0,-4,4,36,6,5,0,58,767,990,967.2,22.8,0.362,0.282,0.0124,0.644,0.0283,3,0.266,0.911,0.0399,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
1993-02-14,1992,5,20,45,865.99,0.36,4,Mod_Dry,36,6,5,4,54,105,0.12,761,0.88,761,0,0,0,0,-4,4,36,6,5,0,58,808,990,967.4,22.6,0.395,0.307,0.0136,0.702,0.031,3,0.283,0.985,0.0435,21.7,0.957,0.98,0.937,51.5,48.2,145,3470
1993-02-15,1992,5,20,46,911.22,0.35,4,Mod_Dry,36,6,5,4,54,105,0.12,806.2,0.89,806.2,0,0,0,0,-4,4,36,6,5,0,58,853,990,967.5,22.5,0.436,0.329,0.0147,0.765,0.0341,4,0.215,0.98,0.0436,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
1993-02-16,1992,5,20,47,959.75,0.33,4,Mod_Dry,36,6,5,4,54,105,0.11,854.8,0.89,854.8,0,0,0,0,-4,4,36,6,5,0,58,902,990,967.7,22.3,0.48,0.353,0.0158,0.833,0.0374,4,0.231,1.06,0.0478,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
1993-02-17,1992,5,20,48,1016.1,0.32,4,Mod_Dry,36,6,5,4,54,105,0.1,911.1,0.9,911.1,0,0,0,0,-4,4,36,6,5,0,58,958,990,968,22,0.532,0.38,0.0172,0.912,0.0414,4,0.25,1.16,0.0527,20.9,0.956,0.98,0.936,44.6,43.7,175,4190
1993-02-18,1992,5,21,49,1075.4,0.31,4,Mod_Dry,36,6,5,4,54,105,0.098,970.4,0.9,970.4,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.1,21.9,0.586,0.409,0.0187,0.995,0.0455,4,0.27,1.26,0.0579,20.6,0.956,0.98,0.937,46.8,45.9,184,4410
1993-02-19,1992,5,21,50,1137.2,0.3,4,Mod_Dry,36,6,5,4,54,105,0.092,1032,0.91,1032,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.668,0.495,0.0229,1.16,0.0537,4,0.286,1.45,0.0669,20.2,0.955,0.98,0.936,48.9,47.9,192,4600
1993-02-20,1992,5,21,51,1201.3,0.28,4,Mod_Dry,36,6,5,4,54,105,0.087,1096,0.91,1096,0,0,0,0,-4,4,36,6,5,0,58,1140,990,968.5,21.5,0.762,0.64,0.0298,1.4,0.0653,4,0.299,1.7,0.0792,19.8,0.954,0.98,0.935,50.7,48.2,193,4630
1993-02-21,1992,5,21,52,1267.6,0.27,3,Normal,43,7,5,4,78,137,0.11,1131,0.89,1100,31,7,1,1,-3,25,50,8,6,1,103,1160,990,968.7,21.3,0.792,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1993-02-22,1992,5,21,53,1335.8,0.26,3,Normal,43,7,5,4,78,137,0.1,1199,0.9,1100,99,22,3,3,-1,72,65,10,8,3,150,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1993-02-23,1992,5,21,54,1399.7,0.25,3,Normal,43,7,5,4,78,137,0.098,1263,0.9,1100,163,37,5,5,1,115,80,12,10,5,193,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
1993-02-24,1992,5,21,55,1433.7,0.25,3,Normal,43,7,5,4,78,137,0.096,1297,0.9,1100,197,45,6,6,2,138,88,13,11,6,216,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1993-02-25,1992,5,22,56,1474.4,0.24,3,Normal,43,7,5,4,78,137,0.093,1337,0.91,1100,237,54,7,7,3,166,97,14,12,7,244,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
1993-02-26,1992,5,22,57,1515.7,0.23,3,Normal,43,7,5,4,78,137,0.09,1379,0.91,1100,279,57,8,9,4,201,100,15,14,8,279,1230,990,969.5,20.5,0.89,0.648,0.0317,1.54,0.0752,4,0.3,1.84,0.0898,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
1993-02-27,1992,5,22,58,1563.9,0.22,3,Normal,43,7,5,4,78,137,0.088,1427,0.91,1100,327,57,10,10,6,244,100,17,15,10,322,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1993-02-28,1992,5,22,59,1619.3,0.22,3,Normal,43,7,5,4,78,137,0.085,1482,0.92,1100,382,57,11,12,7,295,100,18,17,11,373,1240,990,969.9,20.1,0.906,0.648,0.0322,1.55,0.0772,4,0.3,1.85,0.0921,18.3,0.952,0.98,0.933,46.9,46,184,4410
1993-03-01,1992,6,22,60,1675.5,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1436,0.86,1100,336,41,7,10,-3,281,100,18,22,10,425,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
1993-03-02,1992,6,22,61,1725.7,0.2,2,Mod_Wet,59,11,12,13,144,239,0.14,1487,0.86,1100,387,41,7,12,-1,328,100,18,24,12,472,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
1993-03-03,1992,6,22,62,1776.5,0.19,2,Mod_Wet,59,11,12,13,144,239,0.14,1537,0.86,1100,437,41,7,13,0,376,100,18,25,13,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1993-03-04,1992,6,23,63,1827.8,0.19,2,Mod_Wet,59,11,12,13,144,239,0.13,1589,0.87,1100,489,41,7,13,2,426,100,18,25,15,570,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
1993-03-05,1992,6,23,64,1872.8,0.18,2,Mod_Wet,59,11,12,13,144,239,0.13,1634,0.87,1100,534,41,7,13,3,470,100,18,25,16,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
1993-03-06,1992,6,23,65,1918.2,0.18,2,Mod_Wet,59,11,12,13,144,239,0.13,1679,0.88,1100,579,41,7,13,4,514,100,18,25,17,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
1993-03-07,1992,6,23,66,1963.9,0.17,2,Mod_Wet,59,11,12,13,144,239,0.12,1725,0.88,1100,625,41,7,13,6,558,100,18,25,19,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
1993-03-08,1992,6,23,67,2010.1,0.17,2,Mod_Wet,59,11,12,13,144,239,0.12,1771,0.88,1100,671,41,7,13,7,603,100,18,25,20,747,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1993-03-09,1992,6,23,68,2056.6,0.16,2,Mod_Wet,59,11,12,13,144,239,0.12,1818,0.88,1100,718,41,7,13,9,648,100,18,25,22,792,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1993-03-10,1992,6,23,69,2103.5,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1864,0.89,1100,764,41,7,13,10,693,100,18,25,23,837,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
1993-03-11,1992,6,24,70,2158,0.15,3,Normal,49,9,9,9,107,183,0.085,1975,0.92,1100,875,51,9,16,17,782,100,18,25,26,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
1993-03-12,1992,6,24,71,2213.1,0.15,3,Normal,49,9,9,9,107,183,0.083,2030,0.92,1100,930,51,9,16,19,835,100,18,25,28,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
1993-03-13,1992,6,24,72,2268.5,0.14,3,Normal,49,9,9,9,107,183,0.081,2086,0.92,1100,986,51,9,16,21,889,100,18,25,30,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1993-03-14,1992,6,24,73,2309.5,0.14,3,Normal,49,9,9,9,107,183,0.079,2127,0.92,1100,1030,51,9,16,22,929,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
1993-03-15,1992,6,24,74,2358.3,0.14,3,Normal,49,9,9,9,107,183,0.078,2175,0.92,1100,1080,51,9,16,23,976,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1993-03-16,1992,6,24,75,2414.9,0.13,3,Normal,49,9,9,9,107,183,0.076,2232,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1993-03-17,1992,6,24,76,2472,0.13,3,Normal,49,9,9,9,107,183,0.074,2289,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
1993-03-18,1992,6,25,77,2529.5,0.12,3,Normal,49,9,9,9,107,183,0.072,2346,0.93,1100,1250,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
1993-03-19,1992,6,25,78,2587.4,0.12,3,Normal,49,9,9,9,107,183,0.071,2404,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
1993-03-20,1992,6,25,79,2645.7,0.11,3,Normal,49,9,9,9,107,183,0.069,2463,0.93,1100,1360,51,9,16,32,1260,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
1993-03-21,1992,6,25,80,2712.3,0.11,3,Normal,49,9,9,9,107,183,0.068,2529,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
1993-03-22,1992,6,25,81,2787.3,0.1,3,Normal,49,9,9,9,107,183,0.066,2604,0.93,1100,1500,51,9,16,36,1390,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
1993-03-23,1992,6,25,82,2862.9,0.099,3,Normal,49,9,9,9,107,183,0.064,2680,0.94,1100,1580,51,9,16,38,1470,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
1993-03-24,1992,6,25,83,2931.1,0.094,3,Normal,49,9,9,9,107,183,0.062,2748,0.94,1100,1650,51,9,16,40,1530,100,18,25,49,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
1993-03-25,1992,6,26,84,2999.7,0.089,3,Normal,49,9,9,9,107,183,0.061,2817,0.94,1100,1720,51,9,16,43,1600,100,18,25,52,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
1993-03-26,1992,6,26,85,3068.8,0.085,3,Normal,49,9,9,9,107,183,0.06,2886,0.94,1100,1790,51,9,16,45,1670,100,18,25,54,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
1993-03-27,1992,6,26,86,3130.2,0.082,3,Normal,49,9,9,9,107,183,0.059,2947,0.94,1100,1850,51,9,16,46,1730,100,18,25,55,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
1993-03-28,1992,6,26,87,3191.9,0.079,3,Normal,49,9,9,9,107,183,0.057,3009,0.94,1100,1910,51,9,16,48,1790,100,18,25,57,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
1993-03-29,1992,6,26,88,3245.7,0.075,3,Normal,49,9,9,9,107,183,0.056,3063,0.94,1100,1960,51,9,16,50,1840,100,18,25,59,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
1993-03-30,1992,6,26,89,3283.1,0.073,3,Normal,49,9,9,9,107,183,0.056,3100,0.94,1100,2000,51,9,16,51,1870,100,18,25,60,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
1993-03-31,1992,6,26,90,3312.2,0.071,3,Normal,49,9,9,9,107,183,0.055,3129,0.94,1100,2030,51,9,16,52,1900,100,18,25,61,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
1993-04-01,1992,7,27,91,3341.5,0.069,3,Normal,54,13,14,19,117,217,0.065,3124,0.94,1100,2020,46,5,11,42,1920,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
1993-04-02,1992,7,27,92,3362.4,0.068,3,Normal,54,13,14,19,117,217,0.065,3145,0.94,1100,2050,46,5,11,42,1940,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
1993-04-03,1992,7,27,93,3383.4,0.066,3,Normal,54,13,14,19,117,217,0.064,3166,0.94,1100,2070,46,5,11,43,1960,100,18,25,62,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
1993-04-04,1992,7,27,94,3404.4,0.064,3,Normal,54,13,14,19,117,217,0.064,3187,0.94,1100,2090,46,5,11,44,1980,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
1993-04-05,1992,7,27,95,3425.4,0.062,3,Normal,54,13,14,19,117,217,0.063,3208,0.94,1100,2110,46,5,11,44,2000,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
1993-04-06,1992,7,27,96,3454.9,0.06,3,Normal,54,13,14,19,117,217,0.063,3238,0.94,1100,2140,46,5,11,45,2030,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
1993-04-07,1992,7,27,97,3484.5,0.058,3,Normal,54,13,14,19,117,217,0.062,3267,0.94,1100,2170,46,5,11,46,2060,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
1993-04-08,1992,7,28,98,3514.1,0.056,3,Normal,54,13,14,19,117,217,0.062,3297,0.94,1100,2200,46,5,11,47,2090,100,18,25,66,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
1993-04-09,1992,7,28,99,3543.9,0.054,3,Normal,54,13,14,19,117,217,0.061,3327,0.94,1100,2230,46,5,11,48,2120,100,18,25,67,2230,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
1993-04-10,1992,7,28,100,3573.7,0.052,3,Normal,54,13,14,19,117,217,0.061,3357,0.94,1100,2260,46,5,11,49,2150,100,18,25,68,2260,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
1993-04-11,1992,7,28,101,3603.5,0.05,2,Mod_Wet,70,14,18,25,168,295,0.082,3309,0.92,1100,2210,30,4,7,41,2130,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
1993-04-12,1992,7,28,102,3642,0.048,2,Mod_Wet,70,14,18,25,168,295,0.081,3347,0.92,1100,2250,30,4,7,42,2160,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
1993-04-13,1992,7,28,103,3680.6,0.046,2,Mod_Wet,70,14,18,25,168,295,0.08,3386,0.92,1100,2290,30,4,7,44,2200,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
1993-04-14,1992,7,28,104,3719.4,0.044,2,Mod_Wet,70,14,18,25,168,295,0.079,3424,0.92,1100,2320,30,4,7,45,2240,100,18,25,70,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
1993-04-15,1992,7,29,105,3758.2,0.042,2,Mod_Wet,70,14,18,25,168,295,0.079,3463,0.92,1100,2360,30,4,7,46,2280,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
1993-04-16,1992,7,29,106,3788.5,0.04,2,Mod_Wet,70,14,18,25,168,295,0.078,3493,0.92,1100,2390,30,4,7,47,2310,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
1993-04-17,1992,7,29,107,3810.2,0.039,2,Mod_Wet,70,14,18,25,168,295,0.077,3515,0.92,1100,2420,30,4,7,47,2330,100,18,25,72,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
1993-04-18,1992,7,29,108,3823.2,0.039,2,Mod_Wet,70,14,18,25,168,295,0.077,3528,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
1993-04-19,1992,7,29,109,3827.5,0.039,2,Mod_Wet,70,14,18,25,168,295,0.077,3533,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
1993-04-20,1992,7,29,110,3823.2,0.039,2,Mod_Wet,70,14,18,25,168,295,0.077,3528,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
1993-04-21,1992,7,29,111,3818.8,0.039,2,Mod_Wet,70,14,18,25,168,295,0.077,3524,0.92,1100,2420,30,4,7,48,2340,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
1993-04-22,1992,7,30,112,3805.8,0.039,2,Mod_Wet,70,14,18,25,168,295,0.077,3511,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
1993-04-23,1992,7,30,113,3792.8,0.04,2,Mod_Wet,70,14,18,25,168,295,0.078,3498,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
1993-04-24,1992,7,30,114,3771.2,0.041,2,Mod_Wet,70,14,18,25,168,295,0.078,3476,0.92,1100,2380,30,4,7,46,2290,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
1993-04-25,1992,7,30,115,3749.6,0.042,2,Mod_Wet,70,14,18,25,168,295,0.079,3455,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
1993-04-26,1992,7,30,116,3719.4,0.044,2,Mod_Wet,70,14,18,25,168,295,0.079,3424,0.92,1100,2320,30,4,7,45,2240,100,18,25,70,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
1993-04-27,1992,7,30,117,3689.2,0.046,2,Mod_Wet,70,14,18,25,168,295,0.08,3394,0.92,1100,2290,30,4,7,44,2210,100,18,25,69,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,127,3060
1993-04-28,1992,7,30,118,3659.2,0.047,2,Mod_Wet,70,14,18,25,168,295,0.081,3364,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
1993-04-29,1992,7,31,119,3620.6,0.049,2,Mod_Wet,70,14,18,25,168,295,0.082,3326,0.92,1100,2230,30,4,7,42,2140,100,18,25,67,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
1993-04-30,1992,7,31,120,3582.2,0.052,2,Mod_Wet,70,14,18,25,168,295,0.082,3287,0.92,1100,2190,30,4,7,41,2110,100,18,25,66,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
1993-05-01,1992,8,31,121,3543.9,0.054,2,Mod_Wet,65,14,17,23,202,321,0.091,3223,0.91,1100,2120,35,4,8,41,2040,100,18,25,64,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
1993-05-02,1992,8,31,122,3505.7,0.057,2,Mod_Wet,65,14,17,23,202,321,0.092,3185,0.91,1100,2090,35,4,8,40,2000,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
1993-05-03,1992,8,31,123,3467.6,0.059,2,Mod_Wet,65,14,17,23,202,321,0.093,3147,0.91,1100,2050,35,4,8,38,1960,100,18,25,61,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
1993-05-04,1992,8,31,124,3429.6,0.062,2,Mod_Wet,65,14,17,23,202,321,0.094,3109,0.91,1100,2010,35,4,8,37,1930,100,18,25,60,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
1993-05-05,1992,8,31,125,3383.4,0.066,2,Mod_Wet,65,14,17,23,202,321,0.095,3062,0.91,1100,1960,35,4,8,36,1880,100,18,25,59,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
1993-05-06,1992,8,32,126,3337.3,0.07,2,Mod_Wet,65,14,17,23,202,321,0.096,3016,0.9,1100,1920,35,4,8,34,1840,100,18,25,57,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
1993-05-07,1992,8,32,127,3291.4,0.073,2,Mod_Wet,65,14,17,23,202,321,0.098,2970,0.9,1100,1870,35,4,8,33,1790,100,18,25,56,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
1993-05-08,1992,8,32,128,3237.4,0.076,2,Mod_Wet,65,14,17,23,202,321,0.099,2916,0.9,1100,1820,35,4,8,31,1740,100,18,25,54,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
1993-05-09,1992,8,32,129,3175.4,0.08,2,Mod_Wet,65,14,17,23,202,321,0.1,2854,0.9,1100,1750,35,4,8,30,1680,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
1993-05-10,1992,8,32,130,3113.8,0.083,2,Mod_Wet,65,14,17,23,202,321,0.1,2793,0.9,1100,1690,35,4,8,28,1620,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
1993-05-11,1992,8,32,131,3052.5,0.086,2,Mod_Wet,65,14,17,23,202,321,0.1,2732,0.9,1100,1630,35,4,8,26,1560,100,18,25,49,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
1993-05-12,1992,8,32,132,2991.6,0.089,2,Mod_Wet,65,14,17,23,202,321,0.11,2671,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
1993-05-13,1992,8,33,133,2931.1,0.094,2,Mod_Wet,65,14,17,23,202,321,0.11,2610,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
1993-05-14,1992,8,33,134,2878.9,0.098,2,Mod_Wet,65,14,17,23,202,321,0.11,2558,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
1993-05-15,1992,8,33,135,2827,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2506,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
1993-05-16,1992,8,33,136,2775.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2454,0.88,1100,1350,35,4,8,18,1290,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
1993-05-17,1992,8,33,137,2724.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2403,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
1993-05-18,1992,8,33,138,2673.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2352,0.88,1100,1250,35,4,8,15,1190,100,18,25,38,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
1993-05-19,1992,8,33,139,2622.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2301,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
1993-05-20,1992,8,34,140,2571.9,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2251,0.88,1100,1150,35,4,8,12,1090,100,18,25,35,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
1993-05-21,1992,8,34,141,2521.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2201,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
1993-05-22,1992,8,34,142,2472,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2151,0.87,1100,1050,35,4,8,9,995,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
1993-05-23,1992,8,34,143,2422.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2101,0.87,1100,1000,35,4,8,7,947,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1993-05-24,1992,8,34,144,2373.3,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,2052,0.86,1100,952,35,4,8,6,899,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1993-05-25,1992,8,34,145,2332,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2011,0.86,1100,911,35,4,8,4,860,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-05-26,1992,8,34,146,2290.9,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,1970,0.86,1100,870,35,4,8,3,820,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
1993-05-27,1992,8,35,147,2242.6,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,1922,0.86,1100,822,35,4,8,2,773,100,18,25,25,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
1993-05-28,1992,8,35,148,2180,0.15,2,Mod_Wet,65,14,17,23,202,321,0.15,1859,0.85,1100,759,35,4,8,0,712,100,18,25,23,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
1993-05-29,1992,8,35,149,2118,0.16,2,Mod_Wet,65,14,17,23,202,321,0.15,1797,0.85,1100,697,35,4,8,-2,652,100,18,25,21,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
1993-05-30,1992,8,35,150,2063.8,0.16,2,Mod_Wet,65,14,17,23,202,321,0.16,1743,0.84,1100,643,35,4,8,-4,600,100,18,25,19,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
1993-05-31,1992,8,35,151,2010.1,0.17,2,Mod_Wet,65,14,17,23,202,321,0.16,1689,0.84,1100,589,35,4,8,-5,547,100,18,25,18,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1993-06-01,1992,9,35,152,1956.9,0.17,2,Mod_Wet,62,12,14,16,153,257,0.13,1700,0.87,1100,600,38,6,11,2,543,100,18,25,18,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1993-06-02,1992,9,35,153,1911.2,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1654,0.87,1100,554,38,6,11,1,498,100,18,25,17,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1993-06-03,1992,9,36,154,1865.9,0.18,2,Mod_Wet,62,12,14,16,153,257,0.14,1609,0.86,1100,509,38,6,11,-1,455,100,18,25,15,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1993-06-04,1992,9,36,155,1821,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1564,0.86,1100,464,38,6,11,-2,411,100,18,25,14,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1993-06-05,1992,9,36,156,1776.5,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1519,0.85,1100,419,38,6,11,-3,367,100,18,25,13,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1993-06-06,1992,9,36,157,1739.2,0.2,2,Mod_Wet,62,12,14,16,153,257,0.15,1482,0.85,1100,382,38,6,11,-5,332,100,18,25,11,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1993-06-07,1992,9,36,158,1702.2,0.2,2,Mod_Wet,62,12,14,16,153,257,0.15,1445,0.85,1100,345,38,6,11,-6,296,100,18,25,10,449,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
1993-06-08,1992,9,36,159,1665.5,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1408,0.85,1100,308,38,6,9,-7,262,100,18,23,9,415,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1993-06-09,1992,9,36,160,1629.1,0.21,2,Mod_Wet,62,12,14,16,153,257,0.16,1372,0.84,1100,272,38,6,8,-8,228,100,18,22,8,381,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1993-06-10,1992,9,37,161,1593.1,0.22,2,Mod_Wet,62,12,14,16,153,257,0.16,1336,0.84,1100,236,38,6,7,-9,194,100,18,21,7,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1993-06-11,1992,9,37,162,1557.4,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1300,0.83,1100,200,38,6,6,-10,160,100,18,20,6,313,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1993-06-12,1992,9,37,163,1522.1,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1265,0.83,1100,165,37,5,5,-11,129,99,17,19,5,282,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1993-06-13,1992,9,37,164,1493.4,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1236,0.83,1100,136,31,4,4,-12,109,93,16,18,4,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
1993-06-14,1992,9,37,165,1465,0.24,2,Mod_Wet,62,12,14,16,153,257,0.17,1208,0.82,1100,108,24,3,3,-13,91,86,15,17,3,244,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1993-06-15,1992,9,37,166,1436.8,0.25,2,Mod_Wet,62,12,14,16,153,257,0.18,1180,0.82,1100,80,18,2,2,-14,72,80,14,16,2,225,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1993-06-16,1992,9,37,167,1408.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.18,1152,0.82,1100,52,12,2,2,-14,50,74,14,16,2,203,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
1993-06-17,1992,9,38,168,1375.2,0.26,2,Mod_Wet,62,12,14,16,153,257,0.19,1118,0.81,1100,18,4,1,1,-15,27,66,13,15,1,180,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1993-06-18,1992,9,38,169,1323.8,0.27,2,Mod_Wet,62,12,14,16,153,257,0.19,1067,0.81,1067,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.779,0.573,0.0272,1.35,0.0641,4,0.293,1.65,0.078,19.4,0.954,0.98,0.935,48.5,47.5,190,4560
1993-06-19,1992,9,38,170,1279.3,0.27,2,Mod_Wet,62,12,14,16,153,257,0.2,1022,0.8,1022,0,0,0,0,-16,16,62,12,14,0,169,1110,990,968.8,21.2,0.714,0.473,0.0223,1.19,0.0559,4,0.284,1.47,0.0693,19.8,0.955,0.98,0.935,47.3,46.3,185,4450
1993-06-20,1992,9,38,171,1235.6,0.28,2,Mod_Wet,62,12,14,16,153,257,0.21,978.6,0.79,978.6,0,0,0,0,-16,16,62,12,14,0,169,1070,990,968.6,21.4,0.65,0.413,0.0193,1.06,0.0497,4,0.273,1.34,0.0625,20,0.955,0.98,0.936,45.9,45,180,4320
1993-06-21,1992,9,38,172,1198.5,0.28,2,Mod_Wet,62,12,14,16,153,257,0.21,941.5,0.79,941.5,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.597,0.395,0.0184,0.992,0.0462,4,0.26,1.25,0.0583,20.2,0.955,0.98,0.936,44.6,43.7,175,4190
1993-06-22,1992,9,38,173,1162,0.29,2,Mod_Wet,62,12,14,16,153,257,0.22,905,0.78,905,0,0,0,0,-16,16,62,12,14,0,169,993,990,968.4,21.6,0.564,0.377,0.0175,0.941,0.0436,4,0.248,1.19,0.0551,20.4,0.955,0.98,0.936,43.2,42.4,169,4070
1993-06-23,1992,9,38,174,1131.7,0.3,2,Mod_Wet,62,12,14,16,153,257,0.23,874.7,0.77,874.7,0,0,0,0,-16,16,62,12,14,0,169,963,990,968.3,21.7,0.536,0.362,0.0167,0.899,0.0414,4,0.238,1.14,0.0524,20.5,0.954,0.98,0.935,42.1,41.2,165,3960
1993-06-24,1992,9,39,175,1101.9,0.3,2,Mod_Wet,62,12,14,16,153,257,0.23,844.9,0.77,844.9,0,0,0,0,-16,16,62,12,14,0,169,933,990,968.2,21.8,0.509,0.348,0.016,0.857,0.0393,4,0.228,1.08,0.0498,20.7,0.954,0.978,0.933,40.9,40,160,3840
1993-06-25,1992,9,39,176,1072.7,0.31,2,Mod_Wet,62,12,14,16,153,257,0.24,815.7,0.76,815.7,0,0,0,0,-16,16,62,12,14,0,169,904,990,968.1,21.9,0.482,0.334,0.0153,0.816,0.0373,4,0.218,1.03,0.0473,20.8,0.953,0.975,0.93,39.7,38.7,155,3720
1993-06-26,1992,9,39,177,1049.3,0.31,2,Mod_Wet,62,12,14,16,153,257,0.24,792.3,0.76,792.3,0,0,0,0,-16,16,62,12,14,0,169,880,990,968.1,21.9,0.461,0.322,0.0147,0.783,0.0357,3,0.291,1.07,0.049,20.9,0.956,0.98,0.937,51.7,48.2,145,3470
1993-06-27,1992,9,39,178,1026.2,0.32,2,Mod_Wet,62,12,14,16,153,257,0.25,769.2,0.75,769.2,0,0,0,0,-16,16,62,12,14,0,169,857,990,968,22,0.44,0.311,0.0141,0.751,0.0341,3,0.285,1.04,0.0471,21,0.956,0.98,0.937,50.5,48.2,145,3470
1993-06-28,1992,9,39,179,1003.6,0.32,2,Mod_Wet,62,12,14,16,153,257,0.26,746.6,0.74,746.6,0,0,0,0,-16,16,62,12,14,0,169,835,990,967.9,22.1,0.419,0.3,0.0136,0.719,0.0325,3,0.278,0.997,0.0451,21.1,0.957,0.98,0.937,49.2,48.2,145,3470
1993-06-29,1992,9,39,180,981.43,0.33,2,Mod_Wet,62,12,14,16,153,257,0.26,724.4,0.74,724.4,0,0,0,0,-16,16,62,12,14,0,169,812,990,967.8,22.2,0.399,0.285,0.0128,0.684,0.0308,3,0.268,0.952,0.0429,21.2,0.956,0.98,0.937,48.1,47.1,141,3390
1993-06-30,1992,9,39,181,959.75,0.33,2,Mod_Wet,62,12,14,16,153,257,0.27,702.8,0.73,702.8,0,0,0,0,-16,16,62,12,14,0,169,791,990,967.7,22.3,0.379,0.27,0.0121,0.649,0.0292,3,0.259,0.908,0.0408,21.4,0.956,0.98,0.937,46.9,46,138,3310
1993-07-01,1992,10,40,182,943.24,0.34,2,Mod_Wet,58,11,11,11,136,227,0.24,716.2,0.76,716.2,0,0,0,0,-11,11,58,11,11,0,147,796,990,967.7,22.3,0.384,0.279,0.0125,0.663,0.0297,3,0.265,0.928,0.0416,21.4,0.957,0.98,0.937,47.9,47,141,3380
1993-07-02,1992,10,40,183,927.06,0.34,2,Mod_Wet,58,11,11,11,136,227,0.24,700.1,0.76,700.1,0,0,0,0,-11,11,58,11,11,0,147,780,990,967.6,22.4,0.37,0.269,0.012,0.638,0.0285,3,0.258,0.896,0.04,21.5,0.956,0.98,0.937,47.1,46.1,138,3320
1993-07-03,1992,10,40,184,911.22,0.35,2,Mod_Wet,58,11,11,11,136,227,0.25,684.2,0.75,684.2,0,0,0,0,-11,11,58,11,11,0,147,764,990,967.5,22.5,0.361,0.258,0.0115,0.619,0.0276,3,0.25,0.869,0.0387,21.6,0.957,0.98,0.937,46.2,45.3,136,3260
1993-07-04,1992,10,40,185,895.74,0.35,2,Mod_Wet,58,11,11,11,136,227,0.25,668.7,0.75,668.7,0,0,0,0,-11,11,58,11,11,0,147,749,990,967.5,22.5,0.352,0.248,0.011,0.6,0.0266,3,0.243,0.843,0.0374,21.7,0.956,0.98,0.937,45.3,44.4,133,3200
1993-07-05,1992,10,40,186,880.66,0.35,2,Mod_Wet,58,11,11,11,136,227,0.26,653.7,0.74,653.7,0,0,0,0,-11,11,58,11,11,0,147,734,990,967.4,22.6,0.343,0.238,0.0105,0.581,0.0257,3,0.237,0.818,0.0362,21.8,0.956,0.98,0.937,44.4,43.6,131,3140
1993-07-06,1992,10,40,187,865.99,0.36,2,Mod_Wet,58,11,11,11,136,227,0.26,639,0.74,639,0,0,0,0,-11,11,58,11,11,0,147,719,990,967.4,22.6,0.335,0.228,0.0101,0.563,0.0249,3,0.23,0.793,0.035,21.8,0.955,0.98,0.936,43.6,42.7,128,3080
1993-07-07,1992,10,40,188,851.78,0.36,2,Mod_Wet,58,11,11,11,136,227,0.27,624.8,0.73,624.8,0,0,0,0,-11,11,58,11,11,0,147,705,990,967.3,22.7,0.327,0.218,0.00962,0.545,0.024,3,0.224,0.769,0.0339,21.9,0.955,0.98,0.936,42.8,41.9,126,3020
1993-07-08,1992,10,41,189,838.06,0.37,2,Mod_Wet,58,11,11,11,136,227,0.27,611.1,0.73,611.1,0,0,0,0,-11,11,58,11,11,0,147,691,990,967.3,22.7,0.319,0.209,0.0092,0.528,0.0232,3,0.217,0.746,0.0328,22,0.954,0.98,0.935,41.9,41.1,123,2960
1993-07-09,1992,10,41,190,828.59,0.37,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
1993-07-10,1992,10,41,191,819.43,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,592.4,0.72,592.4,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
1993-07-11,1992,10,41,192,810.61,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
1993-07-12,1992,10,41,193,802.16,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
1993-07-13,1992,10,41,194,794.14,0.39,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
1993-07-14,1992,10,41,195,786.62,0.39,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
1993-07-15,1992,10,42,196,779.74,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,552.7,0.71,552.7,0,0,0,0,-11,11,58,11,11,0,147,633,990,967,23,0.286,0.17,0.00741,0.456,0.0199,3,0.191,0.648,0.0282,22.3,0.951,0.973,0.925,38.4,37.3,112,2690
1993-07-16,1992,10,42,197,773.72,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,546.7,0.71,546.7,0,0,0,0,-11,11,58,11,11,0,147,627,990,967,23,0.283,0.166,0.00722,0.449,0.0195,3,0.189,0.637,0.0277,22.4,0.95,0.972,0.923,38,36.9,111,2660
1993-07-17,1992,10,42,198,766.21,0.4,2,Mod_Wet,58,11,11,11,136,227,0.3,539.2,0.7,539.2,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
1993-07-18,1992,10,42,199,753.91,0.41,2,Mod_Wet,58,11,11,11,136,227,0.3,526.9,0.7,526.9,0,0,0,0,-11,11,58,11,11,0,147,607,990,966.9,23.1,0.271,0.153,0.00663,0.424,0.0184,3,0.18,0.604,0.0262,22.5,0.949,0.97,0.92,36.7,35.6,107,2570
1993-07-19,1992,10,42,200,742.7,0.41,2,Mod_Wet,58,11,11,11,136,227,0.31,515.7,0.69,515.7,0,0,0,0,-11,11,58,11,11,0,147,596,990,966.9,23.1,0.265,0.145,0.00629,0.411,0.0177,3,0.175,0.585,0.0253,22.5,0.948,0.97,0.919,36,34.9,105,2520
1993-07-20,1992,10,42,201,730.94,0.42,2,Mod_Wet,58,11,11,11,136,227,0.31,503.9,0.69,503.9,0,0,0,0,-11,11,58,11,11,0,147,584,990,966.8,23.2,0.258,0.138,0.00594,0.396,0.0171,3,0.169,0.565,0.0244,22.6,0.947,0.97,0.918,35.3,34.2,103,2460
1993-07-21,1992,10,42,202,719.73,0.42,2,Mod_Wet,58,11,11,11,136,227,0.32,492.7,0.69,492.7,0,0,0,0,-11,11,58,11,11,0,147,573,990,966.8,23.2,0.252,0.132,0.00567,0.384,0.0165,2,0.275,0.659,0.0284,22.6,0.956,0.98,0.937,52.1,48.2,96.4,2310
1993-07-22,1992,10,43,203,709.61,0.43,2,Mod_Wet,58,11,11,11,136,227,0.32,482.6,0.68,482.6,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.246,0.127,0.00545,0.373,0.016,2,0.268,0.641,0.0276,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
1993-07-23,1992,10,43,204,698.95,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,471.9,0.68,471.9,0,0,0,0,-11,11,58,11,11,0,147,552,990,966.7,23.3,0.24,0.122,0.00522,0.362,0.0155,2,0.261,0.623,0.0267,22.7,0.957,0.98,0.938,50.2,48.2,96.4,2310
1993-07-24,1992,10,43,205,688.28,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,461.3,0.67,461.3,0,0,0,0,-11,11,58,11,11,0,147,541,990,966.7,23.3,0.234,0.117,0.005,0.351,0.015,2,0.254,0.605,0.0259,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
1993-07-25,1992,10,43,206,678.17,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,451.2,0.67,451.2,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.228,0.112,0.00479,0.34,0.0146,2,0.247,0.587,0.0251,22.8,0.958,0.98,0.939,48.3,47.3,94.7,2270
1993-07-26,1992,10,43,207,669.14,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,442.1,0.66,442.1,0,0,0,0,-11,11,58,11,11,0,147,522,990,966.6,23.4,0.223,0.108,0.0046,0.331,0.0141,2,0.241,0.572,0.0244,22.9,0.957,0.98,0.938,47.4,46.5,93,2230
1993-07-27,1992,10,43,208,659.57,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,432.6,0.66,432.6,0,0,0,0,-11,11,58,11,11,0,147,513,990,966.5,23.5,0.218,0.103,0.0044,0.321,0.0137,2,0.234,0.555,0.0237,22.9,0.957,0.98,0.938,46.5,45.6,91.1,2190
1993-07-28,1992,10,43,209,650,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,423,0.65,423,0,0,0,0,-11,11,58,11,11,0,147,503,990,966.5,23.5,0.213,0.0987,0.0042,0.312,0.0133,2,0.228,0.54,0.023,23,0.956,0.98,0.937,45.5,44.6,89.3,2140
1993-07-29,1992,10,44,210,640.43,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,413.4,0.65,413.4,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.21,0.0941,0.004,0.304,0.0129,2,0.222,0.525,0.0223,23,0.956,0.98,0.937,44.6,43.7,87.4,2100
1993-07-30,1992,10,44,211,631.41,0.46,2,Mod_Wet,58,11,11,11,136,227,0.36,404.4,0.64,404.4,0,0,0,0,-11,11,58,11,11,0,147,484,990,966.4,23.6,0.206,0.0899,0.00381,0.296,0.0126,2,0.215,0.512,0.0217,23.1,0.955,0.98,0.936,43.7,42.8,85.6,2050
