date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-07-31,1992,10,44,212,623.48,0.46,2,Mod_Wet,58,11,11,11,136,227,0.36,396.5,0.64,396.5,0,0,0,0,-11,11,58,11,11,0,147,476,990,966.4,23.6,0.204,0.0861,0.00365,0.29,0.0123,2,0.21,0.5,0.0212,23.1,0.954,0.98,0.935,42.9,42,84,2020
1993-08-01,1992,11,44,213,613.91,0.47,2,Mod_Wet,54,9,8,6,107,184,0.3,429.9,0.7,429.9,0,0,0,0,-6,6,54,9,8,0,113,501,990,966.4,23.6,0.212,0.102,0.00431,0.314,0.0133,2,0.233,0.547,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.3,2190
1993-08-02,1992,11,44,214,604.89,0.47,2,Mod_Wet,54,9,8,6,107,184,0.3,420.9,0.7,420.9,0,0,0,0,-6,6,54,9,8,0,113,492,990,966.3,23.7,0.209,0.0977,0.00412,0.307,0.013,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.5,2150
1993-08-03,1992,11,44,215,595.31,0.47,2,Mod_Wet,54,9,8,6,107,184,0.31,411.3,0.69,411.3,0,0,0,0,-6,6,54,9,8,0,113,482,990,966.3,23.7,0.206,0.0931,0.00393,0.299,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.6,2100
1993-08-04,1992,11,44,216,586.29,0.48,2,Mod_Wet,54,9,8,6,107,184,0.31,402.3,0.69,402.3,0,0,0,0,-6,6,54,9,8,0,113,473,990,966.2,23.8,0.203,0.0889,0.00374,0.291,0.0123,2,0.214,0.505,0.0213,23.3,0.955,0.98,0.936,43.8,42.9,85.9,2060
1993-08-05,1992,11,45,217,578.36,0.48,2,Mod_Wet,54,9,8,6,107,184,0.32,394.4,0.68,394.4,0,0,0,0,-6,6,54,9,8,0,113,465,990,966.2,23.8,0.2,0.0851,0.00358,0.285,0.012,2,0.209,0.494,0.0207,23.3,0.954,0.98,0.935,43,42.1,84.3,2020
1993-08-06,1992,11,45,218,569.89,0.49,2,Mod_Wet,54,9,8,6,107,184,0.32,385.9,0.68,385.9,0,0,0,0,-6,6,54,9,8,0,113,457,990,966.2,23.8,0.197,0.0811,0.0034,0.278,0.0117,2,0.203,0.481,0.0202,23.4,0.953,0.98,0.934,42.1,41.3,82.6,1980
1993-08-07,1992,11,45,219,561.41,0.49,2,Mod_Wet,54,9,8,6,107,184,0.33,377.4,0.67,377.4,0,0,0,0,-6,6,54,9,8,0,113,448,990,966.1,23.9,0.194,0.0771,0.00323,0.271,0.0113,2,0.197,0.468,0.0196,23.4,0.952,0.979,0.932,41.2,40.4,80.7,1940
1993-08-08,1992,11,45,220,552.93,0.5,2,Mod_Wet,54,9,8,6,107,184,0.33,368.9,0.67,368.9,0,0,0,0,-6,6,54,9,8,0,113,440,990,966.1,23.9,0.191,0.0731,0.00306,0.264,0.011,2,0.192,0.455,0.019,23.5,0.951,0.977,0.929,40.4,39.4,78.8,1890
1993-08-09,1992,11,45,221,545,0.5,2,Mod_Wet,54,9,8,6,107,184,0.34,361,0.66,361,0,0,0,0,-6,6,54,9,8,0,113,432,990,966.1,23.9,0.188,0.0694,0.0029,0.257,0.0107,2,0.186,0.444,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77.1,1850
1993-08-10,1992,11,45,222,538.17,0.5,2,Mod_Wet,54,9,8,6,107,184,0.34,354.2,0.66,354.2,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.186,0.0662,0.00276,0.252,0.0105,2,0.182,0.433,0.0181,23.5,0.949,0.973,0.924,38.8,37.8,75.6,1810
1993-08-11,1992,11,45,223,530.78,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,346.8,0.65,346.8,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0627,0.00261,0.246,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38,37,73.9,1770
1993-08-12,1992,11,46,224,523.4,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,339.4,0.65,339.4,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0592,0.00246,0.24,0.00996,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.3,1730
1993-08-13,1992,11,46,225,516.02,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,332,0.64,332,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0557,0.00231,0.233,0.0097,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.7,1700
1993-08-14,1992,11,46,226,509.18,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,325.2,0.64,325.2,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0525,0.00218,0.228,0.00945,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.7,34.7,69.3,1660
1993-08-15,1992,11,46,227,502.35,0.52,2,Mod_Wet,54,9,8,6,107,184,0.37,318.4,0.63,318.4,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.0493,0.00204,0.222,0.00921,2,0.157,0.38,0.0157,23.8,0.944,0.97,0.915,35,34,67.9,1630
1993-08-16,1992,11,46,228,496.6,0.53,2,Mod_Wet,54,9,8,6,107,184,0.37,312.6,0.63,312.6,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0465,0.00193,0.217,0.009,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.7,1600
1993-08-17,1992,11,46,229,490.31,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,306.3,0.63,306.3,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0436,0.0018,0.212,0.00877,2,0.149,0.362,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
1993-08-18,1992,11,46,230,484.03,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,300,0.62,300,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0406,0.00168,0.207,0.00855,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32.1,64.1,1540
1993-08-19,1992,11,47,231,477.74,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,293.7,0.61,293.7,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.7,24.3,0.164,0.0376,0.00155,0.202,0.00833,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
1993-08-20,1992,11,47,232,471.45,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,287.4,0.61,287.4,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0347,0.00143,0.197,0.0081,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
1993-08-21,1992,11,47,233,465.71,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,281.7,0.6,281.7,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.032,0.00132,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31,30.1,60.2,1450
1993-08-22,1992,11,47,234,459.96,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,276,0.6,276,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0293,0.0012,0.187,0.0077,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
1993-08-23,1992,11,47,235,454.22,0.55,2,Mod_Wet,54,9,8,6,107,184,0.41,270.2,0.59,270.2,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0265,0.00109,0.183,0.00749,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.8,1390
1993-08-24,1992,11,47,236,449.57,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,265.6,0.59,265.6,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0243,0.000999,0.179,0.00733,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
1993-08-25,1992,11,47,237,444.38,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,260.4,0.59,260.4,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0219,0.000898,0.174,0.00715,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.7,1340
1993-08-26,1992,11,48,238,439.18,0.56,2,Mod_Wet,54,9,8,6,107,184,0.42,255.2,0.58,255.2,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0194,0.000796,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
1993-08-27,1992,11,48,239,433.99,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,250,0.58,250,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
1993-08-28,1992,11,48,240,428.79,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,244.8,0.57,244.8,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000677,0.164,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
1993-08-29,1992,11,48,241,423.6,0.58,2,Mod_Wet,54,9,8,6,107,184,0.43,239.6,0.57,239.6,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
1993-08-30,1992,11,48,242,418.95,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,234.9,0.56,234.9,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000641,0.159,0.0065,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25.1,50.1,1200
1993-08-31,1992,11,48,243,414.3,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,230.3,0.56,230.3,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000625,0.157,0.00641,1,0.253,0.411,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
1993-09-01,1992,12,48,244,409.65,0.59,2,Mod_Wet,46,7,6,4,75,138,0.34,271.6,0.66,271.6,0,0,0,0,-4,4,46,7,6,0,79,331,990,965.4,24.6,0.152,0.0272,0.00111,0.179,0.00731,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
1993-09-02,1992,12,49,245,403.36,0.59,2,Mod_Wet,46,7,6,4,75,138,0.34,265.4,0.66,265.4,0,0,0,0,-4,4,46,7,6,0,79,324,990,965.4,24.6,0.15,0.0242,0.000986,0.174,0.00709,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.2,1370
1993-09-03,1992,12,49,246,397.07,0.6,2,Mod_Wet,46,7,6,4,75,138,0.35,259.1,0.65,259.1,0,0,0,0,-4,4,46,7,6,0,79,318,990,965.4,24.6,0.148,0.0213,0.000865,0.169,0.00687,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.9,1340
1993-09-04,1992,12,49,247,391.33,0.6,2,Mod_Wet,46,7,6,4,75,138,0.35,253.3,0.65,253.3,0,0,0,0,-4,4,46,7,6,0,79,312,990,965.4,24.6,0.146,0.0186,0.000754,0.164,0.00667,2,0.113,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.3,54.6,1310
1993-09-05,1992,12,49,248,386.68,0.6,2,Mod_Wet,46,7,6,4,75,138,0.36,248.7,0.64,248.7,0,0,0,0,-4,4,46,7,6,0,79,308,990,965.3,24.7,0.144,0.0169,0.000685,0.161,0.00653,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.6,1290
1993-09-06,1992,12,49,249,381.49,0.61,2,Mod_Wet,46,7,6,4,75,138,0.36,243.5,0.64,243.5,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000666,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.2,52.5,1260
1993-09-07,1992,12,49,250,376.29,0.61,2,Mod_Wet,46,7,6,4,75,138,0.37,238.3,0.63,238.3,0,0,0,0,-4,4,46,7,6,0,79,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00633,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.3,1230
1993-09-08,1992,12,49,251,371.1,0.62,2,Mod_Wet,46,7,6,4,75,138,0.37,233.1,0.63,233.1,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.139,0.0156,0.000629,0.154,0.00623,2,0.0998,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1200
1993-09-09,1992,12,50,252,365.9,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,227.9,0.62,227.9,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0151,0.00061,0.152,0.00613,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
1993-09-10,1992,12,50,253,361.25,0.63,2,Mod_Wet,46,7,6,4,75,138,0.38,223.3,0.62,223.3,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000594,0.15,0.00604,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
1993-09-11,1992,12,50,254,356.6,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,218.6,0.61,218.6,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0143,0.000577,0.148,0.00596,1,0.238,0.385,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
1993-09-12,1992,12,50,255,351.96,0.64,2,Mod_Wet,46,7,6,4,75,138,0.39,214,0.61,214,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1160
1993-09-13,1992,12,50,256,348.4,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,210.4,0.6,210.4,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.3,47.4,47.4,1140
1993-09-14,1992,12,50,257,344.3,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,206.3,0.6,206.3,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
1993-09-15,1992,12,50,258,340.2,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,202.2,0.59,202.2,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.00052,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
1993-09-16,1992,12,51,259,336.1,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,198.1,0.59,198.1,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.6,44.6,1070
1993-09-17,1992,12,51,260,331.99,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,194,0.58,194,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.000491,0.137,0.0055,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
1993-09-18,1992,12,51,261,327.89,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,189.9,0.58,189.9,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
1993-09-19,1992,12,51,262,324.34,0.67,2,Mod_Wet,46,7,6,4,75,138,0.42,186.3,0.57,186.3,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
1993-09-20,1992,12,51,263,320.78,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,182.8,0.57,182.8,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.189,0.321,0.0129,24.7,0.95,0.98,0.931,42,41.2,41.2,988
1993-09-21,1992,12,51,264,317.23,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,179.2,0.56,179.2,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
1993-09-22,1992,12,51,265,313.67,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,175.7,0.56,175.7,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00515,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.4,39.4,39.4,946
1993-09-23,1992,12,52,266,310.12,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,172.1,0.56,172.1,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,925
1993-09-24,1992,12,52,267,308.75,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,170.8,0.55,170.8,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.00041,0.127,0.00506,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.2,38.2,38.2,917
1993-09-25,1992,12,52,268,308.48,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,170.5,0.55,170.5,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.117,0.0102,0.000409,0.127,0.00506,1,0.173,0.299,0.0119,24.8,0.946,0.974,0.921,39.2,38.1,38.1,915
1993-09-26,1992,12,52,269,305.47,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
1993-09-27,1992,12,52,270,303.56,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,165.6,0.55,165.6,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00982,0.000392,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38,36.9,36.9,886
1993-09-28,1992,12,52,271,300.55,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,162.6,0.54,162.6,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00957,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,869
1993-09-29,1992,12,52,272,299.18,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,161.2,0.54,161.2,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00945,0.000376,0.123,0.00489,1,0.16,0.283,0.0113,24.8,0.943,0.97,0.915,37,35.9,35.9,861
1993-09-30,1992,12,53,273,297.27,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,159.3,0.54,159.3,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.113,0.00929,0.00037,0.122,0.00485,1,0.158,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.5,35.5,851
1993-10-01,1993,1,1,274,294.26,0.7,2,Mod_Wet,41,6,4,3,56,110,0.37,184.3,0.63,184.3,0,0,0,0,-3,3,41,6,4,0,59,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
1993-10-02,1993,1,1,275,291.25,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,181.3,0.62,181.3,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
1993-10-03,1993,1,1,276,288.24,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,178.2,0.62,178.2,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
1993-10-04,1993,1,1,277,285.24,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,175.2,0.61,175.2,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.5,39.5,949
1993-10-05,1993,1,1,278,282.23,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,172.2,0.61,172.2,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00495,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.8,38.8,931
1993-10-06,1993,1,1,279,279.22,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,169.2,0.61,169.2,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
1993-10-07,1993,1,1,280,276.21,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,166.2,0.6,166.2,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
1993-10-08,1993,1,2,281,273.21,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,163.2,0.6,163.2,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
1993-10-09,1993,1,2,282,270.74,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,160.7,0.59,160.7,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
1993-10-10,1993,1,2,283,268.28,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,158.3,0.59,158.3,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,849
1993-10-11,1993,1,2,284,265.82,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
1993-10-12,1993,1,2,285,262.81,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
1993-10-13,1993,1,2,286,260.35,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
1993-10-14,1993,1,2,287,257.89,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
1993-10-15,1993,1,3,288,255.43,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,145.4,0.57,145.4,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
1993-10-16,1993,1,3,289,255.16,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,145.2,0.57,145.2,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
1993-10-17,1993,1,3,290,254.34,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.3,0.57,144.3,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
1993-10-18,1993,1,3,291,251.33,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,141.3,0.56,141.3,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00966,25.1,0.936,0.97,0.907,32.5,31.5,31.5,756
1993-10-19,1993,1,3,292,248.87,0.8,2,Mod_Wet,41,6,4,3,56,110,0.44,138.9,0.56,138.9,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00755,0.000298,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
1993-10-20,1993,1,3,293,246.41,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,136.4,0.55,136.4,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
1993-10-21,1993,1,3,294,243.95,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,133.9,0.55,133.9,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
1993-10-22,1993,1,4,295,241.49,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
1993-10-23,1993,1,4,296,239.03,0.83,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
1993-10-24,1993,1,4,297,236.56,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,126.6,0.54,126.6,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0982,0.00651,0.000256,0.105,0.00413,1,0.113,0.218,0.00859,25.2,0.929,0.97,0.901,29,28.2,28.2,676
1993-10-25,1993,1,4,298,235.2,0.84,2,Mod_Wet,41,6,4,3,56,110,0.47,125.2,0.53,125.2,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0977,0.00639,0.000252,0.104,0.0041,1,0.112,0.216,0.00849,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
1993-10-26,1993,1,4,299,233.83,0.84,2,Mod_Wet,41,6,4,3,56,110,0.47,123.8,0.53,123.8,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0972,0.00628,0.000247,0.104,0.00408,1,0.11,0.213,0.00839,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
1993-10-27,1993,1,4,300,232.46,0.84,2,Mod_Wet,41,6,4,3,56,110,0.47,122.5,0.53,122.5,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0968,0.00616,0.000242,0.103,0.00405,1,0.108,0.211,0.00829,25.2,0.927,0.97,0.899,28,27.2,27.2,653
1993-10-28,1993,1,4,301,230.55,0.85,2,Mod_Wet,41,6,4,3,56,110,0.48,120.5,0.52,120.5,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0961,0.006,0.000236,0.102,0.00402,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.6,26.8,26.8,642
1993-10-29,1993,1,5,302,228.64,0.85,2,Mod_Wet,41,6,4,3,56,110,0.48,118.6,0.52,118.6,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0954,0.00583,0.000229,0.101,0.00398,1,0.103,0.204,0.00802,25.2,0.924,0.97,0.897,27.1,26.3,26.3,632
1993-10-30,1993,1,5,303,226.72,0.86,2,Mod_Wet,41,6,4,3,56,110,0.48,116.7,0.52,116.7,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0947,0.00567,0.000223,0.1,0.00395,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.7,25.9,25.9,621
1993-10-31,1993,1,5,304,224.81,0.86,2,Mod_Wet,41,6,4,3,56,110,0.49,114.8,0.51,114.8,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.5,25.5,0.0941,0.00551,0.000216,0.0996,0.00391,1,0.0975,0.197,0.00774,25.3,0.922,0.97,0.894,26.2,25.4,25.4,610
1993-11-01,1993,2,5,305,223.99,0.87,3,Normal,36,5,3,2,47,93,0.41,131,0.58,131,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
1993-11-02,1993,2,5,306,224.26,0.87,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
1993-11-03,1993,2,5,307,223.44,0.87,3,Normal,36,5,3,2,47,93,0.42,130.4,0.58,130.4,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,700
1993-11-04,1993,2,5,308,224.26,0.87,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
1993-11-05,1993,2,6,309,227.81,0.86,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
1993-11-06,1993,2,6,310,233.56,0.84,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
1993-11-07,1993,2,6,311,239.85,0.82,3,Normal,36,5,3,2,47,93,0.39,146.8,0.61,146.8,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00823,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
1993-11-08,1993,2,6,312,241.21,0.82,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
1993-11-09,1993,2,6,313,243.13,0.81,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
1993-11-10,1993,2,6,314,243.4,0.81,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
1993-11-11,1993,2,6,315,244.22,0.81,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
1993-11-12,1993,2,7,316,245.04,0.81,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
1993-11-13,1993,2,7,317,243.67,0.81,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
1993-11-14,1993,2,7,318,241.76,0.82,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
1993-11-15,1993,2,7,319,243.13,0.81,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
1993-11-16,1993,2,7,320,248.32,0.8,3,Normal,36,5,3,2,47,93,0.38,155.3,0.63,155.3,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00895,0.000354,0.115,0.00454,1,0.152,0.267,0.0105,25,0.941,0.97,0.913,35.9,34.8,34.8,835
1993-11-17,1993,2,7,321,251.88,0.79,3,Normal,36,5,3,2,47,93,0.37,158.9,0.63,158.9,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
1993-11-18,1993,2,7,322,254.89,0.78,3,Normal,36,5,3,2,47,93,0.36,161.9,0.64,161.9,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00951,0.000376,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,872
1993-11-19,1993,2,8,323,254.06,0.78,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
1993-11-20,1993,2,8,324,252.15,0.78,3,Normal,36,5,3,2,47,93,0.37,159.2,0.63,159.2,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00928,0.000367,0.117,0.00461,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,856
1993-11-21,1993,2,8,325,251.33,0.79,3,Normal,36,5,3,2,47,93,0.37,158.3,0.63,158.3,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
1993-11-22,1993,2,8,326,250.51,0.79,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
1993-11-23,1993,2,8,327,252.42,0.78,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
1993-11-24,1993,2,8,328,254.89,0.78,3,Normal,36,5,3,2,47,93,0.36,161.9,0.64,161.9,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00951,0.000376,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,872
1993-11-25,1993,2,8,329,257.35,0.77,3,Normal,36,5,3,2,47,93,0.36,164.3,0.64,164.3,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00972,0.000385,0.119,0.0047,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
1993-11-26,1993,2,9,330,259.81,0.76,3,Normal,36,5,3,2,47,93,0.36,166.8,0.64,166.8,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00993,0.000393,0.12,0.00474,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
1993-11-27,1993,2,9,331,262.27,0.76,3,Normal,36,5,3,2,47,93,0.35,169.3,0.65,169.3,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00479,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.2,38.1,38.1,916
1993-11-28,1993,2,9,332,266.92,0.75,3,Normal,36,5,3,2,47,93,0.35,173.9,0.65,173.9,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.112,0.0105,0.000417,0.123,0.00487,1,0.177,0.3,0.0119,24.9,0.947,0.977,0.924,40.3,39.3,39.3,943
1993-11-29,1993,2,9,333,268.28,0.75,3,Normal,36,5,3,2,47,93,0.35,175.3,0.65,175.3,0,0,0,0,-2,2,36,5,3,0,49,219,990,964.8,25.2,0.113,0.0106,0.000422,0.124,0.0049,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.6,39.7,39.7,952
1993-11-30,1993,2,9,334,266.92,0.75,3,Normal,36,5,3,2,47,93,0.35,173.9,0.65,173.9,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.112,0.0105,0.000417,0.123,0.00487,1,0.177,0.3,0.0119,24.9,0.947,0.977,0.924,40.3,39.3,39.3,943
1993-12-01,1993,3,9,335,265.55,0.75,3,Normal,38,5,4,3,54,104,0.39,161.6,0.61,161.6,0,0,0,0,-3,3,38,5,4,0,57,209,990,964.8,25.2,0.109,0.00948,0.000376,0.119,0.0047,1,0.161,0.279,0.0111,25,0.943,0.97,0.915,37.3,36.2,36.2,868
1993-12-02,1993,3,9,336,265.28,0.75,3,Normal,38,5,4,3,54,104,0.39,161.3,0.61,161.3,0,0,0,0,-3,3,38,5,4,0,57,208,990,964.8,25.2,0.109,0.00946,0.000375,0.118,0.0047,1,0.16,0.279,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,866
1993-12-03,1993,3,10,337,268.28,0.75,3,Normal,38,5,4,3,54,104,0.39,164.3,0.61,164.3,0,0,0,0,-3,3,38,5,4,0,57,211,990,964.8,25.2,0.11,0.00971,0.000385,0.12,0.00475,1,0.164,0.284,0.0113,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
1993-12-04,1993,3,10,338,274.57,0.74,3,Normal,38,5,4,3,54,104,0.38,170.6,0.62,170.6,0,0,0,0,-3,3,38,5,4,0,57,218,990,964.8,25.2,0.112,0.0102,0.000407,0.123,0.00486,1,0.173,0.295,0.0117,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
1993-12-05,1993,3,10,339,277.03,0.73,3,Normal,38,5,4,3,54,104,0.38,173,0.63,173,0,0,0,0,-3,3,38,5,4,0,57,220,990,964.8,25.2,0.113,0.0105,0.000415,0.124,0.00491,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.924,40,39,39,936
1993-12-06,1993,3,10,340,280.04,0.73,3,Normal,38,5,4,3,54,104,0.37,176,0.63,176,0,0,0,0,-3,3,38,5,4,0,57,223,990,964.8,25.2,0.114,0.0107,0.000425,0.125,0.00496,1,0.18,0.305,0.0121,24.9,0.947,0.977,0.926,40.7,39.8,39.8,954
1993-12-07,1993,3,10,341,284.14,0.72,3,Normal,38,5,4,3,54,104,0.37,180.1,0.63,180.1,0,0,0,0,-3,3,38,5,4,0,57,227,990,964.8,25.2,0.116,0.0111,0.00044,0.127,0.00504,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.6,40.8,40.8,979
1993-12-08,1993,3,10,342,286.6,0.72,3,Normal,38,5,4,3,54,104,0.36,182.6,0.64,182.6,0,0,0,0,-3,3,38,5,4,0,57,230,990,964.8,25.2,0.117,0.0113,0.000448,0.128,0.00508,1,0.189,0.317,0.0126,24.8,0.949,0.98,0.93,42.2,41.4,41.4,993
1993-12-09,1993,3,10,343,292.89,0.71,3,Normal,38,5,4,3,54,104,0.35,188.9,0.65,188.9,0,0,0,0,-3,3,38,5,4,0,57,236,990,964.9,25.1,0.119,0.0118,0.00047,0.131,0.0052,1,0.198,0.328,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
1993-12-10,1993,3,11,344,299.18,0.7,3,Normal,38,5,4,3,54,104,0.35,195.2,0.65,195.2,0,0,0,0,-3,3,38,5,4,0,57,242,990,964.9,25.1,0.121,0.0123,0.000492,0.133,0.00531,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
1993-12-11,1993,3,11,345,304.92,0.69,4,Mod_Dry,31,5,3,2,36,77,0.25,227.9,0.75,227.9,0,0,0,0,-2,2,31,5,3,0,38,267,990,964.9,25.1,0.13,0.0151,0.000603,0.145,0.00578,2,0.0963,0.241,0.00962,24.8,0.922,0.97,0.895,25.6,24.8,49.7,1190
1993-12-12,1993,3,11,346,310.67,0.68,4,Mod_Dry,31,5,3,2,36,77,0.25,233.7,0.75,233.7,0,0,0,0,-2,2,31,5,3,0,38,273,990,965,25,0.132,0.0156,0.000623,0.147,0.00588,2,0.1,0.248,0.00989,24.8,0.924,0.97,0.896,26.3,25.5,50.9,1220
1993-12-13,1993,3,11,347,315.31,0.68,4,Mod_Dry,31,5,3,2,36,77,0.24,238.3,0.76,238.3,0,0,0,0,-2,2,31,5,3,0,38,277,990,965,25,0.133,0.016,0.00064,0.149,0.00597,2,0.103,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
1993-12-14,1993,3,11,348,318.32,0.67,4,Mod_Dry,31,5,3,2,36,77,0.24,241.3,0.76,241.3,0,0,0,0,-2,2,31,5,3,0,38,280,990,965,25,0.134,0.0163,0.00065,0.151,0.00603,2,0.105,0.256,0.0102,24.8,0.927,0.97,0.899,27.1,26.3,52.6,1260
1993-12-15,1993,3,11,349,317.5,0.67,4,Mod_Dry,31,5,3,2,36,77,0.24,240.5,0.76,240.5,0,0,0,0,-2,2,31,5,3,0,38,280,990,965,25,0.134,0.0162,0.000647,0.15,0.00601,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.5,1260
1993-12-16,1993,3,11,350,318.32,0.67,4,Mod_Dry,31,5,3,2,36,77,0.24,241.3,0.76,241.3,0,0,0,0,-2,2,31,5,3,0,38,280,990,965,25,0.134,0.0163,0.00065,0.151,0.00603,2,0.105,0.256,0.0102,24.8,0.927,0.97,0.899,27.1,26.3,52.6,1260
1993-12-17,1993,3,12,351,318.6,0.67,4,Mod_Dry,31,5,3,2,36,77,0.24,241.6,0.76,241.6,0,0,0,0,-2,2,31,5,3,0,38,281,990,965,25,0.135,0.0163,0.000651,0.151,0.00603,2,0.106,0.256,0.0103,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
1993-12-18,1993,3,12,352,318.87,0.67,4,Mod_Dry,31,5,3,2,36,77,0.24,241.9,0.76,241.9,0,0,0,0,-2,2,31,5,3,0,38,281,990,965,25,0.135,0.0163,0.000652,0.151,0.00604,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.8,1270
1993-12-19,1993,3,12,353,320.24,0.67,4,Mod_Dry,31,5,3,2,36,77,0.24,243.2,0.76,243.2,0,0,0,0,-2,2,31,5,3,0,38,282,990,965,25,0.135,0.0164,0.000657,0.152,0.00606,2,0.107,0.258,0.0103,24.7,0.927,0.97,0.899,27.4,26.5,53.1,1270
1993-12-20,1993,3,12,354,324.89,0.66,4,Mod_Dry,31,5,3,2,36,77,0.24,247.9,0.76,247.9,0,0,0,0,-2,2,31,5,3,0,38,287,990,965,25,0.137,0.0168,0.000673,0.154,0.00615,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
1993-12-21,1993,3,12,355,328.44,0.66,4,Mod_Dry,31,5,3,2,36,77,0.23,251.4,0.77,251.4,0,0,0,0,-2,2,31,5,3,0,38,290,990,965,25,0.138,0.0177,0.000708,0.156,0.00624,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.4,54.9,1320
1993-12-22,1993,3,12,356,331.99,0.66,4,Mod_Dry,31,5,3,2,36,77,0.23,255,0.77,255,0,0,0,0,-2,2,31,5,3,0,38,294,990,965.1,24.9,0.139,0.0194,0.000776,0.159,0.00636,2,0.115,0.273,0.011,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
1993-12-23,1993,3,12,357,337.74,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,260.7,0.77,260.7,0,0,0,0,-2,2,31,5,3,0,38,300,990,965.1,24.9,0.141,0.0221,0.000886,0.163,0.00656,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.3,28.5,56.9,1370
1993-12-24,1993,3,13,358,344.03,0.64,4,Mod_Dry,31,5,3,2,36,77,0.22,267,0.78,267,0,0,0,0,-2,2,31,5,3,0,38,306,990,965.1,24.9,0.144,0.025,0.00101,0.169,0.00678,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
1993-12-25,1993,3,13,359,350.31,0.64,4,Mod_Dry,31,5,3,2,36,77,0.22,273.3,0.78,273.3,0,0,0,0,-2,2,31,5,3,0,38,312,990,965.2,24.8,0.146,0.028,0.00113,0.174,0.00699,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.7,29.8,59.6,1430
1993-12-26,1993,3,13,360,356.6,0.63,4,Mod_Dry,31,5,3,2,36,77,0.22,279.6,0.78,279.6,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.031,0.00125,0.179,0.00721,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
1993-12-27,1993,3,13,361,361.8,0.63,4,Mod_Dry,31,5,3,2,36,77,0.21,284.8,0.79,284.8,0,0,0,0,-2,2,31,5,3,0,38,324,990,965.2,24.8,0.15,0.0334,0.00135,0.183,0.00739,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
1993-12-28,1993,3,13,362,366.99,0.62,4,Mod_Dry,31,5,3,2,36,77,0.21,290,0.79,290,0,0,0,0,-2,2,31,5,3,0,38,329,990,965.2,24.8,0.152,0.0359,0.00145,0.188,0.00757,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
1993-12-29,1993,3,13,363,374.38,0.61,4,Mod_Dry,31,5,3,2,36,77,0.21,297.4,0.79,297.4,0,0,0,0,-2,2,31,5,3,0,38,336,990,965.3,24.7,0.154,0.0394,0.00159,0.194,0.00783,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
1993-12-30,1993,3,13,364,379.03,0.61,4,Mod_Dry,31,5,3,2,36,77,0.2,302,0.8,302,0,0,0,0,-2,2,31,5,3,0,38,341,990,965.3,24.7,0.156,0.0416,0.00168,0.197,0.00799,2,0.146,0.344,0.0139,24.4,0.941,0.97,0.912,33.9,32.9,65.8,1580
1993-12-31,1993,3,14,365,381.49,0.61,4,Mod_Dry,31,5,3,2,36,77,0.2,304.5,0.8,304.5,0,0,0,0,-2,2,31,5,3,0,38,343,990,965.3,24.7,0.157,0.0427,0.00173,0.199,0.00808,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
1994-01-01,1993,4,14,1,386.68,0.6,5,Dry,29,5,4,2,33,73,0.19,313.7,0.81,313.7,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0471,0.00191,0.207,0.00838,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.2,34.2,68.4,1640
1994-01-02,1993,4,14,2,392.42,0.6,5,Dry,29,5,4,2,33,73,0.19,319.4,0.81,319.4,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0498,0.00202,0.211,0.00858,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
1994-01-03,1993,4,14,3,395.98,0.6,5,Dry,29,5,4,2,33,73,0.18,323,0.82,323,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0514,0.00209,0.214,0.00871,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.2,35.2,70.3,1690
1994-01-04,1993,4,14,4,404.46,0.59,5,Dry,29,5,4,2,33,73,0.18,331.5,0.82,331.5,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0554,0.00226,0.221,0.00901,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.1,1730
1994-01-05,1993,4,14,5,415.67,0.58,5,Dry,29,5,4,2,33,73,0.18,342.7,0.82,342.7,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0607,0.00248,0.231,0.0094,2,0.174,0.404,0.0165,24.1,0.947,0.973,0.921,38.4,37.3,74.7,1790
1994-01-06,1993,4,14,6,426.88,0.57,5,Dry,29,5,4,2,33,73,0.17,353.9,0.83,353.9,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.066,0.0027,0.24,0.0098,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.3,1850
1994-01-07,1993,4,15,7,439.73,0.56,5,Dry,29,5,4,2,33,73,0.17,366.7,0.83,366.7,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.0721,0.00295,0.25,0.0103,2,0.19,0.441,0.018,24,0.951,0.978,0.93,41,40.1,80.2,1920
1994-01-08,1993,4,15,8,453.67,0.55,5,Dry,29,5,4,2,33,73,0.16,380.7,0.84,380.7,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0787,0.00323,0.262,0.0108,2,0.199,0.461,0.0189,23.9,0.953,0.98,0.933,42.5,41.6,83.3,2000
1994-01-09,1993,4,15,9,465.98,0.55,5,Dry,29,5,4,2,33,73,0.16,393,0.84,393,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0845,0.00348,0.272,0.0112,2,0.208,0.48,0.0197,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
1994-01-10,1993,4,15,10,479.38,0.54,5,Dry,29,5,4,2,33,73,0.15,406.4,0.85,406.4,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0908,0.00375,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
1994-01-11,1993,4,15,11,497.15,0.53,4,Mod_Dry,34,5,4,3,45,91,0.18,406.1,0.82,406.1,0,0,0,0,-3,3,34,5,4,0,48,449,990,965.8,24.2,0.194,0.0907,0.00375,0.285,0.0118,2,0.217,0.501,0.0208,23.7,0.955,0.98,0.936,45,44.1,88.2,2120
1994-01-12,1993,4,15,12,519.85,0.51,4,Mod_Dry,34,5,4,3,45,91,0.17,428.9,0.82,428.9,0,0,0,0,-3,3,34,5,4,0,48,472,990,965.9,24.1,0.202,0.101,0.00422,0.303,0.0126,2,0.232,0.535,0.0223,23.5,0.957,0.98,0.938,47.3,46.4,92.8,2230
1994-01-13,1993,4,15,13,542.54,0.5,4,Mod_Dry,34,5,4,3,45,91,0.17,451.5,0.83,451.5,0,0,0,0,-3,3,34,5,4,0,48,495,990,966,24,0.21,0.112,0.00468,0.322,0.0134,2,0.247,0.569,0.0238,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
1994-01-14,1993,4,16,14,565.78,0.49,4,Mod_Dry,34,5,4,3,45,91,0.16,474.8,0.84,474.8,0,0,0,0,-3,3,34,5,4,0,48,518,990,966.1,23.9,0.221,0.123,0.00516,0.344,0.0144,2,0.263,0.607,0.0254,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
1994-01-15,1993,4,16,15,592.85,0.48,4,Mod_Dry,34,5,4,3,45,91,0.15,501.9,0.85,501.9,0,0,0,0,-3,3,34,5,4,0,48,545,990,966.3,23.7,0.236,0.136,0.00574,0.372,0.0157,3,0.168,0.541,0.0228,23.2,0.946,0.97,0.918,36,34.9,105,2510
1994-01-16,1993,4,16,16,622.11,0.46,4,Mod_Dry,34,5,4,3,45,91,0.15,531.1,0.85,531.1,0,0,0,0,-3,3,34,5,4,0,48,574,990,966.4,23.6,0.253,0.156,0.0066,0.409,0.0173,3,0.181,0.59,0.025,23,0.949,0.972,0.922,37.9,36.9,111,2650
1994-01-17,1993,4,16,17,651.92,0.45,4,Mod_Dry,34,5,4,3,45,91,0.14,560.9,0.86,560.9,0,0,0,0,-3,3,34,5,4,0,48,604,990,966.5,23.5,0.27,0.176,0.00748,0.445,0.019,3,0.195,0.64,0.0273,22.9,0.952,0.976,0.928,39.9,38.9,117,2800
1994-01-18,1993,4,16,18,681.72,0.44,4,Mod_Dry,34,5,4,3,45,91,0.13,590.7,0.87,590.7,0,0,0,0,-3,3,34,5,4,0,48,634,990,966.6,23.4,0.287,0.196,0.00837,0.482,0.0206,3,0.208,0.691,0.0295,22.7,0.954,0.98,0.935,41.8,40.9,123,2950
1994-01-19,1993,4,16,19,713.17,0.42,4,Mod_Dry,34,5,4,3,45,91,0.13,622.2,0.87,622.2,0,0,0,0,-3,3,34,5,4,0,48,665,990,966.8,23.2,0.305,0.217,0.00932,0.521,0.0224,3,0.222,0.744,0.032,22.5,0.955,0.98,0.936,43.7,42.8,129,3090
1994-01-20,1993,4,16,20,745.16,0.41,4,Mod_Dry,34,5,4,3,45,91,0.12,654.2,0.88,654.2,0,0,0,0,-3,3,34,5,4,0,48,697,990,966.9,23.1,0.323,0.238,0.0103,0.561,0.0243,3,0.237,0.798,0.0345,22.3,0.956,0.98,0.937,45.7,44.7,134,3220
1994-01-21,1993,4,17,21,774.84,0.4,3,Normal,41,6,4,3,66,120,0.15,654.8,0.84,654.8,0,0,0,0,-3,3,41,6,4,0,69,706,990,967,23,0.328,0.238,0.0104,0.566,0.0246,3,0.237,0.803,0.0349,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
1994-01-22,1993,4,17,22,798.9,0.39,3,Normal,41,6,4,3,66,120,0.15,678.9,0.85,678.9,0,0,0,0,-3,3,41,6,4,0,69,730,990,967.1,22.9,0.341,0.255,0.0111,0.596,0.026,3,0.248,0.844,0.0368,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
1994-01-23,1993,4,17,23,824.89,0.37,3,Normal,41,6,4,3,66,120,0.14,704.9,0.85,704.9,0,0,0,0,-3,3,41,6,4,0,69,756,990,967.2,22.8,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.888,0.0389,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
1994-01-24,1993,4,17,24,853.78,0.36,3,Normal,41,6,4,3,66,120,0.14,733.8,0.86,733.8,0,0,0,0,-3,3,41,6,4,0,69,785,990,967.3,22.7,0.373,0.291,0.0128,0.665,0.0293,3,0.273,0.937,0.0413,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
1994-01-25,1993,4,17,25,884.93,0.35,3,Normal,41,6,4,3,66,120,0.14,764.9,0.86,764.9,0,0,0,0,-3,3,41,6,4,0,69,816,990,967.4,22.6,0.402,0.309,0.0137,0.711,0.0315,3,0.284,0.995,0.0441,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
1994-01-26,1993,4,17,26,922.5,0.34,3,Normal,41,6,4,3,66,120,0.13,802.5,0.87,802.5,0,0,0,0,-3,3,41,6,4,0,69,854,990,967.6,22.4,0.436,0.327,0.0146,0.764,0.0341,4,0.213,0.977,0.0436,21.4,0.953,0.976,0.931,40.2,39.3,157,3770
1994-01-27,1993,4,17,27,962.14,0.33,3,Normal,41,6,4,3,66,120,0.13,842.1,0.88,842.1,0,0,0,0,-3,3,41,6,4,0,69,893,990,967.7,22.3,0.473,0.347,0.0156,0.819,0.0368,4,0.227,1.05,0.047,21.2,0.954,0.98,0.935,41.8,40.9,164,3930
1994-01-28,1993,4,18,28,998.63,0.33,3,Normal,41,6,4,3,66,120,0.12,878.6,0.88,878.6,0,0,0,0,-3,3,41,6,4,0,69,930,990,967.9,22.1,0.506,0.364,0.0165,0.87,0.0394,4,0.239,1.11,0.0502,21,0.955,0.98,0.936,43.2,42.3,169,4060
1994-01-29,1993,4,18,29,1031.3,0.32,3,Normal,41,6,4,3,66,120,0.12,911.3,0.88,911.3,0,0,0,0,-3,3,41,6,4,0,69,962,990,968,22,0.536,0.38,0.0173,0.916,0.0416,4,0.25,1.17,0.053,20.8,0.956,0.98,0.936,44.5,43.6,174,4180
1994-01-30,1993,4,18,30,1064.9,0.31,3,Normal,41,6,4,3,66,120,0.11,944.9,0.89,944.9,0,0,0,0,-3,3,41,6,4,0,69,996,990,968.1,21.9,0.567,0.396,0.0181,0.963,0.044,4,0.261,1.22,0.0559,20.7,0.956,0.98,0.936,45.8,44.8,179,4310
1994-01-31,1993,4,18,31,1093.9,0.3,3,Normal,41,6,4,3,66,120,0.11,973.9,0.89,973.9,0,0,0,0,-3,3,41,6,4,0,69,1020,990,968.2,21.8,0.593,0.41,0.0188,1,0.046,4,0.271,1.27,0.0585,20.5,0.956,0.98,0.937,46.8,45.9,184,4410
1994-02-01,1993,5,18,32,1123.5,0.3,2,Mod_Wet,49,8,7,5,93,162,0.14,961.5,0.86,961.5,0,0,0,0,-5,5,49,8,7,0,98,1030,990,968.3,21.7,0.594,0.404,0.0186,0.998,0.046,4,0.267,1.27,0.0583,20.4,0.955,0.98,0.936,46.1,45.1,181,4330
1994-02-02,1993,5,18,33,1153.7,0.29,2,Mod_Wet,49,8,7,5,93,162,0.14,991.7,0.86,991.7,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.634,0.419,0.0194,1.05,0.0487,4,0.277,1.33,0.0615,20.3,0.955,0.98,0.936,47.1,46.2,185,4430
1994-02-03,1993,5,18,34,1184.4,0.29,2,Mod_Wet,49,8,7,5,93,162,0.14,1022,0.86,1022,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.679,0.473,0.022,1.15,0.0535,4,0.284,1.44,0.0667,20.1,0.955,0.98,0.936,48.1,47.1,189,4520
1994-02-04,1993,5,19,35,1215.5,0.28,2,Mod_Wet,49,8,7,5,93,162,0.13,1054,0.87,1054,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.724,0.543,0.0254,1.27,0.0592,4,0.291,1.56,0.0727,19.9,0.955,0.98,0.936,49,48,192,4610
1994-02-05,1993,5,19,36,1247.2,0.28,2,Mod_Wet,49,8,7,5,93,162,0.13,1085,0.87,1085,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.771,0.615,0.0288,1.39,0.065,4,0.297,1.68,0.0789,19.6,0.954,0.98,0.935,49.9,48.2,193,4630
1994-02-06,1993,5,19,37,1279.3,0.27,2,Mod_Wet,49,8,7,5,93,162,0.13,1117,0.87,1100,17,4,1,1,-4,15,53,9,8,1,108,1170,990,968.8,21.2,0.801,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1994-02-07,1993,5,19,38,1311.9,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1150,0.88,1100,50,11,2,2,-3,38,60,10,9,2,131,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-02-08,1993,5,19,39,1338.8,0.26,2,Mod_Wet,49,8,7,5,93,162,0.12,1177,0.88,1100,77,17,2,2,-3,59,66,10,9,2,152,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1994-02-09,1993,5,19,40,1360,0.26,2,Mod_Wet,49,8,7,5,93,162,0.12,1198,0.88,1100,98,22,3,3,-2,72,71,11,10,3,165,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1994-02-10,1993,5,19,41,1387.4,0.26,2,Mod_Wet,49,8,7,5,93,162,0.12,1225,0.88,1100,125,28,4,4,-1,90,77,12,11,4,183,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48.1,192,4610
1994-02-11,1993,5,20,42,1402.8,0.25,2,Mod_Wet,49,8,7,5,93,162,0.12,1241,0.89,1100,141,32,4,4,-1,102,81,12,11,4,195,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
1994-02-12,1993,5,20,43,1418.2,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
1994-02-13,1993,5,20,44,1433.7,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1272,0.89,1100,172,39,5,5,0,123,88,13,12,5,216,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1994-02-14,1993,5,20,45,1449.3,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1287,0.89,1100,187,42,6,6,1,132,91,14,13,6,225,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1994-02-15,1993,5,20,46,1471.3,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1309,0.89,1100,209,47,6,6,1,149,96,14,13,6,242,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1994-02-16,1993,5,20,47,1493.4,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1331,0.89,1100,231,51,7,7,2,164,100,15,14,7,257,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
1994-02-17,1993,5,20,48,1522.1,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1994-02-18,1993,5,21,49,1551,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1389,0.9,1100,289,51,9,9,4,216,100,17,16,9,309,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1994-02-19,1993,5,21,50,1586.6,0.22,2,Mod_Wet,49,8,7,5,93,162,0.1,1425,0.9,1100,325,51,10,10,5,249,100,18,17,10,342,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1994-02-20,1993,5,21,51,1629.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.099,1467,0.9,1100,367,51,10,11,6,289,100,18,18,11,382,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
1994-02-21,1993,5,21,52,1678.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.097,1517,0.9,1100,417,51,10,13,8,335,100,18,20,13,428,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
1994-02-22,1993,5,21,53,1735.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.093,1574,0.91,1100,474,51,10,14,9,390,100,18,21,14,483,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0792,4,0.3,1.86,0.0944,17.9,0.951,0.98,0.932,45.9,45,180,4320
1994-02-23,1993,5,21,54,1800.4,0.19,2,Mod_Wet,49,8,7,5,93,162,0.09,1638,0.91,1100,538,51,10,16,11,450,100,18,23,16,543,1240,990,970.5,19.5,0.921,0.648,0.0332,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1994-02-24,1993,5,21,55,1858.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.087,1697,0.91,1100,597,51,10,18,13,505,100,18,25,18,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
1994-02-25,1993,5,22,56,1918.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.085,1756,0.92,1100,656,51,10,18,15,562,100,18,25,20,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
1994-02-26,1993,5,22,57,1971,0.17,2,Mod_Wet,49,8,7,5,93,162,0.082,1809,0.92,1100,709,51,10,18,16,614,100,18,25,21,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1994-02-27,1993,5,22,58,2010.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.081,1848,0.92,1100,748,51,10,18,17,652,100,18,25,22,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1994-02-28,1993,5,22,59,2042.2,0.16,2,Mod_Wet,49,8,7,5,93,162,0.079,1880,0.92,1100,780,51,10,18,18,683,100,18,25,23,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1994-03-01,1993,6,22,60,2067.4,0.16,2,Mod_Wet,59,11,12,13,144,239,0.12,1828,0.88,1100,728,41,7,13,9,658,100,18,25,22,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
