date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-02,1993,6,22,61,2092.6,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1854,0.89,1100,754,41,7,13,10,683,100,18,25,23,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1994-03-03,1993,6,22,62,2118,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1879,0.89,1100,779,41,7,13,10,708,100,18,25,23,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
1994-03-04,1993,6,23,63,2143.4,0.15,2,Mod_Wet,59,11,12,13,144,239,0.11,1904,0.89,1100,804,41,7,13,11,732,100,18,25,24,876,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
1994-03-05,1993,6,23,64,2176.3,0.15,2,Mod_Wet,59,11,12,13,144,239,0.11,1937,0.89,1100,837,41,7,13,12,764,100,18,25,25,908,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
1994-03-06,1993,6,23,65,2209.4,0.15,2,Mod_Wet,59,11,12,13,144,239,0.11,1970,0.89,1100,870,41,7,13,13,796,100,18,25,26,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
1994-03-07,1993,6,23,66,2250,0.14,2,Mod_Wet,59,11,12,13,144,239,0.11,2011,0.89,1100,911,41,7,13,14,836,100,18,25,27,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
1994-03-08,1993,6,23,67,2283.4,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2044,0.9,1100,944,41,7,13,15,868,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1994-03-09,1993,6,23,68,2317,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2078,0.9,1100,978,41,7,13,16,901,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1994-03-10,1993,6,23,69,2350.7,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2112,0.9,1100,1010,41,7,13,17,934,100,18,25,30,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
1994-03-11,1993,6,24,70,2392.2,0.13,3,Normal,49,9,9,9,107,183,0.076,2209,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1994-03-12,1993,6,24,71,2433.9,0.13,3,Normal,49,9,9,9,107,183,0.075,2251,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1994-03-13,1993,6,24,72,2475.8,0.13,3,Normal,49,9,9,9,107,183,0.074,2293,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
1994-03-14,1993,6,24,73,2525.6,0.12,3,Normal,49,9,9,9,107,183,0.072,2343,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
1994-03-15,1993,6,24,74,2575.8,0.12,3,Normal,49,9,9,9,107,183,0.071,2393,0.93,1100,1290,51,9,16,30,1190,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
1994-03-16,1993,6,24,75,2634,0.11,3,Normal,49,9,9,9,107,183,0.07,2451,0.93,1100,1350,51,9,16,32,1240,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
1994-03-17,1993,6,24,76,2692.6,0.11,3,Normal,49,9,9,9,107,183,0.068,2510,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
1994-03-18,1993,6,25,77,2743.8,0.11,3,Normal,49,9,9,9,107,183,0.067,2561,0.93,1100,1460,51,9,16,35,1350,100,18,25,44,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
1994-03-19,1993,6,25,78,2787.3,0.1,3,Normal,49,9,9,9,107,183,0.066,2604,0.93,1100,1500,51,9,16,36,1390,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
1994-03-20,1993,6,25,79,2815.1,0.1,3,Normal,49,9,9,9,107,183,0.065,2632,0.94,1100,1530,51,9,16,37,1420,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
1994-03-21,1993,6,25,80,2835,0.1,2,Mod_Wet,59,11,12,13,144,239,0.084,2596,0.92,1100,1500,41,7,13,32,1400,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
1994-03-22,1993,6,25,81,2839,0.1,2,Mod_Wet,59,11,12,13,144,239,0.084,2600,0.92,1100,1500,41,7,13,32,1410,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
1994-03-23,1993,6,25,82,2835,0.1,2,Mod_Wet,59,11,12,13,144,239,0.084,2596,0.92,1100,1500,41,7,13,32,1400,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
1994-03-24,1993,6,25,83,2823,0.1,2,Mod_Wet,59,11,12,13,144,239,0.085,2584,0.92,1100,1480,41,7,13,32,1390,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
1994-03-25,1993,6,26,84,2811.1,0.1,2,Mod_Wet,59,11,12,13,144,239,0.085,2572,0.92,1100,1470,41,7,13,31,1380,100,18,25,44,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
1994-03-26,1993,6,26,85,2791.2,0.1,2,Mod_Wet,59,11,12,13,144,239,0.086,2552,0.91,1100,1450,41,7,13,31,1360,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
1994-03-27,1993,6,26,86,2763.5,0.11,2,Mod_Wet,59,11,12,13,144,239,0.086,2525,0.91,1100,1430,41,7,13,30,1330,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
1994-03-28,1993,6,26,87,2735.9,0.11,2,Mod_Wet,59,11,12,13,144,239,0.087,2497,0.91,1100,1400,41,7,13,29,1310,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
1994-03-29,1993,6,26,88,2708.3,0.11,2,Mod_Wet,59,11,12,13,144,239,0.088,2469,0.91,1100,1370,41,7,13,28,1280,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
1994-03-30,1993,6,26,89,2680.9,0.11,2,Mod_Wet,59,11,12,13,144,239,0.089,2442,0.91,1100,1340,41,7,13,27,1250,100,18,25,40,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
1994-03-31,1993,6,26,90,2645.7,0.11,2,Mod_Wet,59,11,12,13,144,239,0.09,2407,0.91,1100,1310,41,7,13,26,1220,100,18,25,39,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
1994-04-01,1993,7,27,91,2610.7,0.12,3,Normal,54,13,14,19,117,217,0.083,2394,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
1994-04-02,1993,7,27,92,2575.8,0.12,3,Normal,54,13,14,19,117,217,0.084,2359,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
1994-04-03,1993,7,27,93,2541,0.12,3,Normal,54,13,14,19,117,217,0.085,2324,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
1994-04-04,1993,7,27,94,2506.4,0.12,3,Normal,54,13,14,19,117,217,0.087,2289,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
1994-04-05,1993,7,27,95,2472,0.13,3,Normal,54,13,14,19,117,217,0.088,2255,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
1994-04-06,1993,7,27,96,2437.7,0.13,3,Normal,54,13,14,19,117,217,0.089,2221,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1994-04-07,1993,7,27,97,2403.5,0.13,3,Normal,54,13,14,19,117,217,0.09,2187,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
1994-04-08,1993,7,28,98,2369.5,0.13,3,Normal,54,13,14,19,117,217,0.092,2153,0.91,1100,1050,46,5,11,13,978,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
1994-04-09,1993,7,28,99,2335.7,0.14,3,Normal,54,13,14,19,117,217,0.093,2119,0.91,1100,1020,46,5,11,12,945,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1994-04-10,1993,7,28,100,2294.6,0.14,3,Normal,54,13,14,19,117,217,0.095,2078,0.91,1100,978,46,5,11,10,906,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
1994-04-11,1993,7,28,101,2253.7,0.14,3,Normal,54,13,14,19,117,217,0.096,2037,0.9,1100,937,46,5,11,9,866,100,18,25,28,983,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
1994-04-12,1993,7,28,102,2198.3,0.15,3,Normal,54,13,14,19,117,217,0.099,1981,0.9,1100,881,46,5,11,7,812,100,18,25,26,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
1994-04-13,1993,7,28,103,2143.4,0.15,3,Normal,54,13,14,19,117,217,0.1,1926,0.9,1100,826,46,5,11,6,758,100,18,25,25,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
1994-04-14,1993,7,28,104,2096.2,0.16,3,Normal,54,13,14,19,117,217,0.1,1879,0.9,1100,779,46,5,11,4,713,100,18,25,23,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
1994-04-15,1993,7,29,105,2049.4,0.16,3,Normal,54,13,14,19,117,217,0.11,1832,0.89,1100,732,46,5,11,3,667,100,18,25,22,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
1994-04-16,1993,7,29,106,2002.9,0.17,3,Normal,54,13,14,19,117,217,0.11,1786,0.89,1100,686,46,5,11,2,622,100,18,25,21,739,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
1994-04-17,1993,7,29,107,1956.9,0.17,3,Normal,54,13,14,19,117,217,0.11,1740,0.89,1100,640,46,5,11,0,578,100,18,25,19,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1994-04-18,1993,7,29,108,1911.2,0.18,3,Normal,54,13,14,19,117,217,0.11,1694,0.89,1100,594,46,5,11,-1,533,100,18,25,18,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1994-04-19,1993,7,29,109,1865.9,0.18,3,Normal,54,13,14,19,117,217,0.12,1649,0.88,1100,549,46,5,11,-3,490,100,18,25,16,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1994-04-20,1993,7,29,110,1821,0.19,3,Normal,54,13,14,19,117,217,0.12,1604,0.88,1100,504,46,5,11,-4,446,100,18,25,15,563,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1994-04-21,1993,7,29,111,1783.3,0.19,4,Mod_Dry,45,11,10,10,72,148,0.083,1635,0.92,1100,535,55,7,15,6,452,100,18,25,16,524,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1994-04-22,1993,7,30,112,1745.9,0.2,4,Mod_Dry,45,11,10,10,72,148,0.085,1598,0.92,1100,498,55,7,15,5,416,100,18,25,15,488,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
1994-04-23,1993,7,30,113,1708.9,0.2,4,Mod_Dry,45,11,10,10,72,148,0.087,1561,0.91,1100,461,55,7,14,4,381,100,18,24,14,453,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
1994-04-24,1993,7,30,114,1672.1,0.21,4,Mod_Dry,45,11,10,10,72,148,0.088,1524,0.91,1100,424,55,7,13,3,346,100,18,23,13,418,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1994-04-25,1993,7,30,115,1635.7,0.21,4,Mod_Dry,45,11,10,10,72,148,0.09,1488,0.91,1100,388,55,7,12,2,312,100,18,22,12,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1994-04-26,1993,7,30,116,1599.6,0.22,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
1994-04-27,1993,7,30,117,1570.3,0.22,4,Mod_Dry,45,11,10,10,72,148,0.094,1422,0.91,1100,322,55,7,10,0,250,100,18,20,10,322,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1994-04-28,1993,7,30,118,1541.3,0.23,4,Mod_Dry,45,11,10,10,72,148,0.096,1393,0.9,1100,293,55,7,9,-1,223,100,18,19,9,295,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
1994-04-29,1993,7,31,119,1512.5,0.23,4,Mod_Dry,45,11,10,10,72,148,0.098,1364,0.9,1100,264,55,7,8,-2,196,100,18,18,8,268,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1994-04-30,1993,7,31,120,1483.9,0.24,4,Mod_Dry,45,11,10,10,72,148,0.1,1336,0.9,1100,236,53,7,7,-3,172,98,18,17,7,244,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1994-05-01,1993,8,31,121,1455.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1994-05-02,1993,8,31,122,1427.5,0.25,4,Mod_Dry,47,10,10,10,115,192,0.14,1236,0.86,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1994-05-03,1993,8,31,123,1399.7,0.25,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,48.9,48,192,4600
1994-05-04,1993,8,31,124,1360,0.26,4,Mod_Dry,47,10,10,10,115,192,0.14,1168,0.86,1100,68,15,2,2,-8,57,62,12,12,2,172,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1994-05-05,1993,8,31,125,1314.8,0.27,4,Mod_Dry,47,10,10,10,115,192,0.15,1123,0.85,1100,23,5,1,1,-9,25,52,11,11,1,140,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-05-06,1993,8,32,126,1270.5,0.27,4,Mod_Dry,47,10,10,10,115,192,0.15,1079,0.85,1079,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.765,0.6,0.0282,1.36,0.0642,4,0.296,1.66,0.0781,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
1994-05-07,1993,8,32,127,1232.8,0.28,4,Mod_Dry,47,10,10,10,115,192,0.16,1041,0.84,1041,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.71,0.515,0.0241,1.22,0.0573,4,0.288,1.51,0.0708,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
1994-05-08,1993,8,32,128,1195.7,0.28,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.655,0.431,0.0201,1.09,0.0506,4,0.281,1.37,0.0636,20.1,0.955,0.98,0.936,47.3,46.3,185,4450
1994-05-09,1993,8,32,129,1164.8,0.29,4,Mod_Dry,47,10,10,10,115,192,0.17,972.8,0.83,972.8,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.61,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0598,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
1994-05-10,1993,8,32,130,1134.4,0.3,4,Mod_Dry,47,10,10,10,115,192,0.17,942.4,0.83,942.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.579,0.395,0.0182,0.974,0.0449,4,0.261,1.23,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
1994-05-11,1993,8,32,131,1104.6,0.3,4,Mod_Dry,47,10,10,10,115,192,0.17,912.6,0.83,912.6,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.932,0.0428,4,0.251,1.18,0.0543,20.6,0.955,0.98,0.936,44,43.1,172,4140
1994-05-12,1993,8,32,132,1080.6,0.31,4,Mod_Dry,47,10,10,10,115,192,0.18,888.6,0.82,888.6,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.899,0.0411,4,0.242,1.14,0.0522,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
1994-05-13,1993,8,33,133,1057,0.31,4,Mod_Dry,47,10,10,10,115,192,0.18,865,0.82,865,0,0,0,0,-10,10,47,10,10,0,125,932,990,968.1,21.9,0.508,0.358,0.0163,0.866,0.0395,4,0.234,1.1,0.0502,20.8,0.954,0.98,0.935,42.1,41.3,165,3960
1994-05-14,1993,8,33,134,1033.8,0.32,4,Mod_Dry,47,10,10,10,115,192,0.19,841.9,0.81,841.9,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.346,0.0158,0.833,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.3,161,3870
1994-05-15,1993,8,33,135,1011.1,0.32,4,Mod_Dry,47,10,10,10,115,192,0.19,819.1,0.81,819.1,0,0,0,0,-10,10,47,10,10,0,125,886,990,967.9,22.1,0.466,0.335,0.0152,0.802,0.0363,4,0.219,1.02,0.0462,21,0.953,0.977,0.931,40.3,39.4,157,3780
1994-05-16,1993,8,33,136,993.69,0.33,4,Mod_Dry,47,10,10,10,115,192,0.19,801.7,0.81,801.7,0,0,0,0,-10,10,47,10,10,0,125,869,990,967.9,22.1,0.45,0.327,0.0148,0.777,0.0351,4,0.213,0.99,0.0448,21.1,0.953,0.975,0.929,39.6,38.6,154,3710
1994-05-17,1993,8,33,137,976.57,0.33,4,Mod_Dry,47,10,10,10,115,192,0.2,784.6,0.8,784.6,0,0,0,0,-10,10,47,10,10,0,125,852,990,967.8,22.2,0.434,0.319,0.0144,0.753,0.0339,3,0.289,1.04,0.047,21.2,0.956,0.98,0.937,51.9,48.2,145,3470
1994-05-18,1993,8,33,138,959.75,0.33,4,Mod_Dry,47,10,10,10,115,192,0.2,767.8,0.8,767.8,0,0,0,0,-10,10,47,10,10,0,125,835,990,967.7,22.3,0.419,0.311,0.014,0.73,0.0328,3,0.285,1.01,0.0456,21.2,0.956,0.98,0.937,51,48.2,145,3470
1994-05-19,1993,8,33,139,943.24,0.34,4,Mod_Dry,47,10,10,10,115,192,0.2,751.2,0.8,751.2,0,0,0,0,-10,10,47,10,10,0,125,818,990,967.7,22.3,0.404,0.303,0.0136,0.707,0.0316,3,0.28,0.987,0.0442,21.3,0.957,0.98,0.938,50.1,48.2,145,3470
1994-05-20,1993,8,34,140,927.06,0.34,4,Mod_Dry,47,10,10,10,115,192,0.21,735.1,0.79,735.1,0,0,0,0,-10,10,47,10,10,0,125,802,990,967.6,22.4,0.389,0.292,0.013,0.681,0.0304,3,0.273,0.954,0.0426,21.4,0.957,0.98,0.938,49.3,48.2,145,3470
1994-05-21,1993,8,34,141,911.22,0.35,5,Dry,42,9,8,6,82,147,0.16,764.2,0.84,764.2,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.409,0.309,0.0138,0.717,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
1994-05-22,1993,8,34,142,895.74,0.35,5,Dry,42,9,8,6,82,147,0.16,748.7,0.84,748.7,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.394,0.301,0.0134,0.696,0.0309,3,0.279,0.975,0.0433,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
1994-05-23,1993,8,34,143,880.66,0.35,5,Dry,42,9,8,6,82,147,0.17,733.7,0.83,733.7,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0297,3,0.273,0.944,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1994-05-24,1993,8,34,144,870.14,0.36,5,Dry,42,9,8,6,82,147,0.17,723.1,0.83,723.1,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0126,0.655,0.029,3,0.268,0.923,0.0408,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
1994-05-25,1993,8,34,145,859.84,0.36,5,Dry,42,9,8,6,82,147,0.17,712.8,0.83,712.8,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
1994-05-26,1993,8,34,146,849.78,0.36,5,Dry,42,9,8,6,82,147,0.17,702.8,0.83,702.8,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.359,0.27,0.0119,0.63,0.0277,3,0.259,0.889,0.0391,21.8,0.957,0.98,0.938,47.9,47,141,3380
1994-05-27,1993,8,35,147,839.99,0.37,5,Dry,42,9,8,6,82,147,0.17,693,0.82,693,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.254,0.872,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3340
1994-05-28,1993,8,35,148,830.46,0.37,5,Dry,42,9,8,6,82,147,0.18,683.5,0.82,683.5,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.258,0.0113,0.606,0.0266,3,0.25,0.856,0.0376,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
1994-05-29,1993,8,35,149,821.24,0.38,5,Dry,42,9,8,6,82,147,0.18,674.2,0.82,674.2,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.595,0.0261,3,0.246,0.841,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
1994-05-30,1993,8,35,150,812.34,0.38,5,Dry,42,9,8,6,82,147,0.18,665.3,0.82,665.3,0,0,0,0,-6,6,42,9,8,0,88,724,990,967.1,22.9,0.338,0.245,0.0107,0.584,0.0255,3,0.242,0.826,0.0361,22,0.957,0.98,0.938,45.8,44.9,135,3230
1994-05-31,1993,8,35,151,803.82,0.38,5,Dry,42,9,8,6,82,147,0.18,656.8,0.82,656.8,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.811,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
1994-06-01,1993,9,35,152,795.7,0.39,5,Dry,39,9,7,5,59,119,0.15,676.7,0.85,676.7,0,0,0,0,-5,5,39,9,7,0,64,732,990,967.1,22.9,0.342,0.253,0.011,0.595,0.026,3,0.247,0.842,0.0368,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
1994-06-02,1993,9,35,153,788.08,0.39,5,Dry,39,9,7,5,59,119,0.15,669.1,0.85,669.1,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.586,0.0255,3,0.244,0.83,0.0361,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
1994-06-03,1993,9,36,154,781.06,0.4,5,Dry,39,9,7,5,59,119,0.15,662.1,0.85,662.1,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.577,0.0251,3,0.24,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
1994-06-04,1993,9,36,155,774.84,0.4,5,Dry,39,9,7,5,59,119,0.15,655.8,0.85,655.8,0,0,0,0,-5,5,39,9,7,0,64,711,990,967,23,0.33,0.239,0.0104,0.57,0.0248,3,0.238,0.807,0.0351,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1994-06-05,1993,9,36,156,769.77,0.4,5,Dry,39,9,7,5,59,119,0.15,650.8,0.84,650.8,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0102,0.563,0.0245,3,0.235,0.799,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
1994-06-06,1993,9,36,157,758.01,0.41,5,Dry,39,9,7,5,59,119,0.16,639,0.84,639,0,0,0,0,-5,5,39,9,7,0,64,694,990,966.9,23.1,0.321,0.228,0.00988,0.549,0.0238,3,0.23,0.779,0.0338,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
1994-06-07,1993,9,36,158,746.8,0.41,5,Dry,39,9,7,5,59,119,0.16,627.8,0.84,627.8,0,0,0,0,-5,5,39,9,7,0,64,683,990,966.9,23.1,0.315,0.22,0.00953,0.535,0.0231,3,0.225,0.76,0.0329,22.4,0.955,0.98,0.936,43.8,43,129,3090
1994-06-08,1993,9,36,159,736.68,0.41,5,Dry,39,9,7,5,59,119,0.16,617.7,0.84,617.7,0,0,0,0,-5,5,39,9,7,0,64,673,990,966.8,23.2,0.309,0.214,0.00923,0.522,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
1994-06-09,1993,9,36,160,726.02,0.42,5,Dry,39,9,7,5,59,119,0.16,607,0.84,607,0,0,0,0,-5,5,39,9,7,0,64,662,990,966.8,23.2,0.303,0.206,0.0089,0.509,0.022,3,0.216,0.725,0.0313,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
1994-06-10,1993,9,37,161,715.35,0.42,5,Dry,39,9,7,5,59,119,0.17,596.4,0.83,596.4,0,0,0,0,-5,5,39,9,7,0,64,651,990,966.8,23.2,0.297,0.199,0.00858,0.496,0.0213,3,0.211,0.707,0.0304,22.5,0.954,0.98,0.935,41.9,41.1,123,2960
1994-06-11,1993,9,37,162,704.69,0.43,5,Dry,39,9,7,5,59,119,0.17,585.7,0.83,585.7,0,0,0,0,-5,5,39,9,7,0,64,641,990,966.7,23.3,0.291,0.192,0.00826,0.483,0.0207,3,0.206,0.689,0.0296,22.6,0.953,0.979,0.933,41.2,40.4,121,2910
1994-06-12,1993,9,37,163,694.57,0.43,5,Dry,39,9,7,5,59,119,0.17,575.6,0.83,575.6,0,0,0,0,-5,5,39,9,7,0,64,631,990,966.7,23.3,0.285,0.185,0.00795,0.47,0.0202,3,0.202,0.672,0.0288,22.6,0.953,0.977,0.931,40.6,39.7,119,2860
1994-06-13,1993,9,37,164,685.55,0.43,5,Dry,39,9,7,5,59,119,0.17,566.5,0.83,566.5,0,0,0,0,-5,5,39,9,7,0,64,622,990,966.6,23.4,0.28,0.179,0.00768,0.459,0.0197,3,0.197,0.657,0.0281,22.7,0.952,0.976,0.929,40,39.1,117,2810
1994-06-14,1993,9,37,165,675.98,0.44,5,Dry,39,9,7,5,59,119,0.18,557,0.82,557,0,0,0,0,-5,5,39,9,7,0,64,612,990,966.6,23.4,0.274,0.173,0.0074,0.447,0.0191,3,0.193,0.641,0.0274,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
1994-06-15,1993,9,37,166,666.41,0.44,5,Dry,39,9,7,5,59,119,0.18,547.4,0.82,547.4,0,0,0,0,-5,5,39,9,7,0,64,602,990,966.6,23.4,0.269,0.167,0.00711,0.436,0.0186,3,0.189,0.624,0.0266,22.8,0.95,0.973,0.925,38.8,37.8,113,2720
1994-06-16,1993,9,37,167,656.84,0.45,5,Dry,39,9,7,5,59,119,0.18,537.8,0.82,537.8,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.263,0.16,0.00683,0.424,0.0181,3,0.185,0.608,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
1994-06-17,1993,9,38,168,647.81,0.45,5,Dry,39,9,7,5,59,119,0.18,528.8,0.82,528.8,0,0,0,0,-5,5,39,9,7,0,64,584,990,966.5,23.5,0.258,0.154,0.00656,0.413,0.0175,3,0.18,0.593,0.0252,22.9,0.949,0.971,0.921,37.6,36.5,110,2630
1994-06-18,1993,9,38,169,638.79,0.45,5,Dry,39,9,7,5,59,119,0.19,519.8,0.81,519.8,0,0,0,0,-5,5,39,9,7,0,64,575,990,966.5,23.5,0.253,0.148,0.0063,0.401,0.017,3,0.176,0.578,0.0245,23,0.948,0.97,0.92,37,35.9,108,2580
1994-06-19,1993,9,38,170,630.86,0.46,5,Dry,39,9,7,5,59,119,0.19,511.9,0.81,511.9,0,0,0,0,-5,5,39,9,7,0,64,567,990,966.4,23.6,0.249,0.143,0.00606,0.392,0.0166,3,0.173,0.564,0.0239,23,0.947,0.97,0.919,36.5,35.4,106,2550
1994-06-20,1993,9,38,171,622.39,0.46,5,Dry,39,9,7,5,59,119,0.19,503.4,0.81,503.4,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.244,0.137,0.00581,0.381,0.0161,3,0.169,0.55,0.0233,23.1,0.947,0.97,0.918,35.9,34.8,105,2510
1994-06-21,1993,9,38,172,613.91,0.47,4,Mod_Dry,45,10,9,9,88,161,0.26,452.9,0.74,452.9,0,0,0,0,-9,9,45,10,9,0,97,517,990,966.4,23.6,0.22,0.113,0.00477,0.333,0.0141,2,0.248,0.581,0.0246,23.1,0.958,0.98,0.939,49.1,48.1,96.2,2310
1994-06-22,1993,9,38,173,605.43,0.47,4,Mod_Dry,45,10,9,9,88,161,0.27,444.4,0.73,444.4,0,0,0,0,-9,9,45,10,9,0,97,508,990,966.3,23.7,0.215,0.109,0.00459,0.324,0.0137,2,0.242,0.567,0.0239,23.1,0.958,0.98,0.939,48.2,47.3,94.5,2270
1994-06-23,1993,9,38,174,597.5,0.47,4,Mod_Dry,45,10,9,9,88,161,0.27,436.5,0.73,436.5,0,0,0,0,-9,9,45,10,9,0,97,501,990,966.3,23.7,0.212,0.105,0.00443,0.317,0.0134,2,0.237,0.554,0.0234,23.2,0.957,0.98,0.938,47.4,46.5,93,2230
1994-06-24,1993,9,39,175,589.57,0.48,4,Mod_Dry,45,10,9,9,88,161,0.27,428.6,0.73,428.6,0,0,0,0,-9,9,45,10,9,0,97,493,990,966.3,23.7,0.209,0.101,0.00427,0.311,0.0131,2,0.232,0.542,0.0228,23.2,0.957,0.98,0.938,46.7,45.7,91.4,2190
1994-06-25,1993,9,39,176,582.74,0.48,4,Mod_Dry,45,10,9,9,88,161,0.28,421.7,0.72,421.7,0,0,0,0,-9,9,45,10,9,0,97,486,990,966.2,23.8,0.207,0.0981,0.00412,0.305,0.0128,2,0.227,0.532,0.0224,23.2,0.956,0.98,0.937,46,45.1,90.1,2160
1994-06-26,1993,9,39,177,575.35,0.48,4,Mod_Dry,45,10,9,9,88,161,0.28,414.4,0.72,414.4,0,0,0,0,-9,9,45,10,9,0,97,478,990,966.2,23.8,0.204,0.0946,0.00397,0.299,0.0126,2,0.222,0.521,0.0219,23.3,0.956,0.98,0.937,45.2,44.3,88.6,2130
1994-06-27,1993,9,39,178,567.97,0.49,4,Mod_Dry,45,10,9,9,88,161,0.28,407,0.72,407,0,0,0,0,-9,9,45,10,9,0,97,471,990,966.2,23.8,0.202,0.0911,0.00382,0.293,0.0123,2,0.217,0.51,0.0214,23.3,0.955,0.98,0.936,44.5,43.6,87.2,2090
1994-06-28,1993,9,39,179,560.59,0.49,4,Mod_Dry,45,10,9,9,88,161,0.29,399.6,0.71,399.6,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.0876,0.00367,0.287,0.012,2,0.212,0.499,0.0209,23.4,0.955,0.98,0.936,43.7,42.9,85.7,2060
1994-06-29,1993,9,39,180,553.21,0.5,4,Mod_Dry,45,10,9,9,88,161,0.29,392.2,0.71,392.2,0,0,0,0,-9,9,45,10,9,0,97,456,990,966.1,23.9,0.197,0.0841,0.00352,0.281,0.0117,2,0.207,0.488,0.0204,23.4,0.954,0.98,0.935,43,42.1,84.2,2020
1994-06-30,1993,9,39,181,546.37,0.5,4,Mod_Dry,45,10,9,9,88,161,0.29,385.4,0.7,385.4,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0809,0.00338,0.275,0.0115,2,0.203,0.478,0.02,23.5,0.953,0.98,0.934,42.3,41.4,82.8,1990
1994-07-01,1993,10,40,182,539.53,0.5,4,Mod_Dry,42,9,8,6,70,135,0.25,404.5,0.75,404.5,0,0,0,0,-6,6,42,9,8,0,76,464,990,966,24,0.199,0.0899,0.00375,0.289,0.0121,2,0.216,0.505,0.0211,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
1994-07-02,1993,10,40,183,532.7,0.51,4,Mod_Dry,42,9,8,6,70,135,0.25,397.7,0.75,397.7,0,0,0,0,-6,6,42,9,8,0,76,457,990,966,24,0.197,0.0867,0.00361,0.283,0.0118,2,0.211,0.494,0.0206,23.5,0.955,0.98,0.936,43.8,42.9,85.8,2060
1994-07-03,1993,10,40,184,525.86,0.51,4,Mod_Dry,42,9,8,6,70,135,0.26,390.9,0.74,390.9,0,0,0,0,-6,6,42,9,8,0,76,450,990,966,24,0.194,0.0835,0.00347,0.278,0.0116,2,0.206,0.484,0.0201,23.5,0.954,0.98,0.935,43,42.2,84.4,2020
1994-07-04,1993,10,40,185,519.03,0.51,4,Mod_Dry,42,9,8,6,70,135,0.26,384,0.74,384,0,0,0,0,-6,6,42,9,8,0,76,443,990,965.9,24.1,0.192,0.0803,0.00334,0.272,0.0113,2,0.202,0.474,0.0197,23.6,0.953,0.98,0.934,42.3,41.5,83,1990
1994-07-05,1993,10,40,186,513.28,0.52,4,Mod_Dry,42,9,8,6,70,135,0.26,378.3,0.74,378.3,0,0,0,0,-6,6,42,9,8,0,76,437,990,965.9,24.1,0.19,0.0775,0.00322,0.267,0.0111,2,0.198,0.465,0.0193,23.6,0.952,0.98,0.933,41.7,40.9,81.8,1960
1994-07-06,1993,10,40,187,506.99,0.52,4,Mod_Dry,42,9,8,6,70,135,0.27,372,0.73,372,0,0,0,0,-6,6,42,9,8,0,76,431,990,965.9,24.1,0.188,0.0746,0.00309,0.262,0.0109,2,0.194,0.456,0.0189,23.7,0.951,0.978,0.931,41.1,40.2,80.3,1930
1994-07-07,1993,10,40,188,500.71,0.52,4,Mod_Dry,42,9,8,6,70,135,0.27,365.7,0.73,365.7,0,0,0,0,-6,6,42,9,8,0,76,425,990,965.9,24.1,0.185,0.0716,0.00297,0.257,0.0106,2,0.189,0.446,0.0185,23.7,0.951,0.977,0.929,40.4,39.5,78.9,1890
1994-07-08,1993,10,41,189,494.42,0.53,4,Mod_Dry,42,9,8,6,70,135,0.27,359.4,0.73,359.4,0,0,0,0,-6,6,42,9,8,0,76,418,990,965.8,24.2,0.183,0.0686,0.00284,0.252,0.0104,2,0.185,0.437,0.0181,23.7,0.95,0.975,0.926,39.7,38.8,77.5,1860
1994-07-09,1993,10,41,190,488.13,0.53,4,Mod_Dry,42,9,8,6,70,135,0.28,353.1,0.72,353.1,0,0,0,0,-6,6,42,9,8,0,76,412,990,965.8,24.2,0.181,0.0657,0.00271,0.247,0.0102,2,0.181,0.428,0.0177,23.8,0.949,0.974,0.924,39.1,38.1,76.1,1830
1994-07-10,1993,10,41,191,482.39,0.54,4,Mod_Dry,42,9,8,6,70,135,0.28,347.4,0.72,347.4,0,0,0,0,-6,6,42,9,8,0,76,406,990,965.8,24.2,0.179,0.063,0.0026,0.242,0.00998,2,0.177,0.419,0.0173,23.8,0.948,0.973,0.922,38.5,37.4,74.8,1800
1994-07-11,1993,10,41,192,476.64,0.54,4,Mod_Dry,42,9,8,6,70,135,0.28,341.6,0.72,341.6,0,0,0,0,-6,6,42,9,8,0,76,401,990,965.7,24.3,0.177,0.0603,0.00248,0.237,0.00978,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.8,36.8,73.5,1760
1994-07-12,1993,10,41,193,470.9,0.54,4,Mod_Dry,42,9,8,6,70,135,0.29,335.9,0.71,335.9,0,0,0,0,-6,6,42,9,8,0,76,395,990,965.7,24.3,0.175,0.0575,0.00237,0.232,0.00957,2,0.169,0.402,0.0165,23.9,0.946,0.97,0.918,37.2,36.1,72.2,1730
1994-07-13,1993,10,41,194,465.16,0.55,4,Mod_Dry,42,9,8,6,70,135,0.29,330.2,0.71,330.2,0,0,0,0,-6,6,42,9,8,0,76,389,990,965.7,24.3,0.173,0.0548,0.00226,0.228,0.00937,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.6,35.5,71,1700
1994-07-14,1993,10,41,195,460.51,0.55,4,Mod_Dry,42,9,8,6,70,135,0.29,325.5,0.71,325.5,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.171,0.0526,0.00216,0.224,0.0092,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36.1,35,70,1680
1994-07-15,1993,10,42,196,455.31,0.55,4,Mod_Dry,42,9,8,6,70,135,0.3,320.3,0.7,320.3,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0502,0.00206,0.22,0.00902,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.5,34.5,69,1650
1994-07-16,1993,10,42,197,450.12,0.56,4,Mod_Dry,42,9,8,6,70,135,0.3,315.1,0.7,315.1,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0477,0.00196,0.215,0.00883,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35,33.9,67.9,1630
1994-07-17,1993,10,42,198,444.92,0.56,4,Mod_Dry,42,9,8,6,70,135,0.3,309.9,0.7,309.9,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0453,0.00186,0.211,0.00865,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.8,1600
1994-07-18,1993,10,42,199,439.73,0.56,4,Mod_Dry,42,9,8,6,70,135,0.31,304.7,0.69,304.7,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0428,0.00175,0.207,0.00847,2,0.148,0.355,0.0145,24.1,0.941,0.97,0.913,33.9,32.8,65.7,1580
1994-07-19,1993,10,42,200,434.53,0.57,4,Mod_Dry,42,9,8,6,70,135,0.31,299.5,0.69,299.5,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0404,0.00165,0.202,0.00828,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.6,1550
1994-07-20,1993,10,42,201,429.89,0.57,4,Mod_Dry,42,9,8,6,70,135,0.31,294.9,0.69,294.9,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.16,0.0382,0.00156,0.199,0.00812,2,0.142,0.34,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.6,1530
1994-07-21,1993,10,42,202,425.24,0.57,4,Mod_Dry,42,9,8,6,70,135,0.32,290.2,0.68,290.2,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.036,0.00147,0.195,0.00795,2,0.138,0.333,0.0136,24.2,0.939,0.97,0.91,32.3,31.3,62.6,1500
1994-07-22,1993,10,43,203,420.59,0.58,4,Mod_Dry,42,9,8,6,70,135,0.32,285.6,0.68,285.6,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0338,0.00138,0.191,0.00779,2,0.135,0.326,0.0133,24.2,0.938,0.97,0.909,31.7,30.8,61.6,1480
1994-07-23,1993,10,43,204,415.94,0.58,4,Mod_Dry,42,9,8,6,70,135,0.33,280.9,0.68,280.9,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0316,0.00129,0.187,0.00763,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.2,30.3,60.6,1450
1994-07-24,1993,10,43,205,411.29,0.58,4,Mod_Dry,42,9,8,6,70,135,0.33,276.3,0.67,276.3,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.5,24.5,0.154,0.0294,0.0012,0.183,0.00747,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.6,1430
1994-07-25,1993,10,43,206,406.64,0.59,4,Mod_Dry,42,9,8,6,70,135,0.33,271.6,0.67,271.6,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0272,0.00111,0.179,0.0073,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
1994-07-26,1993,10,43,207,403.09,0.59,4,Mod_Dry,42,9,8,6,70,135,0.34,268.1,0.67,268.1,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0255,0.00104,0.177,0.00718,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.8,1390
1994-07-27,1993,10,43,208,398.99,0.59,4,Mod_Dry,42,9,8,6,70,135,0.34,264,0.66,264,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0236,0.000959,0.173,0.00704,2,0.121,0.294,0.0119,24.3,0.933,0.97,0.905,29.4,28.5,56.9,1370
1994-07-28,1993,10,43,209,394.89,0.6,4,Mod_Dry,42,9,8,6,70,135,0.34,259.9,0.66,259.9,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0217,0.00088,0.17,0.00689,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
1994-07-29,1993,10,44,210,390.78,0.6,4,Mod_Dry,42,9,8,6,70,135,0.34,255.8,0.66,255.8,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0197,0.0008,0.166,0.00675,2,0.115,0.282,0.0114,24.4,0.931,0.97,0.903,28.4,27.6,55.2,1320
1994-07-30,1993,10,44,211,386.68,0.6,4,Mod_Dry,42,9,8,6,70,135,0.35,251.7,0.65,251.7,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0178,0.000721,0.163,0.00661,2,0.112,0.275,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.3,1300
1994-07-31,1993,10,44,212,382.58,0.61,4,Mod_Dry,42,9,8,6,70,135,0.35,247.6,0.65,247.6,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.00068,0.161,0.0065,2,0.11,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
1994-08-01,1993,11,44,213,377.39,0.61,4,Mod_Dry,39,7,5,4,60,115,0.3,262.4,0.69,262.4,0,0,0,0,-4,4,39,7,5,0,64,313,990,965.3,24.7,0.146,0.0228,0.000925,0.169,0.00684,2,0.12,0.289,0.0117,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
1994-08-02,1993,11,44,214,372.74,0.62,4,Mod_Dry,39,7,5,4,60,115,0.31,257.7,0.69,257.7,0,0,0,0,-4,4,39,7,5,0,64,309,990,965.3,24.7,0.144,0.0207,0.000835,0.165,0.00668,2,0.116,0.282,0.0114,24.5,0.931,0.97,0.903,28.8,27.9,55.8,1340
1994-08-03,1993,11,44,215,368.09,0.62,4,Mod_Dry,39,7,5,4,60,115,0.31,253.1,0.69,253.1,0,0,0,0,-4,4,39,7,5,0,64,304,990,965.2,24.8,0.143,0.0185,0.000746,0.161,0.00652,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.3,27.4,54.8,1320
1994-08-04,1993,11,44,216,363.44,0.62,4,Mod_Dry,39,7,5,4,60,115,0.32,248.4,0.68,248.4,0,0,0,0,-4,4,39,7,5,0,64,299,990,965.2,24.8,0.141,0.0169,0.000681,0.158,0.00638,2,0.11,0.268,0.0108,24.5,0.929,0.97,0.901,27.7,26.9,53.8,1290
1994-08-05,1993,11,45,217,358.79,0.63,4,Mod_Dry,39,7,5,4,60,115,0.32,243.8,0.68,243.8,0,0,0,0,-4,4,39,7,5,0,64,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00629,2,0.107,0.263,0.0106,24.5,0.927,0.97,0.9,27.2,26.4,52.8,1270
1994-08-06,1993,11,45,218,355.24,0.63,4,Mod_Dry,39,7,5,4,60,115,0.32,240.2,0.68,240.2,0,0,0,0,-4,4,39,7,5,0,64,291,990,965.2,24.8,0.138,0.0162,0.000651,0.154,0.00622,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.8,26,52,1250
1994-08-07,1993,11,45,219,351.14,0.64,4,Mod_Dry,39,7,5,4,60,115,0.33,236.1,0.67,236.1,0,0,0,0,-4,4,39,7,5,0,64,287,990,965.2,24.8,0.137,0.0158,0.000637,0.153,0.00615,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
1994-08-08,1993,11,45,220,347.03,0.64,4,Mod_Dry,39,7,5,4,60,115,0.33,232,0.67,232,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0155,0.000622,0.151,0.00607,2,0.0991,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1200
1994-08-09,1993,11,45,221,342.93,0.64,4,Mod_Dry,39,7,5,4,60,115,0.34,227.9,0.67,227.9,0,0,0,0,-4,4,39,7,5,0,64,279,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.00599,1,0.25,0.399,0.016,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
1994-08-10,1993,11,45,222,338.83,0.65,4,Mod_Dry,39,7,5,4,60,115,0.34,223.8,0.66,223.8,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000593,0.147,0.00591,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
1994-08-11,1993,11,45,223,334.73,0.65,4,Mod_Dry,39,7,5,4,60,115,0.34,219.7,0.66,219.7,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0144,0.000579,0.146,0.00584,1,0.239,0.385,0.0154,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
1994-08-12,1993,11,46,224,331.17,0.66,4,Mod_Dry,39,7,5,4,60,115,0.35,216.2,0.65,216.2,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000566,0.144,0.00577,1,0.234,0.378,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
1994-08-13,1993,11,46,225,327.62,0.66,4,Mod_Dry,39,7,5,4,60,115,0.35,212.6,0.65,212.6,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0138,0.000554,0.142,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
1994-08-14,1993,11,46,226,324.06,0.67,4,Mod_Dry,39,7,5,4,60,115,0.35,209.1,0.65,209.1,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
1994-08-15,1993,11,46,227,320.51,0.67,4,Mod_Dry,39,7,5,4,60,115,0.36,205.5,0.64,205.5,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
1994-08-16,1993,11,46,228,316.96,0.67,4,Mod_Dry,39,7,5,4,60,115,0.36,202,0.64,202,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000516,0.138,0.00551,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.7,45.7,1100
1994-08-17,1993,11,46,229,314.49,0.68,4,Mod_Dry,39,7,5,4,60,115,0.37,199.5,0.63,199.5,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
1994-08-18,1993,11,46,230,311.49,0.68,4,Mod_Dry,39,7,5,4,60,115,0.37,196.5,0.63,196.5,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0125,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
1994-08-19,1993,11,47,231,308.48,0.68,4,Mod_Dry,39,7,5,4,60,115,0.37,193.5,0.63,193.5,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
1994-08-20,1993,11,47,232,305.47,0.69,4,Mod_Dry,39,7,5,4,60,115,0.38,190.5,0.62,190.5,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
1994-08-21,1993,11,47,233,302.46,0.69,4,Mod_Dry,39,7,5,4,60,115,0.38,187.5,0.62,187.5,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
1994-08-22,1993,11,47,234,299.46,0.7,4,Mod_Dry,39,7,5,4,60,115,0.38,184.5,0.62,184.5,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
1994-08-23,1993,11,47,235,296.45,0.7,4,Mod_Dry,39,7,5,4,60,115,0.39,181.4,0.61,181.4,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
1994-08-24,1993,11,47,236,293.44,0.71,4,Mod_Dry,39,7,5,4,60,115,0.39,178.4,0.61,178.4,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.117,0.0109,0.000435,0.127,0.00507,1,0.183,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
1994-08-25,1993,11,47,237,290.43,0.71,4,Mod_Dry,39,7,5,4,60,115,0.4,175.4,0.6,175.4,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.00502,1,0.179,0.305,0.0122,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
1994-08-26,1993,11,48,238,287.42,0.71,4,Mod_Dry,39,7,5,4,60,115,0.4,172.4,0.6,172.4,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,931
1994-08-27,1993,11,48,239,284.96,0.72,4,Mod_Dry,39,7,5,4,60,115,0.4,170,0.6,170,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
1994-08-28,1993,11,48,240,282.5,0.72,4,Mod_Dry,39,7,5,4,60,115,0.41,167.5,0.59,167.5,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
1994-08-29,1993,11,48,241,280.04,0.73,4,Mod_Dry,39,7,5,4,60,115,0.41,165,0.59,165,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00978,0.000388,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
1994-08-30,1993,11,48,242,277.58,0.73,4,Mod_Dry,39,7,5,4,60,115,0.41,162.6,0.59,162.6,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00957,0.00038,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,872
1994-08-31,1993,11,48,243,275.12,0.74,4,Mod_Dry,39,7,5,4,60,115,0.42,160.1,0.58,160.1,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00936,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
1994-09-01,1993,12,48,244,271.56,0.74,4,Mod_Dry,34,6,4,3,44,91,0.34,180.6,0.67,180.6,0,0,0,0,-3,3,34,6,4,0,47,225,990,964.8,25.2,0.115,0.0111,0.00044,0.126,0.00499,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.93,41.8,41,41,984
1994-09-02,1993,12,49,245,268.01,0.75,4,Mod_Dry,34,6,4,3,44,91,0.34,177,0.66,177,0,0,0,0,-3,3,34,6,4,0,47,221,990,964.8,25.2,0.114,0.0108,0.000428,0.124,0.00493,1,0.181,0.306,0.0121,24.9,0.948,0.978,0.927,41,40.1,40.1,962
1994-09-03,1993,12,49,246,263.91,0.76,4,Mod_Dry,34,6,4,3,44,91,0.34,172.9,0.66,172.9,0,0,0,0,-3,3,34,6,4,0,47,217,990,964.8,25.2,0.112,0.0104,0.000414,0.123,0.00485,1,0.176,0.298,0.0118,24.9,0.946,0.976,0.924,40,39.1,39.1,938
1994-09-04,1993,12,49,247,259.81,0.76,4,Mod_Dry,34,6,4,3,44,91,0.35,168.8,0.65,168.8,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00478,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39.1,38,38,913
1994-09-05,1993,12,49,248,255.71,0.77,4,Mod_Dry,34,6,4,3,44,91,0.36,164.7,0.64,164.7,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.00975,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37,37,889
1994-09-06,1993,12,49,249,252.15,0.78,4,Mod_Dry,34,6,4,3,44,91,0.36,161.2,0.64,161.2,0,0,0,0,-3,3,34,6,4,0,47,205,990,964.7,25.3,0.108,0.00945,0.000374,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.3,36.1,36.1,868
1994-09-07,1993,12,49,250,248.6,0.8,4,Mod_Dry,34,6,4,3,44,91,0.37,157.6,0.63,157.6,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00915,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
1994-09-08,1993,12,49,251,246.14,0.8,4,Mod_Dry,34,6,4,3,44,91,0.37,155.1,0.63,155.1,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00894,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25.1,0.941,0.97,0.912,35.9,34.8,34.8,835
1994-09-09,1993,12,50,252,243.13,0.81,4,Mod_Dry,34,6,4,3,44,91,0.37,152.1,0.63,152.1,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00868,0.000343,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.2,34.1,34.1,819
1994-09-10,1993,12,50,253,240.12,0.82,4,Mod_Dry,34,6,4,3,44,91,0.38,149.1,0.62,149.1,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00843,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.5,33.4,33.4,802
1994-09-11,1993,12,50,254,237.11,0.83,4,Mod_Dry,34,6,4,3,44,91,0.38,146.1,0.62,146.1,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00817,0.000322,0.111,0.00437,1,0.14,0.251,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,786
1994-09-12,1993,12,50,255,234.1,0.84,4,Mod_Dry,34,6,4,3,44,91,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00791,0.000312,0.109,0.00431,1,0.136,0.245,0.00965,25.2,0.936,0.97,0.908,33,32,32,769
1994-09-13,1993,12,50,256,231.1,0.85,4,Mod_Dry,34,6,4,3,44,91,0.39,140.1,0.61,140.1,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00766,0.000301,0.108,0.00426,1,0.132,0.24,0.00944,25.2,0.935,0.97,0.907,32.3,31.4,31.4,753
1994-09-14,1993,12,50,257,228.09,0.85,4,Mod_Dry,34,6,4,3,44,91,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.128,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
1994-09-15,1993,12,50,258,225.63,0.86,4,Mod_Dry,34,6,4,3,44,91,0.4,134.6,0.6,134.6,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31,30.1,30.1,723
1994-09-16,1993,12,51,259,223.17,0.87,4,Mod_Dry,34,6,4,3,44,91,0.41,132.2,0.59,132.2,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.226,0.00886,25.2,0.931,0.97,0.904,30.5,29.6,29.6,709
1994-09-17,1993,12,51,260,220.71,0.88,4,Mod_Dry,34,6,4,3,44,91,0.41,129.7,0.59,129.7,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00678,0.000266,0.104,0.00407,1,0.118,0.221,0.00868,25.3,0.93,0.97,0.903,29.9,29,29,696
1994-09-18,1993,12,51,261,218.24,0.88,4,Mod_Dry,34,6,4,3,44,91,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00657,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
1994-09-19,1993,12,51,262,215.78,0.89,4,Mod_Dry,34,6,4,3,44,91,0.42,124.8,0.58,124.8,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00636,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
1994-09-20,1993,12,51,263,213.32,0.9,4,Mod_Dry,34,6,4,3,44,91,0.43,122.3,0.57,122.3,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
1994-09-21,1993,12,51,264,211.96,0.9,4,Mod_Dry,34,6,4,3,44,91,0.43,121,0.57,121,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00603,0.000236,0.0998,0.00391,1,0.106,0.206,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
1994-09-22,1993,12,51,265,210.04,0.91,4,Mod_Dry,34,6,4,3,44,91,0.43,119,0.57,119,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
1994-09-23,1993,12,52,266,208.13,0.91,4,Mod_Dry,34,6,4,3,44,91,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.00571,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1994-09-24,1993,12,52,267,206.21,0.91,4,Mod_Dry,34,6,4,3,44,91,0.44,115.2,0.56,115.2,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0973,0.0038,1,0.098,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1994-09-25,1993,12,52,268,204.3,0.92,4,Mod_Dry,34,6,4,3,44,91,0.45,113.3,0.56,113.3,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00538,0.00021,0.0964,0.00377,1,0.0955,0.192,0.0075,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
1994-09-26,1993,12,52,269,202.39,0.92,4,Mod_Dry,34,6,4,3,44,91,0.45,111.4,0.55,111.4,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.0929,0.188,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1994-09-27,1993,12,52,270,200.47,0.92,4,Mod_Dry,34,6,4,3,44,91,0.45,109.5,0.55,109.5,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0897,0.00505,0.000197,0.0948,0.0037,1,0.0903,0.185,0.00723,25.4,0,0,0,0,0,0,0
1994-09-28,1993,12,52,271,198.56,0.93,4,Mod_Dry,34,6,4,3,44,91,0.46,107.6,0.54,107.6,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.089,0.00489,0.000191,0.0939,0.00367,1,0.0877,0.182,0.0071,25.4,0,0,0,0,0,0,0
1994-09-29,1993,12,52,272,196.64,0.93,4,Mod_Dry,34,6,4,3,44,91,0.46,105.6,0.54,105.6,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0883,0.00473,0.000185,0.0931,0.00364,1,0.0851,0.178,0.00696,25.4,0,0,0,0,0,0,0
