date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-09-30,1993,12,53,273,194.73,0.93,4,Mod_Dry,34,6,4,3,44,91,0.47,103.7,0.53,103.7,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0877,0.00457,0.000178,0.0922,0.0036,1,0.0825,0.175,0.00683,25.4,0,0,0,0,0,0,0
1994-10-01,1994,1,1,274,192.81,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1994-10-02,1994,1,1,275,192.54,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1994-10-03,1994,1,1,276,191.72,0.94,4,Mod_Dry,31,4,3,2,33,73,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00584,0.000228,0.0967,0.00378,1,0.103,0.199,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
1994-10-04,1994,1,1,277,190.9,0.94,4,Mod_Dry,31,4,3,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1994-10-05,1994,1,1,278,190.08,0.94,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1994-10-06,1994,1,1,279,189.26,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1994-10-07,1994,1,1,280,187.35,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1994-10-08,1994,1,2,281,187.07,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
1994-10-09,1994,1,2,282,185.16,0.95,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000207,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
1994-10-10,1994,1,2,283,183.79,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,110.8,0.6,110.8,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00517,0.000202,0.0932,0.00365,1,0.0921,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1994-10-11,1994,1,2,284,183.52,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0917,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1994-10-12,1994,1,2,285,184.34,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1994-10-13,1994,1,2,286,183.52,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0917,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1994-10-14,1994,1,2,287,182.7,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00507,0.000198,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
1994-10-15,1994,1,3,288,181.88,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00711,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
1994-10-16,1994,1,3,289,182.15,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1994-10-17,1994,1,3,290,182.97,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1994-10-18,1994,1,3,291,181.06,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0884,0.18,0.00706,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
1994-10-19,1994,1,3,292,179.69,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1994-10-20,1994,1,3,293,178.32,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0847,0.175,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
1994-10-21,1994,1,3,294,179.14,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0912,0.00357,1,0.0858,0.177,0.00692,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
1994-10-22,1994,1,4,295,182.15,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1994-10-23,1994,1,4,296,182.42,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
1994-10-24,1994,1,4,297,180.51,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0876,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
1994-10-25,1994,1,4,298,178.6,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.0909,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24,23.3,23.3,560
1994-10-26,1994,1,4,299,176.68,0.96,4,Mod_Dry,31,4,3,2,33,73,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000179,0.0901,0.00353,1,0.0825,0.173,0.00675,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1994-10-27,1994,1,4,300,174.77,0.96,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1994-10-28,1994,1,4,301,172.85,0.96,4,Mod_Dry,31,4,3,2,33,73,0.42,99.85,0.58,99.85,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0773,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1994-10-29,1994,1,5,302,172.03,0.96,4,Mod_Dry,31,4,3,2,33,73,0.42,99.03,0.58,99.03,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0762,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1994-10-30,1994,1,5,303,172.31,0.96,4,Mod_Dry,31,4,3,2,33,73,0.42,99.31,0.58,99.31,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1994-10-31,1994,1,5,304,172.58,0.96,4,Mod_Dry,31,4,3,2,33,73,0.42,99.58,0.58,99.58,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0769,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1994-11-01,1994,2,5,305,172.85,0.96,4,Mod_Dry,29,4,2,2,30,67,0.39,105.8,0.61,105.8,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0852,0.00475,0.000186,0.09,0.00352,1,0.0854,0.175,0.00687,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1994-11-02,1994,2,5,306,174.77,0.96,4,Mod_Dry,29,4,2,2,30,67,0.38,107.8,0.62,107.8,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.5,25.5,0.0859,0.00491,0.000192,0.0908,0.00356,1,0.088,0.179,0.007,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1994-11-03,1994,2,5,307,175.59,0.96,4,Mod_Dry,29,4,2,2,30,67,0.38,108.6,0.62,108.6,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0862,0.00498,0.000195,0.0912,0.00357,1,0.0891,0.18,0.00706,25.4,0.917,0.97,0.889,24.8,24,24,577
1994-11-04,1994,2,5,308,174.77,0.96,4,Mod_Dry,29,4,2,2,30,67,0.38,107.8,0.62,107.8,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.5,25.5,0.0859,0.00491,0.000192,0.0908,0.00356,1,0.088,0.179,0.007,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1994-11-05,1994,2,6,309,174.49,0.96,4,Mod_Dry,29,4,2,2,30,67,0.38,107.5,0.62,107.5,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0858,0.00489,0.000191,0.0907,0.00355,1,0.0876,0.178,0.00698,25.4,0.916,0.97,0.889,24.5,23.8,23.8,570
1994-11-06,1994,2,6,310,174.22,0.96,4,Mod_Dry,29,4,2,2,30,67,0.39,107.2,0.61,107.2,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0857,0.00486,0.00019,0.0906,0.00355,1,0.0872,0.178,0.00696,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1994-11-07,1994,2,6,311,175.04,0.96,4,Mod_Dry,29,4,2,2,30,67,0.38,108,0.62,108,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.086,0.00493,0.000193,0.0909,0.00356,1,0.0884,0.179,0.00702,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1994-11-08,1994,2,6,312,175.86,0.96,4,Mod_Dry,29,4,2,2,30,67,0.38,108.9,0.62,108.9,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0863,0.005,0.000196,0.0913,0.00357,1,0.0895,0.181,0.00707,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
1994-11-09,1994,2,6,313,176.68,0.96,4,Mod_Dry,29,4,2,2,30,67,0.38,109.7,0.62,109.7,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0866,0.00507,0.000199,0.0917,0.00359,1,0.0906,0.182,0.00713,25.4,0.918,0.97,0.89,25,24.3,24.3,583
1994-11-10,1994,2,6,314,176.96,0.96,4,Mod_Dry,29,4,2,2,30,67,0.38,110,0.62,110,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0867,0.0051,0.000199,0.0918,0.00359,1,0.0909,0.183,0.00715,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1994-11-11,1994,2,6,315,176.14,0.96,5,Dry,23,4,2,2,19,50,0.28,126.1,0.72,126.1,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
1994-11-12,1994,2,7,316,175.31,0.96,5,Dry,23,4,2,2,19,50,0.28,125.3,0.71,125.3,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.0064,0.000251,0.0964,0.00377,1,0.112,0.208,0.00814,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
1994-11-13,1994,2,7,317,175.04,0.96,5,Dry,23,4,2,2,19,50,0.29,125,0.71,125,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00812,25.3,0.928,0.97,0.901,28.9,28,28,672
1994-11-14,1994,2,7,318,174.77,0.96,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
1994-11-15,1994,2,7,319,173.95,0.96,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1994-11-16,1994,2,7,320,173.67,0.96,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00375,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
1994-11-17,1994,2,7,321,172.85,0.96,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
1994-11-18,1994,2,7,322,172.03,0.96,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
1994-11-19,1994,2,8,323,172.85,0.96,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
1994-11-20,1994,2,8,324,174.77,0.96,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
1994-11-21,1994,2,8,325,176.68,0.96,5,Dry,23,4,2,2,19,50,0.28,126.7,0.72,126.7,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
1994-11-22,1994,2,8,326,176.96,0.96,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.4,28.4,683
1994-11-23,1994,2,8,327,177.78,0.95,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00661,0.000259,0.0975,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1994-11-24,1994,2,8,328,178.6,0.95,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
1994-11-25,1994,2,8,329,177.78,0.95,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00661,0.000259,0.0975,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1994-11-26,1994,2,9,330,178.6,0.95,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
1994-11-27,1994,2,9,331,181.06,0.95,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.00027,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
1994-11-28,1994,2,9,332,185.16,0.95,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
1994-11-29,1994,2,9,333,189.26,0.94,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1994-11-30,1994,2,9,334,193.91,0.93,5,Dry,23,4,2,2,19,50,0.26,143.9,0.74,143.9,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00798,0.000312,0.105,0.00409,1,0.137,0.241,0.00943,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1994-12-01,1994,3,9,335,197.46,0.93,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
1994-12-02,1994,3,9,336,201.56,0.92,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.2,32.2,32.2,772
1994-12-03,1994,3,10,337,203.48,0.92,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1994-12-04,1994,3,10,338,203.75,0.92,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
1994-12-05,1994,3,10,339,203.48,0.92,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1994-12-06,1994,3,10,340,201.02,0.92,5,Dry,26,4,3,2,24,59,0.29,142,0.71,142,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000306,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,769
1994-12-07,1994,3,10,341,199.65,0.92,5,Dry,26,4,3,2,24,59,0.3,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
1994-12-08,1994,3,10,342,197.74,0.93,5,Dry,26,4,3,2,24,59,0.3,138.7,0.7,138.7,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00754,0.000295,0.104,0.00405,1,0.13,0.233,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
1994-12-09,1994,3,10,343,199.1,0.92,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
1994-12-10,1994,3,11,344,200.47,0.92,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
1994-12-11,1994,3,11,345,199.65,0.92,5,Dry,26,4,3,2,24,59,0.3,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
1994-12-12,1994,3,11,346,202.66,0.92,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1994-12-13,1994,3,11,347,204.03,0.92,5,Dry,26,4,3,2,24,59,0.29,145,0.71,145,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
1994-12-14,1994,3,11,348,202.11,0.92,5,Dry,26,4,3,2,24,59,0.29,143.1,0.71,143.1,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00791,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
1994-12-15,1994,3,11,349,201.84,0.92,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
1994-12-16,1994,3,11,350,201.02,0.92,5,Dry,26,4,3,2,24,59,0.29,142,0.71,142,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000306,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,769
1994-12-17,1994,3,12,351,200.2,0.92,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
1994-12-18,1994,3,12,352,199.38,0.92,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
1994-12-19,1994,3,12,353,200.2,0.92,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
1994-12-20,1994,3,12,354,201.56,0.92,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.2,32.2,32.2,772
1994-12-21,1994,3,12,355,203.48,0.92,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1994-12-22,1994,3,12,356,207.58,0.91,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
1994-12-23,1994,3,12,357,213.32,0.9,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000347,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,836
1994-12-24,1994,3,13,358,217.42,0.89,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
1994-12-25,1994,3,13,359,221.53,0.87,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
1994-12-26,1994,3,13,360,225.08,0.86,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,904
1994-12-27,1994,3,13,361,228.09,0.85,5,Dry,26,4,3,2,24,59,0.26,169.1,0.74,169.1,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
1994-12-28,1994,3,13,362,229.46,0.85,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
1994-12-29,1994,3,13,363,231.92,0.84,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
1994-12-30,1994,3,13,364,237.11,0.83,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
1994-12-31,1994,3,14,365,242.31,0.82,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
1995-01-01,1994,4,14,1,243.67,0.81,5,Dry,29,5,4,2,33,73,0.3,170.7,0.7,170.7,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.7,38.7,928
1995-01-02,1994,4,14,2,245.59,0.81,5,Dry,29,5,4,2,33,73,0.3,172.6,0.7,172.6,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40.1,39.1,39.1,939
1995-01-03,1994,4,14,3,246.41,0.8,5,Dry,29,5,4,2,33,73,0.3,173.4,0.7,173.4,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
1995-01-04,1994,4,14,4,243.95,0.81,5,Dry,29,5,4,2,33,73,0.3,170.9,0.7,170.9,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.7,38.7,38.7,929
1995-01-05,1994,4,14,5,242.58,0.81,5,Dry,29,5,4,2,33,73,0.3,169.6,0.7,169.6,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.171,0.29,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
1995-01-06,1994,4,14,6,240.67,0.82,5,Dry,29,5,4,2,33,73,0.3,167.7,0.7,167.7,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
1995-01-07,1994,4,15,7,240.39,0.82,5,Dry,29,5,4,2,33,73,0.3,167.4,0.7,167.4,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00998,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
1995-01-08,1994,4,15,8,238.48,0.83,5,Dry,29,5,4,2,33,73,0.31,165.5,0.69,165.5,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00982,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
1995-01-09,1994,4,15,9,237.11,0.83,5,Dry,29,5,4,2,33,73,0.31,164.1,0.69,164.1,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.0097,0.000382,0.117,0.00459,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,889
1995-01-10,1994,4,15,10,239.03,0.83,5,Dry,29,5,4,2,33,73,0.3,166,0.69,166,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00986,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
1995-01-11,1994,4,15,11,245.31,0.81,5,Dry,29,5,4,2,33,73,0.3,172.3,0.7,172.3,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,937
1995-01-12,1994,4,15,12,249.96,0.79,5,Dry,29,5,4,2,33,73,0.29,177,0.71,177,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
1995-01-13,1994,4,15,13,252.97,0.78,5,Dry,29,5,4,2,33,73,0.29,180,0.71,180,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000437,0.124,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,983
1995-01-14,1994,4,16,14,254.34,0.78,5,Dry,29,5,4,2,33,73,0.29,181.3,0.71,181.3,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
1995-01-15,1994,4,16,15,258.44,0.77,5,Dry,29,5,4,2,33,73,0.28,185.4,0.72,185.4,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
1995-01-16,1994,4,16,16,264.73,0.75,5,Dry,29,5,4,2,33,73,0.28,191.7,0.72,191.7,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
1995-01-17,1994,4,16,17,267.19,0.75,5,Dry,29,5,4,2,33,73,0.27,194.2,0.73,194.2,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
1995-01-18,1994,4,16,18,267.46,0.75,5,Dry,29,5,4,2,33,73,0.27,194.5,0.73,194.5,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
1995-01-19,1994,4,16,19,271.02,0.74,5,Dry,29,5,4,2,33,73,0.27,198,0.73,198,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
1995-01-20,1994,4,16,20,275.12,0.74,5,Dry,29,5,4,2,33,73,0.27,202.1,0.73,202.1,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00529,1,0.215,0.349,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
1995-01-21,1994,4,17,21,277.03,0.73,5,Dry,29,5,4,2,33,73,0.26,204,0.74,204,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
1995-01-22,1994,4,17,22,280.59,0.73,5,Dry,29,5,4,2,33,73,0.26,207.6,0.74,207.6,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
1995-01-23,1994,4,17,23,285.78,0.72,5,Dry,29,5,4,2,33,73,0.26,212.8,0.74,212.8,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
1995-01-24,1994,4,17,24,286.06,0.72,5,Dry,29,5,4,2,33,73,0.26,213.1,0.74,213.1,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
1995-01-25,1994,4,17,25,285.78,0.72,5,Dry,29,5,4,2,33,73,0.26,212.8,0.74,212.8,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
1995-01-26,1994,4,17,26,287.7,0.71,5,Dry,29,5,4,2,33,73,0.25,214.7,0.75,214.7,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
1995-01-27,1994,4,17,27,291.8,0.71,5,Dry,29,5,4,2,33,73,0.25,218.8,0.75,218.8,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.000571,0.141,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
1995-01-28,1994,4,18,28,294.81,0.7,5,Dry,29,5,4,2,33,73,0.25,221.8,0.75,221.8,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.6,48.2,48.2,1160
1995-01-29,1994,4,18,29,293.99,0.7,5,Dry,29,5,4,2,33,73,0.25,221,0.75,221,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
1995-01-30,1994,4,18,30,295.9,0.7,5,Dry,29,5,4,2,33,73,0.25,222.9,0.75,222.9,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
1995-01-31,1994,4,18,31,297.27,0.7,5,Dry,29,5,4,2,33,73,0.25,224.3,0.75,224.3,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
1995-02-01,1994,5,18,32,298.09,0.7,5,Dry,31,6,4,3,41,85,0.28,213.1,0.71,213.1,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0139,0.000552,0.139,0.00554,1,0.23,0.369,0.0147,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
1995-02-02,1994,5,18,33,299.46,0.7,5,Dry,31,6,4,3,41,85,0.28,214.5,0.72,214.5,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.126,0.014,0.000557,0.14,0.00556,1,0.232,0.372,0.0148,24.7,0.957,0.98,0.938,49.8,48.2,48.2,1160
1995-02-03,1994,5,18,34,303.56,0.69,5,Dry,31,6,4,3,41,85,0.28,218.6,0.72,218.6,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0143,0.000571,0.141,0.00564,1,0.238,0.379,0.0151,24.7,0.958,0.98,0.939,50.7,48.2,48.2,1160
1995-02-04,1994,5,19,35,306.02,0.69,5,Dry,31,6,4,3,41,85,0.28,221,0.72,221,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0145,0.00058,0.143,0.00569,1,0.241,0.383,0.0153,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
1995-02-05,1994,5,19,36,310.12,0.68,5,Dry,31,6,4,3,41,85,0.27,225.1,0.73,225.1,0,0,0,0,-3,3,31,6,4,0,44,266,990,965,25,0.129,0.0149,0.000594,0.144,0.00576,1,0.246,0.391,0.0156,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
1995-02-06,1994,5,19,37,312.58,0.68,5,Dry,31,6,4,3,41,85,0.27,227.6,0.73,227.6,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.13,0.0151,0.000603,0.145,0.00581,1,0.25,0.395,0.0158,24.6,0.959,0.98,0.94,52.7,48.2,48.2,1160
1995-02-07,1994,5,19,38,315.59,0.68,5,Dry,31,6,4,3,41,85,0.27,230.6,0.73,230.6,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.131,0.0154,0.000613,0.147,0.00586,2,0.0981,0.245,0.00979,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
1995-02-08,1994,5,19,39,318.6,0.67,5,Dry,31,6,4,3,41,85,0.27,233.6,0.73,233.6,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.132,0.0156,0.000624,0.148,0.00592,2,0.1,0.248,0.00993,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
1995-02-09,1994,5,19,40,319.96,0.67,5,Dry,31,6,4,3,41,85,0.27,235,0.73,235,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000629,0.149,0.00595,2,0.101,0.25,0.00999,24.8,0.925,0.97,0.897,26.4,25.6,51.1,1230
1995-02-10,1994,5,19,41,321.33,0.67,5,Dry,31,6,4,3,41,85,0.27,236.3,0.73,236.3,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000634,0.149,0.00597,2,0.102,0.251,0.0101,24.7,0.925,0.97,0.897,26.5,25.7,51.5,1230
1995-02-11,1994,5,20,42,323.79,0.67,5,Dry,31,6,4,3,41,85,0.26,238.8,0.74,238.8,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.016,0.000642,0.15,0.00602,2,0.104,0.254,0.0102,24.7,0.926,0.97,0.898,26.8,26,52,1250
1995-02-12,1994,5,20,43,326.25,0.66,5,Dry,31,6,4,3,41,85,0.26,241.3,0.74,241.3,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0163,0.000651,0.151,0.00606,2,0.105,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.5,1260
1995-02-13,1994,5,20,44,329.26,0.66,5,Dry,31,6,4,3,41,85,0.26,244.3,0.74,244.3,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000662,0.153,0.00612,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.2,1280
1995-02-14,1994,5,20,45,333.36,0.65,5,Dry,31,6,4,3,41,85,0.26,248.4,0.74,248.4,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.138,0.0169,0.000676,0.155,0.0062,2,0.11,0.265,0.0106,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
1995-02-15,1994,5,20,46,334.73,0.65,5,Dry,31,6,4,3,41,85,0.25,249.7,0.75,249.7,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.017,0.000681,0.155,0.00622,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
1995-02-16,1994,5,20,47,335.55,0.65,5,Dry,31,6,4,3,41,85,0.25,250.6,0.75,250.6,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.138,0.0173,0.000693,0.156,0.00625,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.3,54.6,1310
1995-02-17,1994,5,20,48,339.65,0.65,5,Dry,31,6,4,3,41,85,0.25,254.7,0.75,254.7,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0192,0.000771,0.159,0.00639,2,0.114,0.273,0.011,24.6,0.93,0.97,0.902,28.6,27.8,55.5,1330
1995-02-18,1994,5,21,49,343.21,0.64,5,Dry,31,6,4,3,41,85,0.25,258.2,0.75,258.2,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0209,0.000839,0.162,0.00651,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29,28.1,56.3,1350
1995-02-19,1994,5,21,50,347.85,0.64,5,Dry,31,6,4,3,41,85,0.24,262.9,0.76,262.9,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0231,0.000928,0.166,0.00667,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1370
1995-02-20,1994,5,21,51,357.42,0.63,5,Dry,31,6,4,3,41,85,0.24,272.4,0.76,272.4,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0276,0.00111,0.174,0.007,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.3,1420
1995-02-21,1994,5,21,52,367.54,0.62,5,Dry,31,6,4,3,41,85,0.23,282.5,0.77,282.5,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0324,0.00131,0.182,0.00735,2,0.133,0.315,0.0127,24.4,0.936,0.97,0.908,31.7,30.8,61.5,1480
1995-02-22,1994,5,21,53,380.39,0.61,5,Dry,31,6,4,3,41,85,0.22,295.4,0.78,295.4,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0384,0.00156,0.193,0.0078,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.1,32.2,64.3,1540
1995-02-23,1994,5,21,54,395.43,0.6,5,Dry,31,6,4,3,41,85,0.21,310.4,0.79,310.4,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.16,0.0455,0.00185,0.205,0.00833,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
1995-02-24,1994,5,21,55,413.75,0.58,5,Dry,31,6,4,3,41,85,0.2,328.8,0.8,328.8,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0542,0.00221,0.22,0.00897,2,0.164,0.385,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.4,1710
1995-02-25,1994,5,22,56,433.71,0.57,5,Dry,31,6,4,3,41,85,0.2,348.7,0.8,348.7,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0636,0.0026,0.237,0.00968,2,0.178,0.415,0.017,24,0.948,0.974,0.923,39,37.9,75.9,1820
1995-02-26,1994,5,22,57,457.5,0.55,5,Dry,31,6,4,3,41,85,0.19,372.5,0.81,372.5,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.181,0.0748,0.00307,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.7,81.3,1950
1995-02-27,1994,5,22,58,481.84,0.54,5,Dry,31,6,4,3,41,85,0.18,396.8,0.82,396.8,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0863,0.00356,0.276,0.0114,2,0.21,0.487,0.0201,23.7,0.955,0.98,0.935,44.1,43.2,86.5,2070
1995-02-28,1994,5,22,59,508.36,0.52,5,Dry,31,6,4,3,41,85,0.17,423.4,0.83,423.4,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0988,0.0041,0.298,0.0124,2,0.228,0.527,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.8,2200
1995-03-01,1994,6,22,60,537.62,0.5,5,Dry,36,8,6,4,53,107,0.2,430.6,0.8,430.6,0,0,0,0,-4,4,36,8,6,0,57,481,990,966,24,0.205,0.102,0.00426,0.307,0.0128,2,0.233,0.541,0.0225,23.4,0.957,0.98,0.938,47.4,46.4,92.8,2230
1995-03-02,1994,6,22,61,566.33,0.49,5,Dry,36,8,6,4,53,107,0.19,459.3,0.81,459.3,0,0,0,0,-4,4,36,8,6,0,57,509,990,966.1,23.9,0.216,0.116,0.00486,0.332,0.0139,2,0.253,0.584,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
1995-03-03,1994,6,22,62,598.87,0.47,5,Dry,36,8,6,4,53,107,0.18,491.9,0.82,491.9,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.234,0.131,0.00553,0.366,0.0154,3,0.164,0.529,0.0223,23.2,0.945,0.97,0.917,35.2,34.2,103,2460
1995-03-04,1994,6,23,63,630.86,0.46,5,Dry,36,8,6,4,53,107,0.17,523.9,0.83,523.9,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.0064,0.404,0.0171,3,0.178,0.582,0.0247,23,0.949,0.97,0.921,37.4,36.2,109,2610
1995-03-05,1994,6,23,64,664.49,0.44,5,Dry,36,8,6,4,53,107,0.16,557.5,0.84,557.5,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.272,0.173,0.0074,0.445,0.019,3,0.193,0.639,0.0272,22.8,0.951,0.975,0.928,39.5,38.5,116,2780
1995-03-06,1994,6,23,65,699.22,0.43,5,Dry,36,8,6,4,53,107,0.15,592.2,0.85,592.2,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.291,0.197,0.00844,0.488,0.0209,3,0.209,0.697,0.0299,22.6,0.954,0.98,0.935,41.7,40.9,123,2940
1995-03-07,1994,6,23,66,735.04,0.42,5,Dry,36,8,6,4,53,107,0.15,628,0.85,628,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.221,0.00952,0.532,0.023,3,0.225,0.757,0.0327,22.4,0.955,0.98,0.936,43.9,43.1,129,3100
1995-03-08,1994,6,23,67,770.31,0.4,5,Dry,36,8,6,4,53,107,0.14,663.3,0.86,663.3,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
1995-03-09,1994,6,23,68,791.07,0.39,5,Dry,36,8,6,4,53,107,0.14,684.1,0.86,684.1,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0112,0.602,0.0262,3,0.25,0.852,0.0371,22.1,0.957,0.98,0.938,47.3,46.3,139,3330
1995-03-10,1994,6,23,69,819.43,0.38,5,Dry,36,8,6,4,53,107,0.13,712.4,0.87,712.4,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
1995-03-11,1994,6,24,70,851.78,0.36,5,Dry,36,8,6,4,53,107,0.13,744.8,0.87,744.8,0,0,0,0,-4,4,36,8,6,0,57,795,990,967.3,22.7,0.383,0.299,0.0132,0.681,0.03,3,0.278,0.959,0.0422,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
1995-03-12,1994,6,24,71,887.07,0.35,5,Dry,36,8,6,4,53,107,0.12,780.1,0.88,780.1,0,0,0,0,-4,4,36,8,6,0,57,830,990,967.4,22.6,0.415,0.317,0.014,0.731,0.0324,4,0.206,0.937,0.0416,21.6,0.952,0.975,0.928,39.4,38.4,154,3680
1995-03-13,1994,6,24,72,920.23,0.34,5,Dry,36,8,6,4,53,107,0.12,813.2,0.88,813.2,0,0,0,0,-4,4,36,8,6,0,57,863,990,967.6,22.4,0.445,0.333,0.0148,0.778,0.0347,4,0.217,0.995,0.0444,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
1995-03-14,1994,6,24,73,950.28,0.34,5,Dry,36,8,6,4,53,107,0.11,843.3,0.89,843.3,0,0,0,0,-4,4,36,8,6,0,57,893,990,967.7,22.3,0.473,0.347,0.0156,0.82,0.0368,4,0.227,1.05,0.0469,21.3,0.954,0.98,0.935,41.9,41.1,164,3950
1995-03-15,1994,6,24,74,981.43,0.33,5,Dry,36,8,6,4,53,107,0.11,874.4,0.89,874.4,0,0,0,0,-4,4,36,8,6,0,57,924,990,967.8,22.2,0.501,0.362,0.0163,0.863,0.0389,4,0.238,1.1,0.0497,21.1,0.955,0.98,0.936,43.1,42.3,169,4060
1995-03-16,1994,6,24,75,1008.6,0.32,5,Dry,36,8,6,4,53,107,0.11,901.6,0.89,901.6,0,0,0,0,-4,4,36,8,6,0,57,952,990,967.9,22.1,0.526,0.375,0.017,0.901,0.0408,4,0.247,1.15,0.052,20.9,0.956,0.98,0.936,44.2,43.3,173,4160
1995-03-17,1994,6,24,76,1031.3,0.32,5,Dry,36,8,6,4,53,107,0.1,924.3,0.9,924.3,0,0,0,0,-4,4,36,8,6,0,57,974,990,968,22,0.547,0.386,0.0176,0.933,0.0424,4,0.254,1.19,0.054,20.8,0.956,0.98,0.936,45.1,44.2,177,4240
1995-03-18,1994,6,25,77,1044.1,0.31,5,Dry,36,8,6,4,53,107,0.1,937.1,0.9,937.1,0,0,0,0,-4,4,36,8,6,0,57,987,990,968,22,0.559,0.393,0.0179,0.951,0.0433,4,0.259,1.21,0.0551,20.8,0.956,0.98,0.937,45.6,44.7,179,4290
1995-03-19,1994,6,25,78,1051.8,0.31,5,Dry,36,8,6,4,53,107,0.1,944.9,0.9,944.9,0,0,0,0,-4,4,36,8,6,0,57,995,990,968.1,21.9,0.566,0.396,0.0181,0.962,0.0438,4,0.261,1.22,0.0558,20.7,0.956,0.98,0.937,45.9,44.9,180,4310
1995-03-20,1994,6,25,79,1054.4,0.31,5,Dry,36,8,6,4,53,107,0.1,947.4,0.9,947.4,0,0,0,0,-4,4,36,8,6,0,57,997,990,968.1,21.9,0.568,0.398,0.0181,0.966,0.044,4,0.262,1.23,0.056,20.7,0.956,0.98,0.937,46,45,180,4320
1995-03-21,1994,6,25,80,1051.8,0.31,4,Mod_Dry,41,8,7,6,67,129,0.12,922.9,0.88,922.9,0,0,0,0,-6,6,41,8,7,0,73,979,990,968.1,21.9,0.551,0.386,0.0176,0.937,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.9,44,176,4220
1995-03-22,1994,6,25,81,1049.3,0.31,4,Mod_Dry,41,8,7,6,67,129,0.12,920.3,0.88,920.3,0,0,0,0,-6,6,41,8,7,0,73,976,990,968.1,21.9,0.549,0.384,0.0175,0.933,0.0425,4,0.253,1.19,0.054,20.8,0.955,0.98,0.936,44.8,43.9,175,4210
1995-03-23,1994,6,25,82,1046.7,0.31,4,Mod_Dry,41,8,7,6,67,129,0.12,917.7,0.88,917.7,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.546,0.383,0.0175,0.929,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
1995-03-24,1994,6,25,83,1044.1,0.31,4,Mod_Dry,41,8,7,6,67,129,0.12,915.1,0.88,915.1,0,0,0,0,-6,6,41,8,7,0,73,971,990,968,22,0.544,0.382,0.0174,0.926,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
1995-03-25,1994,6,26,84,1031.3,0.32,4,Mod_Dry,41,8,7,6,67,129,0.13,902.3,0.88,902.3,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.376,0.0171,0.908,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
1995-03-26,1994,6,26,85,1018.6,0.32,4,Mod_Dry,41,8,7,6,67,129,0.13,889.6,0.87,889.6,0,0,0,0,-6,6,41,8,7,0,73,946,990,968,22,0.521,0.37,0.0168,0.89,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
1995-03-27,1994,6,26,86,1006.1,0.32,4,Mod_Dry,41,8,7,6,67,129,0.13,877.1,0.87,877.1,0,0,0,0,-6,6,41,8,7,0,73,933,990,967.9,22.1,0.509,0.364,0.0165,0.873,0.0395,4,0.239,1.11,0.0503,21,0.955,0.98,0.936,43.1,42.2,169,4050
1995-03-28,1994,6,26,87,993.69,0.33,4,Mod_Dry,41,8,7,6,67,129,0.13,864.7,0.87,864.7,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.358,0.0162,0.855,0.0387,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.6,41.7,167,4010
1995-03-29,1994,6,26,88,976.57,0.33,4,Mod_Dry,41,8,7,6,67,129,0.13,847.6,0.87,847.6,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.482,0.349,0.0157,0.831,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
1995-03-30,1994,6,26,89,959.75,0.33,4,Mod_Dry,41,8,7,6,67,129,0.13,830.8,0.87,830.8,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.808,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
1995-03-31,1994,6,26,90,947.93,0.34,4,Mod_Dry,41,8,7,6,67,129,0.14,818.9,0.86,818.9,0,0,0,0,-6,6,41,8,7,0,73,875,990,967.7,22.3,0.456,0.335,0.015,0.791,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
1995-04-01,1994,7,27,91,931.65,0.34,5,Dry,40,10,8,5,62,125,0.13,806.6,0.87,806.6,0,0,0,0,-5,5,40,10,8,0,67,865,990,967.6,22.4,0.446,0.329,0.0147,0.776,0.0347,4,0.215,0.991,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
1995-04-02,1994,7,27,92,911.22,0.35,5,Dry,40,10,8,5,62,125,0.14,786.2,0.86,786.2,0,0,0,0,-5,5,40,10,8,0,67,844,990,967.5,22.5,0.428,0.32,0.0142,0.747,0.0333,4,0.208,0.955,0.0425,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
1995-04-03,1994,7,27,93,891.39,0.35,5,Dry,40,10,8,5,62,125,0.14,766.4,0.86,766.4,0,0,0,0,-5,5,40,10,8,0,67,824,990,967.5,22.5,0.41,0.31,0.0138,0.72,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
1995-04-04,1994,7,27,94,872.22,0.36,5,Dry,40,10,8,5,62,125,0.14,747.2,0.86,747.2,0,0,0,0,-5,5,40,10,8,0,67,805,990,967.4,22.6,0.392,0.3,0.0133,0.692,0.0306,3,0.279,0.971,0.0429,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
1995-04-05,1994,7,27,95,857.81,0.36,5,Dry,40,10,8,5,62,125,0.15,732.8,0.85,732.8,0,0,0,0,-5,5,40,10,8,0,67,791,990,967.3,22.7,0.379,0.291,0.0128,0.669,0.0295,3,0.272,0.942,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
1995-04-06,1994,7,27,96,843.87,0.37,5,Dry,40,10,8,5,62,125,0.15,718.9,0.85,718.9,0,0,0,0,-5,5,40,10,8,0,67,777,990,967.3,22.7,0.368,0.281,0.0124,0.649,0.0286,3,0.266,0.915,0.0403,21.8,0.957,0.98,0.938,49,48.1,144,3460
1995-04-07,1994,7,27,97,834.24,0.37,5,Dry,40,10,8,5,62,125,0.15,709.2,0.85,709.2,0,0,0,0,-5,5,40,10,8,0,67,767,990,967.2,22.8,0.363,0.275,0.0121,0.637,0.028,3,0.262,0.899,0.0395,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
1995-04-08,1994,7,28,98,824.89,0.37,5,Dry,40,10,8,5,62,125,0.15,699.9,0.85,699.9,0,0,0,0,-5,5,40,10,8,0,67,758,990,967.2,22.8,0.357,0.269,0.0118,0.626,0.0274,3,0.257,0.883,0.0387,21.9,0.957,0.98,0.938,48,47,141,3390
1995-04-09,1994,7,28,99,815.86,0.38,5,Dry,40,10,8,5,62,125,0.15,690.9,0.85,690.9,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.262,0.0115,0.615,0.0269,3,0.253,0.868,0.038,22,0.957,0.98,0.938,47.5,46.5,140,3350
1995-04-10,1994,7,28,100,807.18,0.38,5,Dry,40,10,8,5,62,125,0.15,682.2,0.84,682.2,0,0,0,0,-5,5,40,10,8,0,67,740,990,967.1,22.9,0.347,0.257,0.0112,0.604,0.0264,3,0.249,0.853,0.0373,22,0.957,0.98,0.938,47,46.1,138,3320
1995-04-11,1994,7,28,101,802.16,0.39,5,Dry,40,10,8,5,62,125,0.16,677.2,0.84,677.2,0,0,0,0,-5,5,40,10,8,0,67,735,990,967.1,22.9,0.344,0.253,0.0111,0.598,0.0261,3,0.247,0.845,0.0369,22,0.957,0.98,0.938,46.7,45.8,137,3300
1995-04-12,1994,7,28,102,797.29,0.39,5,Dry,40,10,8,5,62,125,0.16,672.3,0.84,672.3,0,0,0,0,-5,5,40,10,8,0,67,730,990,967.1,22.9,0.342,0.25,0.0109,0.592,0.0258,3,0.245,0.837,0.0365,22.1,0.957,0.98,0.938,46.4,45.5,136,3280
1995-04-13,1994,7,28,103,792.59,0.39,5,Dry,40,10,8,5,62,125,0.16,667.6,0.84,667.6,0,0,0,0,-5,5,40,10,8,0,67,726,990,967.1,22.9,0.339,0.247,0.0108,0.586,0.0255,3,0.243,0.829,0.0361,22.1,0.957,0.98,0.938,46.1,45.2,136,3260
1995-04-14,1994,7,28,104,788.08,0.39,5,Dry,40,10,8,5,62,125,0.16,663.1,0.84,663.1,0,0,0,0,-5,5,40,10,8,0,67,721,990,967.1,22.9,0.336,0.244,0.0106,0.58,0.0253,3,0.241,0.821,0.0358,22.1,0.957,0.98,0.938,45.9,45,135,3240
1995-04-15,1994,7,29,105,786.62,0.39,5,Dry,40,10,8,5,62,125,0.16,661.6,0.84,661.6,0,0,0,0,-5,5,40,10,8,0,67,720,990,967,23,0.335,0.243,0.0106,0.578,0.0252,3,0.24,0.819,0.0357,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
1995-04-16,1994,7,29,106,785.19,0.39,5,Dry,40,10,8,5,62,125,0.16,660.2,0.84,660.2,0,0,0,0,-5,5,40,10,8,0,67,718,990,967,23,0.335,0.242,0.0105,0.577,0.0251,3,0.24,0.816,0.0356,22.1,0.957,0.98,0.937,45.7,44.8,134,3230
1995-04-17,1994,7,29,107,783.79,0.39,5,Dry,40,10,8,5,62,125,0.16,658.8,0.84,658.8,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.575,0.025,3,0.239,0.814,0.0354,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
1995-04-18,1994,7,29,108,782.41,0.4,5,Dry,40,10,8,5,62,125,0.16,657.4,0.84,657.4,0,0,0,0,-5,5,40,10,8,0,67,715,990,967,23,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.812,0.0353,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1995-04-19,1994,7,29,109,781.06,0.4,5,Dry,40,10,8,5,62,125,0.16,656.1,0.84,656.1,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.332,0.239,0.0104,0.572,0.0249,3,0.238,0.809,0.0352,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1995-04-20,1994,7,29,110,777.21,0.4,5,Dry,40,10,8,5,62,125,0.16,652.2,0.84,652.2,0,0,0,0,-5,5,40,10,8,0,67,710,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.803,0.0349,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
1995-04-21,1994,7,29,111,773.72,0.4,5,Dry,40,10,8,5,62,125,0.16,648.7,0.84,648.7,0,0,0,0,-5,5,40,10,8,0,67,707,990,967,23,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.797,0.0346,22.2,0.956,0.98,0.937,45,44.1,132,3180
1995-04-22,1994,7,30,112,769.49,0.4,5,Dry,40,10,8,5,62,125,0.16,644.5,0.84,644.5,0,0,0,0,-5,5,40,10,8,0,67,702,990,967,23,0.326,0.232,0.0101,0.557,0.0242,3,0.233,0.79,0.0343,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
1995-04-23,1994,7,30,113,760.47,0.41,5,Dry,40,10,8,5,62,125,0.16,635.5,0.84,635.5,0,0,0,0,-5,5,40,10,8,0,67,693,990,966.9,23.1,0.321,0.225,0.00978,0.546,0.0237,3,0.228,0.775,0.0336,22.3,0.956,0.98,0.937,44.2,43.4,130,3120
1995-04-24,1994,7,30,114,749.81,0.41,5,Dry,40,10,8,5,62,125,0.17,624.8,0.83,624.8,0,0,0,0,-5,5,40,10,8,0,67,683,990,966.9,23.1,0.315,0.218,0.00945,0.533,0.0231,3,0.224,0.757,0.0328,22.3,0.955,0.98,0.936,43.6,42.7,128,3080
1995-04-25,1994,7,30,115,738.6,0.41,5,Dry,40,10,8,5,62,125,0.17,613.6,0.83,613.6,0,0,0,0,-5,5,40,10,8,0,67,672,990,966.9,23.1,0.308,0.211,0.00911,0.519,0.0224,3,0.219,0.738,0.0319,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
1995-04-26,1994,7,30,116,727.39,0.42,5,Dry,40,10,8,5,62,125,0.17,602.4,0.83,602.4,0,0,0,0,-5,5,40,10,8,0,67,660,990,966.8,23.2,0.302,0.203,0.00877,0.505,0.0218,3,0.214,0.719,0.031,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
1995-04-27,1994,7,30,117,715.63,0.42,5,Dry,40,10,8,5,62,125,0.17,590.6,0.82,590.6,0,0,0,0,-5,5,40,10,8,0,67,649,990,966.8,23.2,0.295,0.196,0.00841,0.491,0.0211,3,0.208,0.699,0.0301,22.5,0.954,0.979,0.934,41.5,40.6,122,2930
1995-04-28,1994,7,30,118,702.78,0.43,5,Dry,40,10,8,5,62,125,0.18,577.8,0.82,577.8,0,0,0,0,-5,5,40,10,8,0,67,636,990,966.7,23.3,0.288,0.187,0.00803,0.475,0.0204,3,0.203,0.677,0.0291,22.6,0.953,0.978,0.931,40.7,39.8,119,2860
1995-04-29,1994,7,31,119,690.47,0.43,5,Dry,40,10,8,5,62,125,0.18,565.5,0.82,565.5,0,0,0,0,-5,5,40,10,8,0,67,623,990,966.7,23.3,0.281,0.179,0.00766,0.46,0.0197,3,0.197,0.657,0.0281,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
1995-04-30,1994,7,31,120,678.17,0.44,5,Dry,40,10,8,5,62,125,0.18,553.2,0.82,553.2,0,0,0,0,-5,5,40,10,8,0,67,611,990,966.6,23.4,0.274,0.171,0.00729,0.444,0.019,3,0.191,0.636,0.0272,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
1995-05-01,1994,8,31,121,665.86,0.44,5,Dry,42,9,8,6,82,147,0.22,518.9,0.78,518.9,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.148,0.0063,0.403,0.0172,3,0.176,0.578,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
1995-05-02,1994,8,31,122,654.65,0.45,5,Dry,42,9,8,6,82,147,0.23,507.6,0.78,507.6,0,0,0,0,-6,6,42,9,8,0,88,567,990,966.5,23.5,0.249,0.14,0.00597,0.389,0.0166,3,0.171,0.56,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2520
1995-05-03,1994,8,31,123,642.89,0.45,5,Dry,42,9,8,6,82,147,0.23,495.9,0.77,495.9,0,0,0,0,-6,6,42,9,8,0,88,555,990,966.5,23.5,0.242,0.133,0.00566,0.375,0.0159,3,0.166,0.541,0.023,23,0.946,0.97,0.917,35.2,34.2,103,2460
1995-05-04,1994,8,31,124,631.14,0.46,5,Dry,42,9,8,6,82,147,0.23,484.1,0.77,484.1,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.128,0.00541,0.363,0.0154,2,0.269,0.632,0.0268,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
