date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-05,1994,8,31,125,619.92,0.46,5,Dry,42,9,8,6,82,147,0.24,472.9,0.76,472.9,0,0,0,0,-6,6,42,9,8,0,88,532,990,966.4,23.6,0.229,0.122,0.00517,0.351,0.0149,2,0.262,0.613,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
1995-05-06,1994,8,32,126,608.71,0.47,5,Dry,42,9,8,6,82,147,0.24,461.7,0.76,461.7,0,0,0,0,-6,6,42,9,8,0,88,521,990,966.3,23.7,0.222,0.117,0.00494,0.339,0.0143,2,0.254,0.594,0.0251,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
1995-05-07,1994,8,32,127,597.5,0.47,5,Dry,42,9,8,6,82,147,0.25,450.5,0.75,450.5,0,0,0,0,-6,6,42,9,8,0,88,510,990,966.3,23.7,0.216,0.112,0.00471,0.328,0.0138,2,0.247,0.574,0.0242,23.1,0.958,0.98,0.939,49,48,96,2300
1995-05-08,1994,8,32,128,587.39,0.48,5,Dry,42,9,8,6,82,147,0.25,440.4,0.75,440.4,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.0045,0.319,0.0134,2,0.24,0.558,0.0235,23.2,0.958,0.98,0.938,48,47,94,2260
1995-05-09,1994,8,32,129,576.72,0.48,5,Dry,42,9,8,6,82,147,0.26,429.7,0.74,429.7,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.542,0.0228,23.3,0.957,0.98,0.938,46.9,46,91.9,2210
1995-05-10,1994,8,32,130,566.06,0.49,5,Dry,42,9,8,6,82,147,0.26,419.1,0.74,419.1,0,0,0,0,-6,6,42,9,8,0,88,478,990,966.1,23.9,0.204,0.0968,0.00406,0.301,0.0126,2,0.225,0.526,0.0221,23.3,0.956,0.98,0.937,45.8,44.9,89.8,2160
1995-05-11,1994,8,32,131,555.39,0.49,5,Dry,42,9,8,6,82,147,0.27,408.4,0.73,408.4,0,0,0,0,-6,6,42,9,8,0,88,467,990,966.1,23.9,0.2,0.0918,0.00384,0.292,0.0122,2,0.218,0.51,0.0214,23.4,0.955,0.98,0.936,44.8,43.9,87.7,2110
1995-05-12,1994,8,32,132,545.28,0.5,5,Dry,42,9,8,6,82,147,0.27,398.3,0.73,398.3,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.087,0.00363,0.284,0.0119,2,0.211,0.495,0.0207,23.5,0.955,0.98,0.936,43.7,42.8,85.7,2060
1995-05-13,1994,8,33,133,536.25,0.5,5,Dry,42,9,8,6,82,147,0.27,389.3,0.73,389.3,0,0,0,0,-6,6,42,9,8,0,88,448,990,966,24,0.194,0.0827,0.00345,0.276,0.0115,2,0.205,0.482,0.0201,23.5,0.954,0.98,0.934,42.8,41.9,83.8,2010
1995-05-14,1994,8,33,134,526.68,0.51,5,Dry,42,9,8,6,82,147,0.28,379.7,0.72,379.7,0,0,0,0,-6,6,42,9,8,0,88,439,990,966,24,0.19,0.0782,0.00325,0.269,0.0112,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.8,40.9,81.9,1960
1995-05-15,1994,8,33,135,517.11,0.52,5,Dry,42,9,8,6,82,147,0.28,370.1,0.72,370.1,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0737,0.00306,0.261,0.0108,2,0.192,0.453,0.0188,23.6,0.951,0.978,0.93,40.8,39.9,79.7,1910
1995-05-16,1994,8,33,136,508.09,0.52,5,Dry,42,9,8,6,82,147,0.29,361.1,0.71,361.1,0,0,0,0,-6,6,42,9,8,0,88,420,990,965.9,24.1,0.184,0.0694,0.00288,0.253,0.0105,2,0.186,0.439,0.0182,23.7,0.95,0.976,0.927,39.8,38.8,77.7,1860
1995-05-17,1994,8,33,137,500.16,0.53,5,Dry,42,9,8,6,82,147,0.29,353.2,0.71,353.2,0,0,0,0,-6,6,42,9,8,0,88,412,990,965.9,24.1,0.181,0.0657,0.00272,0.247,0.0102,2,0.181,0.428,0.0177,23.7,0.949,0.974,0.924,39,38,75.9,1820
1995-05-18,1994,8,33,138,491.68,0.53,5,Dry,42,9,8,6,82,147,0.3,344.7,0.7,344.7,0,0,0,0,-6,6,42,9,8,0,88,404,990,965.8,24.2,0.178,0.0617,0.00255,0.24,0.00991,2,0.175,0.415,0.0172,23.8,0.948,0.972,0.921,38.1,37,74,1780
1995-05-19,1994,8,33,139,483.21,0.54,5,Dry,42,9,8,6,82,147,0.3,336.2,0.7,336.2,0,0,0,0,-6,6,42,9,8,0,88,395,990,965.8,24.2,0.175,0.0577,0.00238,0.233,0.00961,2,0.169,0.402,0.0166,23.8,0.946,0.97,0.918,37.2,36.1,72.1,1730
1995-05-20,1994,8,34,140,475.28,0.54,5,Dry,42,9,8,6,82,147,0.31,328.3,0.69,328.3,0,0,0,0,-6,6,42,9,8,0,88,387,990,965.7,24.3,0.172,0.0539,0.00222,0.226,0.00932,2,0.164,0.39,0.0161,23.9,0.945,0.97,0.917,36.3,35.2,70.5,1690
1995-05-21,1994,8,34,141,468.44,0.55,5,Dry,42,9,8,6,82,147,0.31,321.4,0.69,321.4,0,0,0,0,-6,6,42,9,8,0,88,380,990,965.7,24.3,0.17,0.0507,0.00209,0.221,0.00908,2,0.159,0.38,0.0156,23.9,0.944,0.97,0.916,35.6,34.5,69,1660
1995-05-22,1994,8,34,142,461.06,0.55,5,Dry,42,9,8,6,82,147,0.32,314.1,0.68,314.1,0,0,0,0,-6,6,42,9,8,0,88,373,990,965.7,24.3,0.167,0.0472,0.00194,0.214,0.00882,2,0.154,0.369,0.0152,24,0.943,0.97,0.915,34.8,33.7,67.5,1620
1995-05-23,1994,8,34,143,453.67,0.55,5,Dry,42,9,8,6,82,147,0.32,306.7,0.68,306.7,0,0,0,0,-6,6,42,9,8,0,88,366,990,965.6,24.4,0.165,0.0437,0.0018,0.208,0.00855,2,0.15,0.358,0.0147,24,0.942,0.97,0.914,34,33,65.9,1580
1995-05-24,1994,8,34,144,446.29,0.56,5,Dry,42,9,8,6,82,147,0.33,299.3,0.67,299.3,0,0,0,0,-6,6,42,9,8,0,88,358,990,965.6,24.4,0.162,0.0403,0.00165,0.202,0.00829,2,0.145,0.347,0.0142,24,0.941,0.97,0.912,33.2,32.2,64.4,1550
1995-05-25,1994,8,34,145,439.46,0.56,5,Dry,42,9,8,6,82,147,0.34,292.5,0.67,292.5,0,0,0,0,-6,6,42,9,8,0,88,351,990,965.6,24.4,0.16,0.037,0.00152,0.197,0.00805,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.4,31.5,62.9,1510
1995-05-26,1994,8,34,146,432.62,0.57,5,Dry,42,9,8,6,82,147,0.34,285.6,0.66,285.6,0,0,0,0,-6,6,42,9,8,0,88,345,990,965.5,24.5,0.157,0.0338,0.00138,0.191,0.00781,2,0.135,0.326,0.0133,24.1,0.938,0.97,0.909,31.7,30.7,61.5,1480
1995-05-27,1994,8,35,147,426.88,0.57,5,Dry,42,9,8,6,82,147,0.34,279.9,0.66,279.9,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.0311,0.00127,0.186,0.00761,2,0.131,0.318,0.013,24.2,0.936,0.97,0.908,31,30.1,60.2,1450
1995-05-28,1994,8,35,148,420.59,0.58,5,Dry,42,9,8,6,82,147,0.35,273.6,0.65,273.6,0,0,0,0,-6,6,42,9,8,0,88,333,990,965.5,24.5,0.153,0.0281,0.00115,0.181,0.00739,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.4,29.4,58.9,1410
1995-05-29,1994,8,35,149,414.3,0.58,5,Dry,42,9,8,6,82,147,0.35,267.3,0.65,267.3,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.151,0.0252,0.00103,0.176,0.00717,2,0.123,0.299,0.0122,24.2,0.934,0.97,0.906,29.7,28.8,57.5,1380
1995-05-30,1994,8,35,150,408.01,0.59,5,Dry,42,9,8,6,82,147,0.36,261,0.64,261,0,0,0,0,-6,6,42,9,8,0,88,320,990,965.4,24.6,0.148,0.0222,0.000904,0.171,0.00695,2,0.119,0.289,0.0118,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
1995-05-31,1994,8,35,151,402.27,0.59,5,Dry,42,9,8,6,82,147,0.36,255.3,0.64,255.3,0,0,0,0,-6,6,42,9,8,0,88,314,990,965.4,24.6,0.146,0.0195,0.000793,0.166,0.00675,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.3,27.5,55,1320
1995-06-01,1994,9,35,152,396.53,0.6,5,Dry,39,9,7,5,59,119,0.3,277.5,0.7,277.5,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.03,0.00122,0.183,0.00743,2,0.13,0.313,0.0127,24.3,0.936,0.97,0.908,30.9,30,60,1440
1995-06-02,1994,9,35,153,391.88,0.6,5,Dry,39,9,7,5,59,119,0.3,272.9,0.7,272.9,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0278,0.00113,0.179,0.00727,2,0.127,0.306,0.0124,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
1995-06-03,1994,9,36,154,386.68,0.6,5,Dry,39,9,7,5,59,119,0.31,267.7,0.69,267.7,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.149,0.0253,0.00103,0.175,0.00708,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.9,29,57.9,1390
1995-06-04,1994,9,36,155,381.49,0.61,5,Dry,39,9,7,5,59,119,0.31,262.5,0.69,262.5,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.148,0.0229,0.000927,0.17,0.0069,2,0.12,0.29,0.0118,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
1995-06-05,1994,9,36,156,376.29,0.61,5,Dry,39,9,7,5,59,119,0.32,257.3,0.68,257.3,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0204,0.000827,0.166,0.00672,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.8,55.7,1340
1995-06-06,1994,9,36,157,371.64,0.62,5,Dry,39,9,7,5,59,119,0.32,252.6,0.68,252.6,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0182,0.000737,0.162,0.00656,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.2,27.3,54.7,1310
1995-06-07,1994,9,36,158,366.99,0.62,5,Dry,39,9,7,5,59,119,0.32,248,0.68,248,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.142,0.0168,0.00068,0.159,0.00643,2,0.11,0.269,0.0109,24.5,0.929,0.97,0.901,27.7,26.8,53.7,1290
1995-06-08,1994,9,36,159,362.35,0.63,5,Dry,39,9,7,5,59,119,0.33,243.3,0.67,243.3,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000663,0.157,0.00634,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.1,26.3,52.6,1260
1995-06-09,1994,9,36,160,357.7,0.63,5,Dry,39,9,7,5,59,119,0.33,238.7,0.67,238.7,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.016,0.000646,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1995-06-10,1994,9,37,161,354.14,0.63,5,Dry,39,9,7,5,59,119,0.34,235.1,0.66,235.1,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000634,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
1995-06-11,1994,9,37,162,350.04,0.64,5,Dry,39,9,7,5,59,119,0.34,231,0.66,231,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.2,24.8,0.136,0.0154,0.000619,0.152,0.00611,2,0.0985,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
1995-06-12,1994,9,37,163,345.94,0.64,5,Dry,39,9,7,5,59,119,0.34,226.9,0.66,226.9,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.015,0.000605,0.15,0.00603,1,0.249,0.399,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
1995-06-13,1994,9,37,164,341.84,0.65,5,Dry,39,9,7,5,59,119,0.35,222.8,0.65,222.8,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.00059,0.148,0.00596,1,0.243,0.392,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
1995-06-14,1994,9,37,165,337.74,0.65,5,Dry,39,9,7,5,59,119,0.35,218.7,0.65,218.7,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0143,0.000576,0.146,0.00588,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
1995-06-15,1994,9,37,166,333.64,0.65,5,Dry,39,9,7,5,59,119,0.36,214.6,0.64,214.6,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.014,0.000561,0.145,0.0058,1,0.232,0.377,0.0151,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
1995-06-16,1994,9,37,167,330.08,0.66,5,Dry,39,9,7,5,59,119,0.36,211.1,0.64,211.1,0,0,0,0,-5,5,39,9,7,0,64,266,990,965.1,24.9,0.129,0.0137,0.000549,0.143,0.00574,1,0.227,0.371,0.0149,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1140
1995-06-17,1994,9,38,168,326.53,0.66,5,Dry,39,9,7,5,59,119,0.36,207.5,0.64,207.5,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0134,0.000536,0.142,0.00567,1,0.223,0.364,0.0146,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
1995-06-18,1994,9,38,169,322.97,0.67,5,Dry,39,9,7,5,59,119,0.37,204,0.63,204,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000524,0.14,0.0056,1,0.218,0.358,0.0143,24.6,0.955,0.98,0.936,47.1,46.1,46.1,1110
1995-06-19,1994,9,38,170,319.42,0.67,5,Dry,39,9,7,5,59,119,0.37,200.4,0.63,200.4,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.126,0.0128,0.000511,0.138,0.00554,1,0.213,0.352,0.0141,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
1995-06-20,1994,9,38,171,315.86,0.68,5,Dry,39,9,7,5,59,119,0.38,196.9,0.62,196.9,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.000499,0.137,0.00547,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
1995-06-21,1994,9,38,172,312.31,0.68,5,Dry,39,9,7,5,59,119,0.38,193.3,0.62,193.3,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0122,0.000487,0.135,0.00541,1,0.203,0.339,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
1995-06-22,1994,9,38,173,309.85,0.68,5,Dry,39,9,7,5,59,119,0.38,190.8,0.62,190.8,0,0,0,0,-5,5,39,9,7,0,64,246,990,964.9,25.1,0.122,0.012,0.000478,0.134,0.00536,1,0.2,0.334,0.0133,24.7,0.952,0.98,0.933,44,43.2,43.2,1040
1995-06-23,1994,9,38,174,306.84,0.69,5,Dry,39,9,7,5,59,119,0.39,187.8,0.61,187.8,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0117,0.000467,0.133,0.0053,1,0.196,0.329,0.0131,24.7,0.951,0.98,0.932,43.3,42.5,42.5,1020
1995-06-24,1994,9,39,175,303.83,0.69,5,Dry,39,9,7,5,59,119,0.39,184.8,0.61,184.8,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000457,0.132,0.00525,1,0.192,0.324,0.0129,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
1995-06-25,1994,9,39,176,300.82,0.69,5,Dry,39,9,7,5,59,119,0.4,181.8,0.6,181.8,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0112,0.000446,0.13,0.00519,1,0.188,0.318,0.0127,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
1995-06-26,1994,9,39,177,297.81,0.7,5,Dry,39,9,7,5,59,119,0.4,178.8,0.6,178.8,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.0109,0.000436,0.129,0.00514,1,0.184,0.313,0.0125,24.8,0.948,0.979,0.928,41.2,40.4,40.4,968
1995-06-27,1994,9,39,178,294.81,0.7,5,Dry,39,9,7,5,59,119,0.4,175.8,0.6,175.8,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000426,0.128,0.00508,1,0.18,0.308,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
1995-06-28,1994,9,39,179,291.8,0.71,5,Dry,39,9,7,5,59,119,0.41,172.8,0.59,172.8,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0104,0.000415,0.126,0.00503,1,0.176,0.302,0.012,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
1995-06-29,1994,9,39,180,288.79,0.71,5,Dry,39,9,7,5,59,119,0.41,169.8,0.59,169.8,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000405,0.125,0.00497,1,0.172,0.297,0.0118,24.8,0.945,0.974,0.921,39.1,38.1,38.1,915
1995-06-30,1994,9,39,181,285.78,0.72,5,Dry,39,9,7,5,59,119,0.42,166.8,0.58,166.8,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00993,0.000395,0.124,0.00492,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.4,37.4,37.4,897
1995-07-01,1994,10,40,182,282.78,0.72,5,Dry,37,8,6,4,53,108,0.38,174.8,0.62,174.8,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.4,39.4,39.4,946
1995-07-02,1994,10,40,183,279.77,0.73,5,Dry,37,8,6,4,53,108,0.39,171.8,0.61,171.8,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000411,0.125,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,928
1995-07-03,1994,10,40,184,276.76,0.73,5,Dry,37,8,6,4,53,108,0.39,168.8,0.61,168.8,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.294,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
1995-07-04,1994,10,40,185,273.75,0.74,5,Dry,37,8,6,4,53,108,0.4,165.8,0.6,165.8,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00984,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
1995-07-05,1994,10,40,186,270.74,0.74,5,Dry,37,8,6,4,53,108,0.4,162.7,0.6,162.7,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00958,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
1995-07-06,1994,10,40,187,267.74,0.75,5,Dry,37,8,6,4,53,108,0.4,159.7,0.6,159.7,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00473,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,857
1995-07-07,1994,10,40,188,264.73,0.75,5,Dry,37,8,6,4,53,108,0.41,156.7,0.59,156.7,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00907,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,841
1995-07-08,1994,10,41,189,262.27,0.76,5,Dry,37,8,6,4,53,108,0.41,154.3,0.59,154.3,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
1995-07-09,1994,10,41,190,259.81,0.76,5,Dry,37,8,6,4,53,108,0.42,151.8,0.58,151.8,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00865,0.000343,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
1995-07-10,1994,10,41,191,257.35,0.77,5,Dry,37,8,6,4,53,108,0.42,149.3,0.58,149.3,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.4,33.4,801
1995-07-11,1994,10,41,192,254.89,0.78,5,Dry,37,8,6,4,53,108,0.42,146.9,0.58,146.9,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00824,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
1995-07-12,1994,10,41,193,252.42,0.78,5,Dry,37,8,6,4,53,108,0.43,144.4,0.57,144.4,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.105,0.00803,0.000317,0.113,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
1995-07-13,1994,10,41,194,249.96,0.79,5,Dry,37,8,6,4,53,108,0.43,142,0.57,142,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00782,0.000309,0.111,0.00441,1,0.134,0.246,0.00971,25.1,0.936,0.97,0.908,32.6,31.7,31.7,760
1995-07-14,1994,10,41,195,247.5,0.8,5,Dry,37,8,6,4,53,108,0.44,139.5,0.56,139.5,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00761,0.000301,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32.1,31.1,31.1,746
1995-07-15,1994,10,42,196,245.04,0.81,5,Dry,37,8,6,4,53,108,0.44,137,0.56,137,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.0074,0.000292,0.109,0.00431,1,0.128,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,733
1995-07-16,1994,10,42,197,242.58,0.81,5,Dry,37,8,6,4,53,108,0.45,134.6,0.56,134.6,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00719,0.000284,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,720
1995-07-17,1994,10,42,198,241.21,0.82,5,Dry,37,8,6,4,53,108,0.45,133.2,0.55,133.2,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.101,0.00707,0.000279,0.108,0.00424,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
1995-07-18,1994,10,42,199,239.3,0.83,5,Dry,37,8,6,4,53,108,0.45,131.3,0.55,131.3,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0999,0.00691,0.000272,0.107,0.00421,1,0.12,0.227,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,702
1995-07-19,1994,10,42,200,237.39,0.83,5,Dry,37,8,6,4,53,108,0.46,129.4,0.55,129.4,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0992,0.00675,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.2,0.93,0.97,0.903,29.7,28.8,28.8,691
1995-07-20,1994,10,42,201,235.47,0.84,5,Dry,37,8,6,4,53,108,0.46,127.5,0.54,127.5,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.115,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.4,28.4,681
1995-07-21,1994,10,42,202,233.56,0.84,5,Dry,37,8,6,4,53,108,0.46,125.6,0.54,125.6,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0978,0.00642,0.000253,0.104,0.00411,1,0.112,0.216,0.00852,25.2,0.929,0.97,0.901,28.8,27.9,27.9,671
1995-07-22,1994,10,43,203,231.64,0.85,5,Dry,37,8,6,4,53,108,0.47,123.6,0.53,123.6,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0972,0.00626,0.000246,0.103,0.00407,1,0.109,0.213,0.00838,25.2,0.928,0.97,0.9,28.3,27.5,27.5,660
1995-07-23,1994,10,43,204,229.73,0.85,5,Dry,37,8,6,4,53,108,0.47,121.7,0.53,121.7,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0965,0.0061,0.00024,0.103,0.00404,1,0.107,0.209,0.00824,25.2,0.926,0.97,0.899,27.9,27,27,649
1995-07-24,1994,10,43,205,227.81,0.86,5,Dry,37,8,6,4,53,108,0.47,119.8,0.53,119.8,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0958,0.00593,0.000233,0.102,0.004,1,0.104,0.206,0.0081,25.2,0.925,0.97,0.897,27.4,26.6,26.6,638
1995-07-25,1994,10,43,206,225.9,0.86,5,Dry,37,8,6,4,53,108,0.48,117.9,0.52,117.9,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0951,0.00577,0.000227,0.101,0.00397,1,0.102,0.203,0.00796,25.2,0.924,0.97,0.896,27,26.2,26.2,628
1995-07-26,1994,10,43,207,223.99,0.87,5,Dry,37,8,6,4,53,108,0.48,116,0.52,116,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0945,0.00561,0.00022,0.1,0.00393,1,0.0991,0.199,0.00782,25.3,0.922,0.97,0.895,26.5,25.7,25.7,617
1995-07-27,1994,10,43,208,222.07,0.87,5,Dry,37,8,6,4,53,108,0.49,114.1,0.51,114.1,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0938,0.00545,0.000214,0.0992,0.0039,1,0.0965,0.196,0.00769,25.3,0.921,0.97,0.893,26,25.3,25.3,606
1995-07-28,1994,10,43,209,220.16,0.88,5,Dry,37,8,6,4,53,108,0.49,112.2,0.51,112.2,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0931,0.00528,0.000207,0.0984,0.00386,1,0.0939,0.192,0.00755,25.3,0.92,0.97,0.892,25.6,24.8,24.8,596
1995-07-29,1994,10,44,210,218.24,0.88,5,Dry,37,8,6,4,53,108,0.49,110.2,0.51,110.2,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0924,0.00512,0.000201,0.0976,0.00383,1,0.0913,0.189,0.00741,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
1995-07-30,1994,10,44,211,216.33,0.89,5,Dry,37,8,6,4,53,108,0.5,108.3,0.5,108.3,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0918,0.00496,0.000194,0.0967,0.00379,1,0.0887,0.185,0.00727,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
1995-07-31,1994,10,44,212,214.42,0.9,5,Dry,37,8,6,4,53,108,0.5,106.4,0.5,106.4,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0911,0.0048,0.000188,0.0959,0.00376,1,0.0862,0.182,0.00714,25.3,0.916,0.97,0.888,24.2,23.5,23.5,563
1995-08-01,1994,11,44,213,213.05,0.9,5,Dry,34,7,5,3,44,93,0.44,120,0.56,120,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00595,0.000233,0.1,0.00392,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
1995-08-02,1994,11,44,214,210.04,0.91,5,Dry,34,7,5,3,44,93,0.44,117,0.56,117,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0931,0.0057,0.000223,0.0988,0.00387,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
1995-08-03,1994,11,44,215,207.58,0.91,5,Dry,34,7,5,3,44,93,0.45,114.6,0.55,114.6,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0922,0.00549,0.000215,0.0977,0.00382,1,0.0972,0.195,0.00763,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
1995-08-04,1994,11,44,216,205.12,0.92,5,Dry,34,7,5,3,44,93,0.45,112.1,0.55,112.1,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0913,0.00528,0.000207,0.0966,0.00378,1,0.0939,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
1995-08-05,1994,11,45,217,202.66,0.92,5,Dry,34,7,5,3,44,93,0.46,109.7,0.54,109.7,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00507,0.000198,0.0955,0.00373,1,0.0905,0.186,0.00727,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
1995-08-06,1994,11,45,218,201.29,0.92,5,Dry,34,7,5,3,44,93,0.46,108.3,0.54,108.3,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00495,0.000194,0.0949,0.00371,1,0.0887,0.184,0.00718,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,199.38,0.92,5,Dry,34,7,5,3,44,93,0.47,106.4,0.53,106.4,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.00479,0.000187,0.0941,0.00368,1,0.0861,0.18,0.00704,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,197.46,0.93,5,Dry,34,7,5,3,44,93,0.47,104.5,0.53,104.5,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00463,0.000181,0.0933,0.00364,1,0.0835,0.177,0.00691,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,195.55,0.93,5,Dry,34,7,5,3,44,93,0.48,102.5,0.52,102.5,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.088,0.00447,0.000175,0.0924,0.00361,1,0.0809,0.173,0.00677,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,193.64,0.93,5,Dry,34,7,5,3,44,93,0.48,100.6,0.52,100.6,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.0043,0.000168,0.0916,0.00358,1,0.0784,0.17,0.00664,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,191.72,0.94,5,Dry,34,7,5,3,44,93,0.48,98.72,0.52,98.72,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00414,0.000162,0.0907,0.00355,1,0.0758,0.167,0.00651,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,189.81,0.94,5,Dry,34,7,5,3,44,93,0.49,96.81,0.51,96.81,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00398,0.000156,0.0899,0.00351,1,0.0732,0.163,0.00638,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,187.89,0.94,5,Dry,34,7,5,3,44,93,0.49,94.89,0.51,94.89,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0853,0.00382,0.000149,0.0891,0.00348,1,0.0706,0.16,0.00624,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,185.98,0.94,5,Dry,34,7,5,3,44,93,0.5,92.98,0.5,92.98,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00365,0.000143,0.0882,0.00345,1,0.068,0.156,0.00611,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,184.06,0.95,5,Dry,34,7,5,3,44,93,0.51,91.06,0.49,91.06,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0839,0.00349,0.000137,0.0874,0.00342,1,0.0654,0.153,0.00598,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,182.7,0.95,5,Dry,34,7,5,3,44,93,0.51,89.7,0.49,89.7,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0834,0.00337,0.000132,0.0868,0.0034,1,0.0636,0.15,0.00588,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,181.33,0.95,5,Dry,34,7,5,3,44,93,0.51,88.33,0.49,88.33,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0829,0.00326,0.000127,0.0862,0.00337,1,0.0617,0.148,0.00579,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,179.96,0.95,5,Dry,34,7,5,3,44,93,0.52,86.96,0.48,86.96,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0825,0.00314,0.000123,0.0856,0.00335,1,0.0599,0.145,0.00569,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,178.6,0.95,5,Dry,34,7,5,3,44,93,0.52,85.6,0.48,85.6,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00303,0.000118,0.085,0.00333,1,0.0581,0.143,0.0056,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,177.23,0.96,5,Dry,34,7,5,3,44,93,0.53,84.23,0.47,84.23,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0815,0.00291,0.000114,0.0844,0.0033,1,0.0562,0.141,0.0055,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,175.86,0.96,5,Dry,34,7,5,3,44,93,0.53,82.86,0.47,82.86,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.081,0.00279,0.000109,0.0838,0.00328,1,0.0544,0.138,0.00541,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,174.49,0.96,5,Dry,34,7,5,3,44,93,0.53,81.49,0.47,81.49,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0805,0.00268,0.000105,0.0832,0.00326,1,0.0525,0.136,0.00531,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,173.13,0.96,5,Dry,34,7,5,3,44,93,0.54,80.13,0.46,80.13,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00256,0.0001,0.0826,0.00323,1,0.0507,0.133,0.00522,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,171.76,0.96,5,Dry,34,7,5,3,44,93,0.54,78.76,0.46,78.76,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0796,0.00244,0.0000957,0.082,0.00321,1,0.0488,0.131,0.00512,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,170.39,0.96,5,Dry,34,7,5,3,44,93,0.55,77.39,0.45,77.39,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0791,0.00233,0.0000912,0.0814,0.00319,1,0.047,0.128,0.00503,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,169.03,0.96,5,Dry,34,7,5,3,44,93,0.55,76.03,0.45,76.03,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.00221,0.0000866,0.0808,0.00316,1,0.0451,0.126,0.00493,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,167.66,0.96,5,Dry,34,7,5,3,44,93,0.56,74.66,0.45,74.66,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0781,0.0021,0.0000821,0.0802,0.00314,1,0.0433,0.124,0.00484,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,166.29,0.97,5,Dry,34,7,5,3,44,93,0.56,73.29,0.44,73.29,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0776,0.00198,0.0000775,0.0796,0.00312,1,0.0414,0.121,0.00474,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,164.92,0.97,5,Dry,34,7,5,3,44,93,0.56,71.92,0.44,71.92,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0771,0.00186,0.000073,0.079,0.00309,1,0.0396,0.119,0.00465,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,163.56,0.97,5,Dry,34,7,5,3,44,93,0.57,70.56,0.43,70.56,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0767,0.00175,0.0000685,0.0784,0.00307,1,0.0378,0.116,0.00455,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,162.19,0.97,5,Dry,34,7,5,3,44,93,0.57,69.19,0.43,69.19,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0762,0.00163,0.0000639,0.0778,0.00305,1,0.0359,0.114,0.00446,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,160.82,0.97,5,Dry,30,6,4,2,30,72,0.45,88.82,0.55,88.82,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.0033,0.000129,0.0843,0.0033,1,0.0624,0.147,0.00575,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
1995-09-02,1994,12,49,245,157.81,0.97,5,Dry,30,6,4,2,30,72,0.46,85.81,0.54,85.81,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00304,0.000119,0.083,0.00325,1,0.0583,0.141,0.00554,25.4,0.927,0.963,0.892,19.8,19.1,19.1,457
1995-09-03,1994,12,49,246,155.35,0.97,5,Dry,30,6,4,2,30,72,0.46,83.35,0.54,83.35,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00283,0.000111,0.0819,0.00321,1,0.055,0.137,0.00537,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
1995-09-04,1994,12,49,247,152.89,0.98,5,Dry,30,6,4,2,30,72,0.47,80.89,0.53,80.89,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0808,0.00317,1,0.0517,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
1995-09-05,1994,12,49,248,150.43,0.98,5,Dry,30,6,4,2,30,72,0.48,78.43,0.52,78.43,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.00242,0.0000948,0.0797,0.00313,1,0.0484,0.128,0.00502,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
1995-09-06,1994,12,49,249,149.06,0.98,5,Dry,30,6,4,2,30,72,0.48,77.06,0.52,77.06,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.0023,0.0000902,0.0791,0.0031,1,0.0465,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
1995-09-07,1994,12,49,250,147.15,0.98,5,Dry,30,6,4,2,30,72,0.49,75.15,0.51,75.15,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.0000838,0.0783,0.00307,1,0.044,0.122,0.00479,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1995-09-08,1994,12,49,251,145.24,0.98,5,Dry,30,6,4,2,30,72,0.5,73.24,0.5,73.24,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00198,0.0000775,0.0775,0.00304,1,0.0414,0.119,0.00466,25.4,0.931,0.96,0.893,17,16.3,16.3,391
1995-09-09,1994,12,50,252,143.32,0.98,5,Dry,30,6,4,2,30,72,0.5,71.32,0.5,71.32,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.00181,0.0000711,0.0766,0.00301,1,0.0388,0.115,0.00453,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
1995-09-10,1994,12,50,253,141.41,0.98,5,Dry,30,6,4,2,30,72,0.51,69.41,0.49,69.41,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00165,0.0000647,0.0758,0.00297,1,0.0362,0.112,0.00439,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
1995-09-11,1994,12,50,254,139.49,0.99,5,Dry,30,6,4,2,30,72,0.52,67.49,0.48,67.49,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0735,0.00149,0.0000583,0.075,0.00294,1,0.0336,0.109,0.00426,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1995-09-12,1994,12,50,255,137.58,0.99,5,Dry,30,6,4,2,30,72,0.52,65.58,0.48,65.58,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00132,0.0000519,0.0741,0.00291,1,0.031,0.105,0.00412,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
1995-09-13,1994,12,50,256,135.67,0.99,5,Dry,30,6,4,2,30,72,0.53,63.67,0.47,63.67,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0721,0.00116,0.0000456,0.0733,0.00287,1,0.0285,0.102,0.00399,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1995-09-14,1994,12,50,257,134.3,0.99,5,Dry,30,6,4,2,30,72,0.54,62.3,0.46,62.3,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0716,0.00105,0.000041,0.0727,0.00285,1,0.0266,0.0993,0.00389,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,132.93,0.99,5,Dry,30,6,4,2,30,72,0.54,60.93,0.46,60.93,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.000929,0.0000364,0.0721,0.00283,1,0.0248,0.0968,0.0038,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,131.56,0.99,5,Dry,30,6,4,2,30,72,0.55,59.56,0.45,59.56,0,0,0,0,-2,2,30,6,4,0,32,99.6,990,964.5,25.5,0.0708,0.000813,0.0000319,0.0716,0.00281,1,0.0229,0.0945,0.00371,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,130.2,0.99,5,Dry,30,6,4,2,30,72,0.55,58.2,0.45,58.2,0,0,0,0,-2,2,30,6,4,0,32,98.2,990,964.5,25.5,0.0708,0.000697,0.0000273,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,128.83,0.99,5,Dry,30,6,4,2,30,72,0.56,56.83,0.44,56.83,0,0,0,0,-2,2,30,6,4,0,32,96.8,990,964.5,25.5,0.0708,0.000581,0.0000228,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,127.46,0.99,5,Dry,30,6,4,2,30,72,0.56,55.46,0.43,55.46,0,0,0,0,-2,2,30,6,4,0,32,95.5,990,964.5,25.5,0.0708,0.000464,0.0000182,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,129.38,0.99,5,Dry,30,6,4,2,30,72,0.56,57.38,0.44,57.38,0,0,0,0,-2,2,30,6,4,0,32,97.4,990,964.5,25.5,0.0708,0.000627,0.0000246,0.0715,0.0028,1,0.02,0.0914,0.00358,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,130.74,0.99,5,Dry,30,6,4,2,30,72,0.55,58.74,0.45,58.74,0,0,0,0,-2,2,30,6,4,0,32,98.7,990,964.5,25.5,0.0708,0.000743,0.0000291,0.0716,0.00281,1,0.0218,0.0934,0.00366,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,128.83,0.99,5,Dry,30,6,4,2,30,72,0.56,56.83,0.44,56.83,0,0,0,0,-2,2,30,6,4,0,32,96.8,990,964.5,25.5,0.0708,0.000581,0.0000228,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,127.46,0.99,5,Dry,30,6,4,2,30,72,0.56,55.46,0.43,55.46,0,0,0,0,-2,2,30,6,4,0,32,95.5,990,964.5,25.5,0.0708,0.000464,0.0000182,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,126.1,0.99,5,Dry,30,6,4,2,30,72,0.57,54.1,0.43,54.1,0,0,0,0,-2,2,30,6,4,0,32,94.1,990,964.5,25.5,0.0708,0.000349,0.0000137,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,124.73,0.99,5,Dry,30,6,4,2,30,72,0.58,52.73,0.42,52.73,0,0,0,0,-2,2,30,6,4,0,32,92.7,990,964.5,25.5,0.0708,0.000232,0.0000091,0.0711,0.00279,1,0.0137,0.0847,0.00332,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,123.36,0.99,5,Dry,30,6,4,2,30,72,0.58,51.36,0.42,51.36,0,0,0,0,-2,2,30,6,4,0,32,91.4,990,964.5,25.5,0.0708,0.000116,0.00000453,0.0709,0.00278,1,0.0118,0.0828,0.00325,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,121.99,0.99,5,Dry,30,6,4,2,30,72,0.59,49.99,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,120.63,0.99,5,Dry,30,6,4,2,30,72,0.6,48.63,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,119.26,0.99,5,Dry,30,6,4,2,30,72,0.6,47.26,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,117.89,0.99,5,Dry,30,6,4,2,30,72,0.61,45.89,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,117.62,0.99,5,Dry,24,4,2,2,20,52,0.44,65.62,0.56,65.62,0,0,0,0,-2,2,24,4,2,0,22,95.6,990,964.5,25.5,0.0708,0.00133,0.0000521,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,335
1995-10-02,1995,1,1,275,116.8,1,5,Dry,24,4,2,2,20,52,0.45,64.8,0.56,64.8,0,0,0,0,-2,2,24,4,2,0,22,94.8,990,964.5,25.5,0.0708,0.00126,0.0000493,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
1995-10-03,1995,1,1,276,115.98,1,5,Dry,24,4,2,2,20,52,0.45,63.98,0.55,63.98,0,0,0,0,-2,2,24,4,2,0,22,94,990,964.5,25.5,0.0708,0.00119,0.0000466,0.072,0.00282,1,0.0289,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,323
1995-10-04,1995,1,1,277,115.16,1,5,Dry,24,4,2,2,20,52,0.45,63.16,0.55,63.16,0,0,0,0,-2,2,24,4,2,0,22,93.2,990,964.5,25.5,0.0708,0.00112,0.0000439,0.0719,0.00282,1,0.0278,0.0997,0.00391,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,114.34,1,5,Dry,24,4,2,2,20,52,0.46,62.34,0.55,62.34,0,0,0,0,-2,2,24,4,2,0,22,92.3,990,964.5,25.5,0.0708,0.00105,0.0000411,0.0719,0.00282,1,0.0267,0.0985,0.00386,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,113.52,1,5,Dry,24,4,2,2,20,52,0.46,61.52,0.54,61.52,0,0,0,0,-2,2,24,4,2,0,22,91.5,990,964.5,25.5,0.0708,0.000979,0.0000384,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,112.7,1,5,Dry,24,4,2,2,20,52,0.46,60.7,0.54,60.7,0,0,0,0,-2,2,24,4,2,0,22,90.7,990,964.5,25.5,0.0708,0.00091,0.0000357,0.0717,0.00281,1,0.0244,0.0962,0.00377,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,112.42,1,5,Dry,24,4,2,2,20,52,0.46,60.42,0.54,60.42,0,0,0,0,-2,2,24,4,2,0,22,90.4,990,964.5,25.5,0.0708,0.000886,0.0000347,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,112.15,1,5,Dry,24,4,2,2,20,52,0.46,60.15,0.54,60.15,0,0,0,0,-2,2,24,4,2,0,22,90.2,990,964.5,25.5,0.0708,0.000863,0.0000338,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,111.33,1,5,Dry,24,4,2,2,20,52,0.47,59.33,0.53,59.33,0,0,0,0,-2,2,24,4,2,0,22,89.3,990,964.5,25.5,0.0708,0.000793,0.0000311,0.0716,0.00281,1,0.0226,0.0942,0.00369,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,110.51,1,5,Dry,24,4,2,2,20,52,0.47,58.51,0.53,58.51,0,0,0,0,-2,2,24,4,2,0,22,88.5,990,964.5,25.5,0.0708,0.000723,0.0000284,0.0715,0.00281,1,0.0215,0.093,0.00365,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,109.69,1,5,Dry,24,4,2,2,20,52,0.47,57.69,0.53,57.69,0,0,0,0,-2,2,24,4,2,0,22,87.7,990,964.5,25.5,0.0708,0.000654,0.0000256,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,108.87,1,5,Dry,24,4,2,2,20,52,0.48,56.87,0.52,56.87,0,0,0,0,-2,2,24,4,2,0,22,86.9,990,964.5,25.5,0.0708,0.000584,0.0000229,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,108.05,1,5,Dry,24,4,2,2,20,52,0.48,56.05,0.52,56.05,0,0,0,0,-2,2,24,4,2,0,22,86,990,964.5,25.5,0.0708,0.000514,0.0000202,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,107.23,1,5,Dry,24,4,2,2,20,52,0.48,55.23,0.52,55.23,0,0,0,0,-2,2,24,4,2,0,22,85.2,990,964.5,25.5,0.0708,0.000445,0.0000174,0.0713,0.00279,1,0.0171,0.0883,0.00346,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,106.41,1,5,Dry,24,4,2,2,20,52,0.49,54.41,0.51,54.41,0,0,0,0,-2,2,24,4,2,0,22,84.4,990,964.5,25.5,0.0708,0.000375,0.0000147,0.0712,0.00279,1,0.016,0.0872,0.00342,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,105.59,1,5,Dry,24,4,2,2,20,52,0.49,53.59,0.51,53.59,0,0,0,0,-2,2,24,4,2,0,22,83.6,990,964.5,25.5,0.0708,0.000305,0.000012,0.0711,0.00279,1,0.0148,0.086,0.00337,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,104.77,1,5,Dry,24,4,2,2,20,52,0.5,52.77,0.5,52.77,0,0,0,0,-2,2,24,4,2,0,22,82.8,990,964.5,25.5,0.0708,0.000235,0.00000923,0.0711,0.00279,1,0.0137,0.0848,0.00333,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,103.95,1,5,Dry,24,4,2,2,20,52,0.5,51.95,0.5,51.95,0,0,0,0,-2,2,24,4,2,0,22,82,990,964.5,25.5,0.0708,0.000166,0.0000065,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,104.77,1,5,Dry,24,4,2,2,20,52,0.5,52.77,0.5,52.77,0,0,0,0,-2,2,24,4,2,0,22,82.8,990,964.5,25.5,0.0708,0.000235,0.00000923,0.0711,0.00279,1,0.0137,0.0848,0.00333,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,105.04,1,5,Dry,24,4,2,2,20,52,0.49,53.04,0.51,53.04,0,0,0,0,-2,2,24,4,2,0,22,83,990,964.5,25.5,0.0708,0.000258,0.0000101,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,104.22,1,5,Dry,24,4,2,2,20,52,0.5,52.22,0.5,52.22,0,0,0,0,-2,2,24,4,2,0,22,82.2,990,964.5,25.5,0.0708,0.000189,0.0000074,0.071,0.00278,1,0.013,0.084,0.00329,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,107.23,1,5,Dry,24,4,2,2,20,52,0.48,55.23,0.52,55.23,0,0,0,0,-2,2,24,4,2,0,22,85.2,990,964.5,25.5,0.0708,0.000445,0.0000174,0.0713,0.00279,1,0.0171,0.0883,0.00346,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,110.24,1,5,Dry,24,4,2,2,20,52,0.47,58.24,0.53,58.24,0,0,0,0,-2,2,24,4,2,0,22,88.2,990,964.5,25.5,0.0708,0.0007,0.0000275,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,109.42,1,5,Dry,24,4,2,2,20,52,0.47,57.42,0.53,57.42,0,0,0,0,-2,2,24,4,2,0,22,87.4,990,964.5,25.5,0.0708,0.000631,0.0000247,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,109.69,1,5,Dry,24,4,2,2,20,52,0.47,57.69,0.53,57.69,0,0,0,0,-2,2,24,4,2,0,22,87.7,990,964.5,25.5,0.0708,0.000654,0.0000256,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,109.96,1,5,Dry,24,4,2,2,20,52,0.47,57.96,0.53,57.96,0,0,0,0,-2,2,24,4,2,0,22,88,990,964.5,25.5,0.0708,0.000677,0.0000265,0.0715,0.0028,1,0.0207,0.0922,0.00362,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,109.14,1,5,Dry,24,4,2,2,20,52,0.48,57.14,0.52,57.14,0,0,0,0,-2,2,24,4,2,0,22,87.1,990,964.5,25.5,0.0708,0.000607,0.0000238,0.0714,0.0028,1,0.0196,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,109.96,1,5,Dry,24,4,2,2,20,52,0.47,57.96,0.53,57.96,0,0,0,0,-2,2,24,4,2,0,22,88,990,964.5,25.5,0.0708,0.000677,0.0000265,0.0715,0.0028,1,0.0207,0.0922,0.00362,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,111.33,1,5,Dry,24,4,2,2,20,52,0.47,59.33,0.53,59.33,0,0,0,0,-2,2,24,4,2,0,22,89.3,990,964.5,25.5,0.0708,0.000793,0.0000311,0.0716,0.00281,1,0.0226,0.0942,0.00369,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,113.24,1,5,Dry,24,4,2,2,20,52,0.46,61.24,0.54,61.24,0,0,0,0,-2,2,24,4,2,0,22,91.2,990,964.5,25.5,0.0708,0.000955,0.0000375,0.0718,0.00281,1,0.0252,0.097,0.0038,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,115.16,1,5,Dry,23,4,2,2,19,50,0.43,65.16,0.57,65.16,0,0,0,0,-2,2,23,4,2,0,21,94.2,990,964.5,25.5,0.0708,0.00129,0.0000505,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1995-11-02,1995,2,5,306,115.43,1,5,Dry,23,4,2,2,19,50,0.43,65.43,0.57,65.43,0,0,0,0,-2,2,23,4,2,0,21,94.4,990,964.5,25.5,0.0708,0.00131,0.0000514,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
1995-11-03,1995,2,5,307,116.25,1,5,Dry,23,4,2,2,19,50,0.43,66.25,0.57,66.25,0,0,0,0,-2,2,23,4,2,0,21,95.3,990,964.5,25.5,0.0708,0.00138,0.0000542,0.0722,0.00283,1,0.0319,0.104,0.00408,25.4,0.893,0.96,0.857,14.7,14.1,14.1,339
1995-11-04,1995,2,5,308,116.53,1,5,Dry,23,4,2,2,19,50,0.43,66.53,0.57,66.53,0,0,0,0,-2,2,23,4,2,0,21,95.5,990,964.5,25.5,0.0708,0.00141,0.0000551,0.0722,0.00283,1,0.0323,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1995-11-05,1995,2,6,309,116.8,1,5,Dry,23,4,2,2,19,50,0.43,66.8,0.57,66.8,0,0,0,0,-2,2,23,4,2,0,21,95.8,990,964.5,25.5,0.0708,0.00143,0.000056,0.0723,0.00283,1,0.0327,0.105,0.00411,25.4,0.896,0.96,0.86,14.9,14.3,14.3,343
1995-11-06,1995,2,6,310,115.98,1,5,Dry,23,4,2,2,19,50,0.43,65.98,0.57,65.98,0,0,0,0,-2,2,23,4,2,0,21,95,990,964.5,25.5,0.0708,0.00136,0.0000533,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14.1,14.1,337
1995-11-07,1995,2,6,311,115.71,1,5,Dry,23,4,2,2,19,50,0.43,65.71,0.57,65.71,0,0,0,0,-2,2,23,4,2,0,21,94.7,990,964.5,25.5,0.0708,0.00134,0.0000524,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.89,0.96,0.854,14.6,14,14,335
1995-11-08,1995,2,6,312,115.43,1,5,Dry,23,4,2,2,19,50,0.43,65.43,0.57,65.43,0,0,0,0,-2,2,23,4,2,0,21,94.4,990,964.5,25.5,0.0708,0.00131,0.0000514,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
1995-11-09,1995,2,6,313,115.16,1,5,Dry,23,4,2,2,19,50,0.43,65.16,0.57,65.16,0,0,0,0,-2,2,23,4,2,0,21,94.2,990,964.5,25.5,0.0708,0.00129,0.0000505,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1995-11-10,1995,2,6,314,114.89,1,5,Dry,23,4,2,2,19,50,0.43,64.89,0.56,64.89,0,0,0,0,-2,2,23,4,2,0,21,93.9,990,964.5,25.5,0.0708,0.00127,0.0000496,0.0721,0.00283,1,0.0301,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
1995-11-11,1995,2,6,315,115.71,1,5,Dry,23,4,2,2,19,50,0.43,65.71,0.57,65.71,0,0,0,0,-2,2,23,4,2,0,21,94.7,990,964.5,25.5,0.0708,0.00134,0.0000524,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.89,0.96,0.854,14.6,14,14,335
1995-11-12,1995,2,7,316,115.98,1,5,Dry,23,4,2,2,19,50,0.43,65.98,0.57,65.98,0,0,0,0,-2,2,23,4,2,0,21,95,990,964.5,25.5,0.0708,0.00136,0.0000533,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14.1,14.1,337
1995-11-13,1995,2,7,317,119.53,0.99,5,Dry,23,4,2,2,19,50,0.42,69.53,0.58,69.53,0,0,0,0,-2,2,23,4,2,0,21,98.5,990,964.5,25.5,0.0708,0.00166,0.0000651,0.0725,0.00284,1,0.0364,0.109,0.00427,25.4,0.911,0.96,0.874,15.8,15.1,15.1,363
1995-11-14,1995,2,7,318,121.99,0.99,5,Dry,23,4,2,2,19,50,0.41,71.99,0.59,71.99,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00187,0.0000733,0.073,0.00286,1,0.0397,0.113,0.00442,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
1995-11-15,1995,2,7,319,122.81,0.99,5,Dry,23,4,2,2,19,50,0.41,72.81,0.59,72.81,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.000076,0.0734,0.00288,1,0.0408,0.114,0.00448,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
1995-11-16,1995,2,7,320,123.64,0.99,5,Dry,23,4,2,2,19,50,0.4,73.64,0.6,73.64,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.0000788,0.0738,0.00289,1,0.0419,0.116,0.00454,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1995-11-17,1995,2,7,321,123.91,0.99,5,Dry,23,4,2,2,19,50,0.4,73.91,0.6,73.91,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00203,0.0000797,0.0739,0.0029,1,0.0423,0.116,0.00456,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
1995-11-18,1995,2,7,322,128.01,0.99,5,Dry,23,4,2,2,19,50,0.39,78.01,0.61,78.01,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00238,0.0000934,0.0757,0.00297,1,0.0478,0.123,0.00484,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1995-11-19,1995,2,8,323,132.11,0.99,5,Dry,23,4,2,2,19,50,0.38,82.11,0.62,82.11,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00273,0.000107,0.0775,0.00304,1,0.0533,0.131,0.00513,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1995-11-20,1995,2,8,324,136.21,0.99,5,Dry,23,4,2,2,19,50,0.37,86.21,0.63,86.21,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.0589,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1995-11-21,1995,2,8,325,141.41,0.98,5,Dry,23,4,2,2,19,50,0.35,91.41,0.65,91.41,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0815,0.0032,1,0.0659,0.147,0.00578,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1995-11-22,1995,2,8,326,143.32,0.98,5,Dry,23,4,2,2,19,50,0.35,93.32,0.65,93.32,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00368,0.000144,0.0824,0.00323,1,0.0685,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,493
1995-11-23,1995,2,8,327,141.41,0.98,5,Dry,23,4,2,2,19,50,0.35,91.41,0.65,91.41,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0815,0.0032,1,0.0659,0.147,0.00578,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1995-11-24,1995,2,8,328,139.49,0.99,5,Dry,23,4,2,2,19,50,0.36,89.49,0.64,89.49,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00316,1,0.0633,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1995-11-25,1995,2,8,329,138.13,0.99,5,Dry,23,4,2,2,19,50,0.36,88.13,0.64,88.13,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
1995-11-26,1995,2,9,330,138.95,0.99,5,Dry,23,4,2,2,19,50,0.36,88.95,0.64,88.95,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00331,0.00013,0.0805,0.00316,1,0.0626,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
1995-11-27,1995,2,9,331,141.41,0.98,5,Dry,23,4,2,2,19,50,0.35,91.41,0.65,91.41,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0815,0.0032,1,0.0659,0.147,0.00578,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1995-11-28,1995,2,9,332,144.42,0.98,5,Dry,23,4,2,2,19,50,0.35,94.42,0.65,94.42,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.00599,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
1995-11-29,1995,2,9,333,148.52,0.98,5,Dry,23,4,2,2,19,50,0.34,98.52,0.66,98.52,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0805,0.00412,0.000162,0.0847,0.00332,1,0.0755,0.16,0.00628,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1995-11-30,1995,2,9,334,150.98,0.98,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0788,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
1995-12-01,1995,3,9,335,152.35,0.98,5,Dry,26,4,3,2,24,59,0.39,93.35,0.61,93.35,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00368,0.000144,0.0838,0.00329,1,0.0685,0.152,0.00597,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
1995-12-02,1995,3,9,336,156.45,0.97,5,Dry,26,4,3,2,24,59,0.38,97.45,0.62,97.45,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0816,0.00403,0.000158,0.0856,0.00336,1,0.0741,0.16,0.00626,25.4,0.913,0.968,0.884,22.1,21.4,21.4,514
1995-12-03,1995,3,10,337,160.55,0.97,5,Dry,26,4,3,2,24,59,0.37,101.5,0.63,101.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00438,0.000172,0.0874,0.00342,1,0.0796,0.167,0.00654,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1995-12-04,1995,3,10,338,164.1,0.97,5,Dry,26,4,3,2,24,59,0.36,105.1,0.64,105.1,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00468,0.000183,0.089,0.00348,1,0.0844,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1995-12-05,1995,3,10,339,167.66,0.96,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00499,0.000195,0.0905,0.00354,1,0.0892,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
1995-12-06,1995,3,10,340,167.93,0.96,5,Dry,26,4,3,2,24,59,0.35,108.9,0.65,108.9,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
1995-12-07,1995,3,10,341,166.02,0.97,5,Dry,26,4,3,2,24,59,0.35,107,0.65,107,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00485,0.00019,0.0898,0.00352,1,0.087,0.177,0.00692,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
1995-12-08,1995,3,10,342,164.1,0.97,5,Dry,26,4,3,2,24,59,0.36,105.1,0.64,105.1,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00468,0.000183,0.089,0.00348,1,0.0844,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1995-12-09,1995,3,10,343,162.19,0.97,5,Dry,26,4,3,2,24,59,0.36,103.2,0.64,103.2,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0818,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1995-12-10,1995,3,11,344,161.37,0.97,5,Dry,26,4,3,2,24,59,0.37,102.4,0.63,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000174,0.0878,0.00344,1,0.0807,0.168,0.0066,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
1995-12-11,1995,3,11,345,160.55,0.97,5,Dry,26,4,3,2,24,59,0.37,101.5,0.63,101.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00438,0.000172,0.0874,0.00342,1,0.0796,0.167,0.00654,25.4,0.912,0.97,0.884,23,22.3,22.3,536
