date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-12-12,1995,3,11,346,161.92,0.97,5,Dry,26,4,3,2,24,59,0.36,102.9,0.64,102.9,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0814,0.169,0.00664,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1995-12-13,1995,3,11,347,167.11,0.97,5,Dry,26,4,3,2,24,59,0.35,108.1,0.65,108.1,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00494,0.000193,0.0903,0.00354,1,0.0884,0.179,0.007,25.4,0.917,0.97,0.889,24.6,23.9,23.9,574
1995-12-14,1995,3,11,348,169.57,0.96,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0918,0.183,0.00717,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
1995-12-15,1995,3,11,349,168.75,0.96,5,Dry,26,4,3,2,24,59,0.35,109.8,0.65,109.8,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00508,0.000199,0.091,0.00356,1,0.0907,0.182,0.00711,25.4,0.918,0.97,0.89,25,24.3,24.3,583
1995-12-16,1995,3,11,350,166.84,0.97,5,Dry,26,4,3,2,24,59,0.35,107.8,0.65,107.8,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00492,0.000193,0.0902,0.00353,1,0.0881,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1995-12-17,1995,3,12,351,166.56,0.97,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.00489,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,570
1995-12-18,1995,3,12,352,169.57,0.96,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0918,0.183,0.00717,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
1995-12-19,1995,3,12,353,171.49,0.96,5,Dry,26,4,3,2,24,59,0.34,112.5,0.66,112.5,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0869,0.00531,0.000208,0.0922,0.00361,1,0.0944,0.187,0.0073,25.4,0.92,0.97,0.892,25.7,25,25,599
1995-12-20,1995,3,12,354,171.21,0.96,5,Dry,26,4,3,2,24,59,0.34,112.2,0.66,112.2,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.0036,1,0.094,0.186,0.00728,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
1995-12-21,1995,3,12,355,173.67,0.96,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.0055,0.000215,0.0931,0.00365,1,0.0973,0.19,0.00745,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1995-12-22,1995,3,12,356,176.14,0.96,5,Dry,26,4,3,2,24,59,0.34,117.1,0.67,117.1,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000223,0.0942,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1995-12-23,1995,3,12,357,175.86,0.96,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,624
1995-12-24,1995,3,13,358,178.87,0.95,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000232,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
1995-12-25,1995,3,13,359,181.33,0.95,5,Dry,26,4,3,2,24,59,0.33,122.3,0.68,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
1995-12-26,1995,3,13,360,180.51,0.95,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0961,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1995-12-27,1995,3,13,361,179.69,0.95,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
1995-12-28,1995,3,13,362,178.87,0.95,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000232,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
1995-12-29,1995,3,13,363,179.14,0.95,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1995-12-30,1995,3,13,364,182.15,0.95,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1995-12-31,1995,3,14,365,184.61,0.95,5,Dry,26,4,3,2,24,59,0.32,125.6,0.68,125.6,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000251,0.0979,0.00383,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1996-01-01,1995,4,14,1,185.98,0.94,5,Dry,29,5,4,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1996-01-02,1995,4,14,2,187.89,0.94,5,Dry,29,5,4,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00371,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
1996-01-03,1995,4,14,3,189.26,0.94,5,Dry,29,5,4,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1996-01-04,1995,4,14,4,192.81,0.93,5,Dry,29,5,4,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1996-01-05,1995,4,14,5,200.2,0.92,5,Dry,29,5,4,2,33,73,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00656,0.000256,0.1,0.00392,1,0.114,0.215,0.00838,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1996-01-06,1995,4,14,6,203.75,0.92,5,Dry,29,5,4,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00686,0.000268,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1996-01-07,1995,4,15,7,207.85,0.91,5,Dry,29,5,4,2,33,73,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.00721,0.000282,0.104,0.00406,1,0.125,0.228,0.00893,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1996-01-08,1995,4,15,8,212.5,0.9,5,Dry,29,5,4,2,33,73,0.34,139.5,0.66,139.5,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00414,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1996-01-09,1995,4,15,9,216.06,0.89,5,Dry,29,5,4,2,33,73,0.34,143.1,0.66,143.1,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.00791,0.00031,0.107,0.00421,1,0.136,0.243,0.00953,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
1996-01-10,1995,4,15,10,221.8,0.87,5,Dry,29,5,4,2,33,73,0.33,148.8,0.67,148.8,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00994,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
1996-01-11,1995,4,15,11,229.73,0.85,5,Dry,29,5,4,2,33,73,0.32,156.7,0.68,156.7,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00907,0.000357,0.113,0.00446,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
1996-01-12,1995,4,15,12,236.56,0.83,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00965,0.00038,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
1996-01-13,1995,4,15,13,243.95,0.81,5,Dry,29,5,4,2,33,73,0.3,170.9,0.7,170.9,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.7,38.7,38.7,929
1996-01-14,1995,4,16,14,252.42,0.78,5,Dry,29,5,4,2,33,73,0.29,179.4,0.71,179.4,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
1996-01-15,1995,4,16,15,260.35,0.76,5,Dry,29,5,4,2,33,73,0.28,187.3,0.72,187.3,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
1996-01-16,1995,4,16,16,268.28,0.75,5,Dry,29,5,4,2,33,73,0.27,195.3,0.73,195.3,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.00049,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
1996-01-17,1995,4,16,17,276.21,0.73,5,Dry,29,5,4,2,33,73,0.26,203.2,0.74,203.2,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
1996-01-18,1995,4,16,18,280.86,0.73,5,Dry,29,5,4,2,33,73,0.26,207.9,0.74,207.9,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
1996-01-19,1995,4,16,19,283.87,0.72,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
1996-01-20,1995,4,16,20,287.97,0.71,5,Dry,29,5,4,2,33,73,0.25,215,0.75,215,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
1996-01-21,1995,4,17,21,291.53,0.71,5,Dry,29,5,4,2,33,73,0.25,218.5,0.75,218.5,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
1996-01-22,1995,4,17,22,297.81,0.7,5,Dry,29,5,4,2,33,73,0.24,224.8,0.76,224.8,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
1996-01-23,1995,4,17,23,305.2,0.69,5,Dry,29,5,4,2,33,73,0.24,232.2,0.76,232.2,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0992,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
1996-01-24,1995,4,17,24,314.77,0.68,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
1996-01-25,1995,4,17,25,324.34,0.67,5,Dry,29,5,4,2,33,73,0.23,251.3,0.78,251.3,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000706,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
1996-01-26,1995,4,17,26,331.72,0.66,5,Dry,29,5,4,2,33,73,0.22,258.7,0.78,258.7,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000847,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
1996-01-27,1995,4,17,27,342.39,0.64,5,Dry,29,5,4,2,33,73,0.21,269.4,0.79,269.4,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
1996-01-28,1995,4,18,28,355.24,0.63,5,Dry,29,5,4,2,33,73,0.2,282.2,0.8,282.2,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0322,0.0013,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.8,30.8,61.6,1480
1996-01-29,1995,4,18,29,367.54,0.62,5,Dry,29,5,4,2,33,73,0.2,294.5,0.8,294.5,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.038,0.00154,0.191,0.00771,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
1996-01-30,1995,4,18,30,381.49,0.61,5,Dry,29,5,4,2,33,73,0.19,308.5,0.81,308.5,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0446,0.00181,0.202,0.0082,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.7,33.6,67.3,1610
1996-01-31,1995,4,18,31,394.34,0.6,5,Dry,29,5,4,2,33,73,0.18,321.3,0.81,321.3,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0507,0.00206,0.213,0.00865,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
1996-02-01,1995,5,18,32,408.28,0.59,5,Dry,31,6,4,3,41,85,0.21,323.3,0.79,323.3,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0516,0.0021,0.216,0.00878,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1690
1996-02-02,1995,5,18,33,422.78,0.58,5,Dry,31,6,4,3,41,85,0.2,337.8,0.8,337.8,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0584,0.00239,0.228,0.00929,2,0.171,0.398,0.0163,24.1,0.946,0.971,0.919,37.8,36.7,73.4,1760
1996-02-03,1995,5,18,34,436.72,0.57,5,Dry,31,6,4,3,41,85,0.2,351.7,0.81,351.7,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.065,0.00266,0.239,0.00979,2,0.18,0.419,0.0172,24,0.949,0.974,0.924,39.3,38.3,76.6,1840
1996-02-04,1995,5,19,35,449.03,0.56,5,Dry,31,6,4,3,41,85,0.19,364,0.81,364,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0708,0.00291,0.249,0.0102,2,0.188,0.438,0.0179,23.9,0.95,0.977,0.929,40.6,39.7,79.4,1910
1996-02-05,1995,5,19,36,458.05,0.55,5,Dry,31,6,4,3,41,85,0.19,373.1,0.81,373.1,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0751,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
1996-02-06,1995,5,19,37,466.53,0.55,5,Dry,31,6,4,3,41,85,0.18,381.5,0.82,381.5,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0791,0.00325,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.3,2000
1996-02-07,1995,5,19,38,472.27,0.54,5,Dry,31,6,4,3,41,85,0.18,387.3,0.82,387.3,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0818,0.00337,0.268,0.0111,2,0.204,0.472,0.0195,23.8,0.953,0.98,0.934,43.1,42.2,84.5,2030
1996-02-08,1995,5,19,39,476.92,0.54,5,Dry,31,6,4,3,41,85,0.18,391.9,0.82,391.9,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.084,0.00346,0.272,0.0112,2,0.207,0.479,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
1996-02-09,1995,5,19,40,482.66,0.54,5,Dry,31,6,4,3,41,85,0.18,397.7,0.82,397.7,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0867,0.00358,0.277,0.0114,2,0.211,0.488,0.0201,23.7,0.955,0.98,0.936,44.2,43.3,86.6,2080
1996-02-10,1995,5,19,41,487.85,0.53,5,Dry,31,6,4,3,41,85,0.17,402.9,0.83,402.9,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0891,0.00368,0.281,0.0116,2,0.214,0.496,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.7,2100
1996-02-11,1995,5,20,42,491.41,0.53,5,Dry,31,6,4,3,41,85,0.17,406.4,0.83,406.4,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0908,0.00375,0.284,0.0118,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
1996-02-12,1995,5,20,43,492.78,0.53,5,Dry,31,6,4,3,41,85,0.17,407.8,0.83,407.8,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0915,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.2,44.3,88.7,2130
1996-02-13,1995,5,20,44,493.6,0.53,5,Dry,31,6,4,3,41,85,0.17,408.6,0.83,408.6,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0919,0.0038,0.286,0.0118,2,0.218,0.504,0.0209,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
1996-02-14,1995,5,20,45,496.6,0.53,5,Dry,31,6,4,3,41,85,0.17,411.6,0.83,411.6,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0933,0.00386,0.289,0.0119,2,0.22,0.509,0.0211,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
1996-02-15,1995,5,20,46,500.71,0.52,5,Dry,31,6,4,3,41,85,0.17,415.7,0.83,415.7,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0952,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46.1,45.1,90.3,2170
1996-02-16,1995,5,20,47,505.9,0.52,5,Dry,31,6,4,3,41,85,0.17,420.9,0.83,420.9,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0977,0.00405,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.3,2190
1996-02-17,1995,5,20,48,510.55,0.52,5,Dry,31,6,4,3,41,85,0.17,425.6,0.83,425.6,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.0999,0.00414,0.3,0.0124,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.1,46.1,92.2,2210
1996-02-18,1995,5,21,49,515.74,0.52,5,Dry,31,6,4,3,41,85,0.17,430.7,0.83,430.7,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.304,0.0126,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.3,2240
1996-02-19,1995,5,21,50,519.85,0.51,5,Dry,31,6,4,3,41,85,0.16,434.9,0.84,434.9,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47,94.1,2260
1996-02-20,1995,5,21,51,527.23,0.51,5,Dry,31,6,4,3,41,85,0.16,442.2,0.84,442.2,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00448,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2290
1996-02-21,1995,5,21,52,538.44,0.5,5,Dry,31,6,4,3,41,85,0.16,453.4,0.84,453.4,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.249,0.572,0.0238,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
1996-02-22,1995,5,21,53,550.74,0.5,5,Dry,31,6,4,3,41,85,0.15,465.7,0.85,465.7,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
1996-02-23,1995,5,21,54,564.14,0.49,5,Dry,31,6,4,3,41,85,0.15,479.1,0.85,479.1,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00525,0.347,0.0146,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
1996-02-24,1995,5,21,55,580.82,0.48,5,Dry,31,6,4,3,41,85,0.15,495.8,0.85,495.8,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.00559,0.365,0.0153,3,0.166,0.53,0.0223,23.3,0.946,0.97,0.917,35.6,34.6,104,2490
1996-02-25,1995,5,22,56,602.42,0.47,5,Dry,31,6,4,3,41,85,0.14,517.4,0.86,517.4,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.147,0.00619,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
1996-02-26,1995,5,22,57,625.67,0.46,5,Dry,31,6,4,3,41,85,0.14,540.7,0.86,540.7,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.162,0.00687,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.6,113,2700
1996-02-27,1995,5,22,58,653.83,0.45,5,Dry,31,6,4,3,41,85,0.13,568.8,0.87,568.8,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00771,0.454,0.0193,3,0.198,0.653,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
1996-02-28,1995,5,22,59,684.73,0.43,5,Dry,31,6,4,3,41,85,0.12,599.7,0.88,599.7,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00863,0.492,0.0211,3,0.212,0.705,0.0302,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
1996-02-29,1995,5,22,60,717.81,0.42,5,Dry,31,6,4,3,41,85,0.12,632.8,0.88,632.8,0,0,0,0,-3,3,31,6,4,0,44,674,990,966.8,23.2,0.309,0.224,0.00963,0.533,0.023,3,0.227,0.76,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
1996-03-01,1995,6,22,61,753.64,0.41,5,Dry,36,8,6,4,53,107,0.14,646.6,0.86,646.6,0,0,0,0,-4,4,36,8,6,0,57,697,990,966.9,23.1,0.322,0.233,0.0101,0.555,0.0241,3,0.233,0.789,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,132,3180
1996-03-02,1995,6,22,62,781.06,0.4,5,Dry,36,8,6,4,53,107,0.14,674.1,0.86,674.1,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.7,45.8,137,3290
1996-03-03,1995,6,23,63,807.18,0.38,5,Dry,36,8,6,4,53,107,0.13,700.2,0.87,700.2,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.269,0.0117,0.622,0.0272,3,0.258,0.879,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
1996-03-04,1995,6,23,64,838.06,0.37,5,Dry,36,8,6,4,53,107,0.13,731.1,0.87,731.1,0,0,0,0,-4,4,36,8,6,0,57,781,990,967.3,22.7,0.37,0.289,0.0127,0.66,0.029,3,0.271,0.931,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
1996-03-05,1995,6,23,65,872.22,0.36,5,Dry,36,8,6,4,53,107,0.12,765.2,0.88,765.2,0,0,0,0,-4,4,36,8,6,0,57,815,990,967.4,22.6,0.401,0.309,0.0137,0.711,0.0314,3,0.284,0.995,0.044,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
1996-03-06,1995,6,23,66,908.99,0.35,5,Dry,36,8,6,4,53,107,0.12,802,0.88,802,0,0,0,0,-4,4,36,8,6,0,57,852,990,967.5,22.5,0.435,0.327,0.0146,0.762,0.0339,4,0.213,0.975,0.0434,21.5,0.953,0.977,0.931,40.3,39.3,157,3780
1996-03-07,1995,6,23,67,943.24,0.34,5,Dry,36,8,6,4,53,107,0.11,836.2,0.89,836.2,0,0,0,0,-4,4,36,8,6,0,57,886,990,967.7,22.3,0.466,0.344,0.0154,0.81,0.0363,4,0.225,1.03,0.0463,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
1996-03-08,1995,6,23,68,979,0.33,5,Dry,36,8,6,4,53,107,0.11,872,0.89,872,0,0,0,0,-4,4,36,8,6,0,57,922,990,967.8,22.2,0.499,0.361,0.0163,0.86,0.0388,4,0.237,1.1,0.0494,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
1996-03-09,1995,6,23,69,1016.1,0.32,5,Dry,36,8,6,4,53,107,0.1,909.1,0.9,909.1,0,0,0,0,-4,4,36,8,6,0,57,959,990,968,22,0.533,0.379,0.0172,0.912,0.0414,4,0.249,1.16,0.0527,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
1996-03-10,1995,6,24,70,1049.3,0.31,5,Dry,36,8,6,4,53,107,0.1,942.3,0.9,942.3,0,0,0,0,-4,4,36,8,6,0,57,992,990,968.1,21.9,0.563,0.395,0.018,0.958,0.0437,4,0.261,1.22,0.0555,20.7,0.956,0.98,0.937,45.8,44.8,179,4300
1996-03-11,1995,6,24,71,1078,0.31,4,Mod_Dry,41,8,7,6,67,129,0.12,949,0.88,949,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.575,0.398,0.0182,0.973,0.0445,4,0.263,1.24,0.0566,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
1996-03-12,1995,6,24,72,1107.3,0.3,4,Mod_Dry,41,8,7,6,67,129,0.12,978.3,0.88,978.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.602,0.413,0.019,1.01,0.0466,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
1996-03-13,1995,6,24,73,1137.2,0.3,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.646,0.441,0.0204,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.956,0.98,0.936,47.9,47,188,4510
1996-03-14,1995,6,24,74,1167.6,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1039,0.89,1039,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.691,0.51,0.0236,1.2,0.0556,4,0.288,1.49,0.069,20.1,0.955,0.98,0.936,48.9,47.9,191,4600
1996-03-15,1995,6,24,75,1204.2,0.28,4,Mod_Dry,41,8,7,6,67,129,0.11,1075,0.89,1075,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.744,0.592,0.0276,1.34,0.0623,4,0.295,1.63,0.076,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
1996-03-16,1995,6,24,76,1241.4,0.28,4,Mod_Dry,41,8,7,6,67,129,0.1,1112,0.9,1100,12,3,0,0,-6,15,44,8,7,0,82,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1996-03-17,1995,6,25,77,1279.3,0.27,4,Mod_Dry,41,8,7,6,67,129,0.1,1150,0.9,1100,50,11,2,2,-4,39,52,10,9,2,106,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1996-03-18,1995,6,25,78,1317.8,0.27,4,Mod_Dry,41,8,7,6,67,129,0.098,1189,0.9,1100,89,20,3,3,-3,66,61,11,10,3,133,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1996-03-19,1995,6,25,79,1350.9,0.26,4,Mod_Dry,41,8,7,6,67,129,0.096,1222,0.91,1100,122,28,4,4,-2,88,69,12,11,4,155,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1996-03-20,1995,6,25,80,1384.3,0.26,4,Mod_Dry,41,8,7,6,67,129,0.093,1255,0.91,1100,155,35,5,5,-1,111,76,13,12,5,178,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1996-03-21,1995,6,25,81,1399.7,0.25,4,Mod_Dry,41,8,7,6,67,129,0.092,1271,0.91,1100,171,39,5,5,-1,123,80,13,12,5,190,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
1996-03-22,1995,6,25,82,1408.9,0.25,4,Mod_Dry,41,8,7,6,67,129,0.092,1280,0.91,1100,180,41,5,5,-1,130,82,13,12,5,197,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
1996-03-23,1995,6,25,83,1418.2,0.25,4,Mod_Dry,41,8,7,6,67,129,0.091,1289,0.91,1100,189,43,6,6,0,134,84,14,13,6,201,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
1996-03-24,1995,6,26,84,1427.5,0.25,4,Mod_Dry,41,8,7,6,67,129,0.09,1299,0.91,1100,199,45,6,6,0,142,86,14,13,6,209,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1996-03-25,1995,6,26,85,1436.8,0.25,4,Mod_Dry,41,8,7,6,67,129,0.09,1308,0.91,1100,208,47,6,6,0,149,88,14,13,6,216,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1996-03-26,1995,6,26,86,1446.2,0.24,4,Mod_Dry,41,8,7,6,67,129,0.089,1317,0.91,1100,217,49,7,7,1,153,90,15,14,7,220,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1996-03-27,1995,6,26,87,1449.3,0.24,4,Mod_Dry,41,8,7,6,67,129,0.089,1320,0.91,1100,220,50,7,7,1,155,91,15,14,7,222,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1996-03-28,1995,6,26,88,1452.4,0.24,4,Mod_Dry,41,8,7,6,67,129,0.089,1323,0.91,1100,223,50,7,7,1,158,91,15,14,7,225,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1996-03-29,1995,6,26,89,1455.6,0.24,4,Mod_Dry,41,8,7,6,67,129,0.089,1327,0.91,1100,227,51,7,7,1,161,92,15,14,7,228,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1996-03-30,1995,6,26,90,1458.7,0.24,4,Mod_Dry,41,8,7,6,67,129,0.088,1330,0.91,1100,230,52,7,7,1,163,93,15,14,7,230,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
1996-03-31,1995,6,27,91,1461.8,0.24,4,Mod_Dry,41,8,7,6,67,129,0.088,1333,0.91,1100,233,53,7,7,1,165,94,15,14,7,232,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
1996-04-01,1995,7,27,92,1465,0.24,4,Mod_Dry,45,11,10,10,72,148,0.1,1317,0.9,1100,217,49,7,7,-3,157,94,18,17,7,229,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1996-04-02,1995,7,27,93,1461.8,0.24,4,Mod_Dry,45,11,10,10,72,148,0.1,1314,0.9,1100,214,48,6,7,-4,157,93,17,17,6,229,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1996-04-03,1995,7,27,94,1458.7,0.24,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1996-04-04,1995,7,27,95,1449.3,0.24,4,Mod_Dry,45,11,10,10,72,148,0.1,1301,0.9,1100,201,45,6,6,-4,148,90,17,16,6,220,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1996-04-05,1995,7,27,96,1440,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1292,0.9,1100,192,43,6,6,-4,141,88,17,16,6,213,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1996-04-06,1995,7,27,97,1430.6,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1283,0.9,1100,183,41,5,6,-5,136,86,16,16,5,208,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1996-04-07,1995,7,28,98,1421.3,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
1996-04-08,1995,7,28,99,1412,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
1996-04-09,1995,7,28,100,1402.8,0.25,4,Mod_Dry,45,11,10,10,72,148,0.11,1255,0.89,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
1996-04-10,1995,7,28,101,1393.5,0.26,4,Mod_Dry,45,11,10,10,72,148,0.11,1246,0.89,1100,146,33,4,4,-6,111,78,15,14,4,183,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
1996-04-11,1995,7,28,102,1372.1,0.26,4,Mod_Dry,45,11,10,10,72,148,0.11,1224,0.89,1100,124,28,4,4,-6,94,73,15,14,4,166,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1996-04-12,1995,7,28,103,1350.9,0.26,4,Mod_Dry,45,11,10,10,72,148,0.11,1203,0.89,1100,103,23,3,3,-7,81,68,14,13,3,153,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1996-04-13,1995,7,28,104,1329.8,0.26,4,Mod_Dry,45,11,10,10,72,148,0.11,1182,0.89,1100,82,19,2,3,-8,66,64,13,13,2,138,1190,990,968.9,21.1,0.83,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1996-04-14,1995,7,29,105,1308.9,0.27,4,Mod_Dry,45,11,10,10,72,148,0.11,1161,0.89,1100,61,14,2,2,-8,51,59,13,12,2,123,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1996-04-15,1995,7,29,106,1288.1,0.27,4,Mod_Dry,45,11,10,10,72,148,0.12,1140,0.89,1100,40,9,1,1,-9,38,54,12,11,1,110,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
1996-04-16,1995,7,29,107,1267.6,0.27,4,Mod_Dry,45,11,10,10,72,148,0.12,1120,0.88,1100,20,5,1,1,-9,22,50,12,11,1,94,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1996-04-17,1995,7,29,108,1241.4,0.28,4,Mod_Dry,45,11,10,10,72,148,0.12,1093,0.88,1093,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.786,0.633,0.0297,1.42,0.0665,4,0.299,1.72,0.0805,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
1996-04-18,1995,7,29,109,1215.5,0.28,4,Mod_Dry,45,11,10,10,72,148,0.12,1068,0.88,1068,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.748,0.575,0.0268,1.32,0.0617,4,0.294,1.62,0.0754,19.8,0.955,0.98,0.935,49.5,48.2,193,4630
1996-04-19,1995,7,29,110,1190,0.29,4,Mod_Dry,45,11,10,10,72,148,0.12,1042,0.88,1042,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.71,0.518,0.0241,1.23,0.0571,4,0.288,1.52,0.0705,20,0.955,0.98,0.936,48.8,47.8,191,4590
1996-04-20,1995,7,29,111,1164.8,0.29,4,Mod_Dry,45,11,10,10,72,148,0.13,1017,0.87,1017,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.673,0.461,0.0214,1.13,0.0525,4,0.283,1.42,0.0657,20.2,0.955,0.98,0.936,48,47.1,188,4520
1996-04-21,1995,7,30,112,1139.9,0.29,5,Dry,40,10,8,5,62,125,0.11,1015,0.89,1015,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.659,0.457,0.0211,1.12,0.0515,4,0.283,1.4,0.0646,20.3,0.955,0.98,0.936,48.2,47.2,189,4530
1996-04-22,1995,7,30,113,1115.4,0.3,5,Dry,40,10,8,5,62,125,0.11,990.4,0.89,990.4,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.623,0.418,0.0192,1.04,0.0479,4,0.277,1.32,0.0606,20.4,0.956,0.98,0.937,47.4,46.4,186,4460
1996-04-23,1995,7,30,114,1091.3,0.3,5,Dry,40,10,8,5,62,125,0.12,966.3,0.89,966.3,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.592,0.407,0.0186,0.999,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
1996-04-24,1995,7,30,115,1067.5,0.31,5,Dry,40,10,8,5,62,125,0.12,942.5,0.88,942.5,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.571,0.395,0.0181,0.966,0.0441,4,0.261,1.23,0.056,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
1996-04-25,1995,7,30,116,1044.1,0.31,5,Dry,40,10,8,5,62,125,0.12,919.1,0.88,919.1,0,0,0,0,-5,5,40,10,8,0,67,977,990,968,22,0.549,0.384,0.0175,0.933,0.0425,4,0.253,1.19,0.054,20.8,0.955,0.98,0.936,44.7,43.8,175,4210
1996-04-26,1995,7,30,117,1021.1,0.32,5,Dry,40,10,8,5,62,125,0.12,896.1,0.88,896.1,0,0,0,0,-5,5,40,10,8,0,67,954,990,968,22,0.528,0.373,0.0169,0.901,0.0409,4,0.245,1.15,0.052,20.9,0.955,0.98,0.936,43.8,43,172,4130
1996-04-27,1995,7,30,118,998.63,0.33,5,Dry,40,10,8,5,62,125,0.13,873.6,0.88,873.6,0,0,0,0,-5,5,40,10,8,0,67,932,990,967.9,22.1,0.508,0.362,0.0164,0.87,0.0393,4,0.237,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
1996-04-28,1995,7,31,119,981.43,0.33,5,Dry,40,10,8,5,62,125,0.13,856.4,0.87,856.4,0,0,0,0,-5,5,40,10,8,0,67,914,990,967.8,22.2,0.492,0.354,0.0159,0.846,0.0381,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
1996-04-29,1995,7,31,120,964.53,0.33,5,Dry,40,10,8,5,62,125,0.13,839.5,0.87,839.5,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.345,0.0155,0.822,0.037,4,0.226,1.05,0.0471,21.2,0.954,0.98,0.935,41.6,40.8,163,3910
1996-04-30,1995,7,31,121,947.93,0.34,5,Dry,40,10,8,5,62,125,0.13,822.9,0.87,822.9,0,0,0,0,-5,5,40,10,8,0,67,881,990,967.7,22.3,0.461,0.337,0.0151,0.799,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
1996-05-01,1995,8,31,122,931.65,0.34,5,Dry,42,9,8,6,82,147,0.16,784.6,0.84,784.6,0,0,0,0,-6,6,42,9,8,0,88,844,990,967.6,22.4,0.427,0.319,0.0142,0.746,0.0333,4,0.207,0.953,0.0426,21.4,0.953,0.974,0.928,39.3,38.2,153,3670
1996-05-02,1995,8,31,123,915.71,0.34,5,Dry,42,9,8,6,82,147,0.16,768.7,0.84,768.7,0,0,0,0,-6,6,42,9,8,0,88,828,990,967.6,22.4,0.413,0.311,0.0139,0.724,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
1996-05-03,1995,8,31,124,900.13,0.35,5,Dry,42,9,8,6,82,147,0.16,753.1,0.84,753.1,0,0,0,0,-6,6,42,9,8,0,88,812,990,967.5,22.5,0.398,0.304,0.0135,0.702,0.0312,3,0.281,0.983,0.0437,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
1996-05-04,1995,8,31,125,884.93,0.35,5,Dry,42,9,8,6,82,147,0.17,737.9,0.83,737.9,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.384,0.294,0.013,0.678,0.0301,3,0.275,0.953,0.0422,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
1996-05-05,1995,8,32,126,870.14,0.36,5,Dry,42,9,8,6,82,147,0.17,723.1,0.83,723.1,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0126,0.655,0.029,3,0.268,0.923,0.0408,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
1996-05-06,1995,8,32,127,855.79,0.36,5,Dry,42,9,8,6,82,147,0.17,708.8,0.83,708.8,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.899,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
1996-05-07,1995,8,32,128,841.92,0.37,5,Dry,42,9,8,6,82,147,0.17,694.9,0.82,694.9,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.265,0.0117,0.62,0.0273,3,0.255,0.875,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
1996-05-08,1995,8,32,129,828.59,0.37,5,Dry,42,9,8,6,82,147,0.18,681.6,0.82,681.6,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.347,0.256,0.0112,0.604,0.0265,3,0.249,0.853,0.0374,21.9,0.957,0.98,0.938,46.8,45.8,137,3300
1996-05-09,1995,8,32,130,815.86,0.38,5,Dry,42,9,8,6,82,147,0.18,668.9,0.82,668.9,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
1996-05-10,1995,8,32,131,803.82,0.38,5,Dry,42,9,8,6,82,147,0.18,656.8,0.82,656.8,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.811,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
1996-05-11,1995,8,32,132,792.59,0.39,5,Dry,42,9,8,6,82,147,0.18,645.6,0.81,645.6,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.232,0.0101,0.559,0.0244,3,0.233,0.792,0.0345,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1996-05-12,1995,8,33,133,785.19,0.39,5,Dry,42,9,8,6,82,147,0.19,638.2,0.81,638.2,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.0099,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
1996-05-13,1995,8,33,134,776,0.4,5,Dry,42,9,8,6,82,147,0.19,629,0.81,629,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00962,0.539,0.0234,3,0.226,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
1996-05-14,1995,8,33,135,770.04,0.4,5,Dry,42,9,8,6,82,147,0.19,623,0.81,623,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00943,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.4,127,3060
1996-05-15,1995,8,33,136,757.19,0.41,5,Dry,42,9,8,6,82,147,0.19,610.2,0.81,610.2,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.209,0.00904,0.515,0.0223,3,0.217,0.733,0.0317,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
1996-05-16,1995,8,33,137,744.89,0.41,5,Dry,42,9,8,6,82,147,0.2,597.9,0.8,597.9,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.2,0.00867,0.5,0.0216,3,0.212,0.712,0.0308,22.4,0.954,0.98,0.935,41.8,40.9,123,2950
1996-05-17,1995,8,33,138,733.67,0.42,5,Dry,42,9,8,6,82,147,0.2,586.7,0.8,586.7,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.293,0.193,0.00833,0.486,0.021,3,0.207,0.693,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2890
1996-05-18,1995,8,33,139,721.92,0.42,5,Dry,42,9,8,6,82,147,0.2,574.9,0.8,574.9,0,0,0,0,-6,6,42,9,8,0,88,634,990,966.8,23.2,0.287,0.185,0.00797,0.472,0.0203,3,0.201,0.673,0.029,22.5,0.952,0.977,0.93,40.3,39.4,118,2840
1996-05-19,1995,8,34,140,710.16,0.42,5,Dry,42,9,8,6,82,147,0.21,563.2,0.79,563.2,0,0,0,0,-6,6,42,9,8,0,88,622,990,966.7,23.3,0.28,0.177,0.00762,0.457,0.0197,3,0.196,0.653,0.0281,22.6,0.952,0.975,0.928,39.6,38.6,116,2780
1996-05-20,1995,8,34,141,698.95,0.43,5,Dry,42,9,8,6,82,147,0.21,552,0.79,552,0,0,0,0,-6,6,42,9,8,0,88,611,990,966.7,23.3,0.274,0.17,0.00728,0.443,0.019,3,0.191,0.634,0.0272,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
1996-05-21,1995,8,34,142,688.83,0.43,5,Dry,42,9,8,6,82,147,0.21,541.8,0.79,541.8,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.00698,0.431,0.0185,3,0.186,0.617,0.0264,22.7,0.95,0.972,0.924,38.2,37.2,112,2680
1996-05-22,1995,8,34,143,678.17,0.44,5,Dry,42,9,8,6,82,147,0.22,531.2,0.78,531.2,0,0,0,0,-6,6,42,9,8,0,88,590,990,966.6,23.4,0.262,0.156,0.00666,0.418,0.0179,3,0.182,0.599,0.0256,22.8,0.949,0.971,0.921,37.6,36.5,109,2630
1996-05-23,1995,8,34,144,667.5,0.44,5,Dry,42,9,8,6,82,147,0.22,520.5,0.78,520.5,0,0,0,0,-6,6,42,9,8,0,88,580,990,966.6,23.4,0.256,0.149,0.00635,0.405,0.0173,3,0.177,0.581,0.0248,22.8,0.948,0.97,0.92,36.9,35.8,107,2570
1996-05-24,1995,8,34,145,657.39,0.45,5,Dry,42,9,8,6,82,147,0.22,510.4,0.78,510.4,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00605,0.392,0.0167,3,0.172,0.564,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
1996-05-25,1995,8,34,146,647.27,0.45,5,Dry,42,9,8,6,82,147,0.23,500.3,0.77,500.3,0,0,0,0,-6,6,42,9,8,0,88,559,990,966.5,23.5,0.244,0.135,0.00575,0.38,0.0161,3,0.168,0.547,0.0233,23,0.946,0.97,0.918,35.5,34.5,103,2480
1996-05-26,1995,8,35,147,638.24,0.45,5,Dry,42,9,8,6,82,147,0.23,491.2,0.77,491.2,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00556,0.37,0.0157,3,0.164,0.534,0.0227,23,0.945,0.97,0.917,34.9,33.9,102,2440
1996-05-27,1995,8,35,148,628.67,0.46,5,Dry,42,9,8,6,82,147,0.23,481.7,0.77,481.7,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.126,0.00536,0.36,0.0153,2,0.268,0.628,0.0266,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
1996-05-28,1995,8,35,149,619.65,0.46,5,Dry,42,9,8,6,82,147,0.24,472.6,0.76,472.6,0,0,0,0,-6,6,42,9,8,0,88,532,990,966.4,23.6,0.229,0.122,0.00517,0.351,0.0148,2,0.262,0.612,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
1996-05-29,1995,8,35,150,610.63,0.47,5,Dry,42,9,8,6,82,147,0.24,463.6,0.76,463.6,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.00498,0.341,0.0144,2,0.255,0.597,0.0252,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
1996-05-30,1995,8,35,151,601.6,0.47,5,Dry,42,9,8,6,82,147,0.24,454.6,0.76,454.6,0,0,0,0,-6,6,42,9,8,0,88,514,990,966.3,23.7,0.218,0.114,0.00479,0.332,0.014,2,0.249,0.581,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
1996-05-31,1995,8,35,152,593.67,0.47,5,Dry,42,9,8,6,82,147,0.25,446.7,0.75,446.7,0,0,0,0,-6,6,42,9,8,0,88,506,990,966.3,23.7,0.214,0.11,0.00463,0.324,0.0136,2,0.244,0.568,0.0239,23.2,0.958,0.98,0.939,48.6,47.6,95.2,2290
1996-06-01,1995,9,35,153,585.2,0.48,5,Dry,39,9,7,5,59,119,0.2,466.2,0.8,466.2,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.223,0.119,0.00501,0.342,0.0144,2,0.257,0.599,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
1996-06-02,1995,9,36,154,576.72,0.48,5,Dry,39,9,7,5,59,119,0.21,457.7,0.79,457.7,0,0,0,0,-5,5,39,9,7,0,64,513,990,966.2,23.8,0.218,0.115,0.00483,0.333,0.014,2,0.251,0.584,0.0245,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
1996-06-03,1995,9,36,155,568.79,0.49,5,Dry,39,9,7,5,59,119,0.21,449.8,0.79,449.8,0,0,0,0,-5,5,39,9,7,0,64,505,990,966.2,23.8,0.214,0.111,0.00467,0.325,0.0136,2,0.246,0.571,0.024,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
1996-06-04,1995,9,36,156,560.86,0.49,5,Dry,39,9,7,5,59,119,0.21,441.9,0.79,441.9,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.0045,0.318,0.0133,2,0.241,0.559,0.0234,23.3,0.958,0.98,0.939,48.4,47.4,94.8,2280
1996-06-05,1995,9,36,157,554.03,0.5,5,Dry,39,9,7,5,59,119,0.21,435,0.79,435,0,0,0,0,-5,5,39,9,7,0,64,490,990,966.1,23.9,0.208,0.104,0.00436,0.313,0.0131,2,0.236,0.549,0.023,23.4,0.957,0.98,0.938,47.7,46.7,93.5,2240
1996-06-06,1995,9,36,158,546.64,0.5,5,Dry,39,9,7,5,59,119,0.22,427.6,0.78,427.6,0,0,0,0,-5,5,39,9,7,0,64,483,990,966.1,23.9,0.206,0.101,0.00421,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,47,46,92,2210
1996-06-07,1995,9,36,159,539.26,0.5,5,Dry,39,9,7,5,59,119,0.22,420.3,0.78,420.3,0,0,0,0,-5,5,39,9,7,0,64,475,990,966,24,0.203,0.0974,0.00406,0.301,0.0125,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2170
1996-06-08,1995,9,36,160,531.88,0.51,5,Dry,39,9,7,5,59,119,0.22,412.9,0.78,412.9,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.0939,0.00391,0.295,0.0123,2,0.221,0.516,0.0215,23.5,0.956,0.98,0.937,45.5,44.5,89.1,2140
1996-06-09,1995,9,37,161,525.04,0.51,5,Dry,39,9,7,5,59,119,0.23,406,0.77,406,0,0,0,0,-5,5,39,9,7,0,64,461,990,966,24,0.198,0.0907,0.00377,0.289,0.012,2,0.217,0.505,0.021,23.5,0.955,0.98,0.936,44.8,43.9,87.7,2110
1996-06-10,1995,9,37,162,518.21,0.51,5,Dry,39,9,7,5,59,119,0.23,399.2,0.77,399.2,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0874,0.00363,0.283,0.0118,2,0.212,0.495,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
1996-06-11,1995,9,37,163,512.46,0.52,5,Dry,39,9,7,5,59,119,0.23,393.5,0.77,393.5,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0847,0.00352,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2040
1996-06-12,1995,9,37,164,506.17,0.52,5,Dry,39,9,7,5,59,119,0.23,387.2,0.77,387.2,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.192,0.0817,0.00339,0.273,0.0113,2,0.204,0.477,0.0198,23.6,0.953,0.98,0.934,42.8,41.9,83.9,2010
1996-06-13,1995,9,37,165,499.89,0.53,5,Dry,39,9,7,5,59,119,0.24,380.9,0.76,380.9,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.8,24.2,0.189,0.0788,0.00326,0.268,0.0111,2,0.2,0.468,0.0194,23.7,0.953,0.98,0.933,42.1,41.3,82.6,1980
1996-06-14,1995,9,37,166,493.6,0.53,5,Dry,39,9,7,5,59,119,0.24,374.6,0.76,374.6,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0758,0.00314,0.263,0.0109,2,0.195,0.458,0.019,23.7,0.952,0.979,0.932,41.5,40.6,81.2,1950
1996-06-15,1995,9,37,167,487.31,0.53,5,Dry,39,9,7,5,59,119,0.24,368.3,0.76,368.3,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0728,0.00301,0.258,0.0106,2,0.191,0.449,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.8,1910
1996-06-16,1995,9,38,168,481.02,0.54,5,Dry,39,9,7,5,59,119,0.25,362,0.75,362,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0699,0.00288,0.253,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.928,40.1,39.2,78.4,1880
1996-06-17,1995,9,38,169,475.28,0.54,5,Dry,39,9,7,5,59,119,0.25,356.3,0.75,356.3,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.0672,0.00277,0.248,0.0102,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.926,39.5,38.5,77.1,1850
1996-06-18,1995,9,38,170,469.53,0.54,5,Dry,39,9,7,5,59,119,0.25,350.5,0.75,350.5,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0645,0.00265,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.949,0.974,0.924,38.9,37.9,75.8,1820
1996-06-19,1995,9,38,171,463.79,0.55,5,Dry,39,9,7,5,59,119,0.26,344.8,0.74,344.8,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0617,0.00254,0.238,0.0098,2,0.175,0.414,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.5,1790
1996-06-20,1995,9,38,172,459.14,0.55,5,Dry,39,9,7,5,59,119,0.26,340.1,0.74,340.1,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0595,0.00245,0.235,0.00964,2,0.172,0.407,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
1996-06-21,1995,9,38,173,453.95,0.55,5,Dry,39,9,7,5,59,119,0.26,334.9,0.74,334.9,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0571,0.00234,0.23,0.00945,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
1996-06-22,1995,9,38,174,448.75,0.56,5,Dry,39,9,7,5,59,119,0.27,329.8,0.73,329.8,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0546,0.00224,0.226,0.00927,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.7,35.6,71.1,1710
1996-06-23,1995,9,39,175,443.56,0.56,5,Dry,39,9,7,5,59,119,0.27,324.6,0.73,324.6,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.169,0.0522,0.00214,0.222,0.00908,2,0.162,0.383,0.0157,24,0.945,0.97,0.916,36.1,35,70.1,1680
1996-06-24,1995,9,39,176,438.36,0.57,5,Dry,39,9,7,5,59,119,0.27,319.4,0.73,319.4,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.168,0.0497,0.00204,0.217,0.0089,2,0.158,0.375,0.0154,24.1,0.944,0.97,0.915,35.5,34.5,69,1650
1996-06-25,1995,9,39,177,433.17,0.57,5,Dry,39,9,7,5,59,119,0.28,314.2,0.72,314.2,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.0473,0.00193,0.213,0.00872,2,0.155,0.368,0.015,24.1,0.943,0.97,0.915,35,33.9,67.9,1630
1996-06-26,1995,9,39,178,428.52,0.57,5,Dry,39,9,7,5,59,119,0.28,309.5,0.72,309.5,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0451,0.00184,0.209,0.00855,2,0.151,0.361,0.0147,24.1,0.942,0.97,0.914,34.5,33.4,66.9,1610
1996-06-27,1995,9,39,179,423.87,0.58,5,Dry,39,9,7,5,59,119,0.28,304.9,0.72,304.9,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0429,0.00175,0.205,0.00839,2,0.148,0.354,0.0144,24.1,0.941,0.97,0.913,34,33,65.9,1580
1996-06-28,1995,9,39,180,419.22,0.58,5,Dry,39,9,7,5,59,119,0.28,300.2,0.72,300.2,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0407,0.00166,0.202,0.00822,2,0.145,0.347,0.0141,24.2,0.941,0.97,0.912,33.5,32.5,64.9,1560
1996-06-29,1995,9,39,181,414.57,0.58,5,Dry,39,9,7,5,59,119,0.29,295.6,0.71,295.6,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0385,0.00157,0.198,0.00806,2,0.142,0.34,0.0138,24.2,0.94,0.97,0.911,32.9,32,63.9,1530
1996-06-30,1995,9,40,182,409.92,0.59,5,Dry,39,9,7,5,59,119,0.29,290.9,0.71,290.9,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0363,0.00148,0.194,0.0079,2,0.139,0.333,0.0136,24.2,0.939,0.97,0.91,32.4,31.5,62.9,1510
1996-07-01,1995,10,40,183,405.28,0.59,5,Dry,37,8,6,4,53,108,0.27,297.3,0.73,297.3,0,0,0,0,-4,4,37,8,6,0,57,348,990,965.4,24.6,0.158,0.0393,0.0016,0.198,0.00805,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1550
1996-07-02,1995,10,40,184,400.63,0.59,5,Dry,37,8,6,4,53,108,0.27,292.6,0.73,292.6,0,0,0,0,-4,4,37,8,6,0,57,344,990,965.4,24.6,0.157,0.0371,0.00151,0.194,0.00788,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.4,1520
1996-07-03,1995,10,40,185,395.98,0.6,5,Dry,37,8,6,4,53,108,0.27,288,0.73,288,0,0,0,0,-4,4,37,8,6,0,57,339,990,965.4,24.6,0.155,0.0349,0.00142,0.19,0.00772,2,0.137,0.327,0.0133,24.3,0.938,0.97,0.91,32.2,31.2,62.4,1500
1996-07-04,1995,10,40,186,391.33,0.6,5,Dry,37,8,6,4,53,108,0.28,283.3,0.72,283.3,0,0,0,0,-4,4,37,8,6,0,57,334,990,965.4,24.6,0.154,0.0327,0.00133,0.186,0.00756,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.7,30.7,61.4,1470
1996-07-05,1995,10,40,187,387.78,0.6,5,Dry,37,8,6,4,53,108,0.28,279.8,0.72,279.8,0,0,0,0,-4,4,37,8,6,0,57,331,990,965.3,24.7,0.152,0.0311,0.00126,0.183,0.00743,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31.3,30.3,60.7,1460
1996-07-06,1995,10,40,188,383.67,0.61,5,Dry,37,8,6,4,53,108,0.28,275.7,0.72,275.7,0,0,0,0,-4,4,37,8,6,0,57,327,990,965.3,24.7,0.151,0.0291,0.00118,0.18,0.00729,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.8,1430
1996-07-07,1995,10,41,189,379.57,0.61,5,Dry,37,8,6,4,53,108,0.28,271.6,0.71,271.6,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.149,0.0272,0.0011,0.177,0.00715,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.4,29.4,58.9,1410
1996-07-08,1995,10,41,190,375.47,0.61,5,Dry,37,8,6,4,53,108,0.29,267.5,0.71,267.5,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.0252,0.00102,0.173,0.007,2,0.123,0.296,0.012,24.4,0.933,0.97,0.905,29.9,29,58,1390
1996-07-09,1995,10,41,191,371.37,0.62,5,Dry,37,8,6,4,53,108,0.29,263.4,0.71,263.4,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.0233,0.000942,0.17,0.00686,2,0.12,0.29,0.0117,24.5,0.932,0.97,0.904,29.4,28.6,57.1,1370
1996-07-10,1995,10,41,192,367.27,0.62,5,Dry,37,8,6,4,53,108,0.29,259.3,0.71,259.3,0,0,0,0,-4,4,37,8,6,0,57,310,990,965.2,24.8,0.145,0.0214,0.000863,0.166,0.00672,2,0.118,0.284,0.0115,24.5,0.932,0.97,0.904,29,28.1,56.2,1350
1996-07-11,1995,10,41,193,363.17,0.62,5,Dry,37,8,6,4,53,108,0.3,255.2,0.7,255.2,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.144,0.0194,0.000784,0.163,0.00658,2,0.115,0.278,0.0112,24.5,0.931,0.97,0.903,28.5,27.7,55.4,1330
1996-07-12,1995,10,41,194,359.61,0.63,5,Dry,37,8,6,4,53,108,0.3,251.6,0.7,251.6,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.142,0.0178,0.000716,0.16,0.00645,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
1996-07-13,1995,10,41,195,356.06,0.63,5,Dry,37,8,6,4,53,108,0.3,248.1,0.7,248.1,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000678,0.158,0.00636,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.8,1290
1996-07-14,1995,10,42,196,352.5,0.63,5,Dry,37,8,6,4,53,108,0.31,244.5,0.69,244.5,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0165,0.000666,0.156,0.0063,2,0.108,0.264,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,53,1270
1996-07-15,1995,10,42,197,348.95,0.64,5,Dry,37,8,6,4,53,108,0.31,240.9,0.69,240.9,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0162,0.000653,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
1996-07-16,1995,10,42,198,345.39,0.64,5,Dry,37,8,6,4,53,108,0.31,237.4,0.69,237.4,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.00064,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
