date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-07-17,1995,10,42,199,341.84,0.65,5,Dry,37,8,6,4,53,108,0.32,233.8,0.68,233.8,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000628,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
1996-07-18,1995,10,42,200,339.38,0.65,5,Dry,37,8,6,4,53,108,0.32,231.4,0.68,231.4,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0987,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25.1,50.1,1200
1996-07-19,1995,10,42,201,336.37,0.65,5,Dry,37,8,6,4,53,108,0.32,228.4,0.68,228.4,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.000608,0.149,0.00599,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
1996-07-20,1995,10,42,202,333.36,0.65,5,Dry,37,8,6,4,53,108,0.32,225.4,0.68,225.4,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00593,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1996-07-21,1995,10,43,203,330.35,0.66,5,Dry,37,8,6,4,53,108,0.33,222.3,0.67,222.3,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000587,0.147,0.00588,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
1996-07-22,1995,10,43,204,327.35,0.66,5,Dry,37,8,6,4,53,108,0.33,219.3,0.67,219.3,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
1996-07-23,1995,10,43,205,324.34,0.67,5,Dry,37,8,6,4,53,108,0.33,216.3,0.67,216.3,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
1996-07-24,1995,10,43,206,321.33,0.67,5,Dry,37,8,6,4,53,108,0.34,213.3,0.66,213.3,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1996-07-25,1995,10,43,207,318.32,0.67,5,Dry,37,8,6,4,53,108,0.34,210.3,0.66,210.3,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
1996-07-26,1995,10,43,208,315.31,0.68,5,Dry,37,8,6,4,53,108,0.34,207.3,0.66,207.3,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
1996-07-27,1995,10,43,209,312.31,0.68,5,Dry,37,8,6,4,53,108,0.35,204.3,0.65,204.3,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00554,1,0.218,0.357,0.0143,24.7,0.956,0.98,0.936,47.3,46.3,46.3,1110
1996-07-28,1995,10,44,210,309.3,0.68,5,Dry,37,8,6,4,53,108,0.35,201.3,0.65,201.3,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0129,0.000513,0.137,0.00549,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
1996-07-29,1995,10,44,211,306.29,0.69,5,Dry,37,8,6,4,53,108,0.35,198.3,0.65,198.3,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.124,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
1996-07-30,1995,10,44,212,303.83,0.69,5,Dry,37,8,6,4,53,108,0.35,195.8,0.65,195.8,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1070
1996-07-31,1995,10,44,213,301.37,0.69,5,Dry,37,8,6,4,53,108,0.36,193.4,0.64,193.4,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
1996-08-01,1995,11,44,214,297.81,0.7,5,Dry,34,7,5,3,44,93,0.31,204.8,0.69,204.8,0,0,0,0,-3,3,34,7,5,0,47,251,990,964.9,25.1,0.124,0.0132,0.000524,0.137,0.00546,1,0.219,0.356,0.0142,24.8,0.956,0.98,0.936,47.5,46.6,46.6,1120
1996-08-02,1995,11,44,215,294.26,0.7,5,Dry,34,7,5,3,44,93,0.32,201.3,0.68,201.3,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0129,0.000512,0.136,0.0054,1,0.214,0.35,0.0139,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
1996-08-03,1995,11,44,216,290.16,0.71,5,Dry,34,7,5,3,44,93,0.32,197.2,0.68,197.2,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000498,0.134,0.00532,1,0.209,0.343,0.0136,24.8,0.954,0.98,0.935,45.7,44.8,44.8,1080
1996-08-04,1995,11,45,217,286.06,0.72,5,Dry,34,7,5,3,44,93,0.33,193.1,0.68,193.1,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0122,0.000483,0.132,0.00525,1,0.203,0.335,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
1996-08-05,1995,11,45,218,281.96,0.72,5,Dry,34,7,5,3,44,93,0.33,189,0.67,189,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.000469,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
1996-08-06,1995,11,45,219,278.4,0.73,5,Dry,34,7,5,3,44,93,0.33,185.4,0.67,185.4,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000457,0.129,0.00511,1,0.193,0.321,0.0128,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
1996-08-07,1995,11,45,220,274.85,0.74,5,Dry,34,7,5,3,44,93,0.34,181.8,0.66,181.8,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000445,0.127,0.00505,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.1,41.3,41.3,991
1996-08-08,1995,11,45,221,271.29,0.74,5,Dry,34,7,5,3,44,93,0.34,178.3,0.66,178.3,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000432,0.126,0.00498,1,0.183,0.309,0.0122,24.9,0.948,0.979,0.928,41.3,40.4,40.4,970
1996-08-09,1995,11,45,222,268.83,0.75,5,Dry,34,7,5,3,44,93,0.35,175.8,0.65,175.8,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000424,0.125,0.00494,1,0.18,0.304,0.0121,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
1996-08-10,1995,11,45,223,265.82,0.75,5,Dry,34,7,5,3,44,93,0.35,172.8,0.65,172.8,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000414,0.123,0.00488,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.924,40,39,39,937
1996-08-11,1995,11,46,224,262.81,0.76,5,Dry,34,7,5,3,44,93,0.35,169.8,0.65,169.8,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,919
1996-08-12,1995,11,46,225,259.81,0.76,5,Dry,34,7,5,3,44,93,0.36,166.8,0.64,166.8,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00993,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
1996-08-13,1995,11,46,226,256.8,0.77,5,Dry,34,7,5,3,44,93,0.36,163.8,0.64,163.8,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00967,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
1996-08-14,1995,11,46,227,253.79,0.78,5,Dry,34,7,5,3,44,93,0.37,160.8,0.63,160.8,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00942,0.000372,0.118,0.00466,1,0.16,0.277,0.011,25,0.942,0.97,0.914,37.2,36,36,865
1996-08-15,1995,11,46,228,250.78,0.79,5,Dry,34,7,5,3,44,93,0.37,157.8,0.63,157.8,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00916,0.000362,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
1996-08-16,1995,11,46,229,248.32,0.8,5,Dry,34,7,5,3,44,93,0.38,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000354,0.116,0.00456,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,835
1996-08-17,1995,11,46,230,245.86,0.8,5,Dry,34,7,5,3,44,93,0.38,152.9,0.62,152.9,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00874,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
1996-08-18,1995,11,47,231,243.4,0.81,5,Dry,34,7,5,3,44,93,0.38,150.4,0.62,150.4,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00853,0.000337,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
1996-08-19,1995,11,47,232,240.94,0.82,5,Dry,34,7,5,3,44,93,0.39,147.9,0.61,147.9,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00832,0.000328,0.112,0.00443,1,0.142,0.255,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
1996-08-20,1995,11,47,233,238.48,0.83,5,Dry,34,7,5,3,44,93,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
1996-08-21,1995,11,47,234,236.02,0.83,5,Dry,34,7,5,3,44,93,0.39,143,0.61,143,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000311,0.11,0.00434,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
1996-08-22,1995,11,47,235,233.56,0.84,5,Dry,34,7,5,3,44,93,0.4,140.6,0.6,140.6,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.00429,1,0.132,0.241,0.0095,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
1996-08-23,1995,11,47,236,231.1,0.85,5,Dry,34,7,5,3,44,93,0.4,138.1,0.6,138.1,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00749,0.000295,0.108,0.00425,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
1996-08-24,1995,11,47,237,229.73,0.85,5,Dry,34,7,5,3,44,93,0.41,136.7,0.59,136.7,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00737,0.00029,0.107,0.00422,1,0.127,0.234,0.00922,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
1996-08-25,1995,11,48,238,227.81,0.86,5,Dry,34,7,5,3,44,93,0.41,134.8,0.59,134.8,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.00721,0.000283,0.107,0.00419,1,0.124,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
1996-08-26,1995,11,48,239,225.9,0.86,5,Dry,34,7,5,3,44,93,0.41,132.9,0.59,132.9,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0987,0.00705,0.000277,0.106,0.00415,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
1996-08-27,1995,11,48,240,223.99,0.87,5,Dry,34,7,5,3,44,93,0.41,131,0.58,131,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.098,0.00688,0.00027,0.105,0.00412,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
1996-08-28,1995,11,48,241,222.07,0.87,5,Dry,34,7,5,3,44,93,0.42,129.1,0.58,129.1,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00672,0.000264,0.104,0.00409,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
1996-08-29,1995,11,48,242,220.16,0.88,5,Dry,34,7,5,3,44,93,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0966,0.00656,0.000257,0.103,0.00405,1,0.114,0.217,0.00853,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
1996-08-30,1995,11,48,243,218.24,0.88,5,Dry,34,7,5,3,44,93,0.43,125.2,0.57,125.2,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.0064,0.000251,0.102,0.00402,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
1996-08-31,1995,11,48,244,216.33,0.89,5,Dry,34,7,5,3,44,93,0.43,123.3,0.57,123.3,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0953,0.00623,0.000244,0.102,0.00398,1,0.109,0.211,0.00826,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
1996-09-01,1995,12,49,245,213.32,0.9,5,Dry,30,6,4,2,30,72,0.34,141.3,0.66,141.3,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0995,0.00776,0.000304,0.107,0.0042,1,0.133,0.241,0.00943,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
1996-09-02,1995,12,49,246,210.86,0.91,5,Dry,30,6,4,2,30,72,0.34,138.9,0.66,138.9,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0987,0.00755,0.000296,0.106,0.00416,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
1996-09-03,1995,12,49,247,207.85,0.91,5,Dry,30,6,4,2,30,72,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0976,0.0073,0.000286,0.105,0.0041,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
1996-09-04,1995,12,49,248,204.85,0.92,5,Dry,30,6,4,2,30,72,0.35,132.8,0.65,132.8,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0965,0.00704,0.000275,0.104,0.00405,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
1996-09-05,1995,12,49,249,201.84,0.92,5,Dry,30,6,4,2,30,72,0.36,129.8,0.64,129.8,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0955,0.00679,0.000265,0.102,0.004,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
1996-09-06,1995,12,49,250,198.83,0.93,5,Dry,30,6,4,2,30,72,0.36,126.8,0.64,126.8,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00653,0.000255,0.101,0.00394,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
1996-09-07,1995,12,49,251,195.82,0.93,5,Dry,30,6,4,2,30,72,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00627,0.000245,0.0996,0.00389,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
1996-09-08,1995,12,50,252,193.36,0.93,5,Dry,30,6,4,2,30,72,0.37,121.4,0.63,121.4,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00607,0.000237,0.0985,0.00385,1,0.106,0.205,0.00801,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1996-09-09,1995,12,50,253,190.9,0.94,5,Dry,30,6,4,2,30,72,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00586,0.000229,0.0975,0.00381,1,0.103,0.2,0.00784,25.4,0.924,0.97,0.896,27.3,26.5,26.5,637
1996-09-10,1995,12,50,254,188.44,0.94,5,Dry,30,6,4,2,30,72,0.38,116.4,0.62,116.4,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00565,0.000221,0.0964,0.00377,1,0.0997,0.196,0.00767,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1996-09-11,1995,12,50,255,185.98,0.94,5,Dry,30,6,4,2,30,72,0.39,114,0.61,114,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00544,0.000213,0.0953,0.00373,1,0.0964,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1996-09-12,1995,12,50,256,184.61,0.95,5,Dry,30,6,4,2,30,72,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00532,0.000208,0.0947,0.0037,1,0.0945,0.189,0.0074,25.4,0.92,0.97,0.892,25.8,25,25,600
1996-09-13,1995,12,50,257,182.7,0.95,5,Dry,30,6,4,2,30,72,0.39,110.7,0.61,110.7,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00516,0.000202,0.0939,0.00367,1,0.0919,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
1996-09-14,1995,12,50,258,180.78,0.95,5,Dry,30,6,4,2,30,72,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.005,0.000195,0.093,0.00364,1,0.0894,0.182,0.00714,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
1996-09-15,1995,12,51,259,178.87,0.95,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00483,0.000189,0.0922,0.00361,1,0.0868,0.179,0.007,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
1996-09-16,1995,12,51,260,176.96,0.96,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00467,0.000183,0.0914,0.00358,1,0.0842,0.176,0.00687,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1996-09-17,1995,12,51,261,175.04,0.96,5,Dry,30,6,4,2,30,72,0.41,103,0.59,103,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.086,0.00451,0.000176,0.0905,0.00354,1,0.0816,0.172,0.00674,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
1996-09-18,1995,12,51,262,173.13,0.96,5,Dry,30,6,4,2,30,72,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00435,0.00017,0.0897,0.00351,1,0.079,0.169,0.0066,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
1996-09-19,1995,12,51,263,171.21,0.96,5,Dry,30,6,4,2,30,72,0.42,99.21,0.58,99.21,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00418,0.000164,0.0888,0.00348,1,0.0764,0.165,0.00647,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1996-09-20,1995,12,51,264,169.3,0.96,5,Dry,30,6,4,2,30,72,0.42,97.3,0.57,97.3,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00402,0.000157,0.088,0.00345,1,0.0739,0.162,0.00634,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1996-09-21,1995,12,51,265,167.93,0.96,5,Dry,30,6,4,2,30,72,0.43,95.93,0.57,95.93,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.0039,0.000153,0.0874,0.00342,1,0.072,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1996-09-22,1995,12,52,266,166.56,0.97,5,Dry,30,6,4,2,30,72,0.43,94.56,0.57,94.56,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.083,0.00379,0.000148,0.0868,0.0034,1,0.0702,0.157,0.00615,25.4,0.917,0.966,0.886,21.6,20.9,20.9,500
1996-09-23,1995,12,52,267,165.2,0.97,5,Dry,30,6,4,2,30,72,0.44,93.2,0.56,93.2,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00367,0.000144,0.0862,0.00338,1,0.0683,0.155,0.00605,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
1996-09-24,1995,12,52,268,163.83,0.97,5,Dry,30,6,4,2,30,72,0.44,91.83,0.56,91.83,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00356,0.000139,0.0856,0.00335,1,0.0665,0.152,0.00596,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1996-09-25,1995,12,52,269,162.46,0.97,5,Dry,30,6,4,2,30,72,0.44,90.46,0.56,90.46,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0816,0.00344,0.000135,0.085,0.00333,1,0.0646,0.15,0.00586,25.4,0.922,0.965,0.889,20.7,20,20,480
1996-09-26,1995,12,52,270,161.1,0.97,5,Dry,30,6,4,2,30,72,0.45,89.1,0.55,89.1,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00332,0.00013,0.0844,0.00331,1,0.0628,0.147,0.00577,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
1996-09-27,1995,12,52,271,159.73,0.97,5,Dry,30,6,4,2,30,72,0.45,87.73,0.55,87.73,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.00321,0.000126,0.0838,0.00328,1,0.0609,0.145,0.00567,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
1996-09-28,1995,12,52,272,158.36,0.97,5,Dry,30,6,4,2,30,72,0.46,86.36,0.55,86.36,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00309,0.000121,0.0832,0.00326,1,0.0591,0.142,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,460
1996-09-29,1995,12,53,273,156.99,0.97,5,Dry,30,6,4,2,30,72,0.46,84.99,0.54,84.99,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00297,0.000117,0.0826,0.00324,1,0.0572,0.14,0.00548,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
1996-09-30,1995,12,53,274,155.63,0.97,5,Dry,30,6,4,2,30,72,0.46,83.63,0.54,83.63,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00286,0.000112,0.082,0.00322,1,0.0554,0.137,0.00539,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
1996-10-01,1996,1,1,275,154.26,0.98,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1996-10-02,1996,1,1,276,153.99,0.98,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0865,0.00339,1,0.0802,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
1996-10-03,1996,1,1,277,153.17,0.98,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
1996-10-04,1996,1,1,278,152.35,0.98,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00336,1,0.078,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
1996-10-05,1996,1,1,279,151.53,0.98,5,Dry,24,4,2,2,20,52,0.34,99.53,0.66,99.53,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0812,0.00421,0.000165,0.0855,0.00335,1,0.0769,0.162,0.00636,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1996-10-06,1996,1,1,280,150.71,0.98,5,Dry,24,4,2,2,20,52,0.34,98.71,0.66,98.71,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00414,0.000162,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
1996-10-07,1996,1,1,281,150.43,0.98,5,Dry,24,4,2,2,20,52,0.35,98.43,0.65,98.43,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0809,0.00412,0.000161,0.085,0.00333,1,0.0754,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1996-10-08,1996,1,2,282,149.61,0.98,5,Dry,24,4,2,2,20,52,0.35,97.61,0.65,97.61,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00405,0.000159,0.0846,0.00332,1,0.0743,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.4,21.4,514
1996-10-09,1996,1,2,283,148.79,0.98,5,Dry,24,4,2,2,20,52,0.35,96.79,0.65,96.79,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.0033,1,0.0732,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
1996-10-10,1996,1,2,284,147.97,0.98,5,Dry,24,4,2,2,20,52,0.35,95.97,0.65,95.97,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0721,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1996-10-11,1996,1,2,285,147.15,0.98,5,Dry,24,4,2,2,20,52,0.35,95.15,0.65,95.15,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0835,0.00328,1,0.071,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,502
1996-10-12,1996,1,2,286,146.33,0.98,5,Dry,24,4,2,2,20,52,0.35,94.33,0.65,94.33,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0698,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
1996-10-13,1996,1,2,287,145.51,0.98,5,Dry,24,4,2,2,20,52,0.36,93.51,0.64,93.51,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0687,0.152,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
1996-10-14,1996,1,2,288,145.24,0.98,5,Dry,24,4,2,2,20,52,0.36,93.24,0.64,93.24,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00368,0.000144,0.0827,0.00324,1,0.0684,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
1996-10-15,1996,1,3,289,144.42,0.98,5,Dry,24,4,2,2,20,52,0.36,92.42,0.64,92.42,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00361,0.000141,0.0823,0.00323,1,0.0673,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1996-10-16,1996,1,3,290,143.6,0.98,5,Dry,24,4,2,2,20,52,0.36,91.6,0.64,91.6,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
1996-10-17,1996,1,3,291,142.78,0.98,5,Dry,24,4,2,2,20,52,0.36,90.78,0.64,90.78,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
1996-10-18,1996,1,3,292,141.96,0.98,5,Dry,24,4,2,2,20,52,0.37,89.96,0.63,89.96,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000133,0.0813,0.00319,1,0.0639,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1996-10-19,1996,1,3,293,141.14,0.98,5,Dry,24,4,2,2,20,52,0.37,89.14,0.63,89.14,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.00013,0.0809,0.00317,1,0.0628,0.144,0.00564,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
1996-10-20,1996,1,3,294,140.31,0.98,5,Dry,24,4,2,2,20,52,0.37,88.31,0.63,88.31,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00326,0.000128,0.0805,0.00316,1,0.0617,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1996-10-21,1996,1,3,295,139.49,0.99,5,Dry,24,4,2,2,20,52,0.37,87.49,0.63,87.49,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00314,1,0.0606,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1996-10-22,1996,1,4,296,139.77,0.99,5,Dry,24,4,2,2,20,52,0.37,87.77,0.63,87.77,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00321,0.000126,0.0803,0.00315,1,0.061,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1996-10-23,1996,1,4,297,140.04,0.99,5,Dry,24,4,2,2,20,52,0.37,88.04,0.63,88.04,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0614,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
1996-10-24,1996,1,4,298,140.31,0.98,5,Dry,24,4,2,2,20,52,0.37,88.31,0.63,88.31,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00326,0.000128,0.0805,0.00316,1,0.0617,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1996-10-25,1996,1,4,299,140.59,0.98,5,Dry,24,4,2,2,20,52,0.37,88.59,0.63,88.59,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00328,0.000129,0.0807,0.00316,1,0.0621,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
1996-10-26,1996,1,4,300,139.77,0.99,5,Dry,24,4,2,2,20,52,0.37,87.77,0.63,87.77,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00321,0.000126,0.0803,0.00315,1,0.061,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1996-10-27,1996,1,4,301,138.95,0.99,5,Dry,24,4,2,2,20,52,0.37,86.95,0.63,86.95,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00314,0.000123,0.0799,0.00314,1,0.0599,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,462
1996-10-28,1996,1,4,302,137.03,0.99,5,Dry,24,4,2,2,20,52,0.38,85.03,0.62,85.03,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00298,0.000117,0.0791,0.0031,1,0.0573,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1996-10-29,1996,1,5,303,137.85,0.99,5,Dry,24,4,2,2,20,52,0.38,85.85,0.62,85.85,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.000119,0.0795,0.00312,1,0.0584,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
1996-10-30,1996,1,5,304,138.67,0.99,5,Dry,24,4,2,2,20,52,0.38,86.67,0.63,86.67,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0798,0.00313,1,0.0595,0.139,0.00546,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
1996-10-31,1996,1,5,305,138.4,0.99,5,Dry,24,4,2,2,20,52,0.38,86.4,0.62,86.4,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00313,1,0.0591,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.1,19.1,460
1996-11-01,1996,2,5,306,138.67,0.99,5,Dry,23,4,2,2,19,50,0.36,88.67,0.64,88.67,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0803,0.00315,1,0.0622,0.143,0.00559,25.4,0.923,0.964,0.889,20.3,19.6,19.6,471
1996-11-02,1996,2,5,307,140.59,0.98,5,Dry,23,4,2,2,19,50,0.36,90.59,0.64,90.59,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0777,0.00345,0.000135,0.0812,0.00318,1,0.0648,0.146,0.00572,25.4,0.921,0.965,0.888,20.7,20,20,480
1996-11-03,1996,2,5,308,142.5,0.98,5,Dry,23,4,2,2,19,50,0.35,92.5,0.65,92.5,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00361,0.000142,0.082,0.00322,1,0.0674,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1996-11-04,1996,2,5,309,143.87,0.98,5,Dry,23,4,2,2,19,50,0.35,93.87,0.65,93.87,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0826,0.00324,1,0.0692,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1996-11-05,1996,2,6,310,145.24,0.98,5,Dry,23,4,2,2,19,50,0.34,95.24,0.66,95.24,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0832,0.00326,1,0.0711,0.154,0.00605,25.3,0.916,0.967,0.885,21.7,21,21,503
1996-11-06,1996,2,6,311,145.51,0.98,5,Dry,23,4,2,2,19,50,0.34,95.51,0.66,95.51,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0833,0.00327,1,0.0714,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
1996-11-07,1996,2,6,312,145.78,0.98,5,Dry,23,4,2,2,19,50,0.34,95.78,0.66,95.78,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00389,0.000153,0.0835,0.00327,1,0.0718,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1996-11-08,1996,2,6,313,146.06,0.98,5,Dry,23,4,2,2,19,50,0.34,96.06,0.66,96.06,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0722,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
1996-11-09,1996,2,6,314,147.97,0.98,5,Dry,23,4,2,2,19,50,0.34,97.97,0.66,97.97,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00408,0.00016,0.0844,0.00331,1,0.0748,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
1996-11-10,1996,2,6,315,149.34,0.98,5,Dry,23,4,2,2,19,50,0.34,99.34,0.67,99.34,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00419,0.000164,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1996-11-11,1996,2,6,316,152.89,0.98,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1996-11-12,1996,2,7,317,155.9,0.97,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1996-11-13,1996,2,7,318,155.63,0.97,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1996-11-14,1996,2,7,319,154.81,0.98,5,Dry,23,4,2,2,19,50,0.32,104.8,0.68,104.8,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.084,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1996-11-15,1996,2,7,320,157.27,0.97,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1996-11-16,1996,2,7,321,160.82,0.97,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.09,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
1996-11-17,1996,2,7,322,164.38,0.97,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0969,0.189,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
1996-11-18,1996,2,7,323,166.84,0.97,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
1996-11-19,1996,2,8,324,169.3,0.96,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
1996-11-20,1996,2,8,325,170.67,0.96,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
1996-11-21,1996,2,8,326,169.3,0.96,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
1996-11-22,1996,2,8,327,167.93,0.96,5,Dry,23,4,2,2,19,50,0.3,117.9,0.7,117.9,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0932,0.00365,1,0.102,0.195,0.00763,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
1996-11-23,1996,2,8,328,166.56,0.97,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
1996-11-24,1996,2,8,329,168.48,0.96,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0876,0.00582,0.000228,0.0934,0.00366,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1996-11-25,1996,2,8,330,171.49,0.96,5,Dry,23,4,2,2,19,50,0.29,121.5,0.71,121.5,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00608,0.000238,0.0947,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1996-11-26,1996,2,9,331,174.49,0.96,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
1996-11-27,1996,2,9,332,179.69,0.95,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
1996-11-28,1996,2,9,333,182.15,0.95,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
1996-11-29,1996,2,9,334,182.42,0.95,5,Dry,23,4,2,2,19,50,0.27,132.4,0.73,132.4,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.00701,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
1996-11-30,1996,2,9,335,181.06,0.95,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.00027,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
1996-12-01,1996,3,9,336,181.88,0.95,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
1996-12-02,1996,3,9,337,183.24,0.95,5,Dry,26,4,3,2,24,59,0.32,124.2,0.68,124.2,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
1996-12-03,1996,3,10,338,184.61,0.95,5,Dry,26,4,3,2,24,59,0.32,125.6,0.68,125.6,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000251,0.0979,0.00383,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1996-12-04,1996,3,10,339,188.71,0.94,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0997,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1996-12-05,1996,3,10,340,188.99,0.94,5,Dry,26,4,3,2,24,59,0.31,130,0.69,130,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
1996-12-06,1996,3,10,341,187.07,0.94,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.000259,0.099,0.00387,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
1996-12-07,1996,3,10,342,185.71,0.94,5,Dry,26,4,3,2,24,59,0.32,126.7,0.68,126.7,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00652,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1996-12-08,1996,3,10,343,186.53,0.94,5,Dry,26,4,3,2,24,59,0.32,127.5,0.68,127.5,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.00659,0.000258,0.0988,0.00386,1,0.115,0.213,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
1996-12-09,1996,3,10,344,188.99,0.94,5,Dry,26,4,3,2,24,59,0.31,130,0.69,130,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
1996-12-10,1996,3,11,345,191.45,0.94,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
1996-12-11,1996,3,11,346,194.46,0.93,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
1996-12-12,1996,3,11,347,196.37,0.93,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
1996-12-13,1996,3,11,348,196.1,0.93,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.0074,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
1996-12-14,1996,3,11,349,195.28,0.93,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00733,0.000287,0.103,0.00401,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
1996-12-15,1996,3,11,350,197.74,0.93,5,Dry,26,4,3,2,24,59,0.3,138.7,0.7,138.7,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00754,0.000295,0.104,0.00405,1,0.13,0.233,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
1996-12-16,1996,3,11,351,199.1,0.92,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
1996-12-17,1996,3,12,352,197.74,0.93,5,Dry,26,4,3,2,24,59,0.3,138.7,0.7,138.7,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00754,0.000295,0.104,0.00405,1,0.13,0.233,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
1996-12-18,1996,3,12,353,197.46,0.93,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
1996-12-19,1996,3,12,354,199.92,0.92,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
1996-12-20,1996,3,12,355,204.57,0.92,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00812,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,788
1996-12-21,1996,3,12,356,209.22,0.91,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
1996-12-22,1996,3,12,357,212.78,0.9,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
1996-12-23,1996,3,12,358,216.88,0.89,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
1996-12-24,1996,3,13,359,220.98,0.88,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
1996-12-25,1996,3,13,360,223.99,0.87,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
1996-12-26,1996,3,13,361,224.81,0.86,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
1996-12-27,1996,3,13,362,226.17,0.86,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00996,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
1996-12-28,1996,3,13,363,229.73,0.85,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
1996-12-29,1996,3,13,364,233.83,0.84,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
1996-12-30,1996,3,13,365,237.93,0.83,5,Dry,26,4,3,2,24,59,0.25,178.9,0.75,178.9,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,980
1996-12-31,1996,3,14,366,241.49,0.82,5,Dry,26,4,3,2,24,59,0.24,182.5,0.76,182.5,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
1997-01-01,1996,4,14,1,242.85,0.81,5,Dry,29,5,4,2,33,73,0.3,169.8,0.7,169.8,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
1997-01-02,1996,4,14,2,244.22,0.81,5,Dry,29,5,4,2,33,73,0.3,171.2,0.7,171.2,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00472,1,0.174,0.293,0.0116,25,0.946,0.976,0.922,39.8,38.8,38.8,931
1997-01-03,1996,4,14,3,246.68,0.8,5,Dry,29,5,4,2,33,73,0.3,173.7,0.7,173.7,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,945
1997-01-04,1996,4,14,4,250.78,0.79,5,Dry,29,5,4,2,33,73,0.29,177.8,0.71,177.8,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00484,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
1997-01-05,1996,4,14,5,256.53,0.77,5,Dry,29,5,4,2,33,73,0.28,183.5,0.71,183.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
1997-01-06,1996,4,14,6,260.08,0.76,5,Dry,29,5,4,2,33,73,0.28,187.1,0.72,187.1,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000461,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
1997-01-07,1996,4,15,7,262.54,0.76,5,Dry,29,5,4,2,33,73,0.28,189.5,0.72,189.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
1997-01-08,1996,4,15,8,266.64,0.75,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
1997-01-09,1996,4,15,9,272.93,0.74,5,Dry,29,5,4,2,33,73,0.27,199.9,0.73,199.9,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0127,0.000506,0.132,0.00525,1,0.212,0.345,0.0137,24.9,0.955,0.98,0.936,46.5,45.6,45.6,1090
1997-01-10,1996,4,15,10,280.86,0.73,5,Dry,29,5,4,2,33,73,0.26,207.9,0.74,207.9,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
1997-01-11,1996,4,15,11,288.79,0.71,5,Dry,29,5,4,2,33,73,0.25,215.8,0.75,215.8,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00554,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
1997-01-12,1996,4,15,12,297.27,0.7,5,Dry,29,5,4,2,33,73,0.25,224.3,0.75,224.3,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
1997-01-13,1996,4,15,13,306.84,0.69,5,Dry,29,5,4,2,33,73,0.24,233.8,0.76,233.8,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00587,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
1997-01-14,1996,4,16,14,315.86,0.68,5,Dry,29,5,4,2,33,73,0.23,242.9,0.77,242.9,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
1997-01-15,1996,4,16,15,326.53,0.66,5,Dry,29,5,4,2,33,73,0.22,253.5,0.78,253.5,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0187,0.000748,0.157,0.00629,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
1997-01-16,1996,4,16,16,336.64,0.65,5,Dry,29,5,4,2,33,73,0.22,263.6,0.78,263.6,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0234,0.000941,0.165,0.00664,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
1997-01-17,1996,4,16,17,346.76,0.64,5,Dry,29,5,4,2,33,73,0.21,273.8,0.79,273.8,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0282,0.00113,0.174,0.00699,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1430
1997-01-18,1996,4,16,18,358.52,0.63,5,Dry,29,5,4,2,33,73,0.2,285.5,0.8,285.5,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0338,0.00136,0.183,0.0074,2,0.135,0.319,0.0128,24.5,0.937,0.97,0.909,32.1,31.2,62.3,1500
1997-01-19,1996,4,16,19,371.37,0.62,5,Dry,29,5,4,2,33,73,0.2,298.4,0.8,298.4,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0398,0.00161,0.194,0.00784,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.1,1560
1997-01-20,1996,4,16,20,385.31,0.61,5,Dry,29,5,4,2,33,73,0.19,312.3,0.81,312.3,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0464,0.00188,0.206,0.00833,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68.1,1630
1997-01-21,1996,4,17,21,401.45,0.59,5,Dry,29,5,4,2,33,73,0.18,328.4,0.82,328.4,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.054,0.0022,0.219,0.0089,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.5,1720
1997-01-22,1996,4,17,22,417.58,0.58,5,Dry,29,5,4,2,33,73,0.17,344.6,0.82,344.6,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0616,0.00251,0.232,0.00947,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.1,1800
1997-01-23,1996,4,17,23,435.35,0.57,5,Dry,29,5,4,2,33,73,0.17,362.4,0.83,362.4,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.07,0.00287,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.5,39.6,79.2,1900
1997-01-24,1996,4,17,24,456.41,0.55,5,Dry,29,5,4,2,33,73,0.16,383.4,0.84,383.4,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.08,0.00328,0.264,0.0109,2,0.201,0.466,0.0191,23.9,0.953,0.98,0.934,42.8,41.9,83.9,2010
1997-01-25,1996,4,17,25,480.2,0.54,5,Dry,29,5,4,2,33,73,0.15,407.2,0.85,407.2,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.0912,0.00376,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.3,44.4,88.8,2130
1997-01-26,1996,4,17,26,503.44,0.52,5,Dry,29,5,4,2,33,73,0.14,430.4,0.85,430.4,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00423,0.303,0.0126,2,0.233,0.536,0.0222,23.6,0.957,0.98,0.938,47.7,46.7,93.4,2240
1997-01-27,1996,4,17,27,526.68,0.51,5,Dry,29,5,4,2,33,73,0.14,453.7,0.86,453.7,0,0,0,0,-2,2,29,5,4,0,35,492,990,966,24,0.209,0.113,0.00471,0.322,0.0134,2,0.249,0.571,0.0238,23.5,0.958,0.98,0.939,50,48.2,96.4,2310
1997-01-28,1996,4,18,28,553.21,0.5,5,Dry,29,5,4,2,33,73,0.13,480.2,0.87,480.2,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00526,0.347,0.0145,2,0.267,0.613,0.0257,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
1997-01-29,1996,4,18,29,586.84,0.48,5,Dry,29,5,4,2,33,73,0.12,513.8,0.88,513.8,0,0,0,0,-2,2,29,5,4,0,35,552,990,966.2,23.8,0.24,0.144,0.00607,0.384,0.0162,3,0.174,0.558,0.0235,23.2,0.948,0.97,0.919,36.9,35.8,107,2580
1997-01-30,1996,4,18,30,623.21,0.46,5,Dry,29,5,4,2,33,73,0.12,550.2,0.88,550.2,0,0,0,0,-2,2,29,5,4,0,35,588,990,966.4,23.6,0.261,0.169,0.00714,0.429,0.0182,3,0.19,0.619,0.0262,23,0.951,0.975,0.927,39.3,38.3,115,2760
1997-01-31,1996,4,18,31,661.76,0.44,5,Dry,29,5,4,2,33,73,0.11,588.8,0.89,588.8,0,0,0,0,-2,2,29,5,4,0,35,627,990,966.5,23.5,0.283,0.194,0.00828,0.477,0.0203,3,0.207,0.684,0.0292,22.8,0.954,0.98,0.934,41.8,41,123,2950
1997-02-01,1996,5,18,32,705.24,0.43,4,Mod_Dry,36,6,5,4,54,105,0.15,600.2,0.85,600.2,0,0,0,0,-4,4,36,6,5,0,58,647,990,966.7,23.3,0.294,0.202,0.00868,0.496,0.0213,3,0.213,0.709,0.0305,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
1997-02-02,1996,5,18,33,747.62,0.41,4,Mod_Dry,36,6,5,4,54,105,0.14,642.6,0.86,642.6,0,0,0,0,-4,4,36,6,5,0,58,690,990,966.9,23.1,0.318,0.23,0.00996,0.549,0.0237,3,0.232,0.78,0.0338,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
1997-02-03,1996,5,18,34,781.06,0.4,4,Mod_Dry,36,6,5,4,54,105,0.13,676.1,0.87,676.1,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.337,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
1997-02-04,1996,5,19,35,817.64,0.38,4,Mod_Dry,36,6,5,4,54,105,0.13,712.6,0.87,712.6,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.358,0.277,0.0121,0.635,0.0278,3,0.263,0.898,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
1997-02-05,1996,5,19,36,861.88,0.36,4,Mod_Dry,36,6,5,4,54,105,0.12,756.9,0.88,756.9,0,0,0,0,-4,4,36,6,5,0,58,804,990,967.3,22.7,0.391,0.305,0.0135,0.696,0.0307,3,0.282,0.978,0.0432,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
1997-02-06,1996,5,19,37,906.76,0.35,4,Mod_Dry,36,6,5,4,54,105,0.12,801.8,0.88,801.8,0,0,0,0,-4,4,36,6,5,0,58,849,990,967.5,22.5,0.432,0.327,0.0146,0.759,0.0338,4,0.213,0.972,0.0433,21.5,0.953,0.977,0.931,40.3,39.4,157,3780
1997-02-07,1996,5,19,38,950.28,0.34,4,Mod_Dry,36,6,5,4,54,105,0.11,845.3,0.89,845.3,0,0,0,0,-4,4,36,6,5,0,58,892,990,967.7,22.3,0.472,0.348,0.0156,0.82,0.0368,4,0.228,1.05,0.047,21.3,0.954,0.98,0.935,42,41.2,165,3950
1997-02-08,1996,5,19,39,986.32,0.33,4,Mod_Dry,36,6,5,4,54,105,0.11,881.3,0.89,881.3,0,0,0,0,-4,4,36,6,5,0,58,928,990,967.8,22.2,0.505,0.366,0.0165,0.87,0.0393,4,0.24,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.6,170,4090
1997-02-09,1996,5,19,40,1018.6,0.32,4,Mod_Dry,36,6,5,4,54,105,0.1,913.6,0.9,913.6,0,0,0,0,-4,4,36,6,5,0,58,961,990,968,22,0.534,0.381,0.0173,0.915,0.0415,4,0.251,1.17,0.0529,20.9,0.956,0.98,0.937,44.7,43.8,175,4200
1997-02-10,1996,5,19,41,1046.7,0.31,4,Mod_Dry,36,6,5,4,54,105,0.1,941.7,0.9,941.7,0,0,0,0,-4,4,36,6,5,0,58,989,990,968,22,0.56,0.395,0.018,0.955,0.0435,4,0.26,1.22,0.0553,20.7,0.956,0.98,0.937,45.8,44.8,179,4300
1997-02-11,1996,5,20,42,1075.4,0.31,2,Mod_Wet,49,8,7,5,93,162,0.15,913.4,0.85,913.4,0,0,0,0,-5,5,49,8,7,0,98,977,990,968.1,21.9,0.55,0.381,0.0174,0.931,0.0426,4,0.251,1.18,0.054,20.7,0.955,0.98,0.936,44.2,43.4,173,4160
1997-02-12,1996,5,20,43,1104.6,0.3,2,Mod_Wet,49,8,7,5,93,162,0.15,942.6,0.85,942.6,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.576,0.395,0.0182,0.972,0.0446,4,0.261,1.23,0.0566,20.5,0.955,0.98,0.936,45.3,44.4,178,4270
1997-02-13,1996,5,20,44,1134.4,0.3,2,Mod_Wet,49,8,7,5,93,162,0.14,972.4,0.86,972.4,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.605,0.41,0.0189,1.01,0.0468,4,0.271,1.29,0.0593,20.4,0.955,0.98,0.936,46.4,45.5,182,4370
1997-02-14,1996,5,20,45,1164.8,0.29,2,Mod_Wet,49,8,7,5,93,162,0.14,1003,0.86,1003,0,0,0,0,-5,5,49,8,7,0,98,1070,990,968.4,21.6,0.65,0.429,0.0199,1.08,0.05,4,0.281,1.36,0.063,20.2,0.955,0.98,0.936,47.5,46.6,186,4470
1997-02-15,1996,5,20,46,1195.7,0.28,2,Mod_Wet,49,8,7,5,93,162,0.14,1034,0.86,1034,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.695,0.499,0.0232,1.19,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.4,47.5,190,4560
1997-02-16,1996,5,20,47,1221.3,0.28,2,Mod_Wet,49,8,7,5,93,162,0.13,1059,0.87,1059,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.733,0.556,0.026,1.29,0.0602,4,0.292,1.58,0.0739,19.8,0.955,0.98,0.936,49.1,48.2,193,4620
