date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-02-17,1996,5,20,48,1241.4,0.28,2,Mod_Wet,49,8,7,5,93,162,0.13,1079,0.87,1079,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.7,21.3,0.762,0.602,0.0282,1.36,0.0639,4,0.296,1.66,0.0778,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
1997-02-18,1996,5,21,49,1261.7,0.27,2,Mod_Wet,49,8,7,5,93,162,0.13,1100,0.87,1100,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.792,0.647,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1997-02-19,1996,5,21,50,1288.1,0.27,2,Mod_Wet,49,8,7,5,93,162,0.13,1126,0.87,1100,26,6,1,1,-4,22,55,9,8,1,115,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
1997-02-20,1996,5,21,51,1320.8,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1159,0.88,1100,59,13,2,2,-3,45,62,10,9,2,138,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1997-02-21,1996,5,21,52,1353.9,0.26,2,Mod_Wet,49,8,7,5,93,162,0.12,1192,0.88,1100,92,21,3,3,-2,67,70,11,10,3,160,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1997-02-22,1996,5,21,53,1393.5,0.26,2,Mod_Wet,49,8,7,5,93,162,0.12,1232,0.88,1100,132,30,4,4,-1,95,79,12,11,4,188,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
1997-02-23,1996,5,21,54,1415.1,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1253,0.89,1100,153,35,5,5,0,108,84,13,12,5,201,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0724,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
1997-02-24,1996,5,21,55,1436.8,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1275,0.89,1100,175,40,5,5,0,125,89,13,12,5,218,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1997-02-25,1996,5,22,56,1465,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1303,0.89,1100,203,46,6,6,1,144,95,14,13,6,237,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1997-02-26,1996,5,22,57,1493.4,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1331,0.89,1100,231,51,7,7,2,164,100,15,14,7,257,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
1997-02-27,1996,5,22,58,1522.1,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1997-02-28,1996,5,22,59,1551,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1389,0.9,1100,289,51,9,9,4,216,100,17,16,9,309,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1997-03-01,1996,6,22,60,1586.6,0.22,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1997-03-02,1996,6,22,61,1622.5,0.22,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1997-03-03,1996,6,22,62,1658.8,0.21,3,Normal,49,9,9,9,107,183,0.11,1476,0.89,1100,376,51,9,11,2,303,100,18,20,11,410,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
1997-03-04,1996,6,23,63,1695.5,0.21,3,Normal,49,9,9,9,107,183,0.11,1512,0.89,1100,412,51,9,13,3,336,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
1997-03-05,1996,6,23,64,1725.7,0.2,3,Normal,49,9,9,9,107,183,0.11,1543,0.89,1100,443,51,9,14,4,365,100,18,23,13,472,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45,180,4320
1997-03-06,1996,6,23,65,1749.3,0.2,3,Normal,49,9,9,9,107,183,0.1,1566,0.9,1100,466,51,9,14,5,387,100,18,23,14,494,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1997-03-07,1996,6,23,66,1766.3,0.2,3,Normal,49,9,9,9,107,183,0.1,1583,0.9,1100,483,51,9,15,5,403,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1997-03-08,1996,6,23,67,1776.5,0.19,3,Normal,49,9,9,9,107,183,0.1,1593,0.9,1100,493,51,9,15,6,412,100,18,24,15,519,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
1997-03-09,1996,6,23,68,1779.9,0.19,3,Normal,49,9,9,9,107,183,0.1,1597,0.9,1100,497,51,9,15,6,416,100,18,24,15,523,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1997-03-10,1996,6,23,69,1783.3,0.19,3,Normal,49,9,9,9,107,183,0.1,1600,0.9,1100,500,51,9,15,6,419,100,18,24,15,526,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
1997-03-11,1996,6,24,70,1779.9,0.19,3,Normal,49,9,9,9,107,183,0.1,1597,0.9,1100,497,51,9,15,6,416,100,18,24,15,523,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1997-03-12,1996,6,24,71,1776.5,0.19,3,Normal,49,9,9,9,107,183,0.1,1593,0.9,1100,493,51,9,15,6,412,100,18,24,15,519,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
1997-03-13,1996,6,24,72,1773.1,0.19,3,Normal,49,9,9,9,107,183,0.1,1590,0.9,1100,490,51,9,15,6,409,100,18,24,15,516,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.5,44.6,178,4280
1997-03-14,1996,6,24,73,1769.7,0.2,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
1997-03-15,1996,6,24,74,1759.5,0.2,3,Normal,49,9,9,9,107,183,0.1,1576,0.9,1100,476,51,9,15,5,396,100,18,24,14,503,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.7,179,4290
1997-03-16,1996,6,24,75,1749.3,0.2,3,Normal,49,9,9,9,107,183,0.1,1566,0.9,1100,466,51,9,14,5,387,100,18,23,14,494,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1997-03-17,1996,6,24,76,1739.2,0.2,3,Normal,49,9,9,9,107,183,0.1,1556,0.9,1100,456,51,9,14,5,377,100,18,23,14,484,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1997-03-18,1996,6,25,77,1729,0.2,3,Normal,49,9,9,9,107,183,0.11,1546,0.89,1100,446,51,9,14,4,368,100,18,23,13,475,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
1997-03-19,1996,6,25,78,1719,0.2,3,Normal,49,9,9,9,107,183,0.11,1536,0.89,1100,436,51,9,13,4,359,100,18,22,13,466,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
1997-03-20,1996,6,25,79,1708.9,0.2,3,Normal,49,9,9,9,107,183,0.11,1526,0.89,1100,426,51,9,13,4,349,100,18,22,13,456,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
1997-03-21,1996,6,25,80,1698.8,0.2,3,Normal,49,9,9,9,107,183,0.11,1516,0.89,1100,416,51,9,13,3,340,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
1997-03-22,1996,6,25,81,1688.8,0.21,3,Normal,49,9,9,9,107,183,0.11,1506,0.89,1100,406,51,9,12,3,331,100,18,21,12,438,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,181,4350
1997-03-23,1996,6,25,82,1678.8,0.21,3,Normal,49,9,9,9,107,183,0.11,1496,0.89,1100,396,51,9,12,3,321,100,18,21,12,428,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1997-03-24,1996,6,25,83,1668.8,0.21,3,Normal,49,9,9,9,107,183,0.11,1486,0.89,1100,386,51,9,12,3,311,100,18,21,12,418,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1997-03-25,1996,6,26,84,1658.8,0.21,3,Normal,49,9,9,9,107,183,0.11,1476,0.89,1100,376,51,9,11,2,303,100,18,20,11,410,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
1997-03-26,1996,6,26,85,1648.9,0.21,3,Normal,49,9,9,9,107,183,0.11,1466,0.89,1100,366,51,9,11,2,293,100,18,20,11,400,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1997-03-27,1996,6,26,86,1639,0.21,3,Normal,49,9,9,9,107,183,0.11,1456,0.89,1100,356,51,9,11,2,283,100,18,20,11,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1997-03-28,1996,6,26,87,1635.7,0.21,3,Normal,49,9,9,9,107,183,0.11,1453,0.89,1100,353,51,9,11,2,280,100,18,20,11,387,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1997-03-29,1996,6,26,88,1639,0.21,3,Normal,49,9,9,9,107,183,0.11,1456,0.89,1100,356,51,9,11,2,283,100,18,20,11,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1997-03-30,1996,6,26,89,1642.3,0.21,3,Normal,49,9,9,9,107,183,0.11,1459,0.89,1100,359,51,9,11,2,286,100,18,20,11,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1997-03-31,1996,6,26,90,1652.2,0.21,3,Normal,49,9,9,9,107,183,0.11,1469,0.89,1100,369,51,9,11,2,296,100,18,20,11,403,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1997-04-01,1996,7,27,91,1662.2,0.21,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1997-04-02,1996,7,27,92,1678.8,0.21,4,Mod_Dry,45,11,10,10,72,148,0.088,1531,0.91,1100,431,55,7,13,3,353,100,18,23,13,425,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1997-04-03,1996,7,27,93,1695.5,0.21,4,Mod_Dry,45,11,10,10,72,148,0.087,1547,0.91,1100,447,55,7,14,3,368,100,18,24,13,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
1997-04-04,1996,7,27,94,1719,0.2,4,Mod_Dry,45,11,10,10,72,148,0.086,1571,0.91,1100,471,55,7,14,4,391,100,18,24,14,463,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1997-04-05,1996,7,27,95,1742.5,0.2,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1997-04-06,1996,7,27,96,1773.1,0.19,4,Mod_Dry,45,11,10,10,72,148,0.084,1625,0.92,1100,525,55,7,15,6,442,100,18,25,16,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
1997-04-07,1996,7,27,97,1803.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.082,1656,0.92,1100,556,55,7,15,7,472,100,18,25,17,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
1997-04-08,1996,7,28,98,1841.6,0.19,4,Mod_Dry,45,11,10,10,72,148,0.08,1694,0.92,1100,594,55,7,15,8,509,100,18,25,18,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
1997-04-09,1996,7,28,99,1886.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.078,1739,0.92,1100,639,55,7,15,9,553,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
1997-04-10,1996,7,28,100,1932.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.077,1784,0.92,1100,684,55,7,15,11,596,100,18,25,21,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1997-04-11,1996,7,28,101,1971,0.17,4,Mod_Dry,45,11,10,10,72,148,0.075,1823,0.93,1100,723,55,7,15,12,634,100,18,25,22,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1997-04-12,1996,7,28,102,2010.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.074,1862,0.93,1100,762,55,7,15,13,672,100,18,25,23,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1997-04-13,1996,7,28,103,2049.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.072,1901,0.93,1100,801,55,7,15,14,710,100,18,25,24,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
1997-04-14,1996,7,28,104,2089,0.16,4,Mod_Dry,45,11,10,10,72,148,0.071,1941,0.93,1100,841,55,7,15,15,749,100,18,25,25,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
1997-04-15,1996,7,29,105,2136.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.069,1988,0.93,1100,888,55,7,15,17,794,100,18,25,27,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
1997-04-16,1996,7,29,106,2183.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.068,2036,0.93,1100,936,55,7,15,18,841,100,18,25,28,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
1997-04-17,1996,7,29,107,2224.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.067,2076,0.93,1100,976,55,7,15,19,880,100,18,25,29,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
1997-04-18,1996,7,29,108,2264.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.065,2117,0.94,1100,1020,55,7,15,21,919,100,18,25,31,991,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
1997-04-19,1996,7,29,109,2290.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.065,2143,0.94,1100,1040,55,7,15,21,945,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
1997-04-20,1996,7,29,110,2309.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.064,2162,0.94,1100,1060,55,7,15,22,963,100,18,25,32,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
1997-04-21,1996,7,29,111,2320.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.064,2173,0.94,1100,1070,55,7,15,22,974,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1997-04-22,1996,7,30,112,2324.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.064,2176,0.94,1100,1080,55,7,15,22,977,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
1997-04-23,1996,7,30,113,2320.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.064,2173,0.94,1100,1070,55,7,15,22,974,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1997-04-24,1996,7,30,114,2309.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.064,2162,0.94,1100,1060,55,7,15,22,963,100,18,25,32,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
1997-04-25,1996,7,30,115,2298.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.064,2150,0.94,1100,1050,55,7,15,22,951,100,18,25,32,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1997-04-26,1996,7,30,116,2279.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.065,2132,0.94,1100,1030,55,7,15,21,934,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
1997-04-27,1996,7,30,117,2253.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.066,2106,0.93,1100,1010,55,7,15,20,909,100,18,25,30,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
1997-04-28,1996,7,30,118,2220.4,0.15,4,Mod_Dry,45,11,10,10,72,148,0.067,2072,0.93,1100,972,55,7,15,19,876,100,18,25,29,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
1997-04-29,1996,7,31,119,2187.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.068,2039,0.93,1100,939,55,7,15,18,844,100,18,25,28,916,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
1997-04-30,1996,7,31,120,2147.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.069,1999,0.93,1100,899,55,7,15,17,805,100,18,25,27,877,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
1997-05-01,1996,8,31,121,2107.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.091,1915,0.91,1100,815,53,8,15,14,725,100,18,25,24,840,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1997-05-02,1996,8,31,122,2067.4,0.16,4,Mod_Dry,47,10,10,10,115,192,0.093,1875,0.91,1100,775,53,8,15,13,686,100,18,25,23,801,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1997-05-03,1996,8,31,123,2027.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.095,1836,0.91,1100,736,53,8,15,12,648,100,18,25,22,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1997-05-04,1996,8,31,124,1988.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.097,1797,0.9,1100,697,53,8,15,11,610,100,18,25,21,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
1997-05-05,1996,8,31,125,1949.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.099,1758,0.9,1100,658,53,8,15,10,572,100,18,25,20,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1997-05-06,1996,8,32,126,1911.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.1,1719,0.9,1100,619,53,8,15,9,534,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1997-05-07,1996,8,32,127,1872.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.1,1681,0.9,1100,581,53,8,15,7,498,100,18,25,17,613,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
1997-05-08,1996,8,32,128,1834.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.1,1643,0.9,1100,543,53,8,15,6,461,100,18,25,16,576,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1997-05-09,1996,8,32,129,1797,0.19,4,Mod_Dry,47,10,10,10,115,192,0.11,1605,0.89,1100,505,53,8,15,5,424,100,18,25,15,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1997-05-10,1996,8,32,130,1759.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.11,1567,0.89,1100,467,53,8,14,4,388,100,18,24,14,503,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.7,179,4290
1997-05-11,1996,8,32,131,1722.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.11,1530,0.89,1100,430,53,8,13,3,353,100,18,23,13,468,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
1997-05-12,1996,8,32,132,1685.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.11,1493,0.89,1100,393,53,8,12,2,318,100,18,22,12,433,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
1997-05-13,1996,8,33,133,1655.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.12,1464,0.88,1100,364,53,8,11,1,291,100,18,21,11,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
1997-05-14,1996,8,33,134,1625.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.12,1434,0.88,1100,334,53,8,10,0,263,100,18,20,10,378,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
1997-05-15,1996,8,33,135,1596.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.12,1404,0.88,1100,304,53,8,9,-1,235,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
1997-05-16,1996,8,33,136,1567.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.12,1375,0.88,1100,275,53,8,8,-2,208,100,18,18,8,323,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1997-05-17,1996,8,33,137,1538.1,0.23,4,Mod_Dry,47,10,10,10,115,192,0.13,1346,0.88,1100,246,53,7,8,-3,181,100,17,18,7,296,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
1997-05-18,1996,8,33,138,1509.3,0.23,4,Mod_Dry,47,10,10,10,115,192,0.13,1317,0.87,1100,217,49,7,7,-3,157,96,17,17,7,272,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1997-05-19,1996,8,33,139,1480.7,0.24,4,Mod_Dry,47,10,10,10,115,192,0.13,1289,0.87,1100,189,43,6,6,-4,138,90,16,16,6,253,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1997-05-20,1996,8,34,140,1452.4,0.24,4,Mod_Dry,47,10,10,10,115,192,0.13,1260,0.87,1100,160,36,5,5,-5,119,83,15,15,5,234,1210,990,969.3,20.7,0.864,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1997-05-21,1996,8,34,141,1424.4,0.25,4,Mod_Dry,47,10,10,10,115,192,0.14,1232,0.86,1100,132,30,4,4,-6,100,77,14,14,4,215,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
1997-05-22,1996,8,34,142,1396.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
1997-05-23,1996,8,34,143,1350.9,0.26,4,Mod_Dry,47,10,10,10,115,192,0.14,1159,0.86,1100,59,13,2,2,-8,50,60,12,12,2,165,1180,990,969,21,0.822,0.648,0.0309,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1997-05-24,1996,8,34,144,1305.9,0.27,4,Mod_Dry,47,10,10,10,115,192,0.15,1114,0.85,1100,14,3,0,0,-10,21,50,10,10,0,136,1170,990,968.9,21.1,0.801,0.648,0.0307,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1997-05-25,1996,8,34,145,1261.7,0.27,4,Mod_Dry,47,10,10,10,115,192,0.15,1070,0.85,1070,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.752,0.58,0.0273,1.33,0.0626,4,0.294,1.63,0.0764,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
1997-05-26,1996,8,34,146,1224.1,0.28,4,Mod_Dry,47,10,10,10,115,192,0.16,1032,0.84,1032,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.697,0.495,0.0232,1.19,0.0557,4,0.286,1.48,0.0691,19.9,0.955,0.98,0.936,48.1,47.2,189,4530
1997-05-27,1996,8,35,147,1187.2,0.29,4,Mod_Dry,47,10,10,10,115,192,0.16,995.2,0.84,995.2,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.643,0.421,0.0196,1.06,0.0494,4,0.278,1.34,0.0624,20.2,0.955,0.98,0.936,47,46.1,184,4420
1997-05-28,1996,8,35,148,1156.5,0.29,4,Mod_Dry,47,10,10,10,115,192,0.17,964.5,0.83,964.5,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.599,0.406,0.0188,1,0.0465,4,0.268,1.27,0.0589,20.3,0.955,0.98,0.936,45.9,45,180,4320
1997-05-29,1996,8,35,149,1126.3,0.3,4,Mod_Dry,47,10,10,10,115,192,0.17,934.3,0.83,934.3,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.571,0.391,0.018,0.963,0.0444,4,0.258,1.22,0.0562,20.5,0.955,0.98,0.936,44.8,43.9,176,4220
1997-05-30,1996,8,35,150,1096.6,0.3,4,Mod_Dry,47,10,10,10,115,192,0.17,904.6,0.82,904.6,0,0,0,0,-10,10,47,10,10,0,125,972,990,968.2,21.8,0.544,0.377,0.0173,0.921,0.0423,4,0.248,1.17,0.0536,20.6,0.955,0.98,0.936,43.7,42.8,171,4110
1997-05-31,1996,8,35,151,1072.7,0.31,4,Mod_Dry,47,10,10,10,115,192,0.18,880.7,0.82,880.7,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.522,0.365,0.0167,0.888,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4020
1997-06-01,1996,9,35,152,1049.3,0.31,4,Mod_Dry,45,10,9,9,88,161,0.15,888.3,0.85,888.3,0,0,0,0,-9,9,45,10,9,0,97,952,990,968.1,21.9,0.527,0.369,0.0168,0.896,0.0408,4,0.242,1.14,0.0518,20.8,0.955,0.98,0.936,43.3,42.4,170,4070
1997-06-02,1996,9,35,153,1026.2,0.32,4,Mod_Dry,45,10,9,9,88,161,0.16,865.2,0.84,865.2,0,0,0,0,-9,9,45,10,9,0,97,929,990,968,22,0.506,0.358,0.0162,0.863,0.0392,4,0.235,1.1,0.0499,20.9,0.955,0.98,0.935,42.4,41.5,166,3990
1997-06-03,1996,9,36,154,1003.6,0.32,4,Mod_Dry,45,10,9,9,88,161,0.16,842.6,0.84,842.6,0,0,0,0,-9,9,45,10,9,0,97,907,990,967.9,22.1,0.485,0.347,0.0157,0.832,0.0377,4,0.227,1.06,0.0479,21,0.954,0.979,0.934,41.4,40.6,162,3900
1997-06-04,1996,9,36,155,981.43,0.33,4,Mod_Dry,45,10,9,9,88,161,0.16,820.4,0.84,820.4,0,0,0,0,-9,9,45,10,9,0,97,884,990,967.8,22.2,0.465,0.336,0.0152,0.801,0.0361,4,0.219,1.02,0.046,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
1997-06-05,1996,9,36,156,959.75,0.33,4,Mod_Dry,45,10,9,9,88,161,0.17,798.8,0.83,798.8,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.77,0.0346,4,0.212,0.982,0.0441,21.3,0.953,0.975,0.93,39.7,38.7,155,3720
1997-06-06,1996,9,36,157,943.24,0.34,4,Mod_Dry,45,10,9,9,88,161,0.17,782.2,0.83,782.2,0,0,0,0,-9,9,45,10,9,0,97,846,990,967.7,22.3,0.43,0.318,0.0142,0.747,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
1997-06-07,1996,9,36,158,927.06,0.34,4,Mod_Dry,45,10,9,9,88,161,0.17,766.1,0.83,766.1,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
1997-06-08,1996,9,36,159,911.22,0.35,4,Mod_Dry,45,10,9,9,88,161,0.18,750.2,0.82,750.2,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.4,0.302,0.0135,0.702,0.0313,3,0.28,0.982,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
1997-06-09,1996,9,36,160,895.74,0.35,4,Mod_Dry,45,10,9,9,88,161,0.18,734.7,0.82,734.7,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.386,0.292,0.013,0.678,0.0301,3,0.273,0.951,0.0422,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1997-06-10,1996,9,37,161,880.66,0.35,4,Mod_Dry,45,10,9,9,88,161,0.18,719.7,0.82,719.7,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.372,0.282,0.0125,0.654,0.029,3,0.266,0.92,0.0408,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
1997-06-11,1996,9,37,162,865.99,0.36,4,Mod_Dry,45,10,9,9,88,161,0.19,705,0.81,705,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.635,0.0281,3,0.26,0.895,0.0395,21.7,0.957,0.98,0.938,47.9,47,141,3380
1997-06-12,1996,9,37,163,851.78,0.36,4,Mod_Dry,45,10,9,9,88,161,0.19,690.8,0.81,690.8,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.355,0.262,0.0116,0.618,0.0272,3,0.253,0.871,0.0384,21.8,0.957,0.98,0.938,47.1,46.2,139,3330
1997-06-13,1996,9,37,164,838.06,0.37,4,Mod_Dry,45,10,9,9,88,161,0.19,677.1,0.81,677.1,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
1997-06-14,1996,9,37,165,828.59,0.37,4,Mod_Dry,45,10,9,9,88,161,0.19,667.6,0.81,667.6,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0259,3,0.243,0.832,0.0365,22,0.957,0.98,0.938,45.8,44.9,135,3230
1997-06-15,1996,9,37,166,819.43,0.38,4,Mod_Dry,45,10,9,9,88,161,0.2,658.4,0.8,658.4,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
1997-06-16,1996,9,37,167,810.61,0.38,4,Mod_Dry,45,10,9,9,88,161,0.2,649.6,0.8,649.6,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
1997-06-17,1996,9,38,168,802.16,0.39,4,Mod_Dry,45,10,9,9,88,161,0.2,641.2,0.8,641.2,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
1997-06-18,1996,9,38,169,794.14,0.39,4,Mod_Dry,45,10,9,9,88,161,0.2,633.1,0.8,633.1,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00977,0.547,0.0238,3,0.227,0.774,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
1997-06-19,1996,9,38,170,786.62,0.39,4,Mod_Dry,45,10,9,9,88,161,0.2,625.6,0.8,625.6,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.318,0.219,0.00954,0.537,0.0234,3,0.224,0.761,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,127,3060
1997-06-20,1996,9,38,171,779.74,0.4,4,Mod_Dry,45,10,9,9,88,161,0.21,618.7,0.79,618.7,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.214,0.00933,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
1997-06-21,1996,9,38,172,773.72,0.4,4,Mod_Dry,45,10,9,9,88,161,0.21,612.7,0.79,612.7,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00914,0.521,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
1997-06-22,1996,9,38,173,766.21,0.4,4,Mod_Dry,45,10,9,9,88,161,0.21,605.2,0.79,605.2,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
1997-06-23,1996,9,38,174,753.91,0.41,4,Mod_Dry,45,10,9,9,88,161,0.21,592.9,0.79,592.9,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,121,2920
1997-06-24,1996,9,39,175,742.7,0.41,4,Mod_Dry,45,10,9,9,88,161,0.22,581.7,0.78,581.7,0,0,0,0,-9,9,45,10,9,0,97,646,990,966.9,23.1,0.293,0.19,0.0082,0.483,0.0209,3,0.204,0.687,0.0297,22.4,0.953,0.977,0.931,40.7,39.8,119,2860
1997-06-25,1996,9,39,176,730.94,0.42,4,Mod_Dry,45,10,9,9,88,161,0.22,569.9,0.78,569.9,0,0,0,0,-9,9,45,10,9,0,97,634,990,966.8,23.2,0.287,0.182,0.00784,0.469,0.0202,3,0.199,0.667,0.0288,22.5,0.952,0.976,0.929,39.9,39,117,2810
1997-06-26,1996,9,39,177,719.18,0.42,4,Mod_Dry,45,10,9,9,88,161,0.22,558.2,0.78,558.2,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00749,0.454,0.0195,3,0.194,0.648,0.0279,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
1997-06-27,1996,9,39,178,707.97,0.43,4,Mod_Dry,45,10,9,9,88,161,0.23,547,0.77,547,0,0,0,0,-9,9,45,10,9,0,97,611,990,966.7,23.3,0.274,0.166,0.00715,0.44,0.0189,3,0.189,0.629,0.027,22.6,0.95,0.973,0.924,38.5,37.4,112,2690
1997-06-28,1996,9,39,179,697.85,0.43,4,Mod_Dry,45,10,9,9,88,161,0.23,536.9,0.77,536.9,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.16,0.00685,0.428,0.0183,3,0.184,0.612,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2650
1997-06-29,1996,9,39,180,687.19,0.43,4,Mod_Dry,45,10,9,9,88,161,0.23,526.2,0.77,526.2,0,0,0,0,-9,9,45,10,9,0,97,590,990,966.6,23.4,0.262,0.152,0.00653,0.414,0.0177,3,0.179,0.594,0.0254,22.8,0.949,0.97,0.92,37.1,36,108,2590
1997-06-30,1996,9,39,181,676.53,0.44,4,Mod_Dry,45,10,9,9,88,161,0.24,515.5,0.76,515.5,0,0,0,0,-9,9,45,10,9,0,97,580,990,966.6,23.4,0.256,0.145,0.00621,0.401,0.0172,3,0.174,0.576,0.0246,22.8,0.948,0.97,0.919,36.4,35.4,106,2550
1997-07-01,1996,10,40,182,666.41,0.44,3,Normal,50,10,9,9,108,186,0.28,480.4,0.72,480.4,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.239,0.126,0.00537,0.364,0.0156,2,0.267,0.631,0.0269,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
1997-07-02,1996,10,40,183,657.39,0.45,3,Normal,50,10,9,9,108,186,0.28,471.4,0.72,471.4,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.234,0.121,0.00518,0.355,0.0151,2,0.261,0.616,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
1997-07-03,1996,10,40,184,647.81,0.45,3,Normal,50,10,9,9,108,186,0.29,461.8,0.71,461.8,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00498,0.345,0.0147,2,0.254,0.599,0.0255,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
1997-07-04,1996,10,40,185,638.24,0.45,3,Normal,50,10,9,9,108,186,0.29,452.2,0.71,452.2,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.223,0.112,0.00478,0.335,0.0142,2,0.248,0.583,0.0248,23,0.958,0.98,0.939,48.8,47.8,95.6,2290
1997-07-05,1996,10,40,186,629.22,0.46,3,Normal,50,10,9,9,108,186,0.3,443.2,0.7,443.2,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.218,0.108,0.00459,0.326,0.0138,2,0.242,0.567,0.0241,23,0.958,0.98,0.938,47.9,46.9,93.9,2250
1997-07-06,1996,10,40,187,621.29,0.46,3,Normal,50,10,9,9,108,186,0.3,435.3,0.7,435.3,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.214,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.2,92.3,2220
1997-07-07,1996,10,40,188,612.81,0.47,3,Normal,50,10,9,9,108,186,0.3,426.8,0.7,426.8,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.211,0.1,0.00425,0.311,0.0131,2,0.231,0.542,0.0229,23.1,0.957,0.98,0.937,46.3,45.3,90.7,2180
1997-07-08,1996,10,41,189,604.34,0.47,3,Normal,50,10,9,9,108,186,0.31,418.3,0.69,418.3,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.208,0.0965,0.00407,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89,2140
1997-07-09,1996,10,41,190,595.86,0.47,3,Normal,50,10,9,9,108,186,0.31,409.9,0.69,409.9,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.205,0.0925,0.0039,0.297,0.0125,2,0.219,0.516,0.0218,23.2,0.955,0.98,0.936,44.6,43.7,87.3,2100
1997-07-10,1996,10,41,191,587.93,0.48,3,Normal,50,10,9,9,108,186,0.32,401.9,0.68,401.9,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.0887,0.00373,0.29,0.0122,2,0.214,0.504,0.0212,23.3,0.955,0.98,0.936,43.8,42.9,85.8,2060
1997-07-11,1996,10,41,192,580,0.48,3,Normal,50,10,9,9,108,186,0.32,394,0.68,394,0,0,0,0,-9,9,50,10,9,0,117,463,990,966.2,23.8,0.199,0.085,0.00357,0.284,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42.1,84.2,2020
1997-07-12,1996,10,41,193,573.17,0.49,3,Normal,50,10,9,9,108,186,0.33,387.2,0.68,387.2,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.197,0.0817,0.00343,0.278,0.0117,2,0.204,0.482,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.8,1990
1997-07-13,1996,10,41,194,565.78,0.49,3,Normal,50,10,9,9,108,186,0.33,379.8,0.67,379.8,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0783,0.00328,0.272,0.0114,2,0.199,0.471,0.0197,23.4,0.952,0.979,0.933,41.5,40.6,81.2,1950
1997-07-14,1996,10,41,195,558.4,0.49,3,Normal,50,10,9,9,108,186,0.33,372.4,0.67,372.4,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0748,0.00313,0.266,0.0111,2,0.194,0.46,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.6,1910
1997-07-15,1996,10,42,196,551.02,0.5,3,Normal,50,10,9,9,108,186,0.34,365,0.66,365,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0713,0.00298,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.95,0.976,0.928,39.9,39,77.9,1870
1997-07-16,1996,10,42,197,543.64,0.5,3,Normal,50,10,9,9,108,186,0.34,357.6,0.66,357.6,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0678,0.00283,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.1,76.3,1830
1997-07-17,1996,10,42,198,536.8,0.5,3,Normal,50,10,9,9,108,186,0.35,350.8,0.65,350.8,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0646,0.00269,0.248,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.8,1790
1997-07-18,1996,10,42,199,529.96,0.51,3,Normal,50,10,9,9,108,186,0.35,344,0.65,344,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0613,0.00255,0.243,0.0101,2,0.175,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.3,1760
1997-07-19,1996,10,42,200,523.13,0.51,3,Normal,50,10,9,9,108,186,0.36,337.1,0.64,337.1,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0581,0.00242,0.237,0.00986,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
1997-07-20,1996,10,42,201,517.39,0.51,3,Normal,50,10,9,9,108,186,0.36,331.4,0.64,331.4,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0554,0.0023,0.232,0.00965,2,0.166,0.398,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
1997-07-21,1996,10,42,202,511.1,0.52,3,Normal,50,10,9,9,108,186,0.36,325.1,0.64,325.1,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0524,0.00218,0.227,0.00942,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.3,1660
1997-07-22,1996,10,43,203,504.81,0.52,3,Normal,50,10,9,9,108,186,0.37,318.8,0.63,318.8,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0495,0.00205,0.222,0.0092,2,0.158,0.38,0.0157,23.7,0.944,0.97,0.915,35,34,68,1630
1997-07-23,1996,10,43,204,498.52,0.53,3,Normal,50,10,9,9,108,186,0.37,312.5,0.63,312.5,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0465,0.00193,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
1997-07-24,1996,10,43,205,492.23,0.53,3,Normal,50,10,9,9,108,186,0.38,306.2,0.62,306.2,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0435,0.0018,0.212,0.00875,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
1997-07-25,1996,10,43,206,486.49,0.53,3,Normal,50,10,9,9,108,186,0.38,300.5,0.62,300.5,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0408,0.00169,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
1997-07-26,1996,10,43,207,480.74,0.54,3,Normal,50,10,9,9,108,186,0.39,294.7,0.61,294.7,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0381,0.00157,0.202,0.00834,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
1997-07-27,1996,10,43,208,475,0.54,3,Normal,50,10,9,9,108,186,0.39,289,0.61,289,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0354,0.00146,0.197,0.00813,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.7,1480
1997-07-28,1996,10,43,209,469.26,0.54,3,Normal,50,10,9,9,108,186,0.4,283.3,0.6,283.3,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0327,0.00135,0.193,0.00793,2,0.134,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.3,60.5,1450
1997-07-29,1996,10,44,210,464.61,0.55,3,Normal,50,10,9,9,108,186,0.4,278.6,0.6,278.6,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0305,0.00125,0.189,0.00776,2,0.131,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
1997-07-30,1996,10,44,211,459.42,0.55,3,Normal,50,10,9,9,108,186,0.41,273.4,0.59,273.4,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0281,0.00115,0.184,0.00758,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
1997-07-31,1996,10,44,212,454.22,0.55,3,Normal,50,10,9,9,108,186,0.41,268.2,0.59,268.2,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.155,0.0256,0.00105,0.18,0.0074,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.7,57.3,1380
1997-08-01,1996,11,44,213,447.93,0.56,3,Normal,47,8,6,5,89,155,0.35,292.9,0.65,292.9,0,0,0,0,-5,5,47,8,6,0,94,354,990,965.6,24.4,0.16,0.0373,0.00153,0.198,0.00811,2,0.14,0.338,0.0139,24,0.939,0.97,0.911,32.4,31.5,62.9,1510
1997-08-02,1996,11,44,214,441.1,0.56,3,Normal,47,8,6,5,89,155,0.35,286.1,0.65,286.1,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.034,0.00139,0.192,0.00787,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.7,30.7,61.5,1480
1997-08-03,1996,11,44,215,435.35,0.57,3,Normal,47,8,6,5,89,155,0.36,280.4,0.64,280.4,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0313,0.00128,0.187,0.00766,2,0.132,0.319,0.0131,24.1,0.937,0.97,0.908,31.1,30.1,60.2,1450
1997-08-04,1996,11,44,216,429.06,0.57,3,Normal,47,8,6,5,89,155,0.36,274.1,0.64,274.1,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0284,0.00116,0.182,0.00744,2,0.127,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.4,58.9,1410
1997-08-05,1996,11,45,217,422.78,0.58,3,Normal,47,8,6,5,89,155,0.37,267.8,0.63,267.8,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0254,0.00104,0.177,0.00722,2,0.123,0.3,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
1997-08-06,1996,11,45,218,417.03,0.58,3,Normal,47,8,6,5,89,155,0.37,262,0.63,262,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.15,0.0227,0.000925,0.172,0.00702,2,0.119,0.292,0.0119,24.2,0.932,0.97,0.904,29,28.2,56.3,1350
1997-08-07,1996,11,45,219,411.29,0.58,3,Normal,47,8,6,5,89,155,0.38,256.3,0.62,256.3,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.5,24.5,0.148,0.02,0.000813,0.167,0.00682,2,0.115,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.5,55.1,1320
1997-08-08,1996,11,45,220,406.64,0.59,3,Normal,47,8,6,5,89,155,0.38,251.6,0.62,251.6,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0178,0.000723,0.164,0.00666,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27,54.1,1300
1997-08-09,1996,11,45,221,401.45,0.59,3,Normal,47,8,6,5,89,155,0.39,246.4,0.61,246.4,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000679,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
1997-08-10,1996,11,45,222,396.25,0.6,3,Normal,47,8,6,5,89,155,0.39,241.3,0.61,241.3,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0163,0.00066,0.158,0.00644,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
1997-08-11,1996,11,45,223,391.06,0.6,3,Normal,47,8,6,5,89,155,0.4,236.1,0.6,236.1,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000642,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.7,1220
1997-08-12,1996,11,46,224,385.86,0.61,3,Normal,47,8,6,5,89,155,0.4,230.9,0.6,230.9,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000623,0.154,0.00624,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.938,52.6,48.2,48.2,1160
1997-08-13,1996,11,46,225,381.21,0.61,3,Normal,47,8,6,5,89,155,0.41,226.2,0.59,226.2,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
1997-08-14,1996,11,46,226,376.56,0.61,3,Normal,47,8,6,5,89,155,0.41,221.6,0.59,221.6,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.00059,0.15,0.00606,1,0.242,0.391,0.0158,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
1997-08-15,1996,11,46,227,371.92,0.62,3,Normal,47,8,6,5,89,155,0.42,216.9,0.58,216.9,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000573,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
1997-08-16,1996,11,46,228,367.27,0.62,3,Normal,47,8,6,5,89,155,0.42,212.3,0.58,212.3,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
1997-08-17,1996,11,46,229,363.71,0.62,3,Normal,47,8,6,5,89,155,0.43,208.7,0.57,208.7,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
1997-08-18,1996,11,46,230,359.61,0.63,3,Normal,47,8,6,5,89,155,0.43,204.6,0.57,204.6,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0131,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,45.9,45.9,1100
1997-08-19,1996,11,47,231,355.51,0.63,3,Normal,47,8,6,5,89,155,0.44,200.5,0.56,200.5,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,45.9,45,45,1080
1997-08-20,1996,11,47,232,351.41,0.64,3,Normal,47,8,6,5,89,155,0.44,196.4,0.56,196.4,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000501,0.139,0.00559,1,0.208,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
1997-08-21,1996,11,47,233,347.31,0.64,3,Normal,47,8,6,5,89,155,0.45,192.3,0.55,192.3,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
1997-08-22,1996,11,47,234,343.21,0.64,3,Normal,47,8,6,5,89,155,0.45,188.2,0.55,188.2,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000472,0.135,0.00543,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
1997-08-23,1996,11,47,235,339.65,0.65,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.00046,0.134,0.00537,1,0.192,0.325,0.0131,24.6,0.95,0.98,0.931,42.3,41.4,41.4,995
1997-08-24,1996,11,47,236,336.1,0.65,3,Normal,47,8,6,5,89,155,0.46,181.1,0.54,181.1,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.5,40.6,40.6,975
1997-08-25,1996,11,47,237,332.54,0.66,3,Normal,47,8,6,5,89,155,0.47,177.5,0.53,177.5,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0108,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.7,39.7,954
1997-08-26,1996,11,48,238,328.99,0.66,3,Normal,47,8,6,5,89,155,0.47,174,0.53,174,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.6,0.947,0.976,0.924,39.8,38.9,38.9,933
1997-08-27,1996,11,48,239,325.43,0.66,3,Normal,47,8,6,5,89,155,0.48,170.4,0.52,170.4,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.00041,0.127,0.0051,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,912
1997-08-28,1996,11,48,240,321.88,0.67,3,Normal,47,8,6,5,89,155,0.48,166.9,0.52,166.9,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00993,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.918,38.2,37.1,37.1,891
1997-08-29,1996,11,48,241,319.42,0.67,3,Normal,47,8,6,5,89,155,0.48,164.4,0.52,164.4,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00973,0.000389,0.125,0.00499,1,0.164,0.289,0.0116,24.7,0.944,0.971,0.917,37.6,36.5,36.5,877
1997-08-30,1996,11,48,242,316.41,0.67,3,Normal,47,8,6,5,89,155,0.49,161.4,0.51,161.4,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00947,0.000379,0.123,0.00494,1,0.16,0.284,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,860
1997-08-31,1996,11,48,243,313.4,0.68,3,Normal,47,8,6,5,89,155,0.49,158.4,0.51,158.4,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00921,0.000368,0.122,0.00488,1,0.156,0.279,0.0111,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
1997-09-01,1996,12,48,244,309.3,0.68,3,Normal,40,6,4,3,65,118,0.38,191.3,0.62,191.3,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.333,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
1997-09-02,1996,12,49,245,305.74,0.69,3,Normal,40,6,4,3,65,118,0.39,187.7,0.61,187.7,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.119,0.0117,0.000467,0.131,0.00523,1,0.196,0.327,0.013,24.7,0.951,0.98,0.932,43.3,42.5,42.5,1020
1997-09-03,1996,12,49,246,301.64,0.69,3,Normal,40,6,4,3,65,118,0.39,183.6,0.61,183.6,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
1997-09-04,1996,12,49,247,297.54,0.7,3,Normal,40,6,4,3,65,118,0.4,179.5,0.6,179.5,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.949,0.979,0.929,41.4,40.5,40.5,973
1997-09-05,1996,12,49,248,293.44,0.71,3,Normal,40,6,4,3,65,118,0.4,175.4,0.6,175.4,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
1997-09-06,1996,12,49,249,289.89,0.71,3,Normal,40,6,4,3,65,118,0.41,171.9,0.59,171.9,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000412,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.6,38.6,38.6,927
1997-09-07,1996,12,49,250,286.33,0.72,3,Normal,40,6,4,3,65,118,0.41,168.3,0.59,168.3,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
1997-09-08,1996,12,49,251,282.78,0.72,3,Normal,40,6,4,3,65,118,0.42,164.8,0.58,164.8,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00976,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,885
1997-09-09,1996,12,50,252,280.31,0.73,3,Normal,40,6,4,3,65,118,0.42,162.3,0.58,162.3,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
1997-09-10,1996,12,50,253,277.31,0.73,3,Normal,40,6,4,3,65,118,0.43,159.3,0.57,159.3,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00929,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
1997-09-11,1996,12,50,254,274.3,0.74,3,Normal,40,6,4,3,65,118,0.43,156.3,0.57,156.3,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0107,24.9,0.941,0.97,0.913,36,34.9,34.9,837
1997-09-12,1996,12,50,255,271.29,0.74,3,Normal,40,6,4,3,65,118,0.43,153.3,0.56,153.3,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00878,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
1997-09-13,1996,12,50,256,268.28,0.75,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00852,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
1997-09-14,1996,12,50,257,266.37,0.75,3,Normal,40,6,4,3,65,118,0.44,148.4,0.56,148.4,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00836,0.000331,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
1997-09-15,1996,12,50,258,264.46,0.76,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.6,32.6,784
1997-09-16,1996,12,51,259,261.99,0.76,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
