date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-04-21,1997,7,29,111,1981.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.075,1834,0.93,1100,734,55,7,15,12,645,100,18,25,22,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1998-04-22,1997,7,30,112,1956.9,0.17,4,Mod_Dry,45,11,10,10,72,148,0.076,1809,0.92,1100,709,55,7,15,11,621,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1998-04-23,1997,7,30,113,1932.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.077,1784,0.92,1100,684,55,7,15,11,596,100,18,25,21,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1998-04-24,1997,7,30,114,1900.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.078,1753,0.92,1100,653,55,7,15,10,566,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
1998-04-25,1997,7,30,115,1869.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.079,1721,0.92,1100,621,55,7,15,9,535,100,18,25,19,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1998-04-26,1997,7,30,116,1838.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.081,1690,0.92,1100,590,55,7,15,8,505,100,18,25,18,577,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
1998-04-27,1997,7,30,117,1807.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.082,1659,0.92,1100,559,55,7,15,7,475,100,18,25,17,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1998-04-28,1997,7,30,118,1776.5,0.19,4,Mod_Dry,45,11,10,10,72,148,0.083,1628,0.92,1100,528,55,7,15,6,445,100,18,25,16,517,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1998-04-29,1997,7,31,119,1745.9,0.2,4,Mod_Dry,45,11,10,10,72,148,0.085,1598,0.92,1100,498,55,7,15,5,416,100,18,25,15,488,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
1998-04-30,1997,7,31,120,1715.6,0.2,4,Mod_Dry,45,11,10,10,72,148,0.086,1568,0.91,1100,468,55,7,14,4,388,100,18,24,14,460,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
1998-05-01,1997,8,31,121,1685.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.11,1493,0.89,1100,393,53,8,12,2,318,100,18,22,12,433,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
1998-05-02,1997,8,31,122,1655.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.12,1464,0.88,1100,364,53,8,11,1,291,100,18,21,11,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
1998-05-03,1997,8,31,123,1625.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.12,1434,0.88,1100,334,53,8,10,0,263,100,18,20,10,378,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
1998-05-04,1997,8,31,124,1596.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.12,1404,0.88,1100,304,53,8,9,-1,235,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
1998-05-05,1997,8,31,125,1567.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.12,1375,0.88,1100,275,53,8,8,-2,208,100,18,18,8,323,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1998-05-06,1997,8,32,126,1538.1,0.23,4,Mod_Dry,47,10,10,10,115,192,0.13,1346,0.88,1100,246,53,7,8,-3,181,100,17,18,7,296,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
1998-05-07,1997,8,32,127,1509.3,0.23,4,Mod_Dry,47,10,10,10,115,192,0.13,1317,0.87,1100,217,49,7,7,-3,157,96,17,17,7,272,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1998-05-08,1997,8,32,128,1480.7,0.24,4,Mod_Dry,47,10,10,10,115,192,0.13,1289,0.87,1100,189,43,6,6,-4,138,90,16,16,6,253,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1998-05-09,1997,8,32,129,1452.4,0.24,4,Mod_Dry,47,10,10,10,115,192,0.13,1260,0.87,1100,160,36,5,5,-5,119,83,15,15,5,234,1210,990,969.3,20.7,0.864,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1998-05-10,1997,8,32,130,1424.4,0.25,4,Mod_Dry,47,10,10,10,115,192,0.14,1232,0.86,1100,132,30,4,4,-6,100,77,14,14,4,215,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
1998-05-11,1997,8,32,131,1396.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
1998-05-12,1997,8,32,132,1350.9,0.26,4,Mod_Dry,47,10,10,10,115,192,0.14,1159,0.86,1100,59,13,2,2,-8,50,60,12,12,2,165,1180,990,969,21,0.822,0.648,0.0309,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1998-05-13,1997,8,33,133,1300,0.27,4,Mod_Dry,47,10,10,10,115,192,0.15,1108,0.85,1100,8,2,0,0,-10,16,49,10,10,0,131,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1998-05-14,1997,8,33,134,1255.9,0.27,4,Mod_Dry,47,10,10,10,115,192,0.15,1064,0.85,1064,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.744,0.567,0.0266,1.31,0.0615,4,0.293,1.6,0.0753,19.7,0.954,0.98,0.935,49,48,192,4610
1998-05-15,1997,8,33,135,1212.7,0.28,4,Mod_Dry,47,10,10,10,115,192,0.16,1021,0.84,1021,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.68,0.47,0.0219,1.15,0.0537,4,0.284,1.43,0.0669,20,0.955,0.98,0.936,47.8,46.8,187,4500
1998-05-16,1997,8,33,136,1176,0.29,4,Mod_Dry,47,10,10,10,115,192,0.16,984,0.84,984,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.627,0.415,0.0193,1.04,0.0484,4,0.275,1.32,0.0611,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
1998-05-17,1997,8,33,137,1139.9,0.29,4,Mod_Dry,47,10,10,10,115,192,0.17,947.9,0.83,947.9,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.584,0.398,0.0184,0.982,0.0453,4,0.262,1.24,0.0574,20.4,0.955,0.98,0.936,45.3,44.4,178,4260
1998-05-18,1997,8,33,138,1110,0.3,4,Mod_Dry,47,10,10,10,115,192,0.17,918,0.83,918,0,0,0,0,-10,10,47,10,10,0,125,985,990,968.2,21.8,0.557,0.383,0.0176,0.94,0.0432,4,0.252,1.19,0.0548,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
1998-05-19,1997,8,33,139,1080.6,0.31,4,Mod_Dry,47,10,10,10,115,192,0.18,888.6,0.82,888.6,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.899,0.0411,4,0.242,1.14,0.0522,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
1998-05-20,1997,8,34,140,1051.8,0.31,4,Mod_Dry,47,10,10,10,115,192,0.18,859.9,0.82,859.9,0,0,0,0,-10,10,47,10,10,0,125,927,990,968.1,21.9,0.503,0.355,0.0162,0.859,0.0391,4,0.233,1.09,0.0497,20.8,0.954,0.98,0.935,41.9,41.1,164,3950
1998-05-21,1997,8,34,141,1028.8,0.32,4,Mod_Dry,47,10,10,10,115,192,0.19,836.8,0.81,836.8,0,0,0,0,-10,10,47,10,10,0,125,904,990,968,22,0.482,0.344,0.0156,0.826,0.0375,4,0.225,1.05,0.0478,21,0.954,0.978,0.933,41,40.1,160,3850
1998-05-22,1997,8,34,142,1006.1,0.32,4,Mod_Dry,47,10,10,10,115,192,0.19,814.1,0.81,814.1,0,0,0,0,-10,10,47,10,10,0,125,881,990,967.9,22.1,0.462,0.333,0.0151,0.795,0.036,4,0.217,1.01,0.0458,21.1,0.953,0.976,0.931,40.1,39.1,157,3760
1998-05-23,1997,8,34,143,983.87,0.33,4,Mod_Dry,47,10,10,10,115,192,0.2,791.9,0.81,791.9,0,0,0,0,-10,10,47,10,10,0,125,859,990,967.8,22.2,0.441,0.322,0.0145,0.763,0.0344,4,0.21,0.973,0.0439,21.2,0.953,0.974,0.928,39.2,38.2,153,3670
1998-05-24,1997,8,34,144,962.14,0.33,4,Mod_Dry,47,10,10,10,115,192,0.2,770.1,0.8,770.1,0,0,0,0,-10,10,47,10,10,0,125,837,990,967.7,22.3,0.421,0.312,0.014,0.733,0.0329,3,0.285,1.02,0.0458,21.2,0.956,0.98,0.937,51.1,48.2,145,3470
1998-05-25,1997,8,34,145,940.91,0.34,4,Mod_Dry,47,10,10,10,115,192,0.2,748.9,0.8,748.9,0,0,0,0,-10,10,47,10,10,0,125,816,990,967.7,22.3,0.402,0.301,0.0135,0.703,0.0315,3,0.28,0.983,0.044,21.4,0.957,0.98,0.938,50,48.2,145,3470
1998-05-26,1997,8,34,146,924.78,0.34,4,Mod_Dry,47,10,10,10,115,192,0.21,732.8,0.79,732.8,0,0,0,0,-10,10,47,10,10,0,125,800,990,967.6,22.4,0.387,0.29,0.013,0.678,0.0302,3,0.272,0.95,0.0424,21.5,0.957,0.98,0.938,49.2,48.2,145,3470
1998-05-27,1997,8,35,147,908.99,0.35,4,Mod_Dry,47,10,10,10,115,192,0.21,717,0.79,717,0,0,0,0,-10,10,47,10,10,0,125,784,990,967.5,22.5,0.373,0.28,0.0125,0.653,0.0291,3,0.265,0.918,0.0409,21.5,0.957,0.98,0.938,48.3,47.3,142,3410
1998-05-28,1997,8,35,148,893.56,0.35,4,Mod_Dry,47,10,10,10,115,192,0.21,701.6,0.79,701.6,0,0,0,0,-10,10,47,10,10,0,125,769,990,967.5,22.5,0.363,0.27,0.012,0.633,0.0281,3,0.258,0.891,0.0396,21.6,0.957,0.98,0.938,47.5,46.5,140,3350
1998-05-29,1997,8,35,149,878.54,0.36,4,Mod_Dry,47,10,10,10,115,192,0.22,686.5,0.78,686.5,0,0,0,0,-10,10,47,10,10,0,125,754,990,967.4,22.6,0.355,0.26,0.0115,0.614,0.0272,3,0.251,0.866,0.0383,21.7,0.957,0.98,0.938,46.6,45.7,137,3290
1998-05-30,1997,8,35,150,863.93,0.36,4,Mod_Dry,47,10,10,10,115,192,0.22,671.9,0.78,671.9,0,0,0,0,-10,10,47,10,10,0,125,739,990,967.4,22.6,0.346,0.25,0.011,0.596,0.0263,3,0.245,0.841,0.0371,21.8,0.957,0.98,0.937,45.8,44.9,135,3230
1998-05-31,1997,8,35,151,849.78,0.36,4,Mod_Dry,47,10,10,10,115,192,0.23,657.8,0.77,657.8,0,0,0,0,-10,10,47,10,10,0,125,725,990,967.3,22.7,0.338,0.24,0.0106,0.579,0.0255,3,0.239,0.817,0.036,21.9,0.956,0.98,0.937,45,44.1,132,3170
1998-06-01,1997,9,35,152,836.14,0.37,5,Dry,39,9,7,5,59,119,0.14,717.1,0.86,717.1,0,0,0,0,-5,5,39,9,7,0,64,772,990,967.2,22.8,0.365,0.28,0.0123,0.645,0.0284,3,0.265,0.911,0.04,21.8,0.957,0.98,0.938,49,48,144,3460
1998-06-02,1997,9,35,153,823.06,0.38,5,Dry,39,9,7,5,59,119,0.14,704.1,0.85,704.1,0,0,0,0,-5,5,39,9,7,0,64,759,990,967.2,22.8,0.358,0.271,0.0119,0.629,0.0276,3,0.259,0.889,0.039,21.9,0.957,0.98,0.938,48.3,47.3,142,3410
1998-06-03,1997,9,36,154,814.09,0.38,5,Dry,39,9,7,5,59,119,0.15,695.1,0.85,695.1,0,0,0,0,-5,5,39,9,7,0,64,750,990,967.2,22.8,0.353,0.265,0.0116,0.618,0.0271,3,0.255,0.873,0.0382,22,0.957,0.98,0.938,47.8,46.8,140,3370
1998-06-04,1997,9,36,155,805.49,0.38,5,Dry,39,9,7,5,59,119,0.15,686.5,0.85,686.5,0,0,0,0,-5,5,39,9,7,0,64,741,990,967.1,22.9,0.348,0.26,0.0113,0.607,0.0266,3,0.251,0.859,0.0375,22,0.957,0.98,0.938,47.3,46.3,139,3340
1998-06-05,1997,9,36,156,797.29,0.39,5,Dry,39,9,7,5,59,119,0.15,678.3,0.85,678.3,0,0,0,0,-5,5,39,9,7,0,64,733,990,967.1,22.9,0.343,0.254,0.0111,0.597,0.0261,3,0.248,0.845,0.0369,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
1998-06-06,1997,9,36,157,786.62,0.39,5,Dry,39,9,7,5,59,119,0.15,667.6,0.85,667.6,0,0,0,0,-5,5,39,9,7,0,64,723,990,967,23,0.337,0.247,0.0108,0.584,0.0254,3,0.243,0.827,0.036,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
1998-06-07,1997,9,36,158,779.74,0.4,5,Dry,39,9,7,5,59,119,0.15,660.7,0.85,660.7,0,0,0,0,-5,5,39,9,7,0,64,716,990,967,23,0.333,0.242,0.0105,0.576,0.025,3,0.24,0.815,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
1998-06-08,1997,9,36,159,773.72,0.4,5,Dry,39,9,7,5,59,119,0.15,654.7,0.85,654.7,0,0,0,0,-5,5,39,9,7,0,64,710,990,967,23,0.33,0.238,0.0104,0.568,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
1998-06-09,1997,9,36,160,766.21,0.4,5,Dry,39,9,7,5,59,119,0.15,647.2,0.84,647.2,0,0,0,0,-5,5,39,9,7,0,64,702,990,967,23,0.326,0.233,0.0101,0.559,0.0243,3,0.234,0.793,0.0344,22.2,0.956,0.98,0.937,45,44.1,132,3170
1998-06-10,1997,9,37,161,753.36,0.41,5,Dry,39,9,7,5,59,119,0.16,634.4,0.84,634.4,0,0,0,0,-5,5,39,9,7,0,64,689,990,966.9,23.1,0.318,0.225,0.00974,0.543,0.0235,3,0.228,0.771,0.0334,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
1998-06-11,1997,9,37,162,741.06,0.41,5,Dry,39,9,7,5,59,119,0.16,622.1,0.84,622.1,0,0,0,0,-5,5,39,9,7,0,64,677,990,966.9,23.1,0.311,0.217,0.00936,0.528,0.0228,3,0.222,0.75,0.0324,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
1998-06-12,1997,9,37,163,729.85,0.42,5,Dry,39,9,7,5,59,119,0.16,610.9,0.84,610.9,0,0,0,0,-5,5,39,9,7,0,64,666,990,966.8,23.2,0.305,0.209,0.00902,0.514,0.0222,3,0.217,0.731,0.0315,22.4,0.955,0.98,0.936,42.8,41.9,126,3020
1998-06-13,1997,9,37,164,718.09,0.42,5,Dry,39,9,7,5,59,119,0.17,599.1,0.83,599.1,0,0,0,0,-5,5,39,9,7,0,64,654,990,966.8,23.2,0.298,0.201,0.00866,0.499,0.0215,3,0.212,0.712,0.0306,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
1998-06-14,1997,9,37,165,706.88,0.43,5,Dry,39,9,7,5,59,119,0.17,587.9,0.83,587.9,0,0,0,0,-5,5,39,9,7,0,64,643,990,966.7,23.3,0.292,0.194,0.00832,0.486,0.0209,3,0.207,0.693,0.0298,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
1998-06-15,1997,9,37,166,696.76,0.43,5,Dry,39,9,7,5,59,119,0.17,577.8,0.83,577.8,0,0,0,0,-5,5,39,9,7,0,64,633,990,966.7,23.3,0.286,0.187,0.00802,0.473,0.0203,3,0.202,0.676,0.029,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
1998-06-16,1997,9,37,167,686.1,0.43,5,Dry,39,9,7,5,59,119,0.17,567.1,0.83,567.1,0,0,0,0,-5,5,39,9,7,0,64,622,990,966.6,23.4,0.28,0.18,0.0077,0.46,0.0197,3,0.198,0.658,0.0282,22.7,0.952,0.976,0.929,40.1,39.1,117,2820
1998-06-17,1997,9,38,168,675.43,0.44,5,Dry,39,9,7,5,59,119,0.18,556.4,0.82,556.4,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.274,0.173,0.00738,0.447,0.0191,3,0.193,0.64,0.0273,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
1998-06-18,1997,9,38,169,664.77,0.44,5,Dry,39,9,7,5,59,119,0.18,545.8,0.82,545.8,0,0,0,0,-5,5,39,9,7,0,64,601,990,966.6,23.4,0.268,0.166,0.00706,0.434,0.0185,3,0.188,0.622,0.0265,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
1998-06-19,1997,9,38,170,654.65,0.45,5,Dry,39,9,7,5,59,119,0.18,535.6,0.82,535.6,0,0,0,0,-5,5,39,9,7,0,64,591,990,966.5,23.5,0.262,0.159,0.00676,0.421,0.0179,3,0.184,0.605,0.0257,22.9,0.95,0.972,0.923,38,37,111,2660
1998-06-20,1997,9,38,171,645.63,0.45,5,Dry,39,9,7,5,59,119,0.18,526.6,0.82,526.6,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.257,0.153,0.0065,0.41,0.0174,3,0.179,0.589,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
1998-06-21,1997,9,38,172,636.06,0.46,4,Mod_Dry,45,10,9,9,88,161,0.25,475.1,0.75,475.1,0,0,0,0,-9,9,45,10,9,0,97,539,990,966.4,23.6,0.233,0.123,0.00523,0.356,0.0151,2,0.263,0.619,0.0263,22.9,0.957,0.98,0.937,51.1,48.2,96.4,2310
1998-06-22,1997,9,38,173,626.49,0.46,4,Mod_Dry,45,10,9,9,88,161,0.26,465.5,0.74,465.5,0,0,0,0,-9,9,45,10,9,0,97,529,990,966.4,23.6,0.227,0.119,0.00503,0.346,0.0147,2,0.257,0.603,0.0256,23,0.957,0.98,0.938,50.2,48.2,96.4,2310
1998-06-23,1997,9,38,174,617.46,0.46,4,Mod_Dry,45,10,9,9,88,161,0.26,456.5,0.74,456.5,0,0,0,0,-9,9,45,10,9,0,97,520,990,966.4,23.6,0.222,0.114,0.00484,0.337,0.0143,2,0.251,0.587,0.0249,23,0.958,0.98,0.939,49.4,48.2,96.4,2310
1998-06-24,1997,9,39,175,608.44,0.47,4,Mod_Dry,45,10,9,9,88,161,0.27,447.4,0.73,447.4,0,0,0,0,-9,9,45,10,9,0,97,511,990,966.3,23.7,0.217,0.11,0.00466,0.327,0.0138,2,0.245,0.572,0.0242,23.1,0.958,0.98,0.939,48.5,47.6,95.1,2280
1998-06-25,1997,9,39,176,600.51,0.47,4,Mod_Dry,45,10,9,9,88,161,0.27,439.5,0.73,439.5,0,0,0,0,-9,9,45,10,9,0,97,504,990,966.3,23.7,0.213,0.106,0.00449,0.32,0.0135,2,0.239,0.559,0.0236,23.1,0.957,0.98,0.938,47.7,46.8,93.6,2250
1998-06-26,1997,9,39,177,592.03,0.48,4,Mod_Dry,45,10,9,9,88,161,0.27,431,0.73,431,0,0,0,0,-9,9,45,10,9,0,97,495,990,966.3,23.7,0.21,0.102,0.00432,0.313,0.0132,2,0.233,0.546,0.023,23.2,0.957,0.98,0.938,46.9,46,91.9,2210
1998-06-27,1997,9,39,178,583.56,0.48,4,Mod_Dry,45,10,9,9,88,161,0.28,422.6,0.72,422.6,0,0,0,0,-9,9,45,10,9,0,97,487,990,966.2,23.8,0.207,0.0984,0.00414,0.306,0.0129,2,0.228,0.533,0.0224,23.2,0.956,0.98,0.937,46.1,45.1,90.3,2170
1998-06-28,1997,9,39,179,575.08,0.48,4,Mod_Dry,45,10,9,9,88,161,0.28,414.1,0.72,414.1,0,0,0,0,-9,9,45,10,9,0,97,478,990,966.2,23.8,0.204,0.0944,0.00397,0.299,0.0125,2,0.222,0.521,0.0219,23.3,0.956,0.98,0.937,45.2,44.3,88.6,2130
1998-06-29,1997,9,39,180,567.15,0.49,4,Mod_Dry,45,10,9,9,88,161,0.28,406.1,0.72,406.1,0,0,0,0,-9,9,45,10,9,0,97,470,990,966.2,23.8,0.201,0.0907,0.0038,0.292,0.0123,2,0.217,0.509,0.0213,23.3,0.955,0.98,0.936,44.4,43.5,87,2090
1998-06-30,1997,9,39,181,559.22,0.49,4,Mod_Dry,45,10,9,9,88,161,0.29,398.2,0.71,398.2,0,0,0,0,-9,9,45,10,9,0,97,462,990,966.1,23.9,0.199,0.087,0.00364,0.286,0.012,2,0.211,0.497,0.0208,23.4,0.955,0.98,0.936,43.6,42.7,85.4,2050
1998-07-01,1997,10,40,182,552.39,0.5,4,Mod_Dry,42,9,8,6,70,135,0.24,417.4,0.76,417.4,0,0,0,0,-6,6,42,9,8,0,76,476,990,966.1,23.9,0.204,0.096,0.00401,0.3,0.0125,2,0.224,0.524,0.0219,23.4,0.956,0.98,0.937,45.8,44.9,89.7,2150
1998-07-02,1997,10,40,183,545,0.5,4,Mod_Dry,42,9,8,6,70,135,0.25,410,0.75,410,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0925,0.00386,0.294,0.0123,2,0.219,0.513,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.2,2120
1998-07-03,1997,10,40,184,537.62,0.5,4,Mod_Dry,42,9,8,6,70,135,0.25,402.6,0.75,402.6,0,0,0,0,-6,6,42,9,8,0,76,462,990,966,24,0.198,0.089,0.00371,0.287,0.012,2,0.214,0.502,0.0209,23.5,0.955,0.98,0.936,44.3,43.4,86.8,2080
1998-07-04,1997,10,40,185,530.24,0.51,4,Mod_Dry,42,9,8,6,70,135,0.26,395.2,0.74,395.2,0,0,0,0,-6,6,42,9,8,0,76,454,990,966,24,0.196,0.0856,0.00356,0.281,0.0117,2,0.209,0.491,0.0204,23.5,0.954,0.98,0.935,43.5,42.6,85.3,2050
1998-07-05,1997,10,40,186,522.85,0.51,4,Mod_Dry,42,9,8,6,70,135,0.26,387.9,0.74,387.9,0,0,0,0,-6,6,42,9,8,0,76,447,990,966,24,0.193,0.0821,0.00341,0.275,0.0114,2,0.204,0.48,0.0199,23.6,0.953,0.98,0.934,42.7,41.9,83.8,2010
1998-07-06,1997,10,40,187,516.02,0.52,4,Mod_Dry,42,9,8,6,70,135,0.26,381,0.74,381,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.0788,0.00327,0.27,0.0112,2,0.2,0.469,0.0195,23.6,0.953,0.98,0.933,42,41.2,82.3,1980
1998-07-07,1997,10,40,188,509.18,0.52,4,Mod_Dry,42,9,8,6,70,135,0.27,374.2,0.73,374.2,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.188,0.0756,0.00314,0.264,0.011,2,0.195,0.459,0.019,23.6,0.952,0.979,0.931,41.3,40.4,80.8,1940
1998-07-08,1997,10,41,189,503.44,0.52,4,Mod_Dry,42,9,8,6,70,135,0.27,368.4,0.73,368.4,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0729,0.00302,0.259,0.0107,2,0.191,0.45,0.0187,23.7,0.951,0.978,0.93,40.7,39.8,79.5,1910
1998-07-09,1997,10,41,190,497.15,0.53,4,Mod_Dry,42,9,8,6,70,135,0.27,362.1,0.73,362.1,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0699,0.00289,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,40,39.1,78.1,1880
1998-07-10,1997,10,41,191,490.86,0.53,4,Mod_Dry,42,9,8,6,70,135,0.28,355.9,0.72,355.9,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.067,0.00277,0.249,0.0103,2,0.183,0.432,0.0178,23.8,0.949,0.975,0.925,39.4,38.4,76.7,1840
1998-07-11,1997,10,41,192,484.57,0.53,4,Mod_Dry,42,9,8,6,70,135,0.28,349.6,0.72,349.6,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.064,0.00264,0.244,0.0101,2,0.178,0.422,0.0174,23.8,0.948,0.973,0.923,38.7,37.7,75.3,1810
1998-07-12,1997,10,41,193,478.28,0.54,4,Mod_Dry,42,9,8,6,70,135,0.28,343.3,0.72,343.3,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.178,0.061,0.00252,0.239,0.00984,2,0.174,0.413,0.017,23.8,0.947,0.972,0.921,38,36.9,73.9,1770
1998-07-13,1997,10,41,194,472.54,0.54,4,Mod_Dry,42,9,8,6,70,135,0.29,337.5,0.71,337.5,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.175,0.0583,0.0024,0.234,0.00963,2,0.17,0.404,0.0166,23.9,0.947,0.97,0.919,37.4,36.3,72.6,1740
1998-07-14,1997,10,41,195,466.8,0.55,4,Mod_Dry,42,9,8,6,70,135,0.29,331.8,0.71,331.8,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.173,0.0556,0.00229,0.229,0.00943,2,0.166,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.4,1710
1998-07-15,1997,10,42,196,461.06,0.55,4,Mod_Dry,42,9,8,6,70,135,0.29,326.1,0.71,326.1,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.171,0.0529,0.00217,0.224,0.00922,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.916,36.2,35.1,70.2,1680
1998-07-16,1997,10,42,197,455.31,0.55,4,Mod_Dry,42,9,8,6,70,135,0.3,320.3,0.7,320.3,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0502,0.00206,0.22,0.00902,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.5,34.5,69,1650
1998-07-17,1997,10,42,198,450.67,0.56,4,Mod_Dry,42,9,8,6,70,135,0.3,315.7,0.7,315.7,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.048,0.00197,0.216,0.00885,2,0.156,0.371,0.0152,24,0.943,0.97,0.915,35,34,68,1630
1998-07-18,1997,10,42,199,445.47,0.56,4,Mod_Dry,42,9,8,6,70,135,0.3,310.5,0.7,310.5,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0455,0.00187,0.211,0.00867,2,0.152,0.364,0.0149,24,0.942,0.97,0.914,34.5,33.4,66.9,1610
1998-07-19,1997,10,42,200,440.28,0.56,4,Mod_Dry,42,9,8,6,70,135,0.31,305.3,0.69,305.3,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0431,0.00176,0.207,0.00848,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,33.9,32.9,65.8,1580
1998-07-20,1997,10,42,201,435.08,0.57,4,Mod_Dry,42,9,8,6,70,135,0.31,300.1,0.69,300.1,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0406,0.00166,0.203,0.0083,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.913,33.4,32.4,64.7,1550
1998-07-21,1997,10,42,202,429.89,0.57,4,Mod_Dry,42,9,8,6,70,135,0.31,294.9,0.69,294.9,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.16,0.0382,0.00156,0.199,0.00812,2,0.142,0.34,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.6,1530
1998-07-22,1997,10,43,203,424.69,0.58,4,Mod_Dry,42,9,8,6,70,135,0.32,289.7,0.68,289.7,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0357,0.00146,0.194,0.00794,2,0.138,0.332,0.0136,24.2,0.938,0.97,0.91,32.2,31.2,62.5,1500
1998-07-23,1997,10,43,204,420.04,0.58,4,Mod_Dry,42,9,8,6,70,135,0.32,285,0.68,285,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0335,0.00137,0.19,0.00777,2,0.135,0.325,0.0133,24.2,0.937,0.97,0.909,31.7,30.7,61.5,1480
1998-07-24,1997,10,43,205,415.39,0.58,4,Mod_Dry,42,9,8,6,70,135,0.33,280.4,0.68,280.4,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0313,0.00128,0.187,0.00761,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.2,30.2,60.5,1450
1998-07-25,1997,10,43,206,410.74,0.59,4,Mod_Dry,42,9,8,6,70,135,0.33,275.7,0.67,275.7,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0291,0.00119,0.183,0.00745,2,0.129,0.311,0.0127,24.2,0.935,0.97,0.907,30.7,29.7,59.5,1430
1998-07-26,1997,10,43,207,406.1,0.59,4,Mod_Dry,42,9,8,6,70,135,0.33,271.1,0.67,271.1,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.027,0.0011,0.179,0.00728,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.5,1400
1998-07-27,1997,10,43,208,401.45,0.59,4,Mod_Dry,42,9,8,6,70,135,0.34,266.4,0.66,266.4,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0248,0.00101,0.175,0.00712,2,0.122,0.298,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.5,1380
1998-07-28,1997,10,43,209,397.89,0.6,4,Mod_Dry,42,9,8,6,70,135,0.34,262.9,0.66,262.9,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0231,0.000938,0.172,0.007,2,0.12,0.292,0.0119,24.3,0.933,0.97,0.905,29.2,28.4,56.7,1360
1998-07-29,1997,10,44,210,393.79,0.6,4,Mod_Dry,42,9,8,6,70,135,0.34,258.8,0.66,258.8,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0211,0.000859,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
1998-07-30,1997,10,44,211,389.69,0.6,4,Mod_Dry,42,9,8,6,70,135,0.35,254.7,0.65,254.7,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.3,24.7,0.146,0.0192,0.000779,0.165,0.00671,2,0.114,0.28,0.0114,24.4,0.931,0.97,0.903,28.3,27.5,55,1320
1998-07-31,1997,10,44,212,385.59,0.61,4,Mod_Dry,42,9,8,6,70,135,0.35,250.6,0.65,250.6,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0173,0.0007,0.162,0.00657,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27,54.1,1300
1998-08-01,1997,11,44,213,380.39,0.61,4,Mod_Dry,39,7,5,4,60,115,0.3,265.4,0.7,265.4,0,0,0,0,-4,4,39,7,5,0,64,316,990,965.3,24.7,0.147,0.0243,0.000982,0.171,0.00694,2,0.122,0.293,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.5,1380
1998-08-02,1997,11,44,214,375.74,0.61,4,Mod_Dry,39,7,5,4,60,115,0.31,260.7,0.69,260.7,0,0,0,0,-4,4,39,7,5,0,64,312,990,965.3,24.7,0.146,0.0221,0.000893,0.168,0.00678,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29.1,28.2,56.5,1360
1998-08-03,1997,11,44,215,371.1,0.62,4,Mod_Dry,39,7,5,4,60,115,0.31,256.1,0.69,256.1,0,0,0,0,-4,4,39,7,5,0,64,307,990,965.3,24.7,0.144,0.0199,0.000803,0.164,0.00662,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.6,27.7,55.5,1330
1998-08-04,1997,11,44,216,366.45,0.62,4,Mod_Dry,39,7,5,4,60,115,0.31,251.4,0.69,251.4,0,0,0,0,-4,4,39,7,5,0,64,302,990,965.2,24.8,0.142,0.0177,0.000714,0.16,0.00646,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
1998-08-05,1997,11,45,217,361.8,0.63,4,Mod_Dry,39,7,5,4,60,115,0.32,246.8,0.68,246.8,0,0,0,0,-4,4,39,7,5,0,64,298,990,965.2,24.8,0.141,0.0167,0.000675,0.157,0.00635,2,0.109,0.266,0.0107,24.5,0.928,0.97,0.901,27.6,26.7,53.5,1280
1998-08-06,1997,11,45,218,358.24,0.63,4,Mod_Dry,39,7,5,4,60,115,0.32,243.2,0.68,243.2,0,0,0,0,-4,4,39,7,5,0,64,294,990,965.2,24.8,0.139,0.0164,0.000662,0.156,0.00628,2,0.107,0.262,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.7,1260
1998-08-07,1997,11,45,219,354.14,0.63,4,Mod_Dry,39,7,5,4,60,115,0.33,239.1,0.68,239.1,0,0,0,0,-4,4,39,7,5,0,64,290,990,965.2,24.8,0.138,0.0161,0.000647,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.8,1240
1998-08-08,1997,11,45,220,350.04,0.64,4,Mod_Dry,39,7,5,4,60,115,0.33,235,0.67,235,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.2,24.8,0.136,0.0157,0.000633,0.152,0.00613,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.9,1220
1998-08-09,1997,11,45,221,345.94,0.64,4,Mod_Dry,39,7,5,4,60,115,0.33,230.9,0.67,230.9,0,0,0,0,-4,4,39,7,5,0,64,282,990,965.1,24.9,0.135,0.0154,0.000618,0.15,0.00605,2,0.0984,0.249,0.01,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
1998-08-10,1997,11,45,222,341.84,0.65,4,Mod_Dry,39,7,5,4,60,115,0.34,226.8,0.66,226.8,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.015,0.000604,0.149,0.00597,1,0.249,0.397,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
1998-08-11,1997,11,45,223,337.74,0.65,4,Mod_Dry,39,7,5,4,60,115,0.34,222.7,0.66,222.7,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.243,0.39,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
1998-08-12,1997,11,46,224,334.18,0.65,4,Mod_Dry,39,7,5,4,60,115,0.34,219.2,0.66,219.2,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000577,0.145,0.00583,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
1998-08-13,1997,11,46,225,330.63,0.66,4,Mod_Dry,39,7,5,4,60,115,0.35,215.6,0.65,215.6,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000564,0.144,0.00576,1,0.234,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1998-08-14,1997,11,46,226,327.07,0.66,4,Mod_Dry,39,7,5,4,60,115,0.35,212.1,0.65,212.1,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000552,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,48.9,48,48,1150
1998-08-15,1997,11,46,227,323.52,0.67,4,Mod_Dry,39,7,5,4,60,115,0.35,208.5,0.65,208.5,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000539,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
1998-08-16,1997,11,46,228,319.96,0.67,4,Mod_Dry,39,7,5,4,60,115,0.36,205,0.64,205,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
1998-08-17,1997,11,46,229,316.41,0.67,4,Mod_Dry,39,7,5,4,60,115,0.36,201.4,0.64,201.4,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0129,0.000514,0.137,0.0055,1,0.214,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
1998-08-18,1997,11,46,230,313.95,0.68,4,Mod_Dry,39,7,5,4,60,115,0.37,198.9,0.63,198.9,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000506,0.136,0.00545,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45,45,1080
1998-08-19,1997,11,47,231,310.94,0.68,4,Mod_Dry,39,7,5,4,60,115,0.37,195.9,0.63,195.9,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1060
1998-08-20,1997,11,47,232,307.93,0.69,4,Mod_Dry,39,7,5,4,60,115,0.37,192.9,0.63,192.9,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0121,0.000485,0.134,0.00534,1,0.203,0.337,0.0134,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
1998-08-21,1997,11,47,233,304.92,0.69,4,Mod_Dry,39,7,5,4,60,115,0.38,189.9,0.62,189.9,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000474,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
1998-08-22,1997,11,47,234,301.92,0.69,4,Mod_Dry,39,7,5,4,60,115,0.38,186.9,0.62,186.9,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0116,0.000464,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
1998-08-23,1997,11,47,235,298.91,0.7,4,Mod_Dry,39,7,5,4,60,115,0.39,183.9,0.61,183.9,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
1998-08-24,1997,11,47,236,295.9,0.7,4,Mod_Dry,39,7,5,4,60,115,0.39,180.9,0.61,180.9,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00512,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
1998-08-25,1997,11,47,237,292.89,0.71,4,Mod_Dry,39,7,5,4,60,115,0.39,177.9,0.61,177.9,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41,40.2,40.2,964
1998-08-26,1997,11,48,238,289.89,0.71,4,Mod_Dry,39,7,5,4,60,115,0.4,174.9,0.6,174.9,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.00501,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,946
1998-08-27,1997,11,48,239,286.88,0.72,4,Mod_Dry,39,7,5,4,60,115,0.4,171.9,0.6,171.9,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.7,38.7,928
1998-08-28,1997,11,48,240,284.42,0.72,4,Mod_Dry,39,7,5,4,60,115,0.4,169.4,0.6,169.4,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0102,0.000403,0.123,0.00491,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38,38,913
1998-08-29,1997,11,48,241,281.96,0.72,4,Mod_Dry,39,7,5,4,60,115,0.41,167,0.59,167,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,898
1998-08-30,1997,11,48,242,279.49,0.73,4,Mod_Dry,39,7,5,4,60,115,0.41,164.5,0.59,164.5,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.112,0.00973,0.000386,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
1998-08-31,1997,11,48,243,277.03,0.73,4,Mod_Dry,39,7,5,4,60,115,0.41,162,0.58,162,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00952,0.000378,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
1998-09-01,1997,12,48,244,274.57,0.74,4,Mod_Dry,34,6,4,3,44,91,0.33,183.6,0.67,183.6,0,0,0,0,-3,3,34,6,4,0,47,228,990,964.8,25.2,0.116,0.0114,0.000451,0.127,0.00505,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.5,41.7,41.7,1000
1998-09-02,1997,12,49,245,270.47,0.74,4,Mod_Dry,34,6,4,3,44,91,0.34,179.5,0.66,179.5,0,0,0,0,-3,3,34,6,4,0,47,223,990,964.8,25.2,0.114,0.011,0.000436,0.125,0.00497,1,0.185,0.31,0.0123,24.9,0.948,0.979,0.929,41.6,40.7,40.7,977
1998-09-03,1997,12,49,246,266.37,0.75,4,Mod_Dry,34,6,4,3,44,91,0.34,175.4,0.66,175.4,0,0,0,0,-3,3,34,6,4,0,47,219,990,964.8,25.2,0.113,0.0107,0.000422,0.124,0.0049,1,0.179,0.303,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
1998-09-04,1997,12,49,247,262.27,0.76,4,Mod_Dry,34,6,4,3,44,91,0.35,171.3,0.65,171.3,0,0,0,0,-3,3,34,6,4,0,47,215,990,964.7,25.3,0.112,0.0103,0.000408,0.122,0.00482,1,0.174,0.296,0.0117,25,0.946,0.975,0.922,39.6,38.7,38.7,928
1998-09-05,1997,12,49,248,258.71,0.77,4,Mod_Dry,34,6,4,3,44,91,0.35,167.7,0.65,167.7,0,0,0,0,-3,3,34,6,4,0,47,212,990,964.7,25.3,0.11,0.01,0.000396,0.12,0.00476,1,0.169,0.289,0.0114,25,0.945,0.973,0.92,38.8,37.8,37.8,907
1998-09-06,1997,12,49,249,255.16,0.78,4,Mod_Dry,34,6,4,3,44,91,0.36,164.2,0.64,164.2,0,0,0,0,-3,3,34,6,4,0,47,208,990,964.7,25.3,0.109,0.0097,0.000384,0.119,0.0047,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,885
1998-09-07,1997,12,49,250,252.7,0.78,4,Mod_Dry,34,6,4,3,44,91,0.36,161.7,0.64,161.7,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
1998-09-08,1997,12,49,251,249.69,0.79,4,Mod_Dry,34,6,4,3,44,91,0.36,158.7,0.64,158.7,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00924,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
1998-09-09,1997,12,50,252,246.68,0.8,4,Mod_Dry,34,6,4,3,44,91,0.37,155.7,0.63,155.7,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36,34.9,34.9,838
1998-09-10,1997,12,50,253,243.67,0.81,4,Mod_Dry,34,6,4,3,44,91,0.37,152.7,0.63,152.7,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00873,0.000344,0.114,0.00449,1,0.149,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
1998-09-11,1997,12,50,254,240.67,0.82,4,Mod_Dry,34,6,4,3,44,91,0.38,149.7,0.62,149.7,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00847,0.000334,0.112,0.00443,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.6,33.6,805
1998-09-12,1997,12,50,255,237.66,0.83,4,Mod_Dry,34,6,4,3,44,91,0.38,146.7,0.62,146.7,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00822,0.000324,0.111,0.00438,1,0.14,0.252,0.00991,25.1,0.938,0.97,0.909,33.9,32.9,32.9,789
1998-09-13,1997,12,50,256,234.65,0.84,4,Mod_Dry,34,6,4,3,44,91,0.39,143.7,0.61,143.7,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00796,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
1998-09-14,1997,12,50,257,232.19,0.84,4,Mod_Dry,34,6,4,3,44,91,0.39,141.2,0.61,141.2,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00775,0.000305,0.109,0.00428,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
1998-09-15,1997,12,50,258,229.73,0.85,4,Mod_Dry,34,6,4,3,44,91,0.4,138.7,0.6,138.7,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00423,1,0.13,0.237,0.00934,25.2,0.934,0.97,0.906,32,31.1,31.1,745
1998-09-16,1997,12,51,259,227.27,0.86,4,Mod_Dry,34,6,4,3,44,91,0.4,136.3,0.6,136.3,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
1998-09-17,1997,12,51,260,224.81,0.86,4,Mod_Dry,34,6,4,3,44,91,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.9,29.9,29.9,718
1998-09-18,1997,12,51,261,222.35,0.87,4,Mod_Dry,34,6,4,3,44,91,0.41,131.3,0.59,131.3,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.00691,0.000272,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
1998-09-19,1997,12,51,262,219.89,0.88,4,Mod_Dry,34,6,4,3,44,91,0.41,128.9,0.59,128.9,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00862,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
1998-09-20,1997,12,51,263,217.42,0.89,4,Mod_Dry,34,6,4,3,44,91,0.42,126.4,0.58,126.4,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0957,0.0065,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
1998-09-21,1997,12,51,264,216.06,0.89,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00638,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,671
1998-09-22,1997,12,51,265,214.14,0.9,4,Mod_Dry,34,6,4,3,44,91,0.42,123.1,0.57,123.1,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,660
1998-09-23,1997,12,52,266,212.23,0.9,4,Mod_Dry,34,6,4,3,44,91,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,649
1998-09-24,1997,12,52,267,210.31,0.91,4,Mod_Dry,34,6,4,3,44,91,0.43,119.3,0.57,119.3,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
1998-09-25,1997,12,52,268,208.4,0.91,4,Mod_Dry,34,6,4,3,44,91,0.44,117.4,0.56,117.4,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00384,1,0.101,0.199,0.0078,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1998-09-26,1997,12,52,269,206.49,0.91,4,Mod_Dry,34,6,4,3,44,91,0.44,115.5,0.56,115.5,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0918,0.00557,0.000218,0.0974,0.00381,1,0.0984,0.196,0.00766,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1998-09-27,1997,12,52,270,204.57,0.92,4,Mod_Dry,34,6,4,3,44,91,0.45,113.6,0.56,113.6,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00378,1,0.0958,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1998-09-28,1997,12,52,271,204.3,0.92,4,Mod_Dry,34,6,4,3,44,91,0.45,113.3,0.56,113.3,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00538,0.00021,0.0964,0.00377,1,0.0955,0.192,0.0075,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
1998-09-29,1997,12,52,272,203.48,0.92,4,Mod_Dry,34,6,4,3,44,91,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0908,0.00531,0.000208,0.0961,0.00376,1,0.0943,0.19,0.00744,25.4,0.919,0.97,0.892,25.8,25,25,599
1998-09-30,1997,12,53,273,202.11,0.92,4,Mod_Dry,34,6,4,3,44,91,0.45,111.1,0.55,111.1,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0903,0.00519,0.000203,0.0955,0.00373,1,0.0925,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.7,24.7,592
1998-10-01,1998,1,1,274,200.74,0.92,4,Mod_Dry,31,4,3,2,33,73,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.094,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00842,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
1998-10-02,1998,1,1,275,198.83,0.93,4,Mod_Dry,31,4,3,2,33,73,0.37,125.8,0.63,125.8,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1998-10-03,1998,1,1,276,197.46,0.93,4,Mod_Dry,31,4,3,2,33,73,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0929,0.00633,0.000247,0.0992,0.00388,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
1998-10-04,1998,1,1,277,196.1,0.93,4,Mod_Dry,31,4,3,2,33,73,0.37,123.1,0.63,123.1,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00621,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
1998-10-05,1998,1,1,278,194.18,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,121.2,0.62,121.2,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00605,0.000236,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1998-10-06,1998,1,1,279,192.27,0.94,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.104,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1998-10-07,1998,1,1,280,190.35,0.94,4,Mod_Dry,31,4,3,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00572,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1998-10-08,1998,1,2,281,188.44,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1998-10-09,1998,1,2,282,186.53,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1998-10-10,1998,1,2,283,184.61,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1998-10-11,1998,1,2,284,183.24,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.093,0.00364,1,0.0913,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1998-10-12,1998,1,2,285,181.88,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00711,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
1998-10-13,1998,1,2,286,180.51,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0876,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
1998-10-14,1998,1,2,287,179.14,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0912,0.00357,1,0.0858,0.177,0.00692,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
1998-10-15,1998,1,3,288,177.78,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00354,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1998-10-16,1998,1,3,289,176.41,0.96,4,Mod_Dry,31,4,3,2,33,73,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00454,0.000178,0.09,0.00352,1,0.0821,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1998-10-17,1998,1,3,290,175.04,0.96,4,Mod_Dry,31,4,3,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00442,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
1998-10-18,1998,1,3,291,173.67,0.96,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0784,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1998-10-19,1998,1,3,292,172.31,0.96,4,Mod_Dry,31,4,3,2,33,73,0.42,99.31,0.58,99.31,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1998-10-20,1998,1,3,293,170.94,0.96,4,Mod_Dry,31,4,3,2,33,73,0.43,97.94,0.57,97.94,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00407,0.00016,0.0876,0.00343,1,0.0747,0.162,0.00635,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
1998-10-21,1998,1,3,294,169.57,0.96,4,Mod_Dry,31,4,3,2,33,73,0.43,96.57,0.57,96.57,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0729,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,510
1998-10-22,1998,1,4,295,168.21,0.96,4,Mod_Dry,31,4,3,2,33,73,0.43,95.21,0.57,95.21,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
1998-10-23,1998,1,4,296,166.84,0.97,4,Mod_Dry,31,4,3,2,33,73,0.44,93.84,0.56,93.84,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0692,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
1998-10-24,1998,1,4,297,166.56,0.97,4,Mod_Dry,31,4,3,2,33,73,0.44,93.56,0.56,93.56,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.0037,0.000145,0.0857,0.00336,1,0.0688,0.154,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
1998-10-25,1998,1,4,298,165.74,0.97,4,Mod_Dry,31,4,3,2,33,73,0.44,92.74,0.56,92.74,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0817,0.00363,0.000142,0.0853,0.00334,1,0.0677,0.153,0.00599,25.4,0.919,0.966,0.888,21.2,20.5,20.5,492
1998-10-26,1998,1,4,299,164.92,0.97,4,Mod_Dry,31,4,3,2,33,73,0.44,91.92,0.56,91.92,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00356,0.00014,0.0849,0.00333,1,0.0666,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1998-10-27,1998,1,4,300,163.01,0.97,4,Mod_Dry,31,4,3,2,33,73,0.45,90.01,0.55,90.01,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.0034,0.000133,0.0841,0.0033,1,0.064,0.148,0.0058,25.4,0.922,0.964,0.89,20.7,19.9,19.9,478
1998-10-28,1998,1,4,301,162.74,0.97,4,Mod_Dry,31,4,3,2,33,73,0.45,89.74,0.55,89.74,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
1998-10-29,1998,1,5,302,161.92,0.97,4,Mod_Dry,31,4,3,2,33,73,0.45,88.92,0.55,88.92,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.00331,0.00013,0.0836,0.00328,1,0.0625,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.7,19.7,473
1998-10-30,1998,1,5,303,161.64,0.97,4,Mod_Dry,31,4,3,2,33,73,0.45,88.64,0.55,88.64,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0802,0.00328,0.000129,0.0835,0.00327,1,0.0622,0.146,0.00571,25.4,0.924,0.964,0.891,20.4,19.6,19.6,472
1998-10-31,1998,1,5,304,161.37,0.97,4,Mod_Dry,31,4,3,2,33,73,0.45,88.37,0.55,88.37,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00326,0.000128,0.0834,0.00327,1,0.0618,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1998-11-01,1998,2,5,305,160.55,0.97,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
1998-11-02,1998,2,5,306,161.37,0.97,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1998-11-03,1998,2,5,307,162.19,0.97,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0906,0.00355,1,0.094,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
1998-11-04,1998,2,5,308,162.46,0.97,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1998-11-05,1998,2,6,309,163.83,0.97,5,Dry,23,4,2,2,19,50,0.3,113.8,0.69,113.8,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00543,0.000213,0.0914,0.00358,1,0.0962,0.188,0.00735,25.3,0.921,0.97,0.893,26,25.3,25.3,606
1998-11-06,1998,2,6,310,166.84,0.97,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
1998-11-07,1998,2,6,311,170.94,0.96,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
1998-11-08,1998,2,6,312,175.04,0.96,5,Dry,23,4,2,2,19,50,0.29,125,0.71,125,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00812,25.3,0.928,0.97,0.901,28.9,28,28,672
1998-11-09,1998,2,6,313,174.22,0.96,5,Dry,23,4,2,2,19,50,0.29,124.2,0.71,124.2,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00375,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1998-11-10,1998,2,6,314,173.95,0.96,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1998-11-11,1998,2,6,315,176.96,0.96,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.4,28.4,683
1998-11-12,1998,2,7,316,181.06,0.95,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.00027,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
1998-11-13,1998,2,7,317,181.88,0.95,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
1998-11-14,1998,2,7,318,182.7,0.95,5,Dry,23,4,2,2,19,50,0.27,132.7,0.73,132.7,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00703,0.000275,0.0996,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
1998-11-15,1998,2,7,319,186.25,0.94,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00733,0.000287,0.101,0.00396,1,0.126,0.228,0.0089,25.3,0.933,0.97,0.905,31.6,30.6,30.6,736
1998-11-16,1998,2,7,320,189.81,0.94,5,Dry,23,4,2,2,19,50,0.26,139.8,0.74,139.8,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00763,0.000298,0.103,0.00402,1,0.131,0.234,0.00915,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
1998-11-17,1998,2,7,321,190.63,0.94,5,Dry,23,4,2,2,19,50,0.26,140.6,0.74,140.6,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.0077,0.000301,0.103,0.00403,1,0.132,0.235,0.0092,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1998-11-18,1998,2,7,322,190.35,0.94,5,Dry,23,4,2,2,19,50,0.26,140.3,0.74,140.3,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00768,0.0003,0.103,0.00403,1,0.132,0.235,0.00918,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
