date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-11-19,1998,2,8,323,189.53,0.94,5,Dry,23,4,2,2,19,50,0.26,139.5,0.74,139.5,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.095,0.00761,0.000298,0.103,0.00401,1,0.131,0.233,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1998-11-20,1998,2,8,324,190.35,0.94,5,Dry,23,4,2,2,19,50,0.26,140.3,0.74,140.3,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00768,0.0003,0.103,0.00403,1,0.132,0.235,0.00918,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
1998-11-21,1998,2,8,325,191.17,0.94,5,Dry,23,4,2,2,19,50,0.26,141.2,0.74,141.2,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00775,0.000303,0.103,0.00404,1,0.133,0.236,0.00924,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
1998-11-22,1998,2,8,326,191.99,0.94,5,Dry,23,4,2,2,19,50,0.26,142,0.74,142,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00782,0.000306,0.104,0.00405,1,0.134,0.238,0.0093,25.3,0.935,0.97,0.907,33,32,32,768
1998-11-23,1998,2,8,327,191.72,0.94,5,Dry,23,4,2,2,19,50,0.26,141.7,0.74,141.7,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.0078,0.000305,0.104,0.00405,1,0.134,0.237,0.00928,25.3,0.935,0.97,0.907,32.9,32,32,767
1998-11-24,1998,2,8,328,189.26,0.94,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1998-11-25,1998,2,8,329,191.17,0.94,5,Dry,23,4,2,2,19,50,0.26,141.2,0.74,141.2,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00775,0.000303,0.103,0.00404,1,0.133,0.236,0.00924,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
1998-11-26,1998,2,9,330,192.54,0.93,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000307,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.1,32.2,32.2,772
1998-11-27,1998,2,9,331,194.46,0.93,5,Dry,23,4,2,2,19,50,0.26,144.5,0.74,144.5,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0968,0.00803,0.000314,0.105,0.00409,1,0.138,0.242,0.00947,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
1998-11-28,1998,2,9,332,195.28,0.93,5,Dry,23,4,2,2,19,50,0.26,145.3,0.74,145.3,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.0081,0.000316,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
1998-11-29,1998,2,9,333,196.1,0.93,5,Dry,23,4,2,2,19,50,0.26,146.1,0.74,146.1,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00817,0.000319,0.105,0.00412,1,0.14,0.245,0.00958,25.3,0.937,0.97,0.909,34,33,33,792
1998-11-30,1998,2,9,334,196.37,0.93,5,Dry,23,4,2,2,19,50,0.26,146.4,0.74,146.4,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00819,0.00032,0.106,0.00413,1,0.14,0.246,0.0096,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
1998-12-01,1998,3,9,335,198.28,0.93,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00759,0.000296,0.104,0.00406,1,0.131,0.234,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,753
1998-12-02,1998,3,9,336,199.65,0.92,5,Dry,26,4,3,2,24,59,0.3,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
1998-12-03,1998,3,10,337,201.02,0.92,5,Dry,26,4,3,2,24,59,0.29,142,0.71,142,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000306,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,769
1998-12-04,1998,3,10,338,203.48,0.92,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1998-12-05,1998,3,10,339,206.49,0.91,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
1998-12-06,1998,3,10,340,210.59,0.91,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
1998-12-07,1998,3,10,341,211.96,0.9,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.5,34.5,829
1998-12-08,1998,3,10,342,213.32,0.9,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000347,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,836
1998-12-09,1998,3,10,343,214.69,0.9,5,Dry,26,4,3,2,24,59,0.28,155.7,0.72,155.7,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
1998-12-10,1998,3,11,344,216.06,0.89,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
1998-12-11,1998,3,11,345,219.61,0.88,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
1998-12-12,1998,3,11,346,219.89,0.88,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
1998-12-13,1998,3,11,347,219.61,0.88,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
1998-12-14,1998,3,11,348,222.07,0.87,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
1998-12-15,1998,3,11,349,223.44,0.87,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
1998-12-16,1998,3,11,350,224.81,0.86,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
1998-12-17,1998,3,12,351,227.81,0.86,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
1998-12-18,1998,3,12,352,230.28,0.85,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,935
1998-12-19,1998,3,12,353,235.47,0.84,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
1998-12-20,1998,3,12,354,239.57,0.82,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,990
1998-12-21,1998,3,12,355,242.03,0.82,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
1998-12-22,1998,3,12,356,247.78,0.8,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1030
1998-12-23,1998,3,12,357,256.8,0.77,5,Dry,26,4,3,2,24,59,0.23,197.8,0.77,197.8,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
1998-12-24,1998,3,13,358,265.82,0.75,5,Dry,26,4,3,2,24,59,0.22,206.8,0.78,206.8,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.3,47.3,1130
1998-12-25,1998,3,13,359,276.49,0.73,5,Dry,26,4,3,2,24,59,0.21,217.5,0.79,217.5,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000565,0.138,0.00548,1,0.236,0.374,0.0149,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
1998-12-26,1998,3,13,360,288.24,0.71,5,Dry,26,4,3,2,24,59,0.2,229.2,0.8,229.2,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000606,0.143,0.0057,2,0.0972,0.241,0.00957,24.9,0.923,0.97,0.895,25.8,25.1,50.1,1200
1998-12-27,1998,3,13,361,299.46,0.7,5,Dry,26,4,3,2,24,59,0.2,240.5,0.8,240.5,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000645,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.1,26.3,52.6,1260
1998-12-28,1998,3,13,362,312.31,0.68,5,Dry,26,4,3,2,24,59,0.19,253.3,0.81,253.3,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.137,0.0186,0.000741,0.155,0.0062,2,0.113,0.269,0.0107,24.8,0.93,0.97,0.902,28.6,27.8,55.5,1330
1998-12-29,1998,3,13,363,324.06,0.67,5,Dry,26,4,3,2,24,59,0.18,265.1,0.82,265.1,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.0241,0.000965,0.165,0.0066,2,0.121,0.286,0.0115,24.7,0.932,0.97,0.904,29.9,29,58.1,1390
1998-12-30,1998,3,13,364,335.28,0.65,5,Dry,26,4,3,2,24,59,0.18,276.3,0.82,276.3,0,0,0,0,-2,2,26,4,3,0,26,309,990,965.1,24.9,0.145,0.0294,0.00118,0.174,0.00698,2,0.129,0.303,0.0122,24.6,0.935,0.97,0.907,31.2,30.2,60.5,1450
1998-12-31,1998,3,14,365,350.31,0.64,5,Dry,26,4,3,2,24,59,0.17,291.3,0.83,291.3,0,0,0,0,-2,2,26,4,3,0,26,324,990,965.2,24.8,0.15,0.0365,0.00147,0.186,0.00751,2,0.139,0.326,0.0131,24.5,0.938,0.97,0.91,32.9,31.9,63.8,1530
1999-01-01,1998,4,14,1,366.45,0.62,5,Dry,29,5,4,2,33,73,0.2,293.4,0.8,293.4,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.153,0.0375,0.00151,0.19,0.00767,2,0.141,0.331,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
1999-01-02,1998,4,14,2,383.67,0.61,5,Dry,29,5,4,2,33,73,0.19,310.7,0.81,310.7,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0456,0.00185,0.204,0.00827,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.9,67.7,1630
1999-01-03,1998,4,14,3,401.99,0.59,5,Dry,29,5,4,2,33,73,0.18,329,0.82,329,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
1999-01-04,1998,4,14,4,418.67,0.58,5,Dry,29,5,4,2,33,73,0.17,345.7,0.83,345.7,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0622,0.00254,0.233,0.00951,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.4,1810
1999-01-05,1998,4,14,5,436.99,0.57,5,Dry,29,5,4,2,33,73,0.17,364,0.83,364,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0708,0.0029,0.248,0.0102,2,0.188,0.436,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
1999-01-06,1998,4,14,6,455.31,0.55,5,Dry,29,5,4,2,33,73,0.16,382.3,0.84,382.3,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0795,0.00326,0.263,0.0108,2,0.201,0.464,0.019,23.9,0.953,0.98,0.934,42.7,41.8,83.6,2010
1999-01-07,1998,4,15,7,472.54,0.54,5,Dry,29,5,4,2,33,73,0.15,399.5,0.85,399.5,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0876,0.00361,0.278,0.0114,2,0.212,0.49,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.2,2090
1999-01-08,1998,4,15,8,494.14,0.53,5,Dry,29,5,4,2,33,73,0.15,421.1,0.85,421.1,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0978,0.00404,0.295,0.0122,2,0.227,0.522,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.6,2200
1999-01-09,1998,4,15,9,519.03,0.51,5,Dry,29,5,4,2,33,73,0.14,446,0.86,446,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.11,0.00455,0.316,0.0131,2,0.244,0.559,0.0232,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
1999-01-10,1998,4,15,10,544.46,0.5,5,Dry,29,5,4,2,33,73,0.13,471.5,0.87,471.5,0,0,0,0,-2,2,29,5,4,0,35,509,990,966.1,23.9,0.216,0.122,0.00507,0.338,0.0141,2,0.261,0.598,0.025,23.4,0.956,0.98,0.937,51.6,48.2,96.4,2310
1999-01-11,1998,4,15,11,570.98,0.49,4,Mod_Dry,34,5,4,3,45,91,0.16,480,0.84,480,0,0,0,0,-3,3,34,5,4,0,48,523,990,966.2,23.8,0.224,0.126,0.00527,0.349,0.0147,2,0.266,0.616,0.0258,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
1999-01-12,1998,4,15,12,599.14,0.47,4,Mod_Dry,34,5,4,3,45,91,0.15,508.1,0.85,508.1,0,0,0,0,-3,3,34,5,4,0,48,551,990,966.3,23.7,0.24,0.14,0.00592,0.38,0.016,3,0.171,0.551,0.0233,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
1999-01-13,1998,4,15,13,628.4,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,537.4,0.85,537.4,0,0,0,0,-3,3,34,5,4,0,48,580,990,966.4,23.6,0.256,0.16,0.00678,0.416,0.0177,3,0.184,0.601,0.0255,23,0.95,0.972,0.924,38.4,37.3,112,2690
1999-01-14,1998,4,16,14,659.85,0.44,4,Mod_Dry,34,5,4,3,45,91,0.14,568.9,0.86,568.9,0,0,0,0,-3,3,34,5,4,0,48,612,990,966.5,23.5,0.274,0.181,0.00771,0.455,0.0194,3,0.198,0.654,0.0279,22.8,0.952,0.977,0.93,40.4,39.4,118,2840
1999-01-15,1998,4,16,15,692.93,0.43,4,Mod_Dry,34,5,4,3,45,91,0.13,601.9,0.87,601.9,0,0,0,0,-3,3,34,5,4,0,48,645,990,966.7,23.3,0.293,0.203,0.00871,0.496,0.0213,3,0.213,0.709,0.0304,22.6,0.955,0.98,0.935,42.5,41.6,125,3000
1999-01-16,1998,4,16,16,724.92,0.42,4,Mod_Dry,34,5,4,3,45,91,0.13,633.9,0.87,633.9,0,0,0,0,-3,3,34,5,4,0,48,677,990,966.8,23.2,0.311,0.224,0.00967,0.536,0.0231,3,0.228,0.763,0.0329,22.4,0.956,0.98,0.937,44.4,43.5,131,3140
1999-01-17,1998,4,16,17,755.28,0.41,4,Mod_Dry,34,5,4,3,45,91,0.12,664.3,0.88,664.3,0,0,0,0,-3,3,34,5,4,0,48,707,990,966.9,23.1,0.328,0.245,0.0106,0.573,0.0248,3,0.241,0.815,0.0353,22.3,0.957,0.98,0.938,46.3,45.3,136,3260
1999-01-18,1998,4,16,18,773.72,0.4,4,Mod_Dry,34,5,4,3,45,91,0.12,682.7,0.88,682.7,0,0,0,0,-3,3,34,5,4,0,48,726,990,967,23,0.339,0.257,0.0112,0.596,0.0259,3,0.25,0.846,0.0368,22.2,0.957,0.98,0.938,47.3,46.4,139,3340
1999-01-19,1998,4,16,19,788.08,0.39,4,Mod_Dry,34,5,4,3,45,91,0.12,697.1,0.89,697.1,0,0,0,0,-3,3,34,5,4,0,48,740,990,967.1,22.9,0.347,0.267,0.0116,0.614,0.0267,3,0.256,0.87,0.0379,22.1,0.957,0.98,0.938,48.1,47.2,142,3400
1999-01-20,1998,4,16,20,805.49,0.38,4,Mod_Dry,34,5,4,3,45,91,0.11,714.5,0.89,714.5,0,0,0,0,-3,3,34,5,4,0,48,757,990,967.1,22.9,0.357,0.278,0.0122,0.635,0.0278,3,0.264,0.899,0.0393,22,0.957,0.98,0.938,49.1,48.1,144,3470
1999-01-21,1998,4,17,21,824.89,0.37,2,Mod_Wet,46,7,6,4,76,139,0.17,685.9,0.83,685.9,0,0,0,0,-4,4,46,7,6,0,80,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0377,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
1999-01-22,1998,4,17,22,845.83,0.37,2,Mod_Wet,46,7,6,4,76,139,0.16,706.8,0.84,706.8,0,0,0,0,-4,4,46,7,6,0,80,766,990,967.3,22.7,0.362,0.273,0.012,0.635,0.0279,3,0.261,0.895,0.0394,21.8,0.957,0.98,0.938,48.2,47.3,142,3400
1999-01-23,1998,4,17,23,863.93,0.36,2,Mod_Wet,46,7,6,4,76,139,0.16,724.9,0.84,724.9,0,0,0,0,-4,4,46,7,6,0,80,784,990,967.4,22.6,0.373,0.285,0.0126,0.658,0.0291,3,0.269,0.927,0.0409,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
1999-01-24,1998,4,17,24,882.79,0.35,2,Mod_Wet,46,7,6,4,76,139,0.16,743.8,0.84,743.8,0,0,0,0,-4,4,46,7,6,0,80,803,990,967.4,22.6,0.39,0.298,0.0132,0.688,0.0305,3,0.277,0.965,0.0428,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
1999-01-25,1998,4,17,25,902.33,0.35,2,Mod_Wet,46,7,6,4,76,139,0.15,763.3,0.85,763.3,0,0,0,0,-4,4,46,7,6,0,80,822,990,967.5,22.5,0.408,0.308,0.0137,0.716,0.0318,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
1999-01-26,1998,4,17,26,922.5,0.34,2,Mod_Wet,46,7,6,4,76,139,0.15,783.5,0.85,783.5,0,0,0,0,-4,4,46,7,6,0,80,843,990,967.6,22.4,0.426,0.318,0.0142,0.744,0.0332,4,0.207,0.951,0.0425,21.5,0.952,0.974,0.928,39.3,38.3,153,3670
1999-01-27,1998,4,17,27,943.24,0.34,2,Mod_Wet,46,7,6,4,76,139,0.15,804.2,0.85,804.2,0,0,0,0,-4,4,46,7,6,0,80,863,990,967.7,22.3,0.445,0.328,0.0147,0.773,0.0346,4,0.214,0.987,0.0442,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
1999-01-28,1998,4,18,28,964.53,0.33,2,Mod_Wet,46,7,6,4,76,139,0.14,825.5,0.86,825.5,0,0,0,0,-4,4,46,7,6,0,80,885,990,967.8,22.2,0.465,0.339,0.0152,0.803,0.0361,4,0.221,1.02,0.0461,21.2,0.954,0.978,0.933,41,40.1,160,3850
1999-01-29,1998,4,18,29,991.23,0.33,2,Mod_Wet,46,7,6,4,76,139,0.14,852.2,0.86,852.2,0,0,0,0,-4,4,46,7,6,0,80,911,990,967.9,22.1,0.489,0.351,0.0159,0.841,0.038,4,0.23,1.07,0.0484,21.1,0.954,0.98,0.935,42,41.2,165,3950
1999-01-30,1998,4,18,30,1023.7,0.32,2,Mod_Wet,46,7,6,4,76,139,0.14,884.7,0.86,884.7,0,0,0,0,-4,4,46,7,6,0,80,944,990,968,22,0.519,0.367,0.0167,0.886,0.0402,4,0.241,1.13,0.0512,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
1999-01-31,1998,4,18,31,1062.3,0.31,2,Mod_Wet,46,7,6,4,76,139,0.13,923.3,0.87,923.3,0,0,0,0,-4,4,46,7,6,0,80,982,990,968.1,21.9,0.554,0.386,0.0176,0.94,0.0429,4,0.254,1.19,0.0545,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
1999-02-01,1998,5,18,32,1107.3,0.3,2,Mod_Wet,49,8,7,5,93,162,0.15,945.3,0.85,945.3,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.579,0.397,0.0182,0.975,0.0448,4,0.262,1.24,0.0568,20.5,0.955,0.98,0.936,45.4,44.5,178,4280
1999-02-02,1998,5,18,33,1159.2,0.29,2,Mod_Wet,49,8,7,5,93,162,0.14,997.2,0.86,997.2,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.642,0.422,0.0195,1.06,0.0492,4,0.279,1.34,0.0621,20.3,0.955,0.98,0.936,47.3,46.4,186,4450
1999-02-03,1998,5,18,34,1218.4,0.28,2,Mod_Wet,49,8,7,5,93,162,0.13,1056,0.87,1056,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.728,0.55,0.0257,1.28,0.0597,4,0.291,1.57,0.0733,19.8,0.955,0.98,0.936,49.1,48.1,192,4620
1999-02-04,1998,5,19,35,1285.2,0.27,2,Mod_Wet,49,8,7,5,93,162,0.13,1123,0.87,1100,23,5,1,1,-4,20,54,9,8,1,113,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
1999-02-05,1998,5,19,36,1360,0.26,2,Mod_Wet,49,8,7,5,93,162,0.12,1198,0.88,1100,98,22,3,3,-2,72,71,11,10,3,165,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1999-02-06,1998,5,19,37,1418.2,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
1999-02-07,1998,5,19,38,1458.7,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1297,0.89,1100,197,45,6,6,1,139,94,14,13,6,232,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
1999-02-08,1998,5,19,39,1506.1,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1344,0.89,1100,244,51,7,7,2,177,100,15,14,7,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1999-02-09,1998,5,19,40,1554.2,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1392,0.9,1100,292,51,9,9,4,219,100,17,16,9,312,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-02-10,1998,5,19,41,1596.3,0.22,2,Mod_Wet,49,8,7,5,93,162,0.1,1434,0.9,1100,334,51,10,10,5,258,100,18,17,10,351,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0917,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1999-02-11,1998,5,20,42,1639,0.21,2,Mod_Wet,49,8,7,5,93,162,0.099,1477,0.9,1100,377,51,10,11,6,299,100,18,18,11,392,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1999-02-12,1998,5,20,43,1675.5,0.21,2,Mod_Wet,49,8,7,5,93,162,0.097,1513,0.9,1100,413,51,10,13,7,332,100,18,20,12,425,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1999-02-13,1998,5,20,44,1705.5,0.2,2,Mod_Wet,49,8,7,5,93,162,0.095,1544,0.91,1100,444,51,10,14,8,361,100,18,21,13,454,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.1,45.2,181,4340
1999-02-14,1998,5,20,45,1735.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.093,1574,0.91,1100,474,51,10,14,9,390,100,18,21,14,483,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0792,4,0.3,1.86,0.0944,17.9,0.951,0.98,0.932,45.9,45,180,4320
1999-02-15,1998,5,20,46,1759.5,0.2,2,Mod_Wet,49,8,7,5,93,162,0.092,1597,0.91,1100,497,51,10,15,10,411,100,18,22,15,504,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-02-16,1998,5,20,47,1783.3,0.19,2,Mod_Wet,49,8,7,5,93,162,0.091,1621,0.91,1100,521,51,10,16,11,433,100,18,23,16,526,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
1999-02-17,1998,5,20,48,1800.4,0.19,2,Mod_Wet,49,8,7,5,93,162,0.09,1638,0.91,1100,538,51,10,16,11,450,100,18,23,16,543,1240,990,970.5,19.5,0.921,0.648,0.0332,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1999-02-18,1998,5,21,49,1817.5,0.19,2,Mod_Wet,49,8,7,5,93,162,0.089,1656,0.91,1100,556,51,10,17,12,466,100,18,24,17,559,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
1999-02-19,1998,5,21,50,1841.6,0.19,2,Mod_Wet,49,8,7,5,93,162,0.088,1680,0.91,1100,580,51,10,18,12,489,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
1999-02-20,1998,5,21,51,1865.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.087,1704,0.91,1100,604,51,10,18,13,512,100,18,25,18,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1999-02-21,1998,5,21,52,1890.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.086,1728,0.91,1100,628,51,10,18,14,535,100,18,25,19,628,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
1999-02-22,1998,5,21,53,1914.7,0.18,2,Mod_Wet,49,8,7,5,93,162,0.085,1753,0.92,1100,653,51,10,18,15,559,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1999-02-23,1998,5,21,54,1939.2,0.17,2,Mod_Wet,49,8,7,5,93,162,0.084,1777,0.92,1100,677,51,10,18,15,583,100,18,25,20,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-02-24,1998,5,21,55,1963.9,0.17,2,Mod_Wet,49,8,7,5,93,162,0.083,1802,0.92,1100,702,51,10,18,16,607,100,18,25,21,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
1999-02-25,1998,5,22,56,1995.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.081,1834,0.92,1100,734,51,10,18,17,638,100,18,25,22,731,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1999-02-26,1998,5,22,57,2027.9,0.16,2,Mod_Wet,49,8,7,5,93,162,0.08,1866,0.92,1100,766,51,10,18,18,669,100,18,25,23,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1999-02-27,1998,5,22,58,2060.2,0.16,2,Mod_Wet,49,8,7,5,93,162,0.079,1898,0.92,1100,798,51,10,18,19,700,100,18,25,24,793,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
1999-02-28,1998,5,22,59,2092.6,0.16,2,Mod_Wet,49,8,7,5,93,162,0.077,1931,0.92,1100,831,51,10,18,20,732,100,18,25,25,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1999-03-01,1998,6,22,60,2132.5,0.15,2,Mod_Wet,59,11,12,13,144,239,0.11,1894,0.89,1100,794,41,7,13,11,722,100,18,25,24,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
1999-03-02,1998,6,22,61,2180,0.15,2,Mod_Wet,59,11,12,13,144,239,0.11,1941,0.89,1100,841,41,7,13,12,768,100,18,25,25,912,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
1999-03-03,1998,6,22,62,2235.2,0.15,2,Mod_Wet,59,11,12,13,144,239,0.11,1996,0.89,1100,896,41,7,13,14,821,100,18,25,27,965,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
1999-03-04,1998,6,23,63,2283.4,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2044,0.9,1100,944,41,7,13,15,868,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1999-03-05,1998,6,23,64,2324.5,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2085,0.9,1100,985,41,7,13,17,907,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
1999-03-06,1998,6,23,65,2358.3,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2119,0.9,1100,1020,41,7,13,18,940,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1999-03-07,1998,6,23,66,2392.2,0.13,2,Mod_Wet,59,11,12,13,144,239,0.1,2153,0.9,1100,1050,41,7,13,19,973,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1999-03-08,1998,6,23,67,2418.7,0.13,2,Mod_Wet,59,11,12,13,144,239,0.099,2180,0.9,1100,1080,41,7,13,19,1000,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1999-03-09,1998,6,23,68,2437.7,0.13,2,Mod_Wet,59,11,12,13,144,239,0.098,2199,0.9,1100,1100,41,7,13,20,1020,100,18,25,33,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1999-03-10,1998,6,23,69,2449.1,0.13,2,Mod_Wet,59,11,12,13,144,239,0.098,2210,0.9,1100,1110,41,7,13,20,1030,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1999-03-11,1998,6,24,70,2452.9,0.13,2,Mod_Wet,59,11,12,13,144,239,0.097,2214,0.9,1100,1110,41,7,13,20,1030,100,18,25,33,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1999-03-12,1998,6,24,71,2456.7,0.13,2,Mod_Wet,59,11,12,13,144,239,0.097,2218,0.9,1100,1120,41,7,13,21,1040,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
1999-03-13,1998,6,24,72,2460.5,0.13,2,Mod_Wet,59,11,12,13,144,239,0.097,2222,0.9,1100,1120,41,7,13,21,1040,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1999-03-14,1998,6,24,73,2472,0.13,2,Mod_Wet,59,11,12,13,144,239,0.097,2233,0.9,1100,1130,41,7,13,21,1050,100,18,25,34,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
1999-03-15,1998,6,24,74,2483.4,0.13,2,Mod_Wet,59,11,12,13,144,239,0.096,2244,0.9,1100,1140,41,7,13,21,1060,100,18,25,34,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1999-03-16,1998,6,24,75,2502.6,0.12,2,Mod_Wet,59,11,12,13,144,239,0.096,2264,0.9,1100,1160,41,7,13,22,1080,100,18,25,35,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
1999-03-17,1998,6,24,76,2529.5,0.12,2,Mod_Wet,59,11,12,13,144,239,0.095,2290,0.91,1100,1190,41,7,13,23,1110,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
1999-03-18,1998,6,25,77,2556.4,0.12,2,Mod_Wet,59,11,12,13,144,239,0.093,2317,0.91,1100,1220,41,7,13,24,1130,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
1999-03-19,1998,6,25,78,2591.3,0.12,2,Mod_Wet,59,11,12,13,144,239,0.092,2352,0.91,1100,1250,41,7,13,25,1170,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
1999-03-20,1998,6,25,79,2634,0.11,2,Mod_Wet,59,11,12,13,144,239,0.091,2395,0.91,1100,1300,41,7,13,26,1210,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
1999-03-21,1998,6,25,80,2677,0.11,3,Normal,49,9,9,9,107,183,0.068,2494,0.93,1100,1390,51,9,16,33,1290,100,18,25,42,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
1999-03-22,1998,6,25,81,2728,0.11,3,Normal,49,9,9,9,107,183,0.067,2545,0.93,1100,1450,51,9,16,34,1340,100,18,25,43,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
1999-03-23,1998,6,25,82,2787.3,0.1,3,Normal,49,9,9,9,107,183,0.066,2604,0.93,1100,1500,51,9,16,36,1390,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
1999-03-24,1998,6,25,83,2854.9,0.1,3,Normal,49,9,9,9,107,183,0.064,2672,0.94,1100,1570,51,9,16,38,1460,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
1999-03-25,1998,6,26,84,2931.1,0.094,3,Normal,49,9,9,9,107,183,0.062,2748,0.94,1100,1650,51,9,16,40,1530,100,18,25,49,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
1999-03-26,1998,6,26,85,3015.9,0.088,3,Normal,49,9,9,9,107,183,0.061,2833,0.94,1100,1730,51,9,16,43,1610,100,18,25,52,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
1999-03-27,1998,6,26,86,3101.5,0.084,3,Normal,49,9,9,9,107,183,0.059,2919,0.94,1100,1820,51,9,16,46,1700,100,18,25,55,1800,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
1999-03-28,1998,6,26,87,3187.8,0.079,3,Normal,49,9,9,9,107,183,0.057,3005,0.94,1100,1910,51,9,16,48,1780,100,18,25,57,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
1999-03-29,1998,6,26,88,3266.5,0.074,3,Normal,49,9,9,9,107,183,0.056,3083,0.94,1100,1980,51,9,16,50,1860,100,18,25,59,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
1999-03-30,1998,6,26,89,3320.6,0.071,3,Normal,49,9,9,9,107,183,0.055,3138,0.94,1100,2040,51,9,16,52,1910,100,18,25,61,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
1999-03-31,1998,6,26,90,3366.6,0.067,3,Normal,49,9,9,9,107,183,0.054,3184,0.95,1100,2080,51,9,16,54,1950,100,18,25,63,2060,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
1999-04-01,1998,7,27,91,3412.8,0.063,3,Normal,54,13,14,19,117,217,0.064,3196,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
1999-04-02,1998,7,27,92,3450.7,0.06,3,Normal,54,13,14,19,117,217,0.063,3234,0.94,1100,2130,46,5,11,45,2030,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
1999-04-03,1998,7,27,93,3488.7,0.058,3,Normal,54,13,14,19,117,217,0.062,3272,0.94,1100,2170,46,5,11,46,2060,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
1999-04-04,1998,7,27,94,3526.9,0.055,3,Normal,54,13,14,19,117,217,0.061,3310,0.94,1100,2210,46,5,11,47,2100,100,18,25,66,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
1999-04-05,1998,7,27,95,3573.7,0.052,3,Normal,54,13,14,19,117,217,0.061,3357,0.94,1100,2260,46,5,11,49,2150,100,18,25,68,2260,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
1999-04-06,1998,7,27,96,3620.6,0.049,3,Normal,54,13,14,19,117,217,0.06,3404,0.94,1100,2300,46,5,11,50,2190,100,18,25,69,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
1999-04-07,1998,7,27,97,3667.8,0.047,3,Normal,54,13,14,19,117,217,0.059,3451,0.94,1100,2350,46,5,11,52,2240,100,18,25,71,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
1999-04-08,1998,7,28,98,3706.4,0.045,3,Normal,54,13,14,19,117,217,0.059,3489,0.94,1100,2390,46,5,11,53,2270,100,18,25,72,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
1999-04-09,1998,7,28,99,3745.2,0.042,3,Normal,54,13,14,19,117,217,0.058,3528,0.94,1100,2430,46,5,11,54,2310,100,18,25,73,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.6,126,3030
1999-04-10,1998,7,28,100,3775.5,0.041,3,Normal,54,13,14,19,117,217,0.058,3559,0.94,1100,2460,46,5,11,55,2340,100,18,25,74,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,126,3010
1999-04-11,1998,7,28,101,3797.2,0.04,2,Mod_Wet,70,14,18,25,168,295,0.078,3502,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.3,14.7,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
1999-04-12,1998,7,28,102,3818.8,0.039,2,Mod_Wet,70,14,18,25,168,295,0.077,3524,0.92,1100,2420,30,4,7,48,2340,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
1999-04-13,1998,7,28,103,3831.9,0.039,2,Mod_Wet,70,14,18,25,168,295,0.077,3537,0.92,1100,2440,30,4,7,48,2350,100,18,25,73,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
1999-04-14,1998,7,28,104,3844.9,0.038,2,Mod_Wet,70,14,18,25,168,295,0.077,3550,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
1999-04-15,1998,7,29,105,3849.3,0.038,2,Mod_Wet,70,14,18,25,168,295,0.077,3554,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
1999-04-16,1998,7,29,106,3844.9,0.038,2,Mod_Wet,70,14,18,25,168,295,0.077,3550,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
1999-04-17,1998,7,29,107,3840.6,0.038,2,Mod_Wet,70,14,18,25,168,295,0.077,3546,0.92,1100,2450,30,4,7,48,2360,100,18,25,73,2530,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
1999-04-18,1998,7,29,108,3827.5,0.039,2,Mod_Wet,70,14,18,25,168,295,0.077,3533,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
1999-04-19,1998,7,29,109,3805.8,0.039,2,Mod_Wet,70,14,18,25,168,295,0.077,3511,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
1999-04-20,1998,7,29,110,3784.2,0.04,2,Mod_Wet,70,14,18,25,168,295,0.078,3489,0.92,1100,2390,30,4,7,47,2300,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
1999-04-21,1998,7,29,111,3753.9,0.042,2,Mod_Wet,70,14,18,25,168,295,0.079,3459,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
1999-04-22,1998,7,30,112,3723.7,0.044,2,Mod_Wet,70,14,18,25,168,295,0.079,3429,0.92,1100,2330,30,4,7,45,2240,100,18,25,70,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
1999-04-23,1998,7,30,113,3684.9,0.046,2,Mod_Wet,70,14,18,25,168,295,0.08,3390,0.92,1100,2290,30,4,7,44,2210,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
1999-04-24,1998,7,30,114,3646.3,0.048,2,Mod_Wet,70,14,18,25,168,295,0.081,3351,0.92,1100,2250,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
1999-04-25,1998,7,30,115,3607.8,0.05,2,Mod_Wet,70,14,18,25,168,295,0.082,3313,0.92,1100,2210,30,4,7,41,2130,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
1999-04-26,1998,7,30,116,3560.9,0.053,2,Mod_Wet,70,14,18,25,168,295,0.083,3266,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
1999-04-27,1998,7,30,117,3514.1,0.056,2,Mod_Wet,70,14,18,25,168,295,0.084,3219,0.92,1100,2120,30,4,7,39,2040,100,18,25,64,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
1999-04-28,1998,7,30,118,3467.6,0.059,2,Mod_Wet,70,14,18,25,168,295,0.085,3173,0.92,1100,2070,30,4,7,37,2000,100,18,25,62,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
1999-04-29,1998,7,31,119,3421.2,0.063,2,Mod_Wet,70,14,18,25,168,295,0.086,3126,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
1999-04-30,1998,7,31,120,3375,0.067,2,Mod_Wet,70,14,18,25,168,295,0.087,3080,0.91,1100,1980,30,4,7,34,1910,100,18,25,59,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
1999-05-01,1998,8,31,121,3328.9,0.07,2,Mod_Wet,65,14,17,23,202,321,0.096,3008,0.9,1100,1910,35,4,8,34,1830,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
1999-05-02,1998,8,31,122,3283.1,0.073,2,Mod_Wet,65,14,17,23,202,321,0.098,2962,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
1999-05-03,1998,8,31,123,3220.9,0.077,2,Mod_Wet,65,14,17,23,202,321,0.1,2900,0.9,1100,1800,35,4,8,31,1720,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
1999-05-04,1998,8,31,124,3159,0.081,2,Mod_Wet,65,14,17,23,202,321,0.1,2838,0.9,1100,1740,35,4,8,29,1660,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
1999-05-05,1998,8,31,125,3097.4,0.084,2,Mod_Wet,65,14,17,23,202,321,0.1,2776,0.9,1100,1680,35,4,8,27,1600,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
1999-05-06,1998,8,32,126,3036.3,0.087,2,Mod_Wet,65,14,17,23,202,321,0.11,2715,0.89,1100,1620,35,4,8,25,1540,100,18,25,48,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
1999-05-07,1998,8,32,127,2975.4,0.09,2,Mod_Wet,65,14,17,23,202,321,0.11,2654,0.89,1100,1550,35,4,8,24,1480,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
1999-05-08,1998,8,32,128,2915,0.095,2,Mod_Wet,65,14,17,23,202,321,0.11,2594,0.89,1100,1490,35,4,8,22,1430,100,18,25,45,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
1999-05-09,1998,8,32,129,2862.9,0.099,2,Mod_Wet,65,14,17,23,202,321,0.11,2542,0.89,1100,1440,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
1999-05-10,1998,8,32,130,2811.1,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2490,0.89,1100,1390,35,4,8,19,1320,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
1999-05-11,1998,8,32,131,2759.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2439,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
1999-05-12,1998,8,32,132,2708.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2387,0.88,1100,1290,35,4,8,16,1220,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
1999-05-13,1998,8,33,133,2657.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2336,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
1999-05-14,1998,8,33,134,2606.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2286,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
1999-05-15,1998,8,33,135,2556.4,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2235,0.87,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
1999-05-16,1998,8,33,136,2506.4,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2185,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
1999-05-17,1998,8,33,137,2456.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2136,0.87,1100,1040,35,4,8,8,981,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
1999-05-18,1998,8,33,138,2407.3,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2086,0.87,1100,986,35,4,8,7,932,100,18,25,30,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1999-05-19,1998,8,33,139,2358.3,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2037,0.86,1100,937,35,4,8,5,885,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1999-05-20,1998,8,34,140,2317,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,1996,0.86,1100,896,35,4,8,4,845,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1999-05-21,1998,8,34,141,2276,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,1955,0.86,1100,855,35,4,8,3,805,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
1999-05-22,1998,8,34,142,2220.4,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,1899,0.85,1100,799,35,4,8,1,751,100,18,25,24,953,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
1999-05-23,1998,8,34,143,2158,0.15,2,Mod_Wet,65,14,17,23,202,321,0.15,1837,0.85,1100,737,35,4,8,-1,691,100,18,25,22,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
1999-05-24,1998,8,34,144,2103.5,0.16,2,Mod_Wet,65,14,17,23,202,321,0.15,1782,0.85,1100,682,35,4,8,-3,638,100,18,25,20,840,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
1999-05-25,1998,8,34,145,2049.4,0.16,2,Mod_Wet,65,14,17,23,202,321,0.16,1728,0.84,1100,628,35,4,8,-4,585,100,18,25,19,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
1999-05-26,1998,8,34,146,1995.8,0.17,2,Mod_Wet,65,14,17,23,202,321,0.16,1675,0.84,1100,575,35,4,8,-6,534,100,18,25,17,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1999-05-27,1998,8,35,147,1942.8,0.17,2,Mod_Wet,65,14,17,23,202,321,0.17,1622,0.83,1100,522,35,4,8,-7,482,100,18,25,16,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
1999-05-28,1998,8,35,148,1897.2,0.18,2,Mod_Wet,65,14,17,23,202,321,0.17,1576,0.83,1100,476,35,4,8,-9,438,100,18,25,14,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
1999-05-29,1998,8,35,149,1852,0.18,2,Mod_Wet,65,14,17,23,202,321,0.17,1531,0.83,1100,431,35,4,8,-10,394,100,18,25,13,596,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
1999-05-30,1998,8,35,150,1807.2,0.19,2,Mod_Wet,65,14,17,23,202,321,0.18,1486,0.82,1100,386,35,4,8,-11,350,100,18,25,12,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1999-05-31,1998,8,35,151,1762.9,0.2,2,Mod_Wet,65,14,17,23,202,321,0.18,1442,0.82,1100,342,35,4,8,-13,308,100,18,25,10,510,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1999-06-01,1998,9,35,152,1719,0.2,3,Normal,53,12,12,13,120,210,0.12,1509,0.88,1100,409,47,6,12,-1,345,100,18,24,12,465,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1999-06-02,1998,9,35,153,1682.1,0.21,3,Normal,53,12,12,13,120,210,0.13,1472,0.88,1100,372,47,6,11,-2,310,100,18,23,11,430,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1999-06-03,1998,9,36,154,1645.6,0.21,3,Normal,53,12,12,13,120,210,0.13,1436,0.87,1100,336,47,6,10,-3,276,100,18,22,10,396,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1999-06-04,1998,9,36,155,1609.4,0.22,3,Normal,53,12,12,13,120,210,0.13,1399,0.87,1100,299,47,6,9,-4,241,100,18,21,9,361,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
1999-06-05,1998,9,36,156,1573.6,0.22,3,Normal,53,12,12,13,120,210,0.13,1364,0.87,1100,264,47,6,8,-5,208,100,18,20,8,328,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1999-06-06,1998,9,36,157,1538.1,0.23,3,Normal,53,12,12,13,120,210,0.14,1328,0.86,1100,228,47,6,7,-6,174,100,18,19,7,294,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
1999-06-07,1998,9,36,158,1502.9,0.23,3,Normal,53,12,12,13,120,210,0.14,1293,0.86,1100,193,44,6,6,-7,144,97,18,18,6,264,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1999-06-08,1998,9,36,159,1474.4,0.24,3,Normal,53,12,12,13,120,210,0.14,1264,0.86,1100,164,37,5,5,-8,125,90,17,17,5,245,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1999-06-09,1998,9,36,160,1446.2,0.24,3,Normal,53,12,12,13,120,210,0.14,1236,0.85,1100,136,31,4,4,-9,106,84,16,16,4,226,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-06-10,1998,9,37,161,1418.2,0.25,3,Normal,53,12,12,13,120,210,0.15,1208,0.85,1100,108,24,3,3,-10,88,77,15,15,3,208,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.8,191,4590
1999-06-11,1998,9,37,162,1390.5,0.26,3,Normal,53,12,12,13,120,210,0.15,1180,0.85,1100,80,18,2,2,-11,69,71,14,14,2,189,1200,990,969.1,20.9,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
1999-06-12,1998,9,37,163,1338.8,0.26,3,Normal,53,12,12,13,120,210,0.16,1129,0.84,1100,29,7,1,1,-12,32,60,13,13,1,152,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1999-06-13,1998,9,37,164,1288.1,0.27,3,Normal,53,12,12,13,120,210,0.16,1078,0.84,1078,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.779,0.599,0.0283,1.38,0.065,4,0.296,1.67,0.079,19.5,0.954,0.98,0.935,49.2,48.2,193,4630
1999-06-14,1998,9,37,165,1244.3,0.28,3,Normal,53,12,12,13,120,210,0.17,1034,0.83,1034,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.715,0.5,0.0234,1.22,0.057,4,0.287,1.5,0.0704,19.8,0.955,0.98,0.936,48,47,188,4520
1999-06-15,1998,9,37,166,1201.3,0.28,3,Normal,53,12,12,13,120,210,0.17,991.3,0.82,991.3,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.652,0.419,0.0195,1.07,0.0499,4,0.277,1.35,0.0628,20.1,0.955,0.98,0.936,46.7,45.8,183,4390
1999-06-16,1998,9,37,167,1164.8,0.29,3,Normal,53,12,12,13,120,210,0.18,954.8,0.82,954.8,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.599,0.401,0.0186,1,0.0464,4,0.265,1.27,0.0586,20.3,0.955,0.98,0.936,45.4,44.5,178,4270
1999-06-17,1998,9,38,168,1129,0.3,3,Normal,53,12,12,13,120,210,0.19,919,0.81,919,0,0,0,0,-13,13,53,12,12,0,133,996,990,968.3,21.7,0.567,0.384,0.0177,0.95,0.0438,4,0.253,1.2,0.0555,20.5,0.955,0.98,0.936,44.1,43.2,173,4150
1999-06-18,1998,9,38,169,1099.3,0.3,3,Normal,53,12,12,13,120,210,0.19,889.3,0.81,889.3,0,0,0,0,-13,13,53,12,12,0,133,966,990,968.2,21.8,0.539,0.369,0.017,0.909,0.0417,4,0.243,1.15,0.0528,20.6,0.955,0.98,0.936,43,42.1,168,4040
