date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-06-19,1998,9,38,170,1070.1,0.31,3,Normal,53,12,12,13,120,210,0.2,860.1,0.8,860.1,0,0,0,0,-13,13,53,12,12,0,133,937,990,968.1,21.9,0.513,0.355,0.0162,0.868,0.0397,4,0.233,1.1,0.0503,20.8,0.954,0.98,0.935,41.8,41,164,3930
1999-06-20,1998,9,38,171,1046.7,0.31,3,Normal,53,12,12,13,120,210,0.2,836.7,0.8,836.7,0,0,0,0,-13,13,53,12,12,0,133,914,990,968,22,0.491,0.344,0.0157,0.835,0.038,4,0.225,1.06,0.0483,20.9,0.954,0.978,0.933,40.9,40,160,3840
1999-06-21,1998,9,38,172,1023.7,0.32,3,Normal,53,12,12,13,120,210,0.2,813.7,0.8,813.7,0,0,0,0,-13,13,53,12,12,0,133,891,990,968,22,0.47,0.333,0.0151,0.803,0.0365,4,0.217,1.02,0.0463,21,0.953,0.976,0.93,39.9,39,156,3740
1999-06-22,1998,9,38,173,1001.1,0.32,3,Normal,53,12,12,13,120,210,0.21,791.1,0.79,791.1,0,0,0,0,-13,13,53,12,12,0,133,868,990,967.9,22.1,0.45,0.322,0.0146,0.772,0.0349,3,0.291,1.06,0.0481,21,0.956,0.98,0.937,52,48.2,145,3470
1999-06-23,1998,9,38,174,979,0.33,3,Normal,53,12,12,13,120,210,0.21,769,0.79,769,0,0,0,0,-13,13,53,12,12,0,133,846,990,967.8,22.2,0.429,0.311,0.014,0.741,0.0334,3,0.285,1.03,0.0462,21.2,0.956,0.98,0.937,50.9,48.2,145,3470
1999-06-24,1998,9,39,175,957.38,0.33,3,Normal,53,12,12,13,120,210,0.22,747.4,0.78,747.4,0,0,0,0,-13,13,53,12,12,0,133,824,990,967.7,22.3,0.41,0.3,0.0135,0.71,0.0319,3,0.279,0.989,0.0444,21.3,0.957,0.98,0.938,49.7,48.2,145,3470
1999-06-25,1998,9,39,176,940.91,0.34,3,Normal,53,12,12,13,120,210,0.22,730.9,0.78,730.9,0,0,0,0,-13,13,53,12,12,0,133,808,990,967.7,22.3,0.395,0.289,0.0129,0.684,0.0306,3,0.271,0.955,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
1999-06-26,1998,9,39,177,924.78,0.34,3,Normal,53,12,12,13,120,210,0.23,714.8,0.77,714.8,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.278,0.0124,0.658,0.0294,3,0.264,0.922,0.0412,21.5,0.957,0.98,0.937,48,47,141,3390
1999-06-27,1998,9,39,178,908.99,0.35,3,Normal,53,12,12,13,120,210,0.23,699,0.77,699,0,0,0,0,-13,13,53,12,12,0,133,776,990,967.5,22.5,0.368,0.268,0.0119,0.635,0.0283,3,0.257,0.892,0.0397,21.6,0.957,0.98,0.937,47.2,46.2,139,3330
1999-06-28,1998,9,39,179,893.56,0.35,3,Normal,53,12,12,13,120,210,0.23,683.6,0.77,683.6,0,0,0,0,-13,13,53,12,12,0,133,761,990,967.5,22.5,0.359,0.258,0.0114,0.616,0.0274,3,0.25,0.866,0.0385,21.7,0.957,0.98,0.937,46.3,45.4,136,3270
1999-06-29,1998,9,39,180,878.54,0.36,3,Normal,53,12,12,13,120,210,0.24,668.5,0.76,668.5,0,0,0,0,-13,13,53,12,12,0,133,746,990,967.4,22.6,0.35,0.248,0.011,0.598,0.0265,3,0.243,0.841,0.0372,21.7,0.956,0.98,0.937,45.5,44.5,134,3210
1999-06-30,1998,9,39,181,863.93,0.36,3,Normal,53,12,12,13,120,210,0.24,653.9,0.76,653.9,0,0,0,0,-13,13,53,12,12,0,133,731,990,967.4,22.6,0.342,0.238,0.0105,0.58,0.0256,3,0.237,0.816,0.0361,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
1999-07-01,1998,10,40,182,849.78,0.36,3,Normal,50,10,9,9,108,186,0.22,663.8,0.78,663.8,0,0,0,0,-9,9,50,10,9,0,117,733,990,967.3,22.7,0.343,0.244,0.0108,0.587,0.0259,3,0.241,0.829,0.0365,21.9,0.956,0.98,0.937,45.4,44.5,133,3200
1999-07-02,1998,10,40,183,836.14,0.37,3,Normal,50,10,9,9,108,186,0.22,650.1,0.78,650.1,0,0,0,0,-9,9,50,10,9,0,117,719,990,967.2,22.8,0.335,0.235,0.0103,0.57,0.0251,3,0.235,0.806,0.0354,21.9,0.956,0.98,0.937,44.6,43.7,131,3150
1999-07-03,1998,10,40,184,823.06,0.38,3,Normal,50,10,9,9,108,186,0.23,637.1,0.77,637.1,0,0,0,0,-9,9,50,10,9,0,117,706,990,967.2,22.8,0.328,0.227,0.00993,0.554,0.0243,3,0.229,0.784,0.0344,22,0.956,0.98,0.936,43.8,42.9,129,3090
1999-07-04,1998,10,40,185,814.09,0.38,3,Normal,50,10,9,9,108,186,0.23,628.1,0.77,628.1,0,0,0,0,-9,9,50,10,9,0,117,697,990,967.2,22.8,0.323,0.221,0.00966,0.543,0.0238,3,0.225,0.768,0.0336,22.1,0.955,0.98,0.936,43.3,42.4,127,3050
1999-07-05,1998,10,40,186,805.49,0.38,3,Normal,50,10,9,9,108,186,0.23,619.5,0.77,619.5,0,0,0,0,-9,9,50,10,9,0,117,688,990,967.1,22.9,0.318,0.215,0.00939,0.533,0.0233,3,0.221,0.754,0.033,22.1,0.955,0.98,0.936,42.8,41.9,126,3020
1999-07-06,1998,10,40,187,797.29,0.39,3,Normal,50,10,9,9,108,186,0.23,611.3,0.77,611.3,0,0,0,0,-9,9,50,10,9,0,117,680,990,967.1,22.9,0.313,0.209,0.00914,0.522,0.0228,3,0.218,0.74,0.0323,22.2,0.955,0.98,0.935,42.3,41.4,124,2980
1999-07-07,1998,10,40,188,789.56,0.39,3,Normal,50,10,9,9,108,186,0.24,603.6,0.76,603.6,0,0,0,0,-9,9,50,10,9,0,117,673,990,967.1,22.9,0.309,0.204,0.0089,0.513,0.0224,3,0.214,0.727,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
1999-07-08,1998,10,41,189,782.41,0.4,3,Normal,50,10,9,9,108,186,0.24,596.4,0.76,596.4,0,0,0,0,-9,9,50,10,9,0,117,665,990,967,23,0.305,0.199,0.00868,0.504,0.0219,3,0.211,0.715,0.0311,22.3,0.954,0.979,0.934,41.4,40.5,122,2920
1999-07-09,1998,10,41,190,776,0.4,3,Normal,50,10,9,9,108,186,0.24,590,0.76,590,0,0,0,0,-9,9,50,10,9,0,117,659,990,967,23,0.301,0.195,0.00848,0.496,0.0216,3,0.208,0.704,0.0306,22.3,0.953,0.978,0.933,41,40.1,120,2890
1999-07-10,1998,10,41,191,770.04,0.4,3,Normal,50,10,9,9,108,186,0.24,584,0.76,584,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.0083,0.489,0.0212,3,0.205,0.694,0.0302,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
1999-07-11,1998,10,41,192,759.92,0.41,2,Mod_Wet,58,11,11,11,136,227,0.3,532.9,0.7,532.9,0,0,0,0,-11,11,58,11,11,0,147,613,990,966.9,23.1,0.275,0.157,0.00681,0.432,0.0187,3,0.182,0.614,0.0266,22.4,0.949,0.97,0.921,37.1,36,108,2590
1999-07-12,1998,10,41,193,747.62,0.41,2,Mod_Wet,58,11,11,11,136,227,0.3,520.6,0.7,520.6,0,0,0,0,-11,11,58,11,11,0,147,601,990,966.9,23.1,0.268,0.149,0.00644,0.417,0.018,3,0.177,0.593,0.0257,22.5,0.948,0.97,0.92,36.3,35.2,106,2540
1999-07-13,1998,10,41,194,736.41,0.42,2,Mod_Wet,58,11,11,11,136,227,0.31,509.4,0.69,509.4,0,0,0,0,-11,11,58,11,11,0,147,589,990,966.8,23.2,0.261,0.141,0.0061,0.403,0.0174,3,0.172,0.574,0.0248,22.6,0.947,0.97,0.919,35.6,34.5,104,2490
1999-07-14,1998,10,41,195,725.74,0.42,2,Mod_Wet,58,11,11,11,136,227,0.31,498.7,0.69,498.7,0,0,0,0,-11,11,58,11,11,0,147,579,990,966.8,23.2,0.255,0.134,0.00579,0.39,0.0168,3,0.167,0.557,0.024,22.6,0.946,0.97,0.918,34.9,33.9,102,2440
1999-07-15,1998,10,42,196,715.08,0.42,2,Mod_Wet,58,11,11,11,136,227,0.32,488.1,0.68,488.1,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00557,0.379,0.0163,2,0.272,0.651,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
1999-07-16,1998,10,42,197,704.96,0.43,2,Mod_Wet,58,11,11,11,136,227,0.32,478,0.68,478,0,0,0,0,-11,11,58,11,11,0,147,558,990,966.7,23.3,0.244,0.125,0.00535,0.368,0.0158,2,0.265,0.633,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
1999-07-17,1998,10,42,198,694.3,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,467.3,0.67,467.3,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.238,0.12,0.00513,0.357,0.0153,2,0.258,0.615,0.0264,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
1999-07-18,1998,10,42,199,683.64,0.44,2,Mod_Wet,58,11,11,11,136,227,0.33,456.6,0.67,456.6,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.231,0.115,0.0049,0.346,0.0148,2,0.251,0.597,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.7,2300
1999-07-19,1998,10,42,200,672.97,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,446,0.66,446,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.109,0.00468,0.335,0.0143,2,0.244,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.9,93.7,2250
1999-07-20,1998,10,42,201,662.85,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,435.9,0.66,435.9,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00447,0.324,0.0138,2,0.237,0.561,0.0239,22.9,0.957,0.98,0.938,46.8,45.9,91.8,2200
1999-07-21,1998,10,42,202,653.83,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,426.8,0.65,426.8,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.215,0.1,0.00428,0.315,0.0134,2,0.231,0.546,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
1999-07-22,1998,10,43,203,644.26,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,417.3,0.65,417.3,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0959,0.00408,0.307,0.0131,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,45,44.1,88.1,2120
1999-07-23,1998,10,43,204,634.69,0.46,2,Mod_Wet,58,11,11,11,136,227,0.36,407.7,0.64,407.7,0,0,0,0,-11,11,58,11,11,0,147,488,990,966.4,23.6,0.208,0.0914,0.00388,0.299,0.0127,2,0.218,0.517,0.0219,23,0.955,0.98,0.936,44,43.1,86.3,2070
1999-07-24,1998,10,43,205,625.12,0.46,2,Mod_Wet,58,11,11,11,136,227,0.36,398.1,0.64,398.1,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.0869,0.00368,0.291,0.0123,2,0.211,0.502,0.0213,23.1,0.955,0.98,0.935,43,42.2,84.4,2020
1999-07-25,1998,10,43,206,616.1,0.46,2,Mod_Wet,58,11,11,11,136,227,0.37,389.1,0.63,389.1,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0827,0.0035,0.284,0.012,2,0.205,0.489,0.0207,23.1,0.953,0.98,0.934,42.1,41.3,82.5,1980
1999-07-26,1998,10,43,207,608.17,0.47,2,Mod_Wet,58,11,11,11,136,227,0.37,381.2,0.63,381.2,0,0,0,0,-11,11,58,11,11,0,147,461,990,966.3,23.7,0.198,0.0789,0.00333,0.277,0.0117,2,0.2,0.477,0.0202,23.2,0.952,0.979,0.932,41.3,40.4,80.8,1940
1999-07-27,1998,10,43,208,599.69,0.47,2,Mod_Wet,58,11,11,11,136,227,0.38,372.7,0.62,372.7,0,0,0,0,-11,11,58,11,11,0,147,453,990,966.3,23.7,0.195,0.0749,0.00316,0.27,0.0114,2,0.194,0.464,0.0196,23.2,0.951,0.977,0.929,40.4,39.5,78.9,1890
1999-07-28,1998,10,43,209,591.21,0.48,2,Mod_Wet,58,11,11,11,136,227,0.38,364.2,0.62,364.2,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.0709,0.00299,0.263,0.0111,2,0.188,0.452,0.019,23.3,0.95,0.975,0.927,39.5,38.5,77.1,1850
1999-07-29,1998,10,44,210,582.74,0.48,2,Mod_Wet,58,11,11,11,136,227,0.39,355.7,0.61,355.7,0,0,0,0,-11,11,58,11,11,0,147,436,990,966.2,23.8,0.189,0.0669,0.00281,0.256,0.0108,2,0.183,0.439,0.0185,23.3,0.949,0.973,0.924,38.7,37.6,75.2,1810
1999-07-30,1998,10,44,211,574.81,0.48,2,Mod_Wet,58,11,11,11,136,227,0.4,347.8,0.6,347.8,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.187,0.0632,0.00265,0.25,0.0105,2,0.177,0.427,0.0179,23.4,0.948,0.971,0.921,37.8,36.7,73.5,1760
1999-07-31,1998,10,44,212,567.97,0.49,2,Mod_Wet,58,11,11,11,136,227,0.4,341,0.6,341,0,0,0,0,-11,11,58,11,11,0,147,421,990,966.2,23.8,0.184,0.0599,0.00251,0.244,0.0102,2,0.173,0.417,0.0175,23.4,0.947,0.97,0.919,37.1,36,72,1730
1999-08-01,1998,11,44,213,559.49,0.49,2,Mod_Wet,54,9,8,6,107,184,0.33,375.5,0.67,375.5,0,0,0,0,-6,6,54,9,8,0,113,446,990,966.1,23.9,0.193,0.0762,0.00319,0.269,0.0113,2,0.196,0.465,0.0195,23.4,0.952,0.978,0.931,41,40.1,80.3,1930
1999-08-02,1998,11,44,214,551.56,0.5,2,Mod_Wet,54,9,8,6,107,184,0.33,367.6,0.67,367.6,0,0,0,0,-6,6,54,9,8,0,113,439,990,966.1,23.9,0.19,0.0725,0.00303,0.263,0.011,2,0.191,0.453,0.019,23.5,0.951,0.976,0.928,40.2,39.3,78.5,1880
1999-08-03,1998,11,44,215,543.09,0.5,2,Mod_Wet,54,9,8,6,107,184,0.34,359.1,0.66,359.1,0,0,0,0,-6,6,54,9,8,0,113,430,990,966,24,0.187,0.0685,0.00286,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.7,1840
1999-08-04,1998,11,44,216,534.61,0.51,2,Mod_Wet,54,9,8,6,107,184,0.34,350.6,0.66,350.6,0,0,0,0,-6,6,54,9,8,0,113,422,990,966,24,0.184,0.0645,0.00269,0.249,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.8,1790
1999-08-05,1998,11,45,217,526.68,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,342.7,0.65,342.7,0,0,0,0,-6,6,54,9,8,0,113,414,990,966,24,0.182,0.0607,0.00253,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73,1750
1999-08-06,1998,11,45,218,519.85,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,335.9,0.65,335.9,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0575,0.00239,0.237,0.00984,2,0.169,0.406,0.0169,23.7,0.946,0.97,0.918,36.9,35.8,71.5,1720
1999-08-07,1998,11,45,219,512.46,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,328.5,0.64,328.5,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.177,0.054,0.00224,0.231,0.00957,2,0.164,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
1999-08-08,1998,11,45,220,505.08,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,321.1,0.64,321.1,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0505,0.0021,0.224,0.0093,2,0.159,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.5,1640
1999-08-09,1998,11,45,221,497.7,0.53,2,Mod_Wet,54,9,8,6,107,184,0.37,313.7,0.63,313.7,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0471,0.00195,0.218,0.00904,2,0.154,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,66.9,1610
1999-08-10,1998,11,45,222,490.86,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,306.9,0.63,306.9,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0438,0.00181,0.213,0.00879,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.5,1570
1999-08-11,1998,11,45,223,484.03,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,300,0.62,300,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0406,0.00168,0.207,0.00855,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32.1,64.1,1540
1999-08-12,1998,11,46,224,478.28,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,294.3,0.61,294.3,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00835,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.4,62.9,1510
1999-08-13,1998,11,46,225,471.99,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,288,0.61,288,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0349,0.00144,0.197,0.00812,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
1999-08-14,1998,11,46,226,465.71,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,281.7,0.6,281.7,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.032,0.00132,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31,30.1,60.2,1450
1999-08-15,1998,11,46,227,459.42,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,275.4,0.6,275.4,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.029,0.00119,0.187,0.00768,2,0.128,0.315,0.013,24,0.936,0.97,0.908,30.3,29.4,58.9,1410
1999-08-16,1998,11,46,228,453.67,0.55,2,Mod_Wet,54,9,8,6,107,184,0.41,269.7,0.59,269.7,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0263,0.00108,0.182,0.00747,2,0.125,0.307,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
1999-08-17,1998,11,46,229,447.93,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,263.9,0.59,263.9,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0236,0.000967,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
1999-08-18,1998,11,46,230,442.19,0.56,2,Mod_Wet,54,9,8,6,107,184,0.42,258.2,0.58,258.2,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0209,0.000855,0.173,0.00707,2,0.117,0.289,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1320
1999-08-19,1998,11,47,231,436.45,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,252.4,0.58,252.4,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.0182,0.000743,0.168,0.00687,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.8,27,54,1300
1999-08-20,1998,11,47,232,431.8,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,247.8,0.57,247.8,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000687,0.165,0.00674,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
1999-08-21,1998,11,47,233,426.6,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,242.6,0.57,242.6,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000669,0.163,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
1999-08-22,1998,11,47,234,421.41,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,237.4,0.56,237.4,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.00065,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.7,1220
1999-08-23,1998,11,47,235,416.21,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,232.2,0.56,232.2,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000631,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
1999-08-24,1998,11,47,236,411.02,0.58,2,Mod_Wet,54,9,8,6,107,184,0.45,227,0.55,227,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000613,0.156,0.00634,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
1999-08-25,1998,11,47,237,406.37,0.59,2,Mod_Wet,54,9,8,6,107,184,0.45,222.4,0.55,222.4,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0147,0.000596,0.154,0.00626,1,0.243,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
1999-08-26,1998,11,48,238,401.72,0.59,2,Mod_Wet,54,9,8,6,107,184,0.46,217.7,0.54,217.7,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.137,0.0143,0.00058,0.152,0.00617,1,0.236,0.388,0.0158,24.2,0.958,0.98,0.938,49.5,48.2,48.2,1160
1999-08-27,1998,11,48,239,397.07,0.6,2,Mod_Wet,54,9,8,6,107,184,0.46,213.1,0.54,213.1,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000563,0.15,0.00608,1,0.23,0.38,0.0154,24.2,0.957,0.98,0.938,48.5,47.5,47.5,1140
1999-08-28,1998,11,48,240,392.42,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,208.4,0.53,208.4,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0135,0.000547,0.148,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.5,46.5,1120
1999-08-29,1998,11,48,241,387.78,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,203.8,0.53,203.8,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.00053,0.146,0.0059,1,0.218,0.363,0.0147,24.3,0.956,0.98,0.936,46.4,45.5,45.5,1090
1999-08-30,1998,11,48,242,384.22,0.61,2,Mod_Wet,54,9,8,6,107,184,0.48,200.2,0.52,200.2,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0128,0.000517,0.144,0.00584,1,0.213,0.357,0.0145,24.3,0.955,0.98,0.936,45.6,44.7,44.7,1070
1999-08-31,1998,11,48,243,380.12,0.61,2,Mod_Wet,54,9,8,6,107,184,0.48,196.1,0.52,196.1,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000503,0.142,0.00576,1,0.207,0.349,0.0141,24.3,0.954,0.98,0.935,44.7,43.8,43.8,1050
1999-09-01,1998,12,48,244,374.92,0.61,2,Mod_Wet,46,7,6,4,75,138,0.37,236.9,0.63,236.9,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51,1220
1999-09-02,1998,12,49,245,370.28,0.62,2,Mod_Wet,46,7,6,4,75,138,0.37,232.3,0.63,232.3,0,0,0,0,-4,4,46,7,6,0,79,291,990,965.3,24.7,0.138,0.0155,0.000626,0.154,0.00622,2,0.0993,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50,1200
1999-09-03,1998,12,49,246,365.08,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,227.1,0.62,227.1,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.0151,0.000608,0.152,0.00612,1,0.249,0.401,0.0162,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
1999-09-04,1998,12,49,247,359.89,0.63,2,Mod_Wet,46,7,6,4,75,138,0.38,221.9,0.62,221.9,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000589,0.149,0.00602,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
1999-09-05,1998,12,49,248,355.24,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,217.2,0.61,217.2,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.383,0.0154,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
1999-09-06,1998,12,49,249,350.59,0.64,2,Mod_Wet,46,7,6,4,75,138,0.39,212.6,0.61,212.6,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000556,0.145,0.00584,1,0.229,0.375,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
1999-09-07,1998,12,49,250,345.94,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,207.9,0.6,207.9,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.00054,0.143,0.00576,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.8,46.8,46.8,1120
1999-09-08,1998,12,49,251,342.39,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,204.4,0.6,204.4,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000527,0.142,0.00569,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,47,46,46,1100
1999-09-09,1998,12,50,252,338.28,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,200.3,0.59,200.3,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.1,45.1,1080
1999-09-10,1998,12,50,253,334.18,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,196.2,0.59,196.2,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000498,0.138,0.00554,1,0.207,0.345,0.0139,24.6,0.954,0.98,0.935,45.1,44.2,44.2,1060
1999-09-11,1998,12,50,254,330.08,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,192.1,0.58,192.1,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000484,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.2,43.3,43.3,1040
1999-09-12,1998,12,50,255,325.98,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,188,0.58,188,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.00047,0.134,0.00538,1,0.196,0.331,0.0132,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
1999-09-13,1998,12,50,256,321.88,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,183.9,0.57,183.9,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.00531,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.3,41.4,41.4,994
1999-09-14,1998,12,50,257,318.32,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,180.3,0.57,180.3,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000443,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.6,40.6,974
1999-09-15,1998,12,50,258,314.77,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,176.8,0.56,176.8,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000431,0.13,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.6,39.7,39.7,953
1999-09-16,1998,12,51,259,311.21,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,173.2,0.56,173.2,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0105,0.000418,0.128,0.00511,1,0.176,0.304,0.0122,24.7,0.947,0.976,0.924,39.8,38.8,38.8,931
1999-09-17,1998,12,51,260,307.66,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,169.7,0.55,169.7,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000406,0.126,0.00504,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,37.9,37.9,911
1999-09-18,1998,12,51,261,304.1,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,166.1,0.55,166.1,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00987,0.000393,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.944,0.972,0.918,38.1,37.1,37.1,890
1999-09-19,1998,12,51,262,300.55,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,162.6,0.54,162.6,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00957,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,869
1999-09-20,1998,12,51,263,298.09,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,160.1,0.54,160.1,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00936,0.000373,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.7,35.6,35.6,855
1999-09-21,1998,12,51,264,295.08,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,157.1,0.53,157.1,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.0091,0.000362,0.121,0.00481,1,0.155,0.275,0.011,24.8,0.942,0.97,0.913,36,35,35,839
1999-09-22,1998,12,51,265,292.07,0.71,2,Mod_Wet,46,7,6,4,75,138,0.47,154.1,0.53,154.1,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00885,0.000352,0.12,0.00476,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.3,34.3,823
1999-09-23,1998,12,52,266,289.06,0.71,2,Mod_Wet,46,7,6,4,75,138,0.48,151.1,0.52,151.1,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00859,0.000342,0.118,0.0047,1,0.146,0.265,0.0105,24.9,0.94,0.97,0.912,34.6,33.6,33.6,806
1999-09-24,1998,12,52,267,286.06,0.72,2,Mod_Wet,46,7,6,4,75,138,0.48,148.1,0.52,148.1,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00834,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.939,0.97,0.91,33.9,32.9,32.9,790
1999-09-25,1998,12,52,268,283.05,0.72,2,Mod_Wet,46,7,6,4,75,138,0.49,145.1,0.51,145.1,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.00808,0.000321,0.116,0.00459,1,0.138,0.254,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,773
1999-09-26,1998,12,52,269,280.04,0.73,2,Mod_Wet,46,7,6,4,75,138,0.49,142,0.51,142,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.106,0.00782,0.000311,0.114,0.00454,1,0.134,0.249,0.00987,24.9,0.936,0.97,0.908,32.5,31.5,31.5,757
1999-09-27,1998,12,52,270,277.03,0.73,2,Mod_Wet,46,7,6,4,75,138,0.5,139,0.5,139,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.105,0.00757,0.0003,0.113,0.00449,1,0.13,0.243,0.00965,24.9,0.935,0.97,0.907,31.8,30.8,30.8,740
1999-09-28,1998,12,52,271,274.57,0.74,2,Mod_Wet,46,7,6,4,75,138,0.5,136.6,0.5,136.6,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00736,0.000292,0.112,0.00444,1,0.127,0.239,0.00947,25,0.934,0.97,0.906,31.2,30.3,30.3,727
1999-09-29,1998,12,52,272,272.11,0.74,2,Mod_Wet,46,7,6,4,75,138,0.51,134.1,0.49,134.1,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00715,0.000284,0.111,0.0044,1,0.124,0.234,0.0093,25,0.933,0.97,0.905,30.6,29.7,29.7,713
1999-09-30,1998,12,53,273,269.65,0.75,2,Mod_Wet,46,7,6,4,75,138,0.51,131.7,0.49,131.7,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00694,0.000275,0.11,0.00435,1,0.12,0.23,0.00912,25,0.932,0.97,0.904,30.1,29.2,29.2,700
1999-10-01,1999,1,1,274,267.19,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,157.2,0.59,157.2,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
1999-10-02,1999,1,1,275,264.73,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,154.7,0.58,154.7,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
1999-10-03,1999,1,1,276,262.27,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
1999-10-04,1999,1,1,277,261.99,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,152,0.58,152,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
1999-10-05,1999,1,1,278,261.72,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,151.7,0.58,151.7,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00865,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
1999-10-06,1999,1,1,279,259.26,0.77,2,Mod_Wet,41,6,4,3,56,110,0.42,149.3,0.58,149.3,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
1999-10-07,1999,1,1,280,256.8,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
1999-10-08,1999,1,2,281,254.34,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.3,0.57,144.3,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
1999-10-09,1999,1,2,282,251.88,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,141.9,0.56,141.9,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,759
1999-10-10,1999,1,2,283,249.42,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.4,0.56,139.4,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.0076,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32,31.1,31.1,746
1999-10-11,1999,1,2,284,246.96,0.8,3,Normal,37,5,3,2,50,97,0.39,150,0.61,150,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.0085,0.000336,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
1999-10-12,1999,1,2,285,245.59,0.81,3,Normal,37,5,3,2,50,97,0.4,148.6,0.6,148.6,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00838,0.000331,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
1999-10-13,1999,1,2,286,243.67,0.81,3,Normal,37,5,3,2,50,97,0.4,146.7,0.6,146.7,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00822,0.000324,0.111,0.0044,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,33.8,32.8,32.8,788
1999-10-14,1999,1,2,287,240.67,0.82,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
1999-10-15,1999,1,3,288,239.3,0.83,3,Normal,37,5,3,2,50,97,0.41,142.3,0.59,142.3,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00785,0.000309,0.109,0.00432,1,0.135,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
1999-10-16,1999,1,3,289,236.29,0.83,3,Normal,37,5,3,2,50,97,0.41,139.3,0.59,139.3,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00759,0.000299,0.108,0.00426,1,0.131,0.239,0.0094,25.1,0.935,0.97,0.906,32.1,31.1,31.1,747
1999-10-17,1999,1,3,290,234.92,0.84,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
1999-10-18,1999,1,3,291,233.01,0.84,3,Normal,37,5,3,2,50,97,0.42,136,0.58,136,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00731,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
1999-10-19,1999,1,3,292,231.1,0.85,3,Normal,37,5,3,2,50,97,0.42,134.1,0.58,134.1,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00715,0.000281,0.106,0.00417,1,0.124,0.229,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
1999-10-20,1999,1,3,293,229.18,0.85,3,Normal,37,5,3,2,50,97,0.42,132.2,0.58,132.2,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
1999-10-21,1999,1,3,294,227.27,0.86,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
1999-10-22,1999,1,4,295,225.35,0.86,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00666,0.000262,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,688
1999-10-23,1999,1,4,296,223.44,0.87,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
1999-10-24,1999,1,4,297,221.53,0.87,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1999-10-25,1999,1,4,298,219.61,0.88,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1999-10-26,1999,1,4,299,218.24,0.88,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
1999-10-27,1999,1,4,300,216.88,0.89,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1999-10-28,1999,1,4,301,215.51,0.89,3,Normal,37,5,3,2,50,97,0.45,118.5,0.55,118.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0932,0.00582,0.000228,0.0991,0.00388,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1999-10-29,1999,1,5,302,215.24,0.89,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
1999-10-30,1999,1,5,303,214.42,0.9,3,Normal,37,5,3,2,50,97,0.45,117.4,0.55,117.4,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00573,0.000225,0.0986,0.00386,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
1999-10-31,1999,1,5,304,212.5,0.9,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00769,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
1999-11-01,1999,2,5,305,211.68,0.9,3,Normal,36,5,3,2,47,93,0.44,118.7,0.56,118.7,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0929,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.00789,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
1999-11-02,1999,2,5,306,214.14,0.9,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,27,27,648
1999-11-03,1999,2,5,307,217.15,0.89,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.0063,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1999-11-04,1999,2,5,308,216.33,0.89,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
1999-11-05,1999,2,6,309,215.51,0.89,3,Normal,36,5,3,2,47,93,0.43,122.5,0.57,122.5,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00616,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1999-11-06,1999,2,6,310,216.33,0.89,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
1999-11-07,1999,2,6,311,218.24,0.88,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,671
1999-11-08,1999,2,6,312,217.42,0.89,3,Normal,36,5,3,2,47,93,0.43,124.4,0.57,124.4,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1999-11-09,1999,2,6,313,218.24,0.88,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,671
1999-11-10,1999,2,6,314,222.35,0.87,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
1999-11-11,1999,2,6,315,225.9,0.86,3,Normal,36,5,3,2,47,93,0.41,132.9,0.59,132.9,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
1999-11-12,1999,2,7,316,227.81,0.86,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
1999-11-13,1999,2,7,317,227.54,0.86,3,Normal,36,5,3,2,47,93,0.41,134.5,0.59,134.5,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0985,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.905,31,30.1,30.1,722
1999-11-14,1999,2,7,318,228.36,0.85,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
1999-11-15,1999,2,7,319,227.54,0.86,3,Normal,36,5,3,2,47,93,0.41,134.5,0.59,134.5,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0985,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.905,31,30.1,30.1,722
1999-11-16,1999,2,7,320,225.08,0.86,3,Normal,36,5,3,2,47,93,0.41,132.1,0.59,132.1,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00886,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
1999-11-17,1999,2,7,321,222.62,0.87,3,Normal,36,5,3,2,47,93,0.42,129.6,0.58,129.6,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.903,29.9,29,29,695
1999-11-18,1999,2,7,322,222.35,0.87,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
1999-11-19,1999,2,8,323,222.62,0.87,3,Normal,36,5,3,2,47,93,0.42,129.6,0.58,129.6,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.903,29.9,29,29,695
1999-11-20,1999,2,8,324,221.8,0.87,3,Normal,36,5,3,2,47,93,0.42,128.8,0.58,128.8,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
1999-11-21,1999,2,8,325,220.98,0.88,4,Mod_Dry,29,4,2,2,30,67,0.3,154,0.7,154,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00884,0.000347,0.111,0.00436,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
1999-11-22,1999,2,8,326,219.06,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.00034,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,823
1999-11-23,1999,2,8,327,217.7,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
1999-11-24,1999,2,8,328,216.88,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
1999-11-25,1999,2,8,329,219.89,0.88,4,Mod_Dry,29,4,2,2,30,67,0.3,152.9,0.69,152.9,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,827
1999-11-26,1999,2,9,330,223.99,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,157,0.7,157,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00909,0.000357,0.112,0.00441,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
1999-11-27,1999,2,9,331,226.99,0.86,4,Mod_Dry,29,4,2,2,30,67,0.29,160,0.7,160,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00935,0.000368,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
1999-11-28,1999,2,9,332,230,0.85,4,Mod_Dry,29,4,2,2,30,67,0.29,163,0.71,163,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00961,0.000378,0.115,0.00452,1,0.163,0.278,0.0109,25.1,0.943,0.971,0.916,37.9,36.8,36.8,884
1999-11-29,1999,2,9,333,233.56,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,166.6,0.71,166.6,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00991,0.00039,0.117,0.00459,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
1999-11-30,1999,2,9,334,234.92,0.84,4,Mod_Dry,29,4,2,2,30,67,0.28,167.9,0.71,167.9,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,38,38,913
1999-12-01,1999,3,9,335,235.2,0.84,4,Mod_Dry,31,5,3,2,36,77,0.33,158.2,0.67,158.2,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.0045,1,0.156,0.27,0.0107,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
1999-12-02,1999,3,9,336,234.38,0.84,4,Mod_Dry,31,5,3,2,36,77,0.33,157.4,0.67,157.4,0,0,0,0,-2,2,31,5,3,0,38,196,990,964.6,25.4,0.105,0.00913,0.000359,0.114,0.00449,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
1999-12-03,1999,3,10,337,233.01,0.84,4,Mod_Dry,31,5,3,2,36,77,0.33,156,0.67,156,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00901,0.000355,0.113,0.00446,1,0.153,0.266,0.0105,25.1,0.941,0.97,0.913,36.2,35.1,35.1,842
1999-12-04,1999,3,10,338,232.74,0.84,4,Mod_Dry,31,5,3,2,36,77,0.33,155.7,0.67,155.7,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00899,0.000354,0.113,0.00446,1,0.153,0.266,0.0105,25.1,0.941,0.97,0.912,36.1,35,35,841
1999-12-05,1999,3,10,339,231.37,0.85,4,Mod_Dry,31,5,3,2,36,77,0.33,154.4,0.67,154.4,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.104,0.00887,0.000349,0.113,0.00443,1,0.151,0.264,0.0104,25.1,0.94,0.97,0.912,35.8,34.7,34.7,833
1999-12-06,1999,3,10,340,231.1,0.85,4,Mod_Dry,31,5,3,2,36,77,0.33,154.1,0.67,154.1,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.104,0.00885,0.000348,0.113,0.00443,1,0.151,0.263,0.0104,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
1999-12-07,1999,3,10,341,230.28,0.85,4,Mod_Dry,31,5,3,2,36,77,0.33,153.3,0.67,153.3,0,0,0,0,-2,2,31,5,3,0,38,192,990,964.6,25.4,0.103,0.00878,0.000345,0.112,0.00441,1,0.149,0.262,0.0103,25.2,0.94,0.97,0.912,35.5,34.5,34.5,827
1999-12-08,1999,3,10,342,232.19,0.84,4,Mod_Dry,31,5,3,2,36,77,0.33,155.2,0.67,155.2,0,0,0,0,-2,2,31,5,3,0,38,194,990,964.6,25.4,0.104,0.00894,0.000352,0.113,0.00445,1,0.152,0.265,0.0104,25.1,0.94,0.97,0.912,36,34.9,34.9,838
1999-12-09,1999,3,10,343,233.01,0.84,4,Mod_Dry,31,5,3,2,36,77,0.33,156,0.67,156,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00901,0.000355,0.113,0.00446,1,0.153,0.266,0.0105,25.1,0.941,0.97,0.913,36.2,35.1,35.1,842
1999-12-10,1999,3,11,344,233.83,0.84,4,Mod_Dry,31,5,3,2,36,77,0.33,156.8,0.67,156.8,0,0,0,0,-2,2,31,5,3,0,38,196,990,964.6,25.4,0.105,0.00908,0.000358,0.114,0.00448,1,0.154,0.268,0.0106,25.1,0.941,0.97,0.913,36.4,35.3,35.3,847
1999-12-11,1999,3,11,345,237.93,0.83,5,Dry,26,4,3,2,24,59,0.25,178.9,0.75,178.9,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,980
1999-12-12,1999,3,11,346,239.85,0.82,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
1999-12-13,1999,3,11,347,239.57,0.82,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,990
1999-12-14,1999,3,11,348,240.94,0.82,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,997
1999-12-15,1999,3,11,349,244.49,0.81,5,Dry,26,4,3,2,24,59,0.24,185.5,0.76,185.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
1999-12-16,1999,3,11,350,246.41,0.8,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
1999-12-17,1999,3,12,351,246.14,0.8,5,Dry,26,4,3,2,24,59,0.24,187.1,0.76,187.1,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
1999-12-18,1999,3,12,352,244.22,0.81,5,Dry,26,4,3,2,24,59,0.24,185.2,0.76,185.2,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
1999-12-19,1999,3,12,353,243.95,0.81,5,Dry,26,4,3,2,24,59,0.24,184.9,0.76,184.9,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
1999-12-20,1999,3,12,354,245.31,0.81,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
1999-12-21,1999,3,12,355,249.42,0.79,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
1999-12-22,1999,3,12,356,250.24,0.79,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
1999-12-23,1999,3,12,357,248.87,0.8,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
1999-12-24,1999,3,13,358,250.24,0.79,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
1999-12-25,1999,3,13,359,252.7,0.78,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
1999-12-26,1999,3,13,360,252.42,0.78,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
1999-12-27,1999,3,13,361,251.06,0.79,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
1999-12-28,1999,3,13,362,249.14,0.79,5,Dry,26,4,3,2,24,59,0.24,190.1,0.76,190.1,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.325,0.0129,25,0.952,0.98,0.933,44.3,43.4,43.4,1040
1999-12-29,1999,3,13,363,251.06,0.79,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
1999-12-30,1999,3,13,364,252.97,0.78,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
1999-12-31,1999,3,14,365,251.6,0.79,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2000-01-01,1999,4,14,1,251.33,0.79,5,Dry,29,5,4,2,33,73,0.29,178.3,0.71,178.3,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,973
2000-01-02,1999,4,14,2,252.7,0.78,5,Dry,29,5,4,2,33,73,0.29,179.7,0.71,179.7,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2000-01-03,1999,4,14,3,257.89,0.77,5,Dry,29,5,4,2,33,73,0.28,184.9,0.72,184.9,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2000-01-04,1999,4,14,4,264.18,0.76,5,Dry,29,5,4,2,33,73,0.28,191.2,0.72,191.2,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2000-01-05,1999,4,14,5,270.47,0.74,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45,45,1080
2000-01-06,1999,4,14,6,276.21,0.73,5,Dry,29,5,4,2,33,73,0.26,203.2,0.74,203.2,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2000-01-07,1999,4,15,7,280.86,0.73,5,Dry,29,5,4,2,33,73,0.26,207.9,0.74,207.9,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2000-01-08,1999,4,15,8,286.06,0.72,5,Dry,29,5,4,2,33,73,0.26,213.1,0.74,213.1,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2000-01-09,1999,4,15,9,291.25,0.71,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2000-01-10,1999,4,15,10,294.81,0.7,5,Dry,29,5,4,2,33,73,0.25,221.8,0.75,221.8,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.6,48.2,48.2,1160
2000-01-11,1999,4,15,11,295.08,0.7,5,Dry,29,5,4,2,33,73,0.25,222.1,0.75,222.1,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2000-01-12,1999,4,15,12,294.26,0.7,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.000579,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2000-01-13,1999,4,15,13,295.63,0.7,5,Dry,29,5,4,2,33,73,0.25,222.6,0.75,222.6,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2000-01-14,1999,4,16,14,300.82,0.69,5,Dry,29,5,4,2,33,73,0.24,227.8,0.76,227.8,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000602,0.144,0.00576,2,0.0963,0.241,0.00959,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
2000-01-15,1999,4,16,15,304.38,0.69,5,Dry,29,5,4,2,33,73,0.24,231.4,0.76,231.4,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00582,2,0.0987,0.245,0.00976,24.8,0.923,0.97,0.896,26,25.2,50.5,1210
2000-01-16,1999,4,16,16,308.48,0.68,5,Dry,29,5,4,2,33,73,0.24,235.5,0.76,235.5,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2000-01-17,1999,4,16,17,314.77,0.68,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
