date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-01-18,1999,4,16,18,321.06,0.67,5,Dry,29,5,4,2,33,73,0.23,248.1,0.77,248.1,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000674,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2000-01-19,1999,4,16,19,328.44,0.66,5,Dry,29,5,4,2,33,73,0.22,255.4,0.78,255.4,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0196,0.000784,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2000-01-20,1999,4,16,20,336.37,0.65,5,Dry,29,5,4,2,33,73,0.22,263.4,0.78,263.4,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000935,0.165,0.00663,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2000-01-21,1999,4,17,21,344.3,0.64,5,Dry,29,5,4,2,33,73,0.21,271.3,0.79,271.3,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.0069,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2000-01-22,1999,4,17,22,352.23,0.64,5,Dry,29,5,4,2,33,73,0.21,279.2,0.79,279.2,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0308,0.00124,0.178,0.00718,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2000-01-23,1999,4,17,23,359.61,0.63,5,Dry,29,5,4,2,33,73,0.2,286.6,0.8,286.6,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0343,0.00138,0.184,0.00743,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.6,1500
2000-01-24,1999,4,17,24,366.99,0.62,5,Dry,29,5,4,2,33,73,0.2,294,0.8,294,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0378,0.00152,0.19,0.00769,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2000-01-25,1999,4,17,25,376.02,0.61,5,Dry,29,5,4,2,33,73,0.19,303,0.81,303,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.042,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.912,34.1,33,66.1,1590
2000-01-26,1999,4,17,26,387.23,0.6,5,Dry,29,5,4,2,33,73,0.19,314.2,0.81,314.2,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0473,0.00192,0.207,0.0084,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.5,1640
2000-01-27,1999,4,17,27,400.08,0.59,5,Dry,29,5,4,2,33,73,0.18,327.1,0.82,327.1,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0534,0.00217,0.218,0.00885,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2000-01-28,1999,4,18,28,412.39,0.58,5,Dry,29,5,4,2,33,73,0.18,339.4,0.82,339.4,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0592,0.00241,0.228,0.00929,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38,37,73.9,1770
2000-01-29,1999,4,18,29,426.33,0.57,5,Dry,29,5,4,2,33,73,0.17,353.3,0.83,353.3,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0658,0.00269,0.239,0.00978,2,0.181,0.42,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.1,1850
2000-01-30,1999,4,18,30,437.54,0.57,5,Dry,29,5,4,2,33,73,0.17,364.5,0.83,364.5,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0711,0.00291,0.249,0.0102,2,0.189,0.437,0.0179,24,0.95,0.978,0.929,40.8,39.8,79.7,1910
2000-01-31,1999,4,18,31,447.66,0.56,5,Dry,29,5,4,2,33,73,0.16,374.7,0.84,374.7,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0758,0.00311,0.257,0.0105,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.933,41.8,41,82,1970
2000-02-01,1999,5,18,32,461.6,0.55,5,Dry,31,6,4,3,41,85,0.18,376.6,0.82,376.6,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0768,0.00316,0.26,0.0107,2,0.197,0.456,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.2,1970
2000-02-02,1999,5,18,33,472.81,0.54,5,Dry,31,6,4,3,41,85,0.18,387.8,0.82,387.8,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.082,0.00338,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.3,84.6,2030
2000-02-03,1999,5,18,34,485.67,0.53,5,Dry,31,6,4,3,41,85,0.17,400.7,0.82,400.7,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.191,0.0881,0.00364,0.28,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
2000-02-04,1999,5,19,35,500.71,0.52,5,Dry,31,6,4,3,41,85,0.17,415.7,0.83,415.7,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0952,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46.1,45.1,90.3,2170
2000-02-05,1999,5,19,36,515.2,0.52,5,Dry,31,6,4,3,41,85,0.17,430.2,0.83,430.2,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.2,2240
2000-02-06,1999,5,19,37,534.61,0.51,5,Dry,31,6,4,3,41,85,0.16,449.6,0.84,449.6,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.111,0.00464,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2000-02-07,1999,5,19,38,557.31,0.49,5,Dry,31,6,4,3,41,85,0.15,472.3,0.85,472.3,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.601,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2000-02-08,1999,5,19,39,577.27,0.48,5,Dry,31,6,4,3,41,85,0.15,492.3,0.85,492.3,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.23,0.131,0.00552,0.361,0.0152,3,0.164,0.525,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
2000-02-09,1999,5,19,40,596.68,0.47,5,Dry,31,6,4,3,41,85,0.14,511.7,0.86,511.7,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00602,0.383,0.0162,3,0.173,0.556,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2000-02-10,1999,5,19,41,620.47,0.46,5,Dry,31,6,4,3,41,85,0.14,535.5,0.86,535.5,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.159,0.00672,0.413,0.0175,3,0.183,0.596,0.0252,23,0.95,0.972,0.923,38.3,37.2,112,2680
2000-02-11,1999,5,20,42,643.71,0.45,5,Dry,31,6,4,3,41,85,0.13,558.7,0.87,558.7,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.267,0.174,0.00741,0.442,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2000-02-12,1999,5,20,43,665.86,0.44,5,Dry,31,6,4,3,41,85,0.13,580.9,0.87,580.9,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00806,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2000-02-13,1999,5,20,44,687.46,0.43,5,Dry,31,6,4,3,41,85,0.12,602.5,0.88,602.5,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00871,0.496,0.0212,3,0.214,0.709,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3000
2000-02-14,1999,5,20,45,707.97,0.43,5,Dry,31,6,4,3,41,85,0.12,623,0.88,623,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00933,0.521,0.0224,3,0.223,0.744,0.032,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
2000-02-15,1999,5,20,46,730.67,0.42,5,Dry,31,6,4,3,41,85,0.12,645.7,0.88,645.7,0,0,0,0,-3,3,31,6,4,0,44,687,990,966.8,23.2,0.317,0.232,0.01,0.549,0.0237,3,0.233,0.782,0.0337,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
2000-02-16,1999,5,20,47,750.63,0.41,5,Dry,31,6,4,3,41,85,0.11,665.6,0.89,665.6,0,0,0,0,-3,3,31,6,4,0,44,707,990,966.9,23.1,0.328,0.246,0.0106,0.574,0.0248,3,0.242,0.816,0.0353,22.3,0.957,0.98,0.938,46.4,45.5,136,3270
2000-02-17,1999,5,20,48,767.31,0.4,5,Dry,31,6,4,3,41,85,0.11,682.3,0.89,682.3,0,0,0,0,-3,3,31,6,4,0,44,723,990,967,23,0.338,0.257,0.0111,0.594,0.0258,3,0.25,0.844,0.0366,22.2,0.957,0.98,0.938,47.4,46.4,139,3340
2000-02-18,1999,5,21,49,776,0.4,5,Dry,31,6,4,3,41,85,0.11,691,0.89,691,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.343,0.263,0.0114,0.605,0.0263,3,0.253,0.859,0.0373,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2000-02-19,1999,5,21,50,788.08,0.39,5,Dry,31,6,4,3,41,85,0.11,703.1,0.89,703.1,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.349,0.271,0.0118,0.62,0.027,3,0.259,0.879,0.0383,22.1,0.957,0.98,0.938,48.5,47.6,143,3430
2000-02-20,1999,5,21,51,798.9,0.39,5,Dry,31,6,4,3,41,85,0.11,713.9,0.89,713.9,0,0,0,0,-3,3,31,6,4,0,44,755,990,967.1,22.9,0.356,0.278,0.0121,0.633,0.0277,3,0.264,0.897,0.0392,22,0.957,0.98,0.938,49.2,48.2,145,3470
2000-02-21,1999,5,21,52,814.09,0.38,4,Mod_Dry,36,6,5,4,54,105,0.13,709.1,0.87,709.1,0,0,0,0,-4,4,36,6,5,0,58,756,990,967.2,22.8,0.356,0.275,0.012,0.631,0.0276,3,0.262,0.892,0.0391,22,0.957,0.98,0.938,48.7,47.7,143,3440
2000-02-22,1999,5,21,53,830.46,0.37,4,Mod_Dry,36,6,5,4,54,105,0.13,725.5,0.87,725.5,0,0,0,0,-4,4,36,6,5,0,58,772,990,967.2,22.8,0.366,0.286,0.0125,0.651,0.0286,3,0.269,0.92,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
2000-02-23,1999,5,21,54,847.8,0.36,4,Mod_Dry,36,6,5,4,54,105,0.12,742.8,0.88,742.8,0,0,0,0,-4,4,36,6,5,0,58,790,990,967.3,22.7,0.378,0.297,0.0131,0.675,0.0297,3,0.277,0.952,0.0419,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
2000-02-24,1999,5,21,55,861.88,0.36,4,Mod_Dry,36,6,5,4,54,105,0.12,756.9,0.88,756.9,0,0,0,0,-4,4,36,6,5,0,58,804,990,967.3,22.7,0.391,0.305,0.0135,0.696,0.0307,3,0.282,0.978,0.0432,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2000-02-25,1999,5,22,56,872.22,0.36,4,Mod_Dry,36,6,5,4,54,105,0.12,767.2,0.88,767.2,0,0,0,0,-4,4,36,6,5,0,58,814,990,967.4,22.6,0.4,0.31,0.0137,0.711,0.0314,3,0.285,0.995,0.044,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2000-02-26,1999,5,22,57,882.79,0.35,4,Mod_Dry,36,6,5,4,54,105,0.12,777.8,0.88,777.8,0,0,0,0,-4,4,36,6,5,0,58,825,990,967.4,22.6,0.41,0.315,0.014,0.725,0.0321,4,0.205,0.93,0.0412,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2000-02-27,1999,5,22,58,893.56,0.35,4,Mod_Dry,36,6,5,4,54,105,0.12,788.6,0.88,788.6,0,0,0,0,-4,4,36,6,5,0,58,836,990,967.5,22.5,0.42,0.321,0.0142,0.741,0.0329,4,0.209,0.949,0.0421,21.6,0.953,0.975,0.93,39.8,38.8,155,3720
2000-02-28,1999,5,22,59,904.54,0.35,4,Mod_Dry,36,6,5,4,54,105,0.12,799.5,0.88,799.5,0,0,0,0,-4,4,36,6,5,0,58,847,990,967.5,22.5,0.43,0.326,0.0145,0.756,0.0336,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
2000-02-29,1999,5,22,60,920.23,0.34,4,Mod_Dry,36,6,5,4,54,105,0.11,815.2,0.89,815.2,0,0,0,0,-4,4,36,6,5,0,58,862,990,967.6,22.4,0.444,0.334,0.0149,0.778,0.0347,4,0.218,0.995,0.0444,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
2000-03-01,1999,6,22,61,931.65,0.34,4,Mod_Dry,41,8,7,6,67,129,0.14,802.6,0.86,802.6,0,0,0,0,-6,6,41,8,7,0,73,859,990,967.6,22.4,0.441,0.327,0.0146,0.768,0.0343,4,0.213,0.982,0.0439,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2000-03-02,1999,6,22,62,943.24,0.34,4,Mod_Dry,41,8,7,6,67,129,0.14,814.2,0.86,814.2,0,0,0,0,-6,6,41,8,7,0,73,870,990,967.7,22.3,0.452,0.333,0.0149,0.785,0.0351,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2000-03-03,1999,6,23,63,959.75,0.33,4,Mod_Dry,41,8,7,6,67,129,0.13,830.8,0.87,830.8,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.808,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
2000-03-04,1999,6,23,64,976.57,0.33,4,Mod_Dry,41,8,7,6,67,129,0.13,847.6,0.87,847.6,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.482,0.349,0.0157,0.831,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2000-03-05,1999,6,23,65,993.69,0.33,4,Mod_Dry,41,8,7,6,67,129,0.13,864.7,0.87,864.7,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.358,0.0162,0.855,0.0387,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.6,41.7,167,4010
2000-03-06,1999,6,23,66,1011.1,0.32,4,Mod_Dry,41,8,7,6,67,129,0.13,882.1,0.87,882.1,0,0,0,0,-6,6,41,8,7,0,73,938,990,967.9,22.1,0.514,0.366,0.0166,0.88,0.0399,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2000-03-07,1999,6,23,67,1028.8,0.32,4,Mod_Dry,41,8,7,6,67,129,0.13,899.8,0.88,899.8,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.374,0.017,0.904,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
2000-03-08,1999,6,23,68,1051.8,0.31,4,Mod_Dry,41,8,7,6,67,129,0.12,922.9,0.88,922.9,0,0,0,0,-6,6,41,8,7,0,73,979,990,968.1,21.9,0.551,0.386,0.0176,0.937,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.9,44,176,4220
2000-03-09,1999,6,23,69,1075.4,0.31,4,Mod_Dry,41,8,7,6,67,129,0.12,946.4,0.88,946.4,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.572,0.397,0.0182,0.97,0.0443,4,0.262,1.23,0.0563,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2000-03-10,1999,6,24,70,1104.6,0.3,4,Mod_Dry,41,8,7,6,67,129,0.12,975.6,0.88,975.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2000-03-11,1999,6,24,71,1139.9,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1011,0.89,1011,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.65,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0637,20.3,0.956,0.98,0.936,48,47.1,188,4520
2000-03-12,1999,6,24,72,1176,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1047,0.89,1047,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.703,0.529,0.0245,1.23,0.0572,4,0.289,1.52,0.0706,20,0.955,0.98,0.936,49.1,48.1,192,4620
2000-03-13,1999,6,24,73,1224.1,0.28,4,Mod_Dry,41,8,7,6,67,129,0.1,1095,0.9,1095,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.773,0.637,0.0298,1.41,0.0659,4,0.299,1.71,0.0799,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2000-03-14,1999,6,24,74,1279.3,0.27,4,Mod_Dry,41,8,7,6,67,129,0.1,1150,0.9,1100,50,11,2,2,-4,39,52,10,9,2,106,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2000-03-15,1999,6,24,75,1341.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.096,1213,0.9,1100,113,26,3,3,-3,84,67,11,10,3,151,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2000-03-16,1999,6,24,76,1399.7,0.25,4,Mod_Dry,41,8,7,6,67,129,0.092,1271,0.91,1100,171,39,5,5,-1,123,80,13,12,5,190,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2000-03-17,1999,6,25,77,1440,0.25,4,Mod_Dry,41,8,7,6,67,129,0.09,1311,0.91,1100,211,48,6,6,0,151,89,14,13,6,218,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2000-03-18,1999,6,25,78,1487.1,0.24,4,Mod_Dry,41,8,7,6,67,129,0.087,1358,0.91,1100,258,58,8,8,2,182,99,16,15,8,249,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2000-03-19,1999,6,25,79,1547.7,0.23,4,Mod_Dry,41,8,7,6,67,129,0.083,1419,0.92,1100,319,59,10,10,4,236,100,18,17,10,303,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2000-03-20,1999,6,25,80,1622.5,0.22,4,Mod_Dry,41,8,7,6,67,129,0.08,1494,0.92,1100,394,59,10,12,6,307,100,18,19,12,374,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2000-03-21,1999,6,25,81,1712.2,0.2,3,Normal,49,9,9,9,107,183,0.11,1529,0.89,1100,429,51,9,13,4,352,100,18,22,13,459,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2000-03-22,1999,6,25,82,1810.7,0.19,3,Normal,49,9,9,9,107,183,0.1,1628,0.9,1100,528,51,9,16,7,445,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2000-03-23,1999,6,25,83,1918.2,0.18,3,Normal,49,9,9,9,107,183,0.095,1735,0.91,1100,635,51,9,16,10,549,100,18,25,19,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2000-03-24,1999,6,26,84,2042.2,0.16,3,Normal,49,9,9,9,107,183,0.09,1859,0.91,1100,759,51,9,16,14,669,100,18,25,23,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2000-03-25,1999,6,26,85,2176.3,0.15,3,Normal,49,9,9,9,107,183,0.084,1993,0.92,1100,893,51,9,16,18,799,100,18,25,27,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2000-03-26,1999,6,26,86,2298.3,0.14,3,Normal,49,9,9,9,107,183,0.08,2115,0.92,1100,1020,51,9,16,21,918,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2000-03-27,1999,6,26,87,2399.8,0.13,3,Normal,49,9,9,9,107,183,0.076,2217,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2000-03-28,1999,6,26,88,2502.6,0.12,3,Normal,49,9,9,9,107,183,0.073,2320,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2000-03-29,1999,6,26,89,2599,0.12,3,Normal,49,9,9,9,107,183,0.07,2416,0.93,1100,1320,51,9,16,30,1210,100,18,25,39,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2000-03-30,1999,6,26,90,2688.7,0.11,3,Normal,49,9,9,9,107,183,0.068,2506,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2000-03-31,1999,6,27,91,2771.4,0.11,3,Normal,49,9,9,9,107,183,0.066,2588,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2000-04-01,1999,7,27,92,2846.9,0.1,3,Normal,54,13,14,19,117,217,0.076,2630,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2000-04-02,1999,7,27,93,2915,0.095,3,Normal,54,13,14,19,117,217,0.074,2698,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2000-04-03,1999,7,27,94,2975.4,0.09,3,Normal,54,13,14,19,117,217,0.073,2758,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2000-04-04,1999,7,27,95,3028.1,0.087,3,Normal,54,13,14,19,117,217,0.072,2811,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2000-04-05,1999,7,27,96,3072.9,0.085,3,Normal,54,13,14,19,117,217,0.071,2856,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2000-04-06,1999,7,27,97,3109.7,0.083,3,Normal,54,13,14,19,117,217,0.07,2893,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2000-04-07,1999,7,28,98,3138.4,0.082,3,Normal,54,13,14,19,117,217,0.069,2921,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2000-04-08,1999,7,28,99,3159,0.081,3,Normal,54,13,14,19,117,217,0.069,2942,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2000-04-09,1999,7,28,100,3171.3,0.08,3,Normal,54,13,14,19,117,217,0.068,2954,0.93,1100,1850,46,5,11,37,1760,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2000-04-10,1999,7,28,101,3175.4,0.08,3,Normal,54,13,14,19,117,217,0.068,2958,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2000-04-11,1999,7,28,102,3179.6,0.079,3,Normal,54,13,14,19,117,217,0.068,2963,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2000-04-12,1999,7,28,103,3175.4,0.08,3,Normal,54,13,14,19,117,217,0.068,2958,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2000-04-13,1999,7,28,104,3171.3,0.08,3,Normal,54,13,14,19,117,217,0.068,2954,0.93,1100,1850,46,5,11,37,1760,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2000-04-14,1999,7,29,105,3167.2,0.08,3,Normal,54,13,14,19,117,217,0.069,2950,0.93,1100,1850,46,5,11,37,1750,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2000-04-15,1999,7,29,106,3154.9,0.081,3,Normal,54,13,14,19,117,217,0.069,2938,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2000-04-16,1999,7,29,107,3134.3,0.082,3,Normal,54,13,14,19,117,217,0.069,2917,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2000-04-17,1999,7,29,108,3113.8,0.083,3,Normal,54,13,14,19,117,217,0.07,2897,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2000-04-18,1999,7,29,109,3085.2,0.084,3,Normal,54,13,14,19,117,217,0.07,2868,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2000-04-19,1999,7,29,110,3056.6,0.086,3,Normal,54,13,14,19,117,217,0.071,2840,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2000-04-20,1999,7,29,111,3020,0.088,3,Normal,54,13,14,19,117,217,0.072,2803,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2000-04-21,1999,7,30,112,2983.5,0.09,3,Normal,54,13,14,19,117,217,0.073,2767,0.93,1100,1670,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2000-04-22,1999,7,30,113,2947.2,0.093,3,Normal,54,13,14,19,117,217,0.074,2730,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2000-04-23,1999,7,30,114,2911,0.095,3,Normal,54,13,14,19,117,217,0.074,2694,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2000-04-24,1999,7,30,115,2874.9,0.098,3,Normal,54,13,14,19,117,217,0.075,2658,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2000-04-25,1999,7,30,116,2831,0.1,3,Normal,54,13,14,19,117,217,0.077,2614,0.92,1100,1510,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2000-04-26,1999,7,30,117,2787.3,0.1,3,Normal,54,13,14,19,117,217,0.078,2570,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2000-04-27,1999,7,30,118,2743.8,0.11,3,Normal,54,13,14,19,117,217,0.079,2527,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2000-04-28,1999,7,31,119,2700.5,0.11,3,Normal,54,13,14,19,117,217,0.08,2483,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2000-04-29,1999,7,31,120,2657.4,0.11,3,Normal,54,13,14,19,117,217,0.082,2440,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2000-04-30,1999,7,31,121,2614.5,0.12,3,Normal,54,13,14,19,117,217,0.083,2398,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2000-05-01,1999,8,31,122,2571.9,0.12,3,Normal,55,13,13,17,178,276,0.11,2296,0.89,1100,1200,45,5,12,19,1120,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2000-05-02,1999,8,31,123,2529.5,0.12,3,Normal,55,13,13,17,178,276,0.11,2253,0.89,1100,1150,45,5,12,18,1070,100,18,25,35,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2000-05-03,1999,8,31,124,2487.3,0.13,3,Normal,55,13,13,17,178,276,0.11,2211,0.89,1100,1110,45,5,12,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2000-05-04,1999,8,31,125,2445.3,0.13,3,Normal,55,13,13,17,178,276,0.11,2169,0.89,1100,1070,45,5,12,15,992,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2000-05-05,1999,8,32,126,2403.5,0.13,3,Normal,55,13,13,17,178,276,0.12,2128,0.89,1100,1030,45,5,12,14,952,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2000-05-06,1999,8,32,127,2362,0.14,3,Normal,55,13,13,17,178,276,0.12,2086,0.88,1100,986,45,5,12,13,911,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2000-05-07,1999,8,32,128,2320.7,0.14,3,Normal,55,13,13,17,178,276,0.12,2045,0.88,1100,945,45,5,12,11,872,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2000-05-08,1999,8,32,129,2279.7,0.14,3,Normal,55,13,13,17,178,276,0.12,2004,0.88,1100,904,45,5,12,10,832,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2000-05-09,1999,8,32,130,2231.5,0.15,3,Normal,55,13,13,17,178,276,0.12,1955,0.88,1100,855,45,5,12,9,784,100,18,25,26,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2000-05-10,1999,8,32,131,2176.3,0.15,3,Normal,55,13,13,17,178,276,0.13,1900,0.87,1100,800,45,5,12,7,731,100,18,25,24,909,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2000-05-11,1999,8,32,132,2121.6,0.15,3,Normal,55,13,13,17,178,276,0.13,1846,0.87,1100,746,45,5,12,5,679,100,18,25,22,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2000-05-12,1999,8,33,133,2067.4,0.16,3,Normal,55,13,13,17,178,276,0.13,1791,0.87,1100,691,45,5,12,4,625,100,18,25,21,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2000-05-13,1999,8,33,134,2020.8,0.16,3,Normal,55,13,13,17,178,276,0.14,1745,0.86,1100,645,45,5,12,2,581,100,18,25,19,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2000-05-14,1999,8,33,135,1974.5,0.17,3,Normal,55,13,13,17,178,276,0.14,1699,0.86,1100,599,45,5,12,1,536,100,18,25,18,714,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2000-05-15,1999,8,33,136,1928.7,0.18,3,Normal,55,13,13,17,178,276,0.14,1653,0.86,1100,553,45,5,12,0,491,100,18,25,17,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2000-05-16,1999,8,33,137,1883.2,0.18,3,Normal,55,13,13,17,178,276,0.15,1607,0.85,1100,507,45,5,12,-2,447,100,18,25,15,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2000-05-17,1999,8,33,138,1838.2,0.19,3,Normal,55,13,13,17,178,276,0.15,1562,0.85,1100,462,45,5,12,-3,403,100,18,25,14,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2000-05-18,1999,8,33,139,1800.4,0.19,3,Normal,55,13,13,17,178,276,0.15,1524,0.85,1100,424,45,5,12,-4,366,100,18,25,13,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2000-05-19,1999,8,34,140,1762.9,0.2,3,Normal,55,13,13,17,178,276,0.16,1487,0.84,1100,387,45,5,12,-5,330,100,18,25,12,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2000-05-20,1999,8,34,141,1725.7,0.2,3,Normal,55,13,13,17,178,276,0.16,1450,0.84,1100,350,45,5,11,-6,295,100,18,24,11,473,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2000-05-21,1999,8,34,142,1688.8,0.21,3,Normal,55,13,13,17,178,276,0.16,1413,0.84,1100,313,45,5,10,-8,261,100,18,23,9,439,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
2000-05-22,1999,8,34,143,1652.2,0.21,3,Normal,55,13,13,17,178,276,0.17,1376,0.83,1100,276,45,5,8,-9,227,100,18,21,8,405,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2000-05-23,1999,8,34,144,1616,0.22,3,Normal,55,13,13,17,178,276,0.17,1340,0.83,1100,240,45,5,7,-10,193,100,18,20,7,371,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2000-05-24,1999,8,34,145,1586.6,0.22,3,Normal,55,13,13,17,178,276,0.17,1311,0.83,1100,211,45,5,6,-11,166,100,18,19,6,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2000-05-25,1999,8,34,146,1557.4,0.23,3,Normal,55,13,13,17,178,276,0.18,1281,0.82,1100,181,41,5,6,-12,141,96,18,19,5,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2000-05-26,1999,8,35,147,1528.5,0.23,3,Normal,55,13,13,17,178,276,0.18,1252,0.82,1100,152,34,5,5,-12,120,89,18,18,5,298,1230,990,969.6,20.4,0.882,0.648,0.0317,1.53,0.0749,4,0.3,1.83,0.0896,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2000-05-27,1999,8,35,148,1499.8,0.23,3,Normal,55,13,13,17,178,276,0.18,1224,0.82,1100,124,28,4,4,-13,101,83,17,17,4,279,1220,990,969.5,20.5,0.87,0.648,0.0316,1.52,0.074,4,0.3,1.82,0.0886,18.7,0.952,0.98,0.933,48,47.1,188,4520
2000-05-28,1999,8,35,149,1471.3,0.24,3,Normal,55,13,13,17,178,276,0.19,1195,0.81,1100,95,21,3,3,-14,82,76,16,16,3,260,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0876,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2000-05-29,1999,8,35,150,1443.1,0.24,3,Normal,55,13,13,17,178,276,0.19,1167,0.81,1100,67,15,2,2,-15,63,70,15,15,2,241,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2000-05-30,1999,8,35,151,1415.1,0.25,3,Normal,55,13,13,17,178,276,0.2,1139,0.81,1100,39,9,1,1,-16,44,64,14,14,1,222,1190,990,969.2,20.8,0.833,0.648,0.0312,1.48,0.0713,4,0.3,1.78,0.0857,19,0.953,0.98,0.933,48.8,47.9,191,4590
2000-05-31,1999,8,35,152,1387.4,0.26,3,Normal,55,13,13,17,178,276,0.2,1111,0.8,1100,11,2,0,0,-17,26,57,13,13,0,204,1180,990,969.1,20.9,0.82,0.648,0.031,1.47,0.0703,4,0.3,1.77,0.0847,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2000-06-01,1999,9,35,153,1335.8,0.26,3,Normal,53,12,12,13,120,210,0.16,1126,0.84,1100,26,6,1,1,-12,30,59,13,13,1,150,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2000-06-02,1999,9,36,154,1291.1,0.27,3,Normal,53,12,12,13,120,210,0.16,1081,0.84,1081,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.784,0.605,0.0286,1.39,0.0656,4,0.296,1.69,0.0795,19.5,0.954,0.98,0.935,49.3,48.2,193,4630
2000-06-03,1999,9,36,155,1247.2,0.28,3,Normal,53,12,12,13,120,210,0.17,1037,0.83,1037,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.719,0.507,0.0238,1.23,0.0575,4,0.287,1.51,0.071,19.8,0.955,0.98,0.936,48.1,47.1,189,4520
2000-06-04,1999,9,36,156,1209.8,0.28,3,Normal,53,12,12,13,120,210,0.17,999.9,0.83,999.9,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.665,0.423,0.0197,1.09,0.0507,4,0.28,1.37,0.0638,20.1,0.955,0.98,0.936,47,46.1,184,4420
2000-06-05,1999,9,36,157,1173.2,0.29,3,Normal,53,12,12,13,120,210,0.18,963.2,0.82,963.2,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.611,0.405,0.0188,1.02,0.0471,4,0.268,1.28,0.0595,20.3,0.955,0.98,0.936,45.7,44.8,179,4300
2000-06-06,1999,9,36,158,1142.7,0.29,3,Normal,53,12,12,13,120,210,0.18,932.7,0.82,932.7,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.579,0.39,0.018,0.97,0.0448,4,0.257,1.23,0.0567,20.4,0.955,0.98,0.936,44.6,43.7,175,4200
2000-06-07,1999,9,36,159,1112.7,0.3,3,Normal,53,12,12,13,120,210,0.19,902.7,0.81,902.7,0,0,0,0,-13,13,53,12,12,0,133,980,990,968.3,21.7,0.552,0.376,0.0173,0.928,0.0427,4,0.247,1.17,0.054,20.6,0.955,0.98,0.936,43.5,42.6,170,4090
2000-06-08,1999,9,36,160,1088.6,0.3,3,Normal,53,12,12,13,120,210,0.19,878.6,0.81,878.6,0,0,0,0,-13,13,53,12,12,0,133,956,990,968.2,21.8,0.53,0.364,0.0167,0.894,0.041,4,0.239,1.13,0.0519,20.7,0.955,0.98,0.935,42.5,41.7,167,4000
2000-06-09,1999,9,37,161,1064.9,0.31,3,Normal,53,12,12,13,120,210,0.2,854.9,0.8,854.9,0,0,0,0,-13,13,53,12,12,0,133,932,990,968.1,21.9,0.508,0.353,0.0161,0.861,0.0393,4,0.231,1.09,0.0499,20.8,0.954,0.979,0.934,41.6,40.7,163,3910
2000-06-10,1999,9,37,162,1041.5,0.32,3,Normal,53,12,12,13,120,210,0.2,831.5,0.8,831.5,0,0,0,0,-13,13,53,12,12,0,133,909,990,968,22,0.487,0.341,0.0155,0.828,0.0377,4,0.223,1.05,0.0478,20.9,0.954,0.977,0.932,40.7,39.8,159,3820
2000-06-11,1999,9,37,163,1018.6,0.32,4,Mod_Dry,45,10,9,9,88,161,0.16,857.6,0.84,857.6,0,0,0,0,-9,9,45,10,9,0,97,922,990,968,22,0.499,0.354,0.0161,0.853,0.0387,4,0.232,1.08,0.0492,21,0.954,0.98,0.935,42.1,41.2,165,3960
2000-06-12,1999,9,37,164,996.16,0.33,4,Mod_Dry,45,10,9,9,88,161,0.16,835.2,0.84,835.2,0,0,0,0,-9,9,45,10,9,0,97,899,990,967.9,22.1,0.478,0.343,0.0155,0.821,0.0371,4,0.224,1.05,0.0473,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
2000-06-13,1999,9,37,165,979,0.33,4,Mod_Dry,45,10,9,9,88,161,0.16,818,0.84,818,0,0,0,0,-9,9,45,10,9,0,97,882,990,967.8,22.2,0.462,0.335,0.0151,0.797,0.0359,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2000-06-14,1999,9,37,166,962.14,0.33,4,Mod_Dry,45,10,9,9,88,161,0.17,801.1,0.83,801.1,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.987,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2000-06-15,1999,9,37,167,945.58,0.34,4,Mod_Dry,45,10,9,9,88,161,0.17,784.6,0.83,784.6,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.75,0.0336,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2000-06-16,1999,9,38,168,929.35,0.34,4,Mod_Dry,45,10,9,9,88,161,0.17,768.4,0.83,768.4,0,0,0,0,-9,9,45,10,9,0,97,832,990,967.6,22.4,0.417,0.311,0.0139,0.728,0.0325,3,0.285,1.01,0.0452,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2000-06-17,1999,9,38,169,913.46,0.35,4,Mod_Dry,45,10,9,9,88,161,0.18,752.5,0.82,752.5,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.706,0.0314,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2000-06-18,1999,9,38,170,897.93,0.35,4,Mod_Dry,45,10,9,9,88,161,0.18,736.9,0.82,736.9,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.388,0.293,0.013,0.681,0.0303,3,0.274,0.956,0.0425,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2000-06-19,1999,9,38,171,882.79,0.35,4,Mod_Dry,45,10,9,9,88,161,0.18,721.8,0.82,721.8,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.374,0.283,0.0125,0.657,0.0291,3,0.267,0.925,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2000-06-20,1999,9,38,172,868.06,0.36,4,Mod_Dry,45,10,9,9,88,161,0.18,707.1,0.81,707.1,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.365,0.273,0.0121,0.638,0.0282,3,0.261,0.899,0.0397,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2000-06-21,1999,9,38,173,857.81,0.36,4,Mod_Dry,45,10,9,9,88,161,0.19,696.8,0.81,696.8,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.266,0.0118,0.625,0.0276,3,0.256,0.881,0.0389,21.8,0.957,0.98,0.938,47.5,46.5,140,3350
2000-06-22,1999,9,38,174,847.8,0.36,4,Mod_Dry,45,10,9,9,88,161,0.19,686.8,0.81,686.8,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
2000-06-23,1999,9,39,175,838.06,0.37,4,Mod_Dry,45,10,9,9,88,161,0.19,677.1,0.81,677.1,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2000-06-24,1999,9,39,176,828.59,0.37,4,Mod_Dry,45,10,9,9,88,161,0.19,667.6,0.81,667.6,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0259,3,0.243,0.832,0.0365,22,0.957,0.98,0.938,45.8,44.9,135,3230
2000-06-25,1999,9,39,177,819.43,0.38,4,Mod_Dry,45,10,9,9,88,161,0.2,658.4,0.8,658.4,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2000-06-26,1999,9,39,178,810.61,0.38,4,Mod_Dry,45,10,9,9,88,161,0.2,649.6,0.8,649.6,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2000-06-27,1999,9,39,179,802.16,0.39,4,Mod_Dry,45,10,9,9,88,161,0.2,641.2,0.8,641.2,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2000-06-28,1999,9,39,180,794.14,0.39,4,Mod_Dry,45,10,9,9,88,161,0.2,633.1,0.8,633.1,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00977,0.547,0.0238,3,0.227,0.774,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2000-06-29,1999,9,39,181,786.62,0.39,4,Mod_Dry,45,10,9,9,88,161,0.2,625.6,0.8,625.6,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.318,0.219,0.00954,0.537,0.0234,3,0.224,0.761,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,127,3060
2000-06-30,1999,9,40,182,779.74,0.4,4,Mod_Dry,45,10,9,9,88,161,0.21,618.7,0.79,618.7,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.214,0.00933,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2000-07-01,1999,10,40,183,773.72,0.4,3,Normal,50,10,9,9,108,186,0.24,587.7,0.76,587.7,0,0,0,0,-9,9,50,10,9,0,117,657,990,967,23,0.3,0.194,0.00842,0.493,0.0214,3,0.207,0.7,0.0304,22.3,0.953,0.978,0.932,40.9,39.9,120,2880
2000-07-02,1999,10,40,184,766.21,0.4,3,Normal,50,10,9,9,108,186,0.24,580.2,0.76,580.2,0,0,0,0,-9,9,50,10,9,0,117,649,990,967,23,0.295,0.189,0.00819,0.484,0.021,3,0.204,0.688,0.0299,22.3,0.953,0.977,0.931,40.4,39.5,118,2840
2000-07-03,1999,10,40,185,753.36,0.41,3,Normal,50,10,9,9,108,186,0.25,567.4,0.75,567.4,0,0,0,0,-9,9,50,10,9,0,117,636,990,966.9,23.1,0.288,0.18,0.0078,0.468,0.0203,3,0.198,0.666,0.0288,22.4,0.952,0.975,0.928,39.6,38.6,116,2780
2000-07-04,1999,10,40,186,742.15,0.41,3,Normal,50,10,9,9,108,186,0.25,556.1,0.75,556.1,0,0,0,0,-9,9,50,10,9,0,117,625,990,966.9,23.1,0.282,0.173,0.00746,0.454,0.0196,3,0.193,0.647,0.028,22.5,0.951,0.974,0.926,38.9,37.9,114,2730
2000-07-05,1999,10,40,187,730.39,0.42,3,Normal,50,10,9,9,108,186,0.26,544.4,0.74,544.4,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.165,0.0071,0.44,0.019,3,0.187,0.627,0.0271,22.6,0.95,0.972,0.924,38.1,37.1,111,2670
2000-07-06,1999,10,40,188,718.64,0.42,3,Normal,50,10,9,9,108,186,0.26,532.6,0.74,532.6,0,0,0,0,-9,9,50,10,9,0,117,602,990,966.8,23.2,0.268,0.157,0.00675,0.425,0.0183,3,0.182,0.607,0.0262,22.6,0.949,0.97,0.921,37.4,36.3,109,2610
2000-07-07,1999,10,41,189,707.42,0.43,3,Normal,50,10,9,9,108,186,0.26,521.4,0.74,521.4,0,0,0,0,-9,9,50,10,9,0,117,590,990,966.7,23.3,0.262,0.149,0.00642,0.411,0.0177,3,0.177,0.588,0.0253,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2000-07-08,1999,10,41,190,697.31,0.43,3,Normal,50,10,9,9,108,186,0.27,511.3,0.73,511.3,0,0,0,0,-9,9,50,10,9,0,117,580,990,966.7,23.3,0.256,0.143,0.00612,0.399,0.0171,3,0.173,0.571,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2510
2000-07-09,1999,10,41,191,686.64,0.43,3,Normal,50,10,9,9,108,186,0.27,500.6,0.73,500.6,0,0,0,0,-9,9,50,10,9,0,117,570,990,966.6,23.4,0.25,0.135,0.0058,0.386,0.0165,3,0.168,0.553,0.0237,22.8,0.946,0.97,0.918,35.3,34.3,103,2470
2000-07-10,1999,10,41,192,675.98,0.44,3,Normal,50,10,9,9,108,186,0.28,490,0.72,490,0,0,0,0,-9,9,50,10,9,0,117,559,990,966.6,23.4,0.244,0.13,0.00557,0.374,0.016,2,0.273,0.648,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2000-07-11,1999,10,41,193,665.86,0.44,3,Normal,50,10,9,9,108,186,0.28,479.9,0.72,479.9,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.238,0.125,0.00535,0.364,0.0155,2,0.266,0.63,0.0269,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
2000-07-12,1999,10,41,194,656.84,0.45,3,Normal,50,10,9,9,108,186,0.28,470.8,0.72,470.8,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.233,0.121,0.00517,0.355,0.0151,2,0.26,0.615,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
2000-07-13,1999,10,41,195,647.27,0.45,3,Normal,50,10,9,9,108,186,0.29,461.3,0.71,461.3,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.117,0.00496,0.345,0.0147,2,0.254,0.598,0.0255,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2000-07-14,1999,10,42,196,637.7,0.45,3,Normal,50,10,9,9,108,186,0.29,451.7,0.71,451.7,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.222,0.112,0.00476,0.335,0.0142,2,0.247,0.582,0.0247,23,0.958,0.98,0.939,48.7,47.8,95.5,2290
2000-07-15,1999,10,42,197,628.67,0.46,3,Normal,50,10,9,9,108,186,0.3,442.7,0.7,442.7,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.217,0.108,0.00458,0.325,0.0138,2,0.241,0.567,0.024,23,0.958,0.98,0.938,47.8,46.9,93.8,2250
2000-07-16,1999,10,42,198,619.65,0.46,3,Normal,50,10,9,9,108,186,0.3,433.6,0.7,433.6,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.00439,0.317,0.0134,2,0.235,0.552,0.0234,23.1,0.957,0.98,0.938,46.9,46,92,2210
2000-07-17,1999,10,42,199,611.72,0.47,3,Normal,50,10,9,9,108,186,0.3,425.7,0.7,425.7,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.0999,0.00423,0.31,0.0131,2,0.23,0.54,0.0228,23.1,0.956,0.98,0.937,46.2,45.2,90.5,2170
2000-07-18,1999,10,42,200,603.24,0.47,3,Normal,50,10,9,9,108,186,0.31,417.2,0.69,417.2,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0959,0.00405,0.303,0.0128,2,0.224,0.527,0.0223,23.2,0.956,0.98,0.937,45.3,44.4,88.8,2130
2000-07-19,1999,10,42,201,594.77,0.47,3,Normal,50,10,9,9,108,186,0.31,408.8,0.69,408.8,0,0,0,0,-9,9,50,10,9,0,117,478,990,966.3,23.7,0.204,0.0919,0.00388,0.296,0.0125,2,0.218,0.515,0.0217,23.2,0.955,0.98,0.936,44.4,43.6,87.1,2090
2000-07-20,1999,10,42,202,586.84,0.48,3,Normal,50,10,9,9,108,186,0.32,400.8,0.68,400.8,0,0,0,0,-9,9,50,10,9,0,117,470,990,966.2,23.8,0.201,0.0882,0.00371,0.29,0.0122,2,0.213,0.503,0.0212,23.3,0.955,0.98,0.936,43.6,42.8,85.6,2050
2000-07-21,1999,10,43,203,578.91,0.48,2,Mod_Wet,58,11,11,11,136,227,0.39,351.9,0.61,351.9,0,0,0,0,-11,11,58,11,11,0,147,432,990,966.2,23.8,0.188,0.0651,0.00274,0.253,0.0106,2,0.18,0.433,0.0182,23.4,0.949,0.972,0.923,38.3,37.2,74.4,1790
2000-07-22,1999,10,43,204,572.07,0.49,2,Mod_Wet,58,11,11,11,136,227,0.4,345.1,0.6,345.1,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.186,0.0619,0.0026,0.247,0.0104,2,0.175,0.423,0.0177,23.4,0.948,0.971,0.92,37.5,36.4,72.9,1750
2000-07-23,1999,10,43,205,564.69,0.49,2,Mod_Wet,58,11,11,11,136,227,0.4,337.7,0.6,337.7,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0584,0.00245,0.241,0.0101,2,0.17,0.412,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.3,1710
2000-07-24,1999,10,43,206,557.31,0.49,2,Mod_Wet,58,11,11,11,136,227,0.41,330.3,0.59,330.3,0,0,0,0,-11,11,58,11,11,0,147,410,990,966.1,23.9,0.18,0.0549,0.0023,0.235,0.00985,2,0.165,0.401,0.0168,23.5,0.946,0.97,0.917,36,34.9,69.8,1680
2000-07-25,1999,10,43,207,549.92,0.5,2,Mod_Wet,58,11,11,11,136,227,0.41,322.9,0.59,322.9,0,0,0,0,-11,11,58,11,11,0,147,403,990,966.1,23.9,0.178,0.0514,0.00215,0.229,0.00958,2,0.16,0.39,0.0163,23.5,0.944,0.97,0.916,35.2,34.1,68.3,1640
2000-07-26,1999,10,43,208,542.54,0.5,2,Mod_Wet,58,11,11,11,136,227,0.42,315.5,0.58,315.5,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0479,0.002,0.223,0.00931,2,0.155,0.379,0.0158,23.6,0.943,0.97,0.915,34.4,33.4,66.8,1600
2000-07-27,1999,10,43,209,535.71,0.5,2,Mod_Wet,58,11,11,11,136,227,0.42,308.7,0.58,308.7,0,0,0,0,-11,11,58,11,11,0,147,389,990,966,24,0.173,0.0447,0.00186,0.217,0.00906,2,0.151,0.368,0.0154,23.6,0.942,0.97,0.914,33.7,32.7,65.4,1570
2000-07-28,1999,10,44,210,528.87,0.51,2,Mod_Wet,58,11,11,11,136,227,0.43,301.9,0.57,301.9,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0415,0.00173,0.212,0.00882,2,0.146,0.358,0.0149,23.7,0.941,0.97,0.913,33,32,64,1540
2000-07-29,1999,10,44,211,523.13,0.51,2,Mod_Wet,58,11,11,11,136,227,0.43,296.1,0.57,296.1,0,0,0,0,-11,11,58,11,11,0,147,376,990,966,24,0.168,0.0388,0.00161,0.207,0.00861,2,0.142,0.349,0.0145,23.7,0.94,0.97,0.912,32.4,31.4,62.8,1510
2000-07-30,1999,10,44,212,516.84,0.52,2,Mod_Wet,58,11,11,11,136,227,0.44,289.8,0.56,289.8,0,0,0,0,-11,11,58,11,11,0,147,370,990,965.9,24.1,0.166,0.0358,0.00149,0.202,0.00839,2,0.138,0.34,0.0141,23.7,0.939,0.97,0.911,31.7,30.7,61.4,1470
2000-07-31,1999,10,44,213,510.55,0.52,2,Mod_Wet,58,11,11,11,136,227,0.45,283.6,0.56,283.6,0,0,0,0,-11,11,58,11,11,0,147,364,990,965.9,24.1,0.164,0.0328,0.00136,0.197,0.00816,2,0.134,0.331,0.0137,23.8,0.937,0.97,0.909,31,30.1,60.1,1440
2000-08-01,1999,11,44,214,504.26,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,320.3,0.64,320.3,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.174,0.0502,0.00208,0.224,0.00927,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.2,68.3,1640
2000-08-02,1999,11,44,215,496.88,0.53,2,Mod_Wet,54,9,8,6,107,184,0.37,312.9,0.63,312.9,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0467,0.00193,0.218,0.00901,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2000-08-03,1999,11,44,216,490.04,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,306,0.63,306,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0435,0.0018,0.212,0.00876,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2000-08-04,1999,11,45,217,484.3,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,300.3,0.62,300.3,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.167,0.0407,0.00168,0.207,0.00856,2,0.145,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2000-08-05,1999,11,45,218,478.01,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,294,0.61,294,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0378,0.00156,0.202,0.00834,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2000-08-06,1999,11,45,219,471.72,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,287.7,0.61,287.7,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0348,0.00143,0.197,0.00811,2,0.137,0.334,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1480
2000-08-07,1999,11,45,220,465.43,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,281.4,0.6,281.4,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0318,0.00131,0.192,0.00789,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2000-08-08,1999,11,45,221,459.69,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,275.7,0.6,275.7,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0291,0.0012,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,58.9,1410
2000-08-09,1999,11,45,222,453.95,0.55,2,Mod_Wet,54,9,8,6,107,184,0.41,269.9,0.59,269.9,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0264,0.00108,0.182,0.00748,2,0.125,0.307,0.0126,24.1,0.934,0.97,0.906,29.7,28.9,57.7,1390
2000-08-10,1999,11,45,223,448.21,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,264.2,0.59,264.2,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0237,0.000972,0.178,0.00728,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.5,1360
2000-08-11,1999,11,46,224,443.56,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,259.6,0.58,259.6,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0215,0.000882,0.174,0.00712,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.5,1330
2000-08-12,1999,11,46,225,438.36,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,254.4,0.58,254.4,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0191,0.00078,0.169,0.00694,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1310
2000-08-13,1999,11,46,226,433.17,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,249.2,0.57,249.2,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.149,0.0169,0.000692,0.165,0.00677,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.6,53.3,1280
2000-08-14,1999,11,46,227,427.97,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,244,0.57,244,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000674,0.163,0.00667,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.1,1250
2000-08-15,1999,11,46,228,422.78,0.58,2,Mod_Wet,54,9,8,6,107,184,0.43,238.8,0.56,238.8,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000655,0.161,0.00657,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1220
2000-08-16,1999,11,46,229,417.58,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,233.6,0.56,233.6,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000636,0.159,0.00647,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1200
