date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-08-17,1999,11,46,230,412.93,0.58,2,Mod_Wet,54,9,8,6,107,184,0.45,228.9,0.55,228.9,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.00062,0.157,0.00638,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
2000-08-18,1999,11,47,231,408.28,0.59,2,Mod_Wet,54,9,8,6,107,184,0.45,224.3,0.55,224.3,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000603,0.155,0.00629,1,0.245,0.4,0.0163,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2000-08-19,1999,11,47,232,403.64,0.59,2,Mod_Wet,54,9,8,6,107,184,0.46,219.6,0.54,219.6,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000587,0.153,0.0062,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
2000-08-20,1999,11,47,233,398.99,0.59,2,Mod_Wet,54,9,8,6,107,184,0.46,215,0.54,215,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.00057,0.15,0.00612,1,0.233,0.383,0.0156,24.2,0.957,0.98,0.938,48.9,47.9,47.9,1150
2000-08-21,1999,11,47,234,395.43,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,211.4,0.54,211.4,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000557,0.149,0.00605,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.1,47.1,47.1,1130
2000-08-22,1999,11,47,235,391.33,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,207.3,0.53,207.3,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000543,0.147,0.00597,1,0.222,0.37,0.015,24.3,0.956,0.98,0.937,47.2,46.2,46.2,1110
2000-08-23,1999,11,47,236,387.23,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,203.2,0.53,203.2,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000528,0.145,0.00589,1,0.217,0.362,0.0147,24.3,0.955,0.98,0.936,46.3,45.4,45.4,1090
2000-08-24,1999,11,47,237,383.13,0.61,2,Mod_Wet,54,9,8,6,107,184,0.48,199.1,0.52,199.1,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000514,0.144,0.00582,1,0.211,0.355,0.0144,24.3,0.955,0.98,0.936,45.4,44.5,44.5,1070
2000-08-25,1999,11,48,238,379.03,0.61,2,Mod_Wet,54,9,8,6,107,184,0.48,195,0.52,195,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000499,0.142,0.00574,1,0.206,0.348,0.0141,24.4,0.954,0.98,0.934,44.4,43.5,43.5,1040
2000-08-26,1999,11,48,239,374.92,0.61,2,Mod_Wet,54,9,8,6,107,184,0.49,190.9,0.51,190.9,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000484,0.14,0.00566,1,0.2,0.34,0.0138,24.4,0.952,0.98,0.933,43.5,42.6,42.6,1020
2000-08-27,1999,11,48,240,370.82,0.62,2,Mod_Wet,54,9,8,6,107,184,0.5,186.8,0.5,186.8,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.127,0.0116,0.00047,0.138,0.00558,1,0.195,0.333,0.0135,24.4,0.951,0.98,0.932,42.5,41.7,41.7,1000
2000-08-28,1999,11,48,241,366.72,0.62,2,Mod_Wet,54,9,8,6,107,184,0.5,182.7,0.5,182.7,0,0,0,0,-6,6,54,9,8,0,113,254,990,965.2,24.8,0.125,0.0113,0.000456,0.136,0.00551,1,0.189,0.326,0.0131,24.4,0.95,0.979,0.93,41.6,40.7,40.7,978
2000-08-29,1999,11,48,242,363.17,0.62,2,Mod_Wet,54,9,8,6,107,184,0.51,179.2,0.49,179.2,0,0,0,0,-6,6,54,9,8,0,113,250,990,965.2,24.8,0.124,0.011,0.000443,0.135,0.00544,1,0.184,0.319,0.0129,24.5,0.949,0.978,0.928,40.8,39.9,39.9,957
2000-08-30,1999,11,48,243,359.61,0.63,2,Mod_Wet,54,9,8,6,107,184,0.51,175.6,0.49,175.6,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.00043,0.133,0.00537,1,0.18,0.313,0.0126,24.5,0.948,0.976,0.925,40,39,39,936
2000-08-31,1999,11,48,244,356.06,0.63,2,Mod_Wet,54,9,8,6,107,184,0.52,172.1,0.48,172.1,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0104,0.000418,0.132,0.00531,1,0.175,0.306,0.0123,24.5,0.947,0.974,0.922,39.2,38.1,38.1,916
2000-09-01,1999,12,49,245,351.41,0.64,2,Mod_Wet,46,7,6,4,75,138,0.39,213.4,0.61,213.4,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0139,0.000559,0.146,0.00586,1,0.231,0.376,0.0151,24.5,0.957,0.98,0.938,49,48,48,1150
2000-09-02,1999,12,49,246,345.67,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,207.7,0.6,207.7,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.000539,0.143,0.00575,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.7,46.8,46.8,1120
2000-09-03,1999,12,49,247,341.02,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,203,0.59,203,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000522,0.141,0.00566,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.7,45.7,1100
2000-09-04,1999,12,49,248,335.82,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,197.8,0.59,197.8,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000504,0.139,0.00557,1,0.21,0.348,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2000-09-05,1999,12,49,249,330.63,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,192.6,0.58,192.6,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2000-09-06,1999,12,49,250,325.43,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,187.4,0.58,187.4,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.123,0.0117,0.000468,0.134,0.00537,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2000-09-07,1999,12,49,251,320.78,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,182.8,0.57,182.8,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.189,0.321,0.0129,24.7,0.95,0.98,0.931,42,41.2,41.2,988
2000-09-08,1999,12,50,252,316.14,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2000-09-09,1999,12,50,253,312.58,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,174.6,0.56,174.6,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00513,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.1,39.1,940
2000-09-10,1999,12,50,254,308.48,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,170.5,0.55,170.5,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.117,0.0102,0.000409,0.127,0.00506,1,0.173,0.299,0.0119,24.8,0.946,0.974,0.921,39.2,38.1,38.1,915
2000-09-11,1999,12,50,255,304.38,0.69,3,Normal,40,6,4,3,65,118,0.39,186.4,0.61,186.4,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2000-09-12,1999,12,50,256,300.28,0.7,3,Normal,40,6,4,3,65,118,0.39,182.3,0.61,182.3,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00513,1,0.189,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2000-09-13,1999,12,50,257,296.17,0.7,3,Normal,40,6,4,3,65,118,0.4,178.2,0.6,178.2,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00505,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
2000-09-14,1999,12,50,258,292.62,0.71,3,Normal,40,6,4,3,65,118,0.4,174.6,0.6,174.6,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2000-09-15,1999,12,51,259,290.16,0.71,3,Normal,40,6,4,3,65,118,0.41,172.2,0.59,172.2,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00495,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,929
2000-09-16,1999,12,51,260,286.06,0.72,3,Normal,40,6,4,3,65,118,0.41,168.1,0.59,168.1,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000399,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
2000-09-17,1999,12,51,261,284.69,0.72,3,Normal,40,6,4,3,65,118,0.41,166.7,0.59,166.7,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.289,0.0115,24.9,0.944,0.973,0.919,38.4,37.3,37.3,896
2000-09-18,1999,12,51,262,282.78,0.72,3,Normal,40,6,4,3,65,118,0.42,164.8,0.58,164.8,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00976,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2000-09-19,1999,12,51,263,279.77,0.73,3,Normal,40,6,4,3,65,118,0.42,161.8,0.58,161.8,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.0095,0.000377,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2000-09-20,1999,12,51,264,276.76,0.73,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00924,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,851
2000-09-21,1999,12,51,265,272.66,0.74,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.6,34.5,34.5,828
2000-09-22,1999,12,52,266,270.2,0.74,3,Normal,40,6,4,3,65,118,0.44,152.2,0.56,152.2,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00869,0.000344,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,815
2000-09-23,1999,12,52,267,267.19,0.75,3,Normal,40,6,4,3,65,118,0.44,149.2,0.56,149.2,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00843,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2000-09-24,1999,12,52,268,264.18,0.76,3,Normal,40,6,4,3,65,118,0.45,146.2,0.55,146.2,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00818,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2000-09-25,1999,12,52,269,261.17,0.76,3,Normal,40,6,4,3,65,118,0.45,143.2,0.55,143.2,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00792,0.000314,0.112,0.00442,1,0.136,0.247,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2000-09-26,1999,12,52,270,258.17,0.77,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00766,0.000303,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2000-09-27,1999,12,52,271,255.16,0.78,3,Normal,40,6,4,3,65,118,0.46,137.2,0.54,137.2,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00431,1,0.128,0.237,0.00936,25,0.934,0.97,0.906,31.5,30.5,30.5,732
2000-09-28,1999,12,52,272,252.15,0.78,3,Normal,40,6,4,3,65,118,0.47,134.2,0.53,134.2,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00715,0.000283,0.108,0.00426,1,0.124,0.231,0.00914,25.1,0.933,0.97,0.905,30.7,29.8,29.8,716
2000-09-29,1999,12,53,273,249.69,0.79,3,Normal,40,6,4,3,65,118,0.47,131.7,0.53,131.7,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00694,0.000274,0.107,0.00421,1,0.12,0.227,0.00897,25.1,0.932,0.97,0.904,30.2,29.3,29.3,702
2000-09-30,1999,12,53,274,247.23,0.8,3,Normal,40,6,4,3,65,118,0.48,129.2,0.52,129.2,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00673,0.000266,0.106,0.00417,1,0.117,0.222,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
2000-10-01,2000,1,1,275,244.77,0.81,3,Normal,37,5,3,2,50,97,0.4,147.8,0.6,147.8,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00831,0.000328,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2000-10-02,2000,1,1,276,243.4,0.81,3,Normal,37,5,3,2,50,97,0.4,146.4,0.6,146.4,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00819,0.000323,0.111,0.00439,1,0.14,0.251,0.00992,25.1,0.938,0.97,0.909,33.8,32.8,32.8,786
2000-10-03,2000,1,1,277,241.49,0.82,3,Normal,37,5,3,2,50,97,0.4,144.5,0.6,144.5,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00803,0.000317,0.11,0.00436,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2000-10-04,2000,1,1,278,239.57,0.82,3,Normal,37,5,3,2,50,97,0.41,142.6,0.59,142.6,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00432,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2000-10-05,2000,1,1,279,237.66,0.83,3,Normal,37,5,3,2,50,97,0.41,140.7,0.59,140.7,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.00429,1,0.132,0.241,0.0095,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2000-10-06,2000,1,1,280,235.74,0.84,3,Normal,37,5,3,2,50,97,0.41,138.7,0.59,138.7,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00425,1,0.13,0.238,0.00936,25.1,0.934,0.97,0.906,32,31,31,744
2000-10-07,2000,1,1,281,233.83,0.84,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00738,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2000-10-08,2000,1,2,282,232.46,0.84,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00726,0.000286,0.106,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2000-10-09,2000,1,2,283,231.1,0.85,3,Normal,37,5,3,2,50,97,0.42,134.1,0.58,134.1,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00715,0.000281,0.106,0.00417,1,0.124,0.229,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2000-10-10,2000,1,2,284,229.18,0.85,3,Normal,37,5,3,2,50,97,0.42,132.2,0.58,132.2,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
2000-10-11,2000,1,2,285,227.27,0.86,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2000-10-12,2000,1,2,286,225.9,0.86,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2000-10-13,2000,1,2,287,224.53,0.87,3,Normal,37,5,3,2,50,97,0.43,127.5,0.57,127.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.00659,0.000259,0.103,0.00405,1,0.115,0.218,0.00855,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2000-10-14,2000,1,2,288,222.62,0.87,3,Normal,37,5,3,2,50,97,0.44,125.6,0.56,125.6,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0957,0.00643,0.000252,0.102,0.00401,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
2000-10-15,2000,1,3,289,220.71,0.88,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2000-10-16,2000,1,3,290,218.79,0.88,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2000-10-17,2000,1,3,291,216.88,0.89,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2000-10-18,2000,1,3,292,214.96,0.89,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2000-10-19,2000,1,3,293,213.05,0.9,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0992,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2000-10-20,2000,1,3,294,211.14,0.9,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2000-10-21,2000,1,3,295,209.77,0.91,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2000-10-22,2000,1,4,296,207.85,0.91,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00375,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2000-10-23,2000,1,4,297,206.49,0.91,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0903,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2000-10-24,2000,1,4,298,205.12,0.92,3,Normal,37,5,3,2,50,97,0.47,108.1,0.53,108.1,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00494,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2000-10-25,2000,1,4,299,204.85,0.92,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000192,0.0944,0.00369,1,0.0881,0.182,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2000-10-26,2000,1,4,300,204.03,0.92,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2000-10-27,2000,1,4,301,203.75,0.92,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000189,0.0939,0.00367,1,0.0866,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2000-10-28,2000,1,4,302,202.93,0.92,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0936,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2000-10-29,2000,1,5,303,202.66,0.92,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.0851,0.179,0.00698,25.4,0,0,0,0,0,0,0
2000-10-30,2000,1,5,304,201.29,0.92,3,Normal,37,5,3,2,50,97,0.48,104.3,0.52,104.3,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00461,0.00018,0.0928,0.00363,1,0.0833,0.176,0.00688,25.4,0,0,0,0,0,0,0
2000-10-31,2000,1,5,305,199.92,0.92,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.0045,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2000-11-01,2000,2,5,306,200.74,0.92,3,Normal,36,5,3,2,47,93,0.46,107.7,0.54,107.7,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.0891,0.00491,0.000192,0.094,0.00367,1,0.0879,0.182,0.00711,25.4,0,0,0,0,0,0,0
2000-11-02,2000,2,5,307,204.3,0.92,3,Normal,36,5,3,2,47,93,0.46,111.3,0.55,111.3,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0903,0.00521,0.000204,0.0956,0.00374,1,0.0928,0.188,0.00736,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2000-11-03,2000,2,5,308,206.76,0.91,3,Normal,36,5,3,2,47,93,0.45,113.8,0.55,113.8,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00542,0.000212,0.0966,0.00378,1,0.0961,0.193,0.00754,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2000-11-04,2000,2,5,309,207.03,0.91,3,Normal,36,5,3,2,47,93,0.45,114,0.55,114,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0913,0.00544,0.000213,0.0967,0.00379,1,0.0964,0.193,0.00756,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2000-11-05,2000,2,6,310,207.85,0.91,3,Normal,36,5,3,2,47,93,0.45,114.8,0.55,114.8,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0916,0.00551,0.000216,0.0971,0.0038,1,0.0975,0.195,0.00762,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2000-11-06,2000,2,6,311,208.13,0.91,3,Normal,36,5,3,2,47,93,0.45,115.1,0.55,115.1,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.00381,1,0.0979,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2000-11-07,2000,2,6,312,210.04,0.91,3,Normal,36,5,3,2,47,93,0.44,117,0.56,117,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.3,0.923,0.97,0.895,26.8,26,26,625
2000-11-08,2000,2,6,313,213.05,0.9,3,Normal,36,5,3,2,47,93,0.44,120,0.56,120,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2000-11-09,2000,2,6,314,216.06,0.89,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2000-11-10,2000,2,6,315,215.24,0.89,3,Normal,36,5,3,2,47,93,0.43,122.2,0.57,122.2,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2000-11-11,2000,2,6,316,213.87,0.9,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2000-11-12,2000,2,7,317,215.78,0.89,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2000-11-13,2000,2,7,318,218.79,0.88,3,Normal,36,5,3,2,47,93,0.42,125.8,0.57,125.8,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2000-11-14,2000,2,7,319,219.06,0.88,3,Normal,36,5,3,2,47,93,0.42,126.1,0.57,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2000-11-15,2000,2,7,320,218.24,0.88,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,671
2000-11-16,2000,2,7,321,216.88,0.89,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2000-11-17,2000,2,7,322,214.96,0.89,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2000-11-18,2000,2,7,323,213.6,0.9,3,Normal,36,5,3,2,47,93,0.43,120.6,0.56,120.6,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2000-11-19,2000,2,8,324,212.23,0.9,3,Normal,36,5,3,2,47,93,0.44,119.2,0.56,119.2,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00588,0.000231,0.099,0.00388,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2000-11-20,2000,2,8,325,210.31,0.91,3,Normal,36,5,3,2,47,93,0.44,117.3,0.56,117.3,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00572,0.000224,0.0982,0.00384,1,0.101,0.199,0.00779,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2000-11-21,2000,2,8,326,208.95,0.91,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,32,32,767
2000-11-22,2000,2,8,327,207.58,0.91,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
2000-11-23,2000,2,8,328,208.4,0.91,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2000-11-24,2000,2,8,329,208.67,0.91,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2000-11-25,2000,2,8,330,208.4,0.91,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2000-11-26,2000,2,9,331,210.86,0.91,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000312,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2000-11-27,2000,2,9,332,216.6,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,149.6,0.69,149.6,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.144,0.254,0.00995,25.2,0.938,0.97,0.91,34.8,33.7,33.7,809
2000-11-28,2000,2,9,333,219.06,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.00034,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,823
2000-11-29,2000,2,9,334,222.07,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00893,0.000351,0.112,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,35,35,839
2000-11-30,2000,2,9,335,226.72,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,159.7,0.7,159.7,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00933,0.000367,0.114,0.00446,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.1,36,36,864
2000-12-01,2000,3,9,336,230.28,0.85,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,935
2000-12-02,2000,3,9,337,232.19,0.84,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2000-12-03,2000,3,10,338,234.1,0.84,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2000-12-04,2000,3,10,339,237.11,0.83,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2000-12-05,2000,3,10,340,238.48,0.83,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2000-12-06,2000,3,10,341,237.66,0.83,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2000-12-07,2000,3,10,342,239.57,0.82,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,990
2000-12-08,2000,3,10,343,243.13,0.81,5,Dry,26,4,3,2,24,59,0.24,184.1,0.76,184.1,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2000-12-09,2000,3,10,344,247.23,0.8,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2000-12-10,2000,3,11,345,250.78,0.79,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000476,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2000-12-11,2000,3,11,346,252.15,0.78,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2000-12-12,2000,3,11,347,251.88,0.79,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2000-12-13,2000,3,11,348,253.24,0.78,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2000-12-14,2000,3,11,349,255.71,0.77,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2000-12-15,2000,3,11,350,257.62,0.77,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2000-12-16,2000,3,11,351,261.72,0.76,5,Dry,26,4,3,2,24,59,0.23,202.7,0.78,202.7,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2000-12-17,2000,3,12,352,269.1,0.75,5,Dry,26,4,3,2,24,59,0.22,210.1,0.78,210.1,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2000-12-18,2000,3,12,353,277.58,0.73,5,Dry,26,4,3,2,24,59,0.21,218.6,0.79,218.6,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.0055,1,0.238,0.376,0.0149,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2000-12-19,2000,3,12,354,285.51,0.72,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2000-12-20,2000,3,12,355,295.08,0.7,5,Dry,26,4,3,2,24,59,0.2,236.1,0.8,236.1,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.00063,0.146,0.00582,2,0.102,0.248,0.00988,24.9,0.925,0.97,0.897,26.6,25.8,51.7,1240
2000-12-21,2000,3,12,356,303.01,0.69,5,Dry,26,4,3,2,24,59,0.2,244,0.81,244,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000657,0.15,0.00597,2,0.107,0.257,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.4,1280
2000-12-22,2000,3,12,357,313.67,0.68,5,Dry,26,4,3,2,24,59,0.19,254.7,0.81,254.7,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0192,0.000767,0.156,0.00624,2,0.114,0.271,0.0108,24.8,0.93,0.97,0.902,28.8,27.9,55.8,1340
2000-12-23,2000,3,12,358,324.89,0.66,5,Dry,26,4,3,2,24,59,0.18,265.9,0.82,265.9,0,0,0,0,-2,2,26,4,3,0,26,299,990,965,25,0.141,0.0245,0.000981,0.166,0.00663,2,0.122,0.287,0.0115,24.7,0.933,0.97,0.905,30,29.1,58.2,1400
2000-12-24,2000,3,13,359,338.83,0.65,5,Dry,26,4,3,2,24,59,0.17,279.8,0.83,279.8,0,0,0,0,-2,2,26,4,3,0,26,313,990,965.1,24.9,0.146,0.0311,0.00125,0.177,0.00711,2,0.131,0.308,0.0124,24.6,0.936,0.97,0.908,31.6,30.6,61.3,1470
2000-12-25,2000,3,13,360,352.23,0.64,5,Dry,26,4,3,2,24,59,0.17,293.2,0.83,293.2,0,0,0,0,-2,2,26,4,3,0,26,326,990,965.2,24.8,0.151,0.0374,0.00151,0.188,0.00757,2,0.14,0.329,0.0132,24.5,0.939,0.97,0.91,33.1,32.1,64.2,1540
2000-12-26,2000,3,13,361,366.17,0.62,5,Dry,26,4,3,2,24,59,0.16,307.2,0.84,307.2,0,0,0,0,-2,2,26,4,3,0,26,340,990,965.2,24.8,0.156,0.044,0.00178,0.2,0.00806,2,0.15,0.349,0.0141,24.4,0.941,0.97,0.913,34.6,33.6,67.2,1610
2000-12-27,2000,3,13,362,382.31,0.61,5,Dry,26,4,3,2,24,59,0.15,323.3,0.85,323.3,0,0,0,0,-2,2,26,4,3,0,26,356,990,965.3,24.7,0.161,0.0516,0.00209,0.213,0.00862,2,0.161,0.374,0.0151,24.3,0.944,0.97,0.916,36.4,35.3,70.6,1690
2000-12-28,2000,3,13,363,401.72,0.59,5,Dry,26,4,3,2,24,59,0.15,342.7,0.85,342.7,0,0,0,0,-2,2,26,4,3,0,26,376,990,965.4,24.6,0.168,0.0608,0.00247,0.229,0.00931,2,0.174,0.403,0.0164,24.2,0.947,0.973,0.921,38.5,37.4,74.9,1800
2000-12-29,2000,3,13,364,422.78,0.58,5,Dry,26,4,3,2,24,59,0.14,363.8,0.86,363.8,0,0,0,0,-2,2,26,4,3,0,26,397,990,965.5,24.5,0.176,0.0707,0.00289,0.246,0.0101,2,0.188,0.434,0.0177,24.1,0.95,0.978,0.929,40.8,39.9,79.8,1910
2000-12-30,2000,3,13,365,442.74,0.56,5,Dry,26,4,3,2,24,59,0.13,383.7,0.87,383.7,0,0,0,0,-2,2,26,4,3,0,26,417,990,965.6,24.4,0.183,0.0801,0.00328,0.263,0.0108,2,0.202,0.464,0.019,23.9,0.953,0.98,0.934,42.9,42.1,84.1,2020
2000-12-31,2000,3,14,366,463.79,0.55,5,Dry,26,4,3,2,24,59,0.13,404.8,0.87,404.8,0,0,0,0,-2,2,26,4,3,0,26,438,990,965.7,24.3,0.19,0.0901,0.0037,0.28,0.0115,2,0.216,0.496,0.0204,23.8,0.955,0.98,0.936,45.2,44.3,88.5,2120
2001-01-01,2000,4,14,1,489.22,0.53,4,Mod_Dry,34,5,4,3,45,91,0.19,398.2,0.81,398.2,0,0,0,0,-3,3,34,5,4,0,48,441,990,965.8,24.2,0.191,0.087,0.00359,0.278,0.0115,2,0.211,0.49,0.0202,23.7,0.955,0.98,0.936,44.2,43.3,86.6,2080
2001-01-02,2000,4,14,2,514.65,0.52,4,Mod_Dry,34,5,4,3,45,91,0.18,423.6,0.82,423.6,0,0,0,0,-3,3,34,5,4,0,48,467,990,965.9,24.1,0.2,0.099,0.00411,0.299,0.0124,2,0.228,0.528,0.0219,23.6,0.957,0.98,0.937,46.8,45.9,91.7,2200
2001-01-03,2000,4,14,3,538.99,0.5,4,Mod_Dry,34,5,4,3,45,91,0.17,448,0.83,448,0,0,0,0,-3,3,34,5,4,0,48,491,990,966,24,0.209,0.11,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2001-01-04,2000,4,14,4,568.24,0.49,4,Mod_Dry,34,5,4,3,45,91,0.16,477.2,0.84,477.2,0,0,0,0,-3,3,34,5,4,0,48,520,990,966.2,23.8,0.222,0.124,0.00521,0.346,0.0145,2,0.265,0.611,0.0256,23.2,0.956,0.98,0.937,52,48.2,96.4,2310
2001-01-05,2000,4,14,5,601.33,0.47,4,Mod_Dry,34,5,4,3,45,91,0.15,510.3,0.85,510.3,0,0,0,0,-3,3,34,5,4,0,48,553,990,966.3,23.7,0.241,0.142,0.00599,0.383,0.0162,3,0.172,0.555,0.0234,23.1,0.947,0.97,0.919,36.6,35.5,106,2550
2001-01-06,2000,4,14,6,635.51,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,544.5,0.86,544.5,0,0,0,0,-3,3,34,5,4,0,48,588,990,966.4,23.6,0.26,0.165,0.00699,0.425,0.018,3,0.188,0.613,0.026,22.9,0.95,0.973,0.925,38.8,37.8,113,2720
2001-01-07,2000,4,15,7,671.33,0.44,4,Mod_Dry,34,5,4,3,45,91,0.14,580.3,0.86,580.3,0,0,0,0,-3,3,34,5,4,0,48,623,990,966.6,23.4,0.281,0.189,0.00806,0.469,0.02,3,0.204,0.673,0.0287,22.7,0.953,0.978,0.932,41.1,40.2,121,2900
2001-01-08,2000,4,15,8,704.42,0.43,4,Mod_Dry,34,5,4,3,45,91,0.13,613.4,0.87,613.4,0,0,0,0,-3,3,34,5,4,0,48,656,990,966.7,23.3,0.3,0.211,0.00905,0.51,0.0219,3,0.219,0.729,0.0313,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2001-01-09,2000,4,15,9,734.22,0.42,4,Mod_Dry,34,5,4,3,45,91,0.12,643.2,0.88,643.2,0,0,0,0,-3,3,34,5,4,0,48,686,990,966.8,23.2,0.316,0.231,0.00996,0.547,0.0236,3,0.232,0.779,0.0336,22.4,0.956,0.98,0.937,45,44.1,132,3180
2001-01-10,2000,4,15,10,763.48,0.4,4,Mod_Dry,34,5,4,3,45,91,0.12,672.5,0.88,672.5,0,0,0,0,-3,3,34,5,4,0,48,715,990,967,23,0.333,0.25,0.0109,0.583,0.0253,3,0.245,0.828,0.0359,22.2,0.957,0.98,0.938,46.7,45.8,137,3300
2001-01-11,2000,4,15,11,781.06,0.4,2,Mod_Wet,46,7,6,4,76,139,0.18,642.1,0.82,642.1,0,0,0,0,-4,4,46,7,6,0,80,701,990,967,23,0.325,0.23,0.01,0.555,0.0241,3,0.231,0.786,0.0342,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2001-01-12,2000,4,15,12,797.29,0.39,2,Mod_Wet,46,7,6,4,76,139,0.17,658.3,0.83,658.3,0,0,0,0,-4,4,46,7,6,0,80,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0355,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2001-01-13,2000,4,15,13,815.86,0.38,2,Mod_Wet,46,7,6,4,76,139,0.17,676.9,0.83,676.9,0,0,0,0,-4,4,46,7,6,0,80,736,990,967.2,22.8,0.345,0.253,0.0111,0.598,0.0262,3,0.247,0.845,0.037,22,0.957,0.98,0.938,46.6,45.6,137,3290
2001-01-14,2000,4,16,14,832.34,0.37,2,Mod_Wet,46,7,6,4,76,139,0.17,693.3,0.83,693.3,0,0,0,0,-4,4,46,7,6,0,80,752,990,967.2,22.8,0.354,0.264,0.0116,0.618,0.0271,3,0.255,0.873,0.0383,21.9,0.957,0.98,0.938,47.5,46.5,140,3350
2001-01-15,2000,4,16,15,845.83,0.37,2,Mod_Wet,46,7,6,4,76,139,0.16,706.8,0.84,706.8,0,0,0,0,-4,4,46,7,6,0,80,766,990,967.3,22.7,0.362,0.273,0.012,0.635,0.0279,3,0.261,0.895,0.0394,21.8,0.957,0.98,0.938,48.2,47.3,142,3400
2001-01-16,2000,4,16,16,863.93,0.36,2,Mod_Wet,46,7,6,4,76,139,0.16,724.9,0.84,724.9,0,0,0,0,-4,4,46,7,6,0,80,784,990,967.4,22.6,0.373,0.285,0.0126,0.658,0.0291,3,0.269,0.927,0.0409,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2001-01-17,2000,4,16,17,882.79,0.35,2,Mod_Wet,46,7,6,4,76,139,0.16,743.8,0.84,743.8,0,0,0,0,-4,4,46,7,6,0,80,803,990,967.4,22.6,0.39,0.298,0.0132,0.688,0.0305,3,0.277,0.965,0.0428,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2001-01-18,2000,4,16,18,902.33,0.35,2,Mod_Wet,46,7,6,4,76,139,0.15,763.3,0.85,763.3,0,0,0,0,-4,4,46,7,6,0,80,822,990,967.5,22.5,0.408,0.308,0.0137,0.716,0.0318,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2001-01-19,2000,4,16,19,922.5,0.34,2,Mod_Wet,46,7,6,4,76,139,0.15,783.5,0.85,783.5,0,0,0,0,-4,4,46,7,6,0,80,843,990,967.6,22.4,0.426,0.318,0.0142,0.744,0.0332,4,0.207,0.951,0.0425,21.5,0.952,0.974,0.928,39.3,38.3,153,3670
2001-01-20,2000,4,16,20,938.59,0.34,2,Mod_Wet,46,7,6,4,76,139,0.15,799.6,0.85,799.6,0,0,0,0,-4,4,46,7,6,0,80,859,990,967.7,22.3,0.441,0.326,0.0146,0.767,0.0343,4,0.212,0.979,0.0438,21.4,0.953,0.976,0.93,39.9,39,156,3740
2001-01-21,2000,4,17,21,955,0.33,2,Mod_Wet,46,7,6,4,76,139,0.15,816,0.85,816,0,0,0,0,-4,4,46,7,6,0,80,875,990,967.7,22.3,0.456,0.334,0.015,0.79,0.0355,4,0.218,1.01,0.0452,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2001-01-22,2000,4,17,22,971.74,0.33,2,Mod_Wet,46,7,6,4,76,139,0.14,832.7,0.86,832.7,0,0,0,0,-4,4,46,7,6,0,80,892,990,967.8,22.2,0.471,0.342,0.0154,0.813,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.2,40.4,161,3880
2001-01-23,2000,4,17,23,983.87,0.33,2,Mod_Wet,46,7,6,4,76,139,0.14,844.9,0.86,844.9,0,0,0,0,-4,4,46,7,6,0,80,904,990,967.8,22.2,0.482,0.348,0.0157,0.83,0.0375,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.7,40.9,163,3920
2001-01-24,2000,4,17,24,996.16,0.33,2,Mod_Wet,46,7,6,4,76,139,0.14,857.2,0.86,857.2,0,0,0,0,-4,4,46,7,6,0,80,916,990,967.9,22.1,0.494,0.354,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21,0.955,0.98,0.935,42.2,41.4,165,3970
2001-01-25,2000,4,17,25,1008.6,0.32,2,Mod_Wet,46,7,6,4,76,139,0.14,869.6,0.86,869.6,0,0,0,0,-4,4,46,7,6,0,80,929,990,967.9,22.1,0.505,0.36,0.0163,0.865,0.0392,4,0.236,1.1,0.0499,21,0.955,0.98,0.936,42.7,41.8,167,4020
2001-01-26,2000,4,17,26,1021.1,0.32,2,Mod_Wet,46,7,6,4,76,139,0.14,882.1,0.86,882.1,0,0,0,0,-4,4,46,7,6,0,80,941,990,968,22,0.516,0.366,0.0166,0.882,0.04,4,0.24,1.12,0.051,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
2001-01-27,2000,4,17,27,1039,0.32,2,Mod_Wet,46,7,6,4,76,139,0.13,900,0.87,900,0,0,0,0,-4,4,46,7,6,0,80,959,990,968,22,0.533,0.375,0.017,0.907,0.0413,4,0.246,1.15,0.0525,20.8,0.955,0.98,0.936,43.9,43,172,4130
2001-01-28,2000,4,18,28,1051.8,0.31,2,Mod_Wet,46,7,6,4,76,139,0.13,912.9,0.87,912.9,0,0,0,0,-4,4,46,7,6,0,80,972,990,968.1,21.9,0.545,0.381,0.0174,0.925,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2001-01-29,2000,4,18,29,1064.9,0.31,2,Mod_Wet,46,7,6,4,76,139,0.13,925.9,0.87,925.9,0,0,0,0,-4,4,46,7,6,0,80,985,990,968.1,21.9,0.556,0.387,0.0177,0.944,0.0431,4,0.255,1.2,0.0547,20.7,0.955,0.98,0.936,44.9,44,176,4220
2001-01-30,2000,4,18,30,1078,0.31,2,Mod_Wet,46,7,6,4,76,139,0.13,939,0.87,939,0,0,0,0,-4,4,46,7,6,0,80,998,990,968.1,21.9,0.568,0.393,0.018,0.962,0.044,4,0.259,1.22,0.0559,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2001-01-31,2000,4,18,31,1091.3,0.3,2,Mod_Wet,46,7,6,4,76,139,0.13,952.3,0.87,952.3,0,0,0,0,-4,4,46,7,6,0,80,1010,990,968.2,21.8,0.581,0.4,0.0183,0.98,0.0449,4,0.264,1.24,0.057,20.6,0.955,0.98,0.936,45.9,45,180,4320
2001-02-01,2000,5,18,32,1104.6,0.3,2,Mod_Wet,49,8,7,5,93,162,0.15,942.6,0.85,942.6,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.576,0.395,0.0182,0.972,0.0446,4,0.261,1.23,0.0566,20.5,0.955,0.98,0.936,45.3,44.4,178,4270
2001-02-02,2000,5,18,33,1118.1,0.3,2,Mod_Wet,49,8,7,5,93,162,0.14,956.1,0.85,956.1,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.589,0.402,0.0185,0.99,0.0456,4,0.265,1.26,0.0578,20.5,0.955,0.98,0.936,45.9,44.9,180,4310
2001-02-03,2000,5,18,34,1131.7,0.3,2,Mod_Wet,49,8,7,5,93,162,0.14,969.7,0.86,969.7,0,0,0,0,-5,5,49,8,7,0,98,1030,990,968.3,21.7,0.601,0.408,0.0188,1.01,0.0466,4,0.27,1.28,0.059,20.4,0.955,0.98,0.936,46.4,45.4,182,4360
2001-02-04,2000,5,19,35,1150.9,0.29,2,Mod_Wet,49,8,7,5,93,162,0.14,988.9,0.86,988.9,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.629,0.418,0.0193,1.05,0.0484,4,0.276,1.32,0.0612,20.3,0.955,0.98,0.936,47,46.1,184,4420
2001-02-05,2000,5,19,36,1170.4,0.29,2,Mod_Wet,49,8,7,5,93,162,0.14,1008,0.86,1008,0,0,0,0,-5,5,49,8,7,0,98,1070,990,968.4,21.6,0.658,0.442,0.0205,1.1,0.051,4,0.282,1.38,0.0641,20.2,0.955,0.98,0.936,47.7,46.7,187,4480
2001-02-06,2000,5,19,37,1195.7,0.28,2,Mod_Wet,49,8,7,5,93,162,0.14,1034,0.86,1034,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.695,0.499,0.0232,1.19,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.4,47.5,190,4560
2001-02-07,2000,5,19,38,1227,0.28,2,Mod_Wet,49,8,7,5,93,162,0.13,1065,0.87,1065,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.741,0.569,0.0266,1.31,0.0613,4,0.293,1.6,0.075,19.8,0.955,0.98,0.935,49.3,48.2,193,4630
2001-02-08,2000,5,19,39,1258.8,0.27,2,Mod_Wet,49,8,7,5,93,162,0.13,1097,0.87,1097,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.788,0.641,0.0301,1.43,0.0671,4,0.299,1.73,0.0812,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
2001-02-09,2000,5,19,40,1297,0.27,2,Mod_Wet,49,8,7,5,93,162,0.13,1135,0.88,1100,35,8,1,1,-4,29,57,9,8,1,122,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2001-02-10,2000,5,19,41,1335.8,0.26,2,Mod_Wet,49,8,7,5,93,162,0.12,1174,0.88,1100,74,17,2,2,-3,56,66,10,9,2,149,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2001-02-11,2000,5,20,42,1387.4,0.26,2,Mod_Wet,49,8,7,5,93,162,0.12,1225,0.88,1100,125,28,4,4,-1,90,77,12,11,4,183,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48.1,192,4610
2001-02-12,2000,5,20,43,1415.1,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1253,0.89,1100,153,35,5,5,0,108,84,13,12,5,201,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0724,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2001-02-13,2000,5,20,44,1449.3,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1287,0.89,1100,187,42,6,6,1,132,91,14,13,6,225,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2001-02-14,2000,5,20,45,1483.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1322,0.89,1100,222,50,7,7,2,156,99,15,14,7,249,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2001-02-15,2000,5,20,46,1525.3,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1363,0.89,1100,263,51,8,8,3,193,100,16,15,8,286,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2001-02-16,2000,5,20,47,1573.6,0.22,2,Mod_Wet,49,8,7,5,93,162,0.1,1412,0.9,1100,312,51,9,10,4,238,100,17,17,9,331,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2001-02-17,2000,5,20,48,1622.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.1,1461,0.9,1100,361,51,10,11,6,283,100,18,18,11,376,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2001-02-18,2000,5,21,49,1678.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.097,1517,0.9,1100,417,51,10,13,8,335,100,18,20,13,428,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2001-02-19,2000,5,21,50,1749.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.093,1587,0.91,1100,487,51,10,15,10,401,100,18,22,15,494,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0795,4,0.3,1.87,0.0947,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2001-02-20,2000,5,21,51,1827.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.089,1666,0.91,1100,566,51,10,17,12,476,100,18,24,17,569,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45,44.1,177,4240
2001-02-21,2000,5,21,52,1914.7,0.18,2,Mod_Wet,49,8,7,5,93,162,0.085,1753,0.92,1100,653,51,10,18,15,559,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2001-02-22,2000,5,21,53,2010.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.081,1848,0.92,1100,748,51,10,18,17,652,100,18,25,22,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2001-02-23,2000,5,21,54,2121.6,0.15,2,Mod_Wet,49,8,7,5,93,162,0.076,1960,0.92,1100,860,51,10,18,21,760,100,18,25,26,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2001-02-24,2000,5,21,55,2250,0.14,2,Mod_Wet,49,8,7,5,93,162,0.072,2088,0.93,1100,988,51,10,18,25,884,100,18,25,30,977,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2001-02-25,2000,5,22,56,2350.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.069,2189,0.93,1100,1090,51,10,18,28,982,100,18,25,33,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2001-02-26,2000,5,22,57,2452.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.066,2291,0.93,1100,1190,51,10,18,31,1080,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2001-02-27,2000,5,22,58,2571.9,0.12,2,Mod_Wet,49,8,7,5,93,162,0.063,2410,0.94,1100,1310,51,10,18,34,1200,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2001-02-28,2000,5,22,59,2692.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.06,2531,0.94,1100,1430,51,10,18,38,1310,100,18,25,43,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2001-03-01,2000,6,22,60,2807.1,0.1,2,Mod_Wet,59,11,12,13,144,239,0.085,2568,0.92,1100,1470,41,7,13,31,1380,100,18,25,44,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2001-03-02,2000,6,22,61,2915,0.095,2,Mod_Wet,59,11,12,13,144,239,0.082,2676,0.92,1100,1580,41,7,13,34,1480,100,18,25,47,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2001-03-03,2000,6,22,62,3015.9,0.088,2,Mod_Wet,59,11,12,13,144,239,0.079,2777,0.92,1100,1680,41,7,13,37,1580,100,18,25,50,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2001-03-04,2000,6,23,63,3109.7,0.083,2,Mod_Wet,59,11,12,13,144,239,0.077,2871,0.92,1100,1770,41,7,13,40,1670,100,18,25,53,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2001-03-05,2000,6,23,64,3204.3,0.078,2,Mod_Wet,59,11,12,13,144,239,0.075,2965,0.93,1100,1870,41,7,13,43,1760,100,18,25,56,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2001-03-06,2000,6,23,65,3299.7,0.072,2,Mod_Wet,59,11,12,13,144,239,0.072,3061,0.93,1100,1960,41,7,13,46,1850,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2001-03-07,2000,6,23,66,3387.6,0.066,2,Mod_Wet,59,11,12,13,144,239,0.071,3149,0.93,1100,2050,41,7,13,48,1940,100,18,25,61,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2001-03-08,2000,6,23,67,3476,0.059,2,Mod_Wet,59,11,12,13,144,239,0.069,3237,0.93,1100,2140,41,7,13,51,2030,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2001-03-09,2000,6,23,68,3573.7,0.052,2,Mod_Wet,59,11,12,13,144,239,0.067,3335,0.93,1100,2240,41,7,13,54,2120,100,18,25,67,2260,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2001-03-10,2000,6,23,69,3672.1,0.046,2,Mod_Wet,59,11,12,13,144,239,0.065,3433,0.94,1100,2330,41,7,13,57,2220,100,18,25,70,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2001-03-11,2000,6,24,70,3771.2,0.041,2,Mod_Wet,59,11,12,13,144,239,0.063,3532,0.94,1100,2430,41,7,13,60,2310,100,18,25,73,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2001-03-12,2000,6,24,71,3871,0.038,2,Mod_Wet,59,11,12,13,144,239,0.062,3632,0.94,1100,2530,41,7,13,63,2410,100,18,25,76,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2001-03-13,2000,6,24,72,3980.4,0.034,2,Mod_Wet,59,11,12,13,144,239,0.06,3741,0.94,1100,2640,41,7,13,66,2510,100,18,25,79,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2001-03-14,2000,6,24,73,4099.4,0.031,2,Mod_Wet,59,11,12,13,144,239,0.058,3860,0.94,1100,2760,41,7,13,67,2630,100,18,25,80,2780,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2001-03-15,2000,6,24,74,4219.4,0.028,2,Mod_Wet,59,11,12,13,144,239,0.057,3980,0.94,1100,2880,41,7,13,67,2750,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2001-03-16,2000,6,24,75,4331.3,0.025,2,Mod_Wet,59,11,12,13,144,239,0.055,4092,0.94,1100,2990,41,7,13,67,2860,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2001-03-17,2000,6,24,76,4425.9,0.022,2,Mod_Wet,59,11,12,13,144,239,0.054,4187,0.95,1100,3090,41,7,13,67,2960,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.8,28,112,2690
2001-03-18,2000,6,25,77,4502.9,0.021,2,Mod_Wet,59,11,12,13,144,239,0.053,4264,0.95,1100,3160,41,7,13,67,3040,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2650
