date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-03-19,2000,6,25,78,4571.1,0.019,2,Mod_Wet,59,11,12,13,144,239,0.052,4332,0.95,1100,3230,41,7,13,67,3100,100,18,25,80,3250,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2001-03-20,2000,6,25,79,4639.6,0.017,2,Mod_Wet,59,11,12,13,144,239,0.051,4401,0.95,1100,3300,41,7,13,67,3170,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.8,26.9,108,2580
2001-03-21,2000,6,25,80,4708.3,0.016,2,Mod_Wet,59,11,12,13,144,239,0.051,4469,0.95,1100,3370,41,7,13,67,3240,100,18,25,80,3390,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.3,105,2530
2001-03-22,2000,6,25,81,4768.1,0.014,2,Mod_Wet,59,11,12,13,144,239,0.05,4529,0.95,1100,3430,41,7,13,67,3300,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2480
2001-03-23,2000,6,25,82,4818.9,0.013,2,Mod_Wet,59,11,12,13,144,239,0.05,4580,0.95,1100,3480,41,7,13,67,3350,100,18,25,80,3500,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,10.9,0.908,0.97,0.881,26.8,25.4,102,2440
2001-03-24,2000,6,25,83,4860.5,0.012,2,Mod_Wet,59,11,12,13,144,239,0.049,4622,0.95,1100,3520,41,7,13,67,3390,100,18,25,80,3540,1240,990,977.3,12.7,0.926,0.648,0.0508,1.57,0.124,4,0.3,1.87,0.147,10.9,0.905,0.97,0.878,26.5,25,100,2400
2001-03-25,2000,6,26,84,4902.3,0.011,2,Mod_Wet,59,11,12,13,144,239,0.049,4663,0.95,1100,3560,41,7,13,67,3440,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.3,24.6,98.5,2360
2001-03-26,2000,6,26,85,4944.1,0.01,2,Mod_Wet,59,11,12,13,144,239,0.048,4705,0.95,1100,3610,41,7,13,67,3480,100,18,25,80,3620,1240,990,977.4,12.6,0.926,0.648,0.0515,1.57,0.125,4,0.3,1.87,0.149,10.7,0.9,0.97,0.873,26,24.2,97,2330
2001-03-27,2000,6,26,86,4986,0.0093,2,Mod_Wet,59,11,12,13,144,239,0.048,4747,0.95,1100,3650,41,7,13,67,3520,100,18,25,80,3660,1240,990,977.5,12.5,0.926,0.648,0.0518,1.57,0.126,4,0.3,1.87,0.15,10.6,0.897,0.97,0.87,25.7,23.9,95.5,2290
2001-03-28,2000,6,26,87,5018.7,0.0087,2,Mod_Wet,59,11,12,13,144,239,0.048,4780,0.95,1100,3680,41,7,13,67,3550,100,18,25,80,3700,1240,990,977.5,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.6,23.7,94.6,2270
2001-03-29,2000,6,26,88,5051.4,0.008,2,Mod_Wet,59,11,12,13,144,239,0.047,4812,0.95,1100,3710,41,7,13,67,3580,100,18,25,80,3730,1240,990,977.6,12.4,0.922,0.648,0.0522,1.57,0.126,4,0.3,1.87,0.151,10.6,0.894,0.97,0.867,25.4,23.4,93.7,2250
2001-03-30,2000,6,26,89,5074.8,0.0076,2,Mod_Wet,59,11,12,13,144,239,0.047,4836,0.95,1100,3740,41,7,13,67,3610,100,18,25,80,3750,1240,990,977.6,12.4,0.922,0.648,0.0523,1.57,0.127,4,0.3,1.87,0.151,10.5,0.892,0.97,0.866,25.3,23.3,93.1,2230
2001-03-31,2000,6,26,90,5098.2,0.0071,2,Mod_Wet,59,11,12,13,144,239,0.047,4859,0.95,1100,3760,41,7,13,67,3630,100,18,25,80,3780,1240,990,977.7,12.4,0.921,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.864,25.2,23.1,92.4,2220
2001-04-01,2000,7,27,91,5121.7,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.058,4827,0.94,1100,3730,30,4,7,55,3630,100,18,25,80,3800,1240,990,977.7,12.3,0.92,0.648,0.0526,1.57,0.127,4,0.3,1.87,0.152,10.5,0.89,0.97,0.863,25.1,22.9,91.8,2200
2001-04-02,2000,7,27,92,5135.8,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.057,4841,0.94,1100,3740,30,4,7,55,3650,100,18,25,80,3810,1240,990,977.7,12.3,0.92,0.648,0.0527,1.57,0.127,4,0.3,1.87,0.152,10.4,0.889,0.97,0.862,25,22.9,91.4,2190
2001-04-03,2000,7,27,93,5149.9,0.0061,2,Mod_Wet,70,14,18,25,168,295,0.057,4855,0.94,1100,3760,30,4,7,55,3660,100,18,25,80,3830,1240,990,977.7,12.3,0.919,0.648,0.0528,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.862,24.9,22.8,91,2180
2001-04-04,2000,7,27,94,5173.4,0.0057,2,Mod_Wet,70,14,18,25,168,295,0.057,4878,0.94,1100,3780,30,4,7,55,3680,100,18,25,80,3850,1240,990,977.8,12.2,0.919,0.648,0.0529,1.57,0.128,4,0.3,1.87,0.152,10.4,0.887,0.97,0.861,24.8,22.6,90.4,2170
2001-04-05,2000,7,27,95,5187.6,0.0054,2,Mod_Wet,70,14,18,25,168,295,0.057,4893,0.94,1100,3790,30,4,7,55,3700,100,18,25,80,3870,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.886,0.97,0.86,24.8,22.5,90,2160
2001-04-06,2000,7,27,96,5201.7,0.0051,2,Mod_Wet,70,14,18,25,168,295,0.057,4907,0.94,1100,3810,30,4,7,55,3710,100,18,25,80,3880,1240,990,977.8,12.2,0.918,0.648,0.0531,1.57,0.128,4,0.3,1.87,0.153,10.3,0.886,0.97,0.859,24.7,22.4,89.6,2150
2001-04-07,2000,7,27,97,5215.8,0.0049,2,Mod_Wet,70,14,18,25,168,295,0.057,4921,0.94,1100,3820,30,4,7,55,3730,100,18,25,80,3890,1240,990,977.8,12.2,0.917,0.648,0.0532,1.57,0.128,4,0.3,1.87,0.153,10.3,0.885,0.97,0.858,24.6,22.3,89.2,2140
2001-04-08,2000,7,28,98,5230,0.0046,2,Mod_Wet,70,14,18,25,168,295,0.056,4935,0.94,1100,3840,30,4,7,55,3740,100,18,25,80,3910,1240,990,977.9,12.2,0.917,0.648,0.0533,1.56,0.129,4,0.3,1.86,0.153,10.3,0.884,0.97,0.858,24.6,22.2,88.9,2130
2001-04-09,2000,7,28,99,5234.7,0.0045,2,Mod_Wet,70,14,18,25,168,295,0.056,4940,0.94,1100,3840,30,4,7,55,3740,100,18,25,80,3910,1240,990,977.9,12.2,0.917,0.648,0.0533,1.56,0.129,4,0.3,1.86,0.153,10.3,0.884,0.97,0.857,24.5,22.2,88.7,2130
2001-04-10,2000,7,28,100,5239.4,0.0044,2,Mod_Wet,70,14,18,25,168,295,0.056,4944,0.94,1100,3840,30,4,7,55,3750,100,18,25,80,3920,1240,990,977.9,12.1,0.917,0.648,0.0533,1.56,0.129,4,0.3,1.86,0.153,10.3,0.884,0.97,0.857,24.5,22.2,88.6,2130
2001-04-11,2000,7,28,101,5244.2,0.0043,1,Wet,84,14,20,27,219,364,0.069,4880,0.93,1100,3780,16,4,5,53,3700,100,18,25,80,3920,1240,990,977.9,12.1,0.916,0.648,0.0534,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.857,24.5,22.1,88.5,2120
2001-04-12,2000,7,28,102,5239.4,0.0044,1,Wet,84,14,20,27,219,364,0.07,4875,0.93,1100,3780,16,4,5,53,3700,100,18,25,80,3920,1240,990,977.9,12.1,0.917,0.648,0.0533,1.56,0.129,4,0.3,1.86,0.153,10.3,0.884,0.97,0.857,24.5,22.2,88.6,2130
2001-04-13,2000,7,28,103,5234.7,0.0045,1,Wet,84,14,20,27,219,364,0.07,4871,0.93,1100,3770,16,4,5,53,3690,100,18,25,80,3910,1240,990,977.9,12.2,0.917,0.648,0.0533,1.56,0.129,4,0.3,1.86,0.153,10.3,0.884,0.97,0.857,24.5,22.2,88.7,2130
2001-04-14,2000,7,28,104,5220.6,0.0048,1,Wet,84,14,20,27,219,364,0.07,4857,0.93,1100,3760,16,4,5,53,3680,100,18,25,80,3900,1240,990,977.8,12.2,0.917,0.648,0.0532,1.57,0.129,4,0.3,1.87,0.153,10.3,0.885,0.97,0.858,24.6,22.3,89.1,2140
2001-04-15,2000,7,29,105,5206.4,0.005,1,Wet,84,14,20,27,219,364,0.07,4842,0.93,1100,3740,16,4,5,53,3660,100,18,25,80,3880,1240,990,977.8,12.2,0.918,0.648,0.0531,1.57,0.128,4,0.3,1.87,0.153,10.3,0.885,0.97,0.859,24.7,22.4,89.5,2150
2001-04-16,2000,7,29,106,5192.3,0.0053,1,Wet,84,14,20,27,219,364,0.07,4828,0.93,1100,3730,16,4,5,53,3650,100,18,25,80,3870,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.886,0.97,0.86,24.7,22.5,89.9,2160
2001-04-17,2000,7,29,107,5168.7,0.0058,1,Wet,84,14,20,27,219,364,0.07,4805,0.93,1100,3710,16,4,5,53,3630,100,18,25,80,3850,1240,990,977.8,12.3,0.919,0.648,0.0529,1.57,0.128,4,0.3,1.87,0.152,10.4,0.887,0.97,0.861,24.9,22.6,90.5,2170
2001-04-18,2000,7,29,108,5145.2,0.0062,1,Wet,84,14,20,27,219,364,0.071,4781,0.93,1100,3680,16,4,5,53,3600,100,18,25,80,3820,1240,990,977.7,12.3,0.919,0.648,0.0527,1.57,0.128,4,0.3,1.87,0.152,10.4,0.889,0.97,0.862,25,22.8,91.1,2190
2001-04-19,2000,7,29,109,5112.3,0.0069,1,Wet,84,14,20,27,219,364,0.071,4748,0.93,1100,3650,16,4,5,53,3570,100,18,25,80,3790,1240,990,977.7,12.3,0.92,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.152,10.5,0.89,0.97,0.864,25.1,23,92,2210
2001-04-20,2000,7,29,110,5079.5,0.0075,1,Wet,84,14,20,27,219,364,0.072,4715,0.93,1100,3620,16,4,5,53,3540,100,18,25,80,3760,1240,990,977.6,12.4,0.921,0.648,0.0523,1.57,0.127,4,0.3,1.87,0.151,10.5,0.892,0.97,0.865,25.3,23.2,92.9,2230
2001-04-21,2000,7,29,111,5037.4,0.0083,1,Wet,84,14,20,27,219,364,0.072,4673,0.93,1100,3570,16,4,5,53,3500,100,18,25,80,3710,1240,990,977.6,12.4,0.923,0.648,0.0521,1.57,0.126,4,0.3,1.87,0.15,10.6,0.894,0.97,0.867,25.5,23.5,94.1,2260
2001-04-22,2000,7,30,112,4995.3,0.0091,1,Wet,84,14,20,27,219,364,0.073,4631,0.93,1100,3530,16,4,5,53,3450,100,18,25,80,3670,1240,990,977.5,12.5,0.926,0.648,0.0518,1.57,0.126,4,0.3,1.87,0.15,10.6,0.896,0.97,0.869,25.7,23.8,95.1,2280
2001-04-23,2000,7,30,113,4944.1,0.01,1,Wet,84,14,20,27,219,364,0.074,4580,0.93,1100,3480,16,4,5,53,3400,100,18,25,80,3620,1240,990,977.4,12.6,0.926,0.648,0.0515,1.57,0.125,4,0.3,1.87,0.149,10.7,0.9,0.97,0.873,26,24.2,97,2330
2001-04-24,2000,7,30,114,4893,0.011,1,Wet,84,14,20,27,219,364,0.074,4529,0.93,1100,3430,16,4,5,53,3350,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.3,24.7,98.9,2370
2001-04-25,2000,7,30,115,4842,0.013,1,Wet,84,14,20,27,219,364,0.075,4478,0.93,1100,3380,16,4,5,53,3300,100,18,25,80,3520,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.907,0.97,0.879,26.7,25.2,101,2420
2001-04-26,2000,7,30,116,4791.2,0.014,1,Wet,84,14,20,27,219,364,0.076,4427,0.92,1100,3330,16,4,5,53,3250,100,18,25,80,3470,1240,990,977.1,12.9,0.926,0.648,0.0503,1.57,0.122,4,0.3,1.87,0.146,11,0.91,0.97,0.883,27,25.7,103,2460
2001-04-27,2000,7,30,117,4731.3,0.015,1,Wet,84,14,20,27,219,364,0.077,4367,0.92,1100,3270,16,4,5,53,3190,100,18,25,80,3410,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.1,105,2510
2001-04-28,2000,7,30,118,4671.6,0.017,1,Wet,84,14,20,27,219,364,0.078,4308,0.92,1100,3210,16,4,5,53,3130,100,18,25,80,3350,1240,990,976.9,13.1,0.926,0.648,0.0495,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.6,107,2560
2001-04-29,2000,7,31,119,4612.1,0.018,1,Wet,84,14,20,27,219,364,0.079,4248,0.92,1100,3150,16,4,5,53,3070,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2001-04-30,2000,7,31,120,4552.9,0.019,1,Wet,84,14,20,27,219,364,0.08,4189,0.92,1100,3090,16,4,5,53,3010,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2630
2001-05-01,2000,8,31,121,4493.8,0.021,1,Wet,71,14,18,24,213,340,0.076,4154,0.92,1100,3050,29,4,7,56,2960,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,111,2650
2001-05-02,2000,8,31,122,4434.9,0.022,1,Wet,71,14,18,24,213,340,0.077,4095,0.92,1100,3000,29,4,7,56,2900,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2001-05-03,2000,8,31,123,4367.2,0.024,1,Wet,71,14,18,24,213,340,0.078,4027,0.92,1100,2930,29,4,7,56,2830,100,18,25,80,3040,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.3,113,2710
2001-05-04,2000,8,31,124,4290.9,0.026,1,Wet,71,14,18,24,213,340,0.079,3951,0.92,1100,2850,29,4,7,56,2760,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.5,28.6,115,2750
2001-05-05,2000,8,31,125,4214.9,0.028,1,Wet,71,14,18,24,213,340,0.081,3875,0.92,1100,2780,29,4,7,56,2680,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12.1,0.92,0.97,0.893,29.9,29,116,2790
2001-05-06,2000,8,32,126,4139.3,0.03,1,Wet,71,14,18,24,213,340,0.082,3799,0.92,1100,2700,29,4,7,56,2600,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2001-05-07,2000,8,32,127,4064,0.032,1,Wet,71,14,18,24,213,340,0.084,3724,0.92,1100,2620,29,4,7,55,2530,100,18,25,79,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2001-05-08,2000,8,32,128,3989.2,0.034,1,Wet,71,14,18,24,213,340,0.085,3649,0.92,1100,2550,29,4,7,52,2460,100,18,25,76,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2001-05-09,2000,8,32,129,3914.7,0.036,1,Wet,71,14,18,24,213,340,0.087,3575,0.91,1100,2480,29,4,7,50,2390,100,18,25,74,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2001-05-10,2000,8,32,130,3840.6,0.038,1,Wet,71,14,18,24,213,340,0.088,3501,0.91,1100,2400,29,4,7,48,2310,100,18,25,72,2530,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2001-05-11,2000,8,32,131,3775.5,0.041,1,Wet,71,14,18,24,213,340,0.09,3436,0.91,1100,2340,29,4,7,46,2250,100,18,25,70,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,126,3010
2001-05-12,2000,8,32,132,3710.8,0.044,1,Wet,71,14,18,24,213,340,0.092,3371,0.91,1100,2270,29,4,7,44,2190,100,18,25,68,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2001-05-13,2000,8,33,133,3646.3,0.048,1,Wet,71,14,18,24,213,340,0.093,3306,0.91,1100,2210,29,4,7,42,2120,100,18,25,66,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2001-05-14,2000,8,33,134,3582.2,0.052,1,Wet,71,14,18,24,213,340,0.095,3242,0.91,1100,2140,29,4,7,40,2060,100,18,25,64,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2001-05-15,2000,8,33,135,3518.4,0.056,1,Wet,71,14,18,24,213,340,0.097,3178,0.9,1100,2080,29,4,7,38,2000,100,18,25,62,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2001-05-16,2000,8,33,136,3454.9,0.06,1,Wet,71,14,18,24,213,340,0.098,3115,0.9,1100,2020,29,4,7,36,1940,100,18,25,60,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2001-05-17,2000,8,33,137,3391.8,0.065,1,Wet,71,14,18,24,213,340,0.1,3052,0.9,1100,1950,29,4,7,35,1880,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2001-05-18,2000,8,33,138,3328.9,0.07,1,Wet,71,14,18,24,213,340,0.1,2989,0.9,1100,1890,29,4,7,33,1820,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2001-05-19,2000,8,33,139,3266.5,0.074,1,Wet,71,14,18,24,213,340,0.1,2926,0.9,1100,1830,29,4,7,31,1760,100,18,25,55,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2001-05-20,2000,8,34,140,3187.8,0.079,1,Wet,71,14,18,24,213,340,0.11,2848,0.89,1100,1750,29,4,7,28,1680,100,18,25,52,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2001-05-21,2000,8,34,141,3109.7,0.083,1,Wet,71,14,18,24,213,340,0.11,2770,0.89,1100,1670,29,4,7,26,1600,100,18,25,50,1820,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2001-05-22,2000,8,34,142,3032.2,0.087,1,Wet,71,14,18,24,213,340,0.11,2692,0.89,1100,1590,29,4,7,24,1530,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2001-05-23,2000,8,34,143,2963.3,0.091,1,Wet,71,14,18,24,213,340,0.12,2623,0.89,1100,1520,29,4,7,22,1460,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2001-05-24,2000,8,34,144,2894.9,0.097,1,Wet,71,14,18,24,213,340,0.12,2555,0.88,1100,1460,29,4,7,20,1400,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2001-05-25,2000,8,34,145,2827,0.1,1,Wet,71,14,18,24,213,340,0.12,2487,0.88,1100,1390,29,4,7,18,1330,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2001-05-26,2000,8,34,146,2759.6,0.11,1,Wet,71,14,18,24,213,340,0.12,2420,0.88,1100,1320,29,4,7,16,1260,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2001-05-27,2000,8,35,147,2692.6,0.11,1,Wet,71,14,18,24,213,340,0.13,2353,0.87,1100,1250,29,4,7,14,1200,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2001-05-28,2000,8,35,148,2634,0.11,1,Wet,71,14,18,24,213,340,0.13,2294,0.87,1100,1190,29,4,7,12,1140,100,18,25,36,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2001-05-29,2000,8,35,149,2575.8,0.12,1,Wet,71,14,18,24,213,340,0.13,2236,0.87,1100,1140,29,4,7,10,1090,100,18,25,34,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2001-05-30,2000,8,35,150,2517.9,0.12,1,Wet,71,14,18,24,213,340,0.14,2178,0.86,1100,1080,29,4,7,8,1030,100,18,25,32,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2001-05-31,2000,8,35,151,2460.5,0.13,1,Wet,71,14,18,24,213,340,0.14,2121,0.86,1100,1020,29,4,7,7,974,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2001-06-01,2000,9,35,152,2403.5,0.13,2,Mod_Wet,62,12,14,16,153,257,0.11,2147,0.89,1100,1050,38,6,11,15,977,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2001-06-02,2000,9,35,153,2354.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.11,2097,0.89,1100,997,38,6,11,14,928,100,18,25,30,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2001-06-03,2000,9,36,154,2305.8,0.14,2,Mod_Wet,62,12,14,16,153,257,0.11,2049,0.89,1100,949,38,6,11,12,882,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2001-06-04,2000,9,36,155,2257.4,0.14,2,Mod_Wet,62,12,14,16,153,257,0.11,2000,0.89,1100,900,38,6,11,11,834,100,18,25,27,987,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2001-06-05,2000,9,36,156,2187.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.12,1930,0.88,1100,830,38,6,11,9,766,100,18,25,25,919,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2001-06-06,2000,9,36,157,2125.2,0.15,2,Mod_Wet,62,12,14,16,153,257,0.12,1868,0.88,1100,768,38,6,11,7,706,100,18,25,23,859,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2001-06-07,2000,9,36,158,2063.8,0.16,2,Mod_Wet,62,12,14,16,153,257,0.13,1807,0.88,1100,707,38,6,11,5,647,100,18,25,21,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2001-06-08,2000,9,36,159,2002.9,0.17,2,Mod_Wet,62,12,14,16,153,257,0.13,1746,0.87,1100,646,38,6,11,3,588,100,18,25,19,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2001-06-09,2000,9,36,160,1949.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.13,1693,0.87,1100,593,38,6,11,2,536,100,18,25,18,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2001-06-10,2000,9,37,161,1897.2,0.18,2,Mod_Wet,62,12,14,16,153,257,0.14,1640,0.86,1100,540,38,6,11,0,485,100,18,25,16,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2001-06-11,2000,9,37,162,1845.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1588,0.86,1100,488,38,6,11,-1,434,100,18,25,15,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2001-06-12,2000,9,37,163,1793.5,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1537,0.86,1100,437,38,6,11,-3,385,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2001-06-13,2000,9,37,164,1749.3,0.2,2,Mod_Wet,62,12,14,16,153,257,0.15,1492,0.85,1100,392,38,6,11,-4,341,100,18,25,12,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2001-06-14,2000,9,37,165,1705.5,0.2,2,Mod_Wet,62,12,14,16,153,257,0.15,1449,0.85,1100,349,38,6,11,-6,300,100,18,25,10,453,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2001-06-15,2000,9,37,166,1662.2,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1405,0.84,1100,305,38,6,9,-7,259,100,18,23,9,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2001-06-16,2000,9,37,167,1619.3,0.22,2,Mod_Wet,62,12,14,16,153,257,0.16,1362,0.84,1100,262,38,6,8,-8,218,100,18,22,8,371,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0778,4,0.3,1.87,0.0927,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2001-06-17,2000,9,38,168,1583.3,0.22,2,Mod_Wet,62,12,14,16,153,257,0.16,1326,0.84,1100,226,38,6,7,-9,184,100,18,21,7,337,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2001-06-18,2000,9,38,169,1547.7,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1291,0.83,1100,191,38,6,6,-10,151,100,18,20,6,304,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2001-06-19,2000,9,38,170,1512.5,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1255,0.83,1100,155,35,5,5,-11,121,97,17,19,5,274,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2001-06-20,2000,9,38,171,1477.6,0.24,2,Mod_Wet,62,12,14,16,153,257,0.17,1221,0.83,1100,121,27,4,4,-12,98,89,16,18,4,251,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2001-06-21,2000,9,38,172,1443.1,0.24,2,Mod_Wet,62,12,14,16,153,257,0.18,1186,0.82,1100,86,19,3,3,-13,74,81,15,17,3,227,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-06-22,2000,9,38,173,1415.1,0.25,2,Mod_Wet,62,12,14,16,153,257,0.18,1158,0.82,1100,58,13,2,2,-14,55,75,14,16,2,208,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2001-06-23,2000,9,38,174,1381.3,0.26,2,Mod_Wet,62,12,14,16,153,257,0.19,1124,0.81,1100,24,5,1,1,-15,32,67,13,15,1,185,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2001-06-24,2000,9,39,175,1323.8,0.27,2,Mod_Wet,62,12,14,16,153,257,0.19,1067,0.81,1067,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.779,0.573,0.0272,1.35,0.0641,4,0.293,1.65,0.078,19.4,0.954,0.98,0.935,48.5,47.5,190,4560
2001-06-25,2000,9,39,176,1273.4,0.27,2,Mod_Wet,62,12,14,16,153,257,0.2,1016,0.8,1016,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.8,21.2,0.705,0.46,0.0217,1.16,0.0548,4,0.283,1.45,0.0682,19.8,0.955,0.98,0.936,47.1,46.1,185,4430
2001-06-26,2000,9,39,177,1229.9,0.28,2,Mod_Wet,62,12,14,16,153,257,0.21,972.9,0.79,972.9,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.641,0.41,0.0192,1.05,0.0492,4,0.271,1.32,0.0618,20.1,0.955,0.98,0.936,45.7,44.8,179,4300
2001-06-27,2000,9,39,178,1187.2,0.29,2,Mod_Wet,62,12,14,16,153,257,0.22,930.2,0.78,930.2,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.587,0.389,0.0181,0.976,0.0454,4,0.256,1.23,0.0573,20.3,0.955,0.98,0.936,44.2,43.3,173,4150
2001-06-28,2000,9,39,179,1150.9,0.29,2,Mod_Wet,62,12,14,16,153,257,0.22,893.9,0.78,893.9,0,0,0,0,-16,16,62,12,14,0,169,982,990,968.4,21.6,0.554,0.372,0.0172,0.925,0.0428,4,0.244,1.17,0.0541,20.5,0.955,0.98,0.936,42.8,41.9,168,4030
2001-06-29,2000,9,39,180,1115.4,0.3,2,Mod_Wet,62,12,14,16,153,257,0.23,858.4,0.77,858.4,0,0,0,0,-16,16,62,12,14,0,169,946,990,968.3,21.7,0.521,0.354,0.0163,0.876,0.0403,4,0.232,1.11,0.051,20.6,0.954,0.979,0.934,41.4,40.5,162,3890
2001-06-30,2000,9,39,181,1085.9,0.3,2,Mod_Wet,62,12,14,16,153,257,0.24,828.9,0.76,828.9,0,0,0,0,-16,16,62,12,14,0,169,917,990,968.2,21.8,0.494,0.34,0.0156,0.834,0.0382,4,0.222,1.06,0.0484,20.8,0.953,0.977,0.931,40.2,39.3,157,3770
2001-07-01,2000,10,40,182,1057,0.31,2,Mod_Wet,58,11,11,11,136,227,0.21,830,0.79,830,0,0,0,0,-11,11,58,11,11,0,147,910,990,968.1,21.9,0.488,0.341,0.0155,0.829,0.0378,4,0.223,1.05,0.048,20.9,0.953,0.977,0.932,40.5,39.6,158,3800
2001-07-02,2000,10,40,183,1028.8,0.32,2,Mod_Wet,58,11,11,11,136,227,0.22,801.8,0.78,801.8,0,0,0,0,-11,11,58,11,11,0,147,882,990,968,22,0.462,0.327,0.0149,0.789,0.0359,4,0.213,1,0.0455,21,0.953,0.975,0.929,39.3,38.3,153,3680
2001-07-03,2000,10,40,184,1006.1,0.32,2,Mod_Wet,58,11,11,11,136,227,0.23,779.1,0.77,779.1,0,0,0,0,-11,11,58,11,11,0,147,859,990,967.9,22.1,0.441,0.316,0.0143,0.757,0.0343,3,0.288,1.05,0.0473,21,0.956,0.98,0.937,51.2,48.2,145,3470
2001-07-04,2000,10,40,185,983.87,0.33,2,Mod_Wet,58,11,11,11,136,227,0.23,756.9,0.77,756.9,0,0,0,0,-11,11,58,11,11,0,147,837,990,967.8,22.2,0.421,0.305,0.0138,0.726,0.0328,3,0.282,1.01,0.0455,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
2001-07-05,2000,10,40,186,962.14,0.33,2,Mod_Wet,58,11,11,11,136,227,0.24,735.1,0.76,735.1,0,0,0,0,-11,11,58,11,11,0,147,815,990,967.7,22.3,0.401,0.292,0.0131,0.693,0.0312,3,0.273,0.967,0.0434,21.3,0.957,0.98,0.937,48.9,48,144,3450
2001-07-06,2000,10,40,187,940.91,0.34,2,Mod_Wet,58,11,11,11,136,227,0.24,713.9,0.76,713.9,0,0,0,0,-11,11,58,11,11,0,147,794,990,967.7,22.3,0.382,0.278,0.0124,0.66,0.0295,3,0.264,0.923,0.0413,21.4,0.957,0.98,0.937,47.8,46.8,141,3370
2001-07-07,2000,10,40,188,924.78,0.34,2,Mod_Wet,58,11,11,11,136,227,0.24,697.8,0.76,697.8,0,0,0,0,-11,11,58,11,11,0,147,778,990,967.6,22.4,0.369,0.267,0.0119,0.636,0.0284,3,0.257,0.892,0.0398,21.5,0.956,0.98,0.937,46.9,46,138,3310
2001-07-08,2000,10,41,189,908.99,0.35,2,Mod_Wet,58,11,11,11,136,227,0.25,682,0.75,682,0,0,0,0,-11,11,58,11,11,0,147,762,990,967.5,22.5,0.36,0.257,0.0114,0.616,0.0274,3,0.249,0.866,0.0385,21.6,0.957,0.98,0.937,46.1,45.1,135,3250
2001-07-09,2000,10,41,190,893.56,0.35,2,Mod_Wet,58,11,11,11,136,227,0.25,666.6,0.75,666.6,0,0,0,0,-11,11,58,11,11,0,147,747,990,967.5,22.5,0.351,0.246,0.0109,0.597,0.0265,3,0.242,0.839,0.0373,21.7,0.956,0.98,0.937,45.2,44.3,133,3190
2001-07-10,2000,10,41,191,878.54,0.36,2,Mod_Wet,58,11,11,11,136,227,0.26,651.5,0.74,651.5,0,0,0,0,-11,11,58,11,11,0,147,732,990,967.4,22.6,0.342,0.236,0.0105,0.578,0.0256,3,0.236,0.814,0.036,21.8,0.956,0.98,0.937,44.3,43.4,130,3130
2001-07-11,2000,10,41,192,863.93,0.36,2,Mod_Wet,58,11,11,11,136,227,0.26,636.9,0.74,636.9,0,0,0,0,-11,11,58,11,11,0,147,717,990,967.4,22.6,0.334,0.226,0.01,0.56,0.0247,3,0.229,0.79,0.0349,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2001-07-12,2000,10,41,193,849.78,0.36,2,Mod_Wet,58,11,11,11,136,227,0.27,622.8,0.73,622.8,0,0,0,0,-11,11,58,11,11,0,147,703,990,967.3,22.7,0.326,0.217,0.00956,0.543,0.0239,3,0.223,0.766,0.0337,21.9,0.955,0.98,0.936,42.6,41.8,125,3010
2001-07-13,2000,10,41,194,836.14,0.37,2,Mod_Wet,58,11,11,11,136,227,0.27,609.1,0.73,609.1,0,0,0,0,-11,11,58,11,11,0,147,689,990,967.2,22.8,0.318,0.208,0.00914,0.526,0.0231,3,0.217,0.743,0.0326,22,0.954,0.98,0.935,41.8,41,123,2950
2001-07-14,2000,10,41,195,823.06,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,596.1,0.72,596.1,0,0,0,0,-11,11,58,11,11,0,147,676,990,967.2,22.8,0.311,0.199,0.00873,0.51,0.0224,3,0.211,0.721,0.0316,22.1,0.954,0.978,0.933,41,40.2,120,2890
2001-07-15,2000,10,42,196,810.61,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2001-07-16,2000,10,42,197,798.9,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2001-07-17,2000,10,42,198,791.07,0.39,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2001-07-18,2000,10,42,199,783.79,0.39,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2001-07-19,2000,10,42,200,777.21,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2001-07-20,2000,10,42,201,770.31,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2001-07-21,2000,10,42,202,762.39,0.41,2,Mod_Wet,58,11,11,11,136,227,0.3,535.4,0.7,535.4,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
2001-07-22,2000,10,43,203,749.53,0.41,2,Mod_Wet,58,11,11,11,136,227,0.3,522.5,0.7,522.5,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.0065,0.419,0.0181,3,0.178,0.597,0.0258,22.5,0.948,0.97,0.92,36.5,35.4,106,2550
2001-07-23,2000,10,43,204,738.32,0.41,2,Mod_Wet,58,11,11,11,136,227,0.31,511.3,0.69,511.3,0,0,0,0,-11,11,58,11,11,0,147,591,990,966.9,23.1,0.263,0.143,0.00616,0.405,0.0175,3,0.173,0.578,0.025,22.6,0.947,0.97,0.919,35.7,34.7,104,2500
2001-07-24,2000,10,43,205,726.56,0.42,2,Mod_Wet,58,11,11,11,136,227,0.31,499.6,0.69,499.6,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2001-07-25,2000,10,43,206,715.35,0.42,2,Mod_Wet,58,11,11,11,136,227,0.32,488.4,0.68,488.4,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.25,0.13,0.00557,0.379,0.0163,2,0.272,0.651,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2001-07-26,2000,10,43,207,705.24,0.43,2,Mod_Wet,58,11,11,11,136,227,0.32,478.2,0.68,478.2,0,0,0,0,-11,11,58,11,11,0,147,558,990,966.7,23.3,0.244,0.125,0.00536,0.368,0.0158,2,0.265,0.634,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2001-07-27,2000,10,43,208,694.57,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,467.6,0.67,467.6,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00513,0.357,0.0153,2,0.258,0.616,0.0264,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2001-07-28,2000,10,43,209,683.91,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,456.9,0.67,456.9,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.232,0.115,0.00491,0.346,0.0148,2,0.251,0.597,0.0256,22.8,0.958,0.98,0.938,48.8,47.9,95.7,2300
2001-07-29,2000,10,44,210,673.79,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,446.8,0.66,446.8,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.00469,0.336,0.0143,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,46.9,93.9,2250
2001-07-30,2000,10,44,211,664.77,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,437.8,0.66,437.8,0,0,0,0,-11,11,58,11,11,0,147,518,990,966.6,23.4,0.221,0.106,0.00451,0.326,0.0139,2,0.238,0.564,0.0241,22.9,0.957,0.98,0.938,47,46.1,92.1,2210
2001-07-31,2000,10,44,212,655.2,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,428.2,0.65,428.2,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.00431,0.316,0.0135,2,0.232,0.548,0.0233,22.9,0.957,0.98,0.937,46.1,45.1,90.3,2170
2001-08-01,2000,11,44,213,644.53,0.45,1,Wet,58,10,10,7,117,202,0.31,442.5,0.69,442.5,0,0,0,0,-7,7,58,10,10,0,124,521,990,966.5,23.5,0.222,0.108,0.00459,0.33,0.014,2,0.241,0.571,0.0243,23,0.958,0.98,0.938,47.7,46.7,93.5,2240
2001-08-02,2000,11,44,214,634.42,0.46,1,Wet,58,10,10,7,117,202,0.32,432.4,0.68,432.4,0,0,0,0,-7,7,58,10,10,0,124,510,990,966.4,23.6,0.217,0.103,0.00438,0.32,0.0136,2,0.234,0.554,0.0235,23,0.957,0.98,0.938,46.7,45.8,91.5,2200
2001-08-03,2000,11,44,215,623.75,0.46,1,Wet,58,10,10,7,117,202,0.32,421.8,0.68,421.8,0,0,0,0,-7,7,58,10,10,0,124,500,990,966.4,23.6,0.212,0.0981,0.00415,0.31,0.0131,2,0.227,0.537,0.0228,23.1,0.956,0.98,0.937,45.6,44.7,89.4,2150
2001-08-04,2000,11,44,216,613.64,0.47,1,Wet,58,10,10,7,117,202,0.33,411.6,0.67,411.6,0,0,0,0,-7,7,58,10,10,0,124,490,990,966.4,23.6,0.208,0.0933,0.00395,0.302,0.0128,2,0.22,0.522,0.0221,23.1,0.956,0.98,0.936,44.6,43.7,87.4,2100
2001-08-05,2000,11,45,217,604.61,0.47,1,Wet,58,10,10,7,117,202,0.33,402.6,0.67,402.6,0,0,0,0,-7,7,58,10,10,0,124,481,990,966.3,23.7,0.205,0.089,0.00376,0.294,0.0124,2,0.214,0.508,0.0215,23.2,0.955,0.98,0.936,43.7,42.8,85.6,2060
2001-08-06,2000,11,45,218,595.04,0.47,1,Wet,58,10,10,7,117,202,0.34,393,0.66,393,0,0,0,0,-7,7,58,10,10,0,124,471,990,966.3,23.7,0.202,0.0845,0.00356,0.286,0.0121,2,0.208,0.494,0.0208,23.2,0.954,0.98,0.935,42.7,41.9,83.7,2010
2001-08-07,2000,11,45,219,585.47,0.48,1,Wet,58,10,10,7,117,202,0.34,383.5,0.66,383.5,0,0,0,0,-7,7,58,10,10,0,124,461,990,966.2,23.8,0.198,0.08,0.00337,0.278,0.0117,2,0.201,0.48,0.0202,23.3,0.953,0.98,0.933,41.7,40.9,81.7,1960
2001-08-08,2000,11,45,220,576.45,0.48,1,Wet,58,10,10,7,117,202,0.35,374.4,0.65,374.4,0,0,0,0,-7,7,58,10,10,0,124,452,990,966.2,23.8,0.195,0.0757,0.00318,0.271,0.0114,2,0.195,0.466,0.0196,23.3,0.952,0.978,0.93,40.8,39.9,79.7,1910
2001-08-09,2000,11,45,221,568.52,0.49,1,Wet,58,10,10,7,117,202,0.35,366.5,0.65,366.5,0,0,0,0,-7,7,58,10,10,0,124,445,990,966.2,23.8,0.192,0.072,0.00302,0.264,0.0111,2,0.19,0.454,0.0191,23.4,0.951,0.976,0.928,40,39,78,1870
2001-08-10,2000,11,45,222,560.04,0.49,1,Wet,58,10,10,7,117,202,0.36,358,0.64,358,0,0,0,0,-7,7,58,10,10,0,124,436,990,966.1,23.9,0.189,0.068,0.00285,0.257,0.0108,2,0.184,0.442,0.0185,23.4,0.95,0.974,0.925,39.1,38.1,76.1,1830
2001-08-11,2000,11,45,223,551.56,0.5,1,Wet,58,10,10,7,117,202,0.37,349.6,0.63,349.6,0,0,0,0,-7,7,58,10,10,0,124,428,990,966.1,23.9,0.186,0.064,0.00268,0.25,0.0105,2,0.178,0.429,0.0179,23.5,0.949,0.972,0.922,38.2,37.1,74.3,1780
2001-08-12,2000,11,46,224,543.64,0.5,1,Wet,58,10,10,7,117,202,0.37,341.6,0.63,341.6,0,0,0,0,-7,7,58,10,10,0,124,420,990,966,24,0.184,0.0603,0.00252,0.244,0.0102,2,0.173,0.417,0.0174,23.5,0.947,0.97,0.919,37.4,36.2,72.5,1740
2001-08-13,2000,11,46,225,535.71,0.5,1,Wet,58,10,10,7,117,202,0.38,333.7,0.62,333.7,0,0,0,0,-7,7,58,10,10,0,124,412,990,966,24,0.181,0.0565,0.00236,0.237,0.00989,2,0.168,0.405,0.0169,23.6,0.946,0.97,0.918,36.5,35.4,70.8,1700
2001-08-14,2000,11,46,226,528.87,0.51,1,Wet,58,10,10,7,117,202,0.38,326.9,0.62,326.9,0,0,0,0,-7,7,58,10,10,0,124,405,990,966,24,0.178,0.0533,0.00222,0.232,0.00965,2,0.163,0.395,0.0164,23.6,0.945,0.97,0.917,35.8,34.7,69.4,1670
2001-08-15,2000,11,46,227,521.49,0.51,1,Wet,58,10,10,7,117,202,0.39,319.5,0.61,319.5,0,0,0,0,-7,7,58,10,10,0,124,397,990,965.9,24.1,0.176,0.0498,0.00207,0.226,0.00938,2,0.158,0.384,0.016,23.7,0.944,0.97,0.916,35,34,67.9,1630
2001-08-16,2000,11,46,228,514.1,0.52,1,Wet,58,10,10,7,117,202,0.39,312.1,0.61,312.1,0,0,0,0,-7,7,58,10,10,0,124,390,990,965.9,24.1,0.173,0.0463,0.00192,0.22,0.00911,2,0.153,0.373,0.0155,23.7,0.943,0.97,0.915,34.2,33.2,66.4,1590
2001-08-17,2000,11,46,229,506.72,0.52,1,Wet,58,10,10,7,117,202,0.4,304.7,0.6,304.7,0,0,0,0,-7,7,58,10,10,0,124,383,990,965.9,24.1,0.171,0.0428,0.00178,0.213,0.00885,2,0.148,0.362,0.015,23.8,0.942,0.97,0.913,33.4,32.4,64.9,1560
2001-08-18,2000,11,46,230,499.89,0.53,1,Wet,58,10,10,7,117,202,0.4,297.9,0.6,297.9,0,0,0,0,-7,7,58,10,10,0,124,376,990,965.8,24.2,0.168,0.0396,0.00164,0.208,0.0086,2,0.144,0.351,0.0145,23.8,0.941,0.97,0.912,32.7,31.7,63.4,1520
2001-08-19,2000,11,47,231,493.05,0.53,1,Wet,58,10,10,7,117,202,0.41,291.1,0.59,291.1,0,0,0,0,-7,7,58,10,10,0,124,369,990,965.8,24.2,0.166,0.0364,0.0015,0.202,0.00836,2,0.139,0.341,0.0141,23.8,0.939,0.97,0.911,31.9,31,62,1490
2001-08-20,2000,11,47,232,487.31,0.53,1,Wet,58,10,10,7,117,202,0.41,285.3,0.58,285.3,0,0,0,0,-7,7,58,10,10,0,124,363,990,965.8,24.2,0.164,0.0337,0.00139,0.197,0.00816,2,0.135,0.333,0.0137,23.9,0.938,0.97,0.91,31.3,30.4,60.8,1460
2001-08-21,2000,11,47,233,481.02,0.54,2,Mod_Wet,54,9,8,6,107,184,0.38,297,0.62,297,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0392,0.00162,0.205,0.00844,2,0.143,0.348,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.5,1520
2001-08-22,2000,11,47,234,474.73,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,290.7,0.61,290.7,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0362,0.00149,0.199,0.00822,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
2001-08-23,2000,11,47,235,468.44,0.55,2,Mod_Wet,54,9,8,6,107,184,0.39,284.4,0.61,284.4,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0333,0.00137,0.194,0.008,2,0.134,0.329,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2001-08-24,2000,11,47,236,462.15,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,278.1,0.6,278.1,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0303,0.00125,0.189,0.00777,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.5,1430
2001-08-25,2000,11,47,237,456.41,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,272.4,0.6,272.4,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0276,0.00113,0.184,0.00757,2,0.126,0.311,0.0128,24,0.935,0.97,0.907,30,29.1,58.2,1400
2001-08-26,2000,11,48,238,450.67,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,266.7,0.59,266.7,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0249,0.00102,0.18,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2001-08-27,2000,11,48,239,446.02,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,262,0.59,262,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0227,0.00093,0.176,0.0072,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56,1340
2001-08-28,2000,11,48,240,440.82,0.56,2,Mod_Wet,54,9,8,6,107,184,0.42,256.8,0.58,256.8,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0202,0.000828,0.171,0.00702,2,0.116,0.287,0.0118,24.1,0.931,0.97,0.904,28.3,27.5,54.9,1320
2001-08-29,2000,11,48,241,435.63,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,251.6,0.58,251.6,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0178,0.000727,0.167,0.00684,2,0.112,0.28,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
2001-08-30,2000,11,48,242,430.43,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,246.4,0.57,246.4,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.148,0.0167,0.000683,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.7,1260
2001-08-31,2000,11,48,243,425.24,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,241.2,0.57,241.2,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0163,0.000664,0.162,0.00662,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.5,1240
2001-09-01,2000,12,48,244,418.95,0.58,2,Mod_Wet,46,7,6,4,75,138,0.33,280.9,0.67,280.9,0,0,0,0,-4,4,46,7,6,0,79,340,990,965.5,24.5,0.156,0.0316,0.00129,0.187,0.00763,2,0.132,0.319,0.013,24.2,0.937,0.97,0.908,31.2,30.3,60.6,1450
2001-09-02,2000,12,49,245,413.21,0.58,2,Mod_Wet,46,7,6,4,75,138,0.33,275.2,0.67,275.2,0,0,0,0,-4,4,46,7,6,0,79,334,990,965.5,24.5,0.153,0.0289,0.00118,0.182,0.00743,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.3,1420
2001-09-03,2000,12,49,246,406.92,0.59,2,Mod_Wet,46,7,6,4,75,138,0.34,268.9,0.66,268.9,0,0,0,0,-4,4,46,7,6,0,79,328,990,965.4,24.6,0.151,0.0259,0.00106,0.177,0.00721,2,0.124,0.301,0.0123,24.3,0.934,0.97,0.906,29.9,29,58,1390
2001-09-04,2000,12,49,247,400.63,0.59,2,Mod_Wet,46,7,6,4,75,138,0.34,262.6,0.66,262.6,0,0,0,0,-4,4,46,7,6,0,79,322,990,965.4,24.6,0.149,0.023,0.000933,0.172,0.00699,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.905,29.2,28.3,56.6,1360
2001-09-05,2000,12,49,248,394.89,0.6,2,Mod_Wet,46,7,6,4,75,138,0.35,256.9,0.65,256.9,0,0,0,0,-4,4,46,7,6,0,79,316,990,965.4,24.6,0.147,0.0203,0.000822,0.167,0.00679,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.6,27.7,55.4,1330
2001-09-06,2000,12,49,249,389.14,0.6,2,Mod_Wet,46,7,6,4,75,138,0.35,251.1,0.65,251.1,0,0,0,0,-4,4,46,7,6,0,79,310,990,965.3,24.7,0.145,0.0175,0.000711,0.163,0.00659,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2001-09-07,2000,12,49,250,384.49,0.61,2,Mod_Wet,46,7,6,4,75,138,0.36,246.5,0.64,246.5,0,0,0,0,-4,4,46,7,6,0,79,305,990,965.3,24.7,0.143,0.0167,0.000677,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.1,1280
2001-09-08,2000,12,49,251,379.3,0.61,2,Mod_Wet,46,7,6,4,75,138,0.36,241.3,0.64,241.3,0,0,0,0,-4,4,46,7,6,0,79,300,990,965.3,24.7,0.142,0.0163,0.000658,0.158,0.00639,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.8,26,52,1250
2001-09-09,2000,12,50,252,374.1,0.62,2,Mod_Wet,46,7,6,4,75,138,0.37,236.1,0.63,236.1,0,0,0,0,-4,4,46,7,6,0,79,295,990,965.3,24.7,0.14,0.0158,0.00064,0.156,0.00629,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2001-09-10,2000,12,50,253,368.91,0.62,2,Mod_Wet,46,7,6,4,75,138,0.37,230.9,0.63,230.9,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.000621,0.153,0.00619,2,0.0984,0.252,0.0102,24.5,0.923,0.97,0.896,25.6,24.9,49.7,1190
2001-09-11,2000,12,50,254,363.71,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,225.7,0.62,225.7,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.0149,0.000603,0.151,0.00609,1,0.247,0.398,0.0161,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2001-09-12,2000,12,50,255,359.06,0.63,2,Mod_Wet,46,7,6,4,75,138,0.38,221.1,0.62,221.1,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0145,0.000586,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2001-09-13,2000,12,50,256,354.42,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,216.4,0.61,216.4,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.00057,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2001-09-14,2000,12,50,257,349.77,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,211.8,0.6,211.8,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.1,24.9,0.131,0.0138,0.000553,0.145,0.00583,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.7,47.7,1140
2001-09-15,2000,12,50,258,346.21,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,208.2,0.6,208.2,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.000541,0.143,0.00576,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.8,46.9,46.9,1130
2001-09-16,2000,12,51,259,342.11,0.65,2,Mod_Wet,46,7,6,4,75,138,0.4,204.1,0.6,204.1,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000526,0.141,0.00568,1,0.218,0.36,0.0144,24.5,0.956,0.98,0.936,46.9,46,46,1100
2001-09-17,2000,12,51,260,338.01,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,200,0.59,200,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
2001-09-18,2000,12,51,261,333.91,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,195.9,0.59,195.9,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45,44.1,44.1,1060
2001-09-19,2000,12,51,262,329.81,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,191.8,0.58,191.8,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00545,1,0.201,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2001-09-20,2000,12,51,263,326.25,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,188.3,0.58,188.3,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0118,0.000471,0.135,0.00539,1,0.197,0.331,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
2001-09-21,2000,12,51,264,322.7,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,184.7,0.57,184.7,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0114,0.000458,0.133,0.00532,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.4,41.6,41.6,998
2001-09-22,2000,12,51,265,318.6,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,180.6,0.57,180.6,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000444,0.131,0.00525,1,0.186,0.318,0.0127,24.7,0.949,0.979,0.929,41.5,40.6,40.6,975
2001-09-23,2000,12,52,266,315.04,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,177,0.56,177,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00518,1,0.182,0.311,0.0124,24.7,0.948,0.977,0.927,40.7,39.8,39.8,954
2001-09-24,2000,12,52,267,311.49,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,173.5,0.56,173.5,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000419,0.128,0.00511,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.9,38.9,933
2001-09-25,2000,12,52,268,307.93,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,169.9,0.55,169.9,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,38,38,912
2001-09-26,2000,12,52,269,304.38,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,166.4,0.55,166.4,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00989,0.000394,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.945,0.972,0.918,38.2,37.1,37.1,891
2001-09-27,2000,12,52,270,300.82,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,162.8,0.54,162.8,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00959,0.000382,0.123,0.00492,1,0.162,0.286,0.0114,24.8,0.943,0.97,0.915,37.4,36.3,36.3,870
2001-09-28,2000,12,52,271,297.27,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,159.3,0.54,159.3,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.113,0.00929,0.00037,0.122,0.00485,1,0.158,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.5,35.5,851
2001-09-29,2000,12,52,272,294.81,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,156.8,0.53,156.8,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00908,0.000361,0.121,0.00481,1,0.154,0.275,0.0109,24.8,0.942,0.97,0.913,36,34.9,34.9,837
2001-09-30,2000,12,53,273,291.8,0.71,2,Mod_Wet,46,7,6,4,75,138,0.47,153.8,0.53,153.8,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00882,0.000351,0.119,0.00475,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.2,34.2,821
2001-10-01,2001,1,1,274,288.79,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,178.8,0.62,178.8,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.0109,0.000435,0.128,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2001-10-02,2001,1,1,275,289.06,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,179.1,0.62,179.1,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2001-10-03,2001,1,1,276,289.89,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,179.9,0.62,179.9,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,977
2001-10-04,2001,1,1,277,287.42,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,177.4,0.62,177.4,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2001-10-05,2001,1,1,278,284.96,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,175,0.61,175,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2001-10-06,2001,1,1,279,282.5,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,172.5,0.61,172.5,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2001-10-07,2001,1,1,280,279.49,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,169.5,0.61,169.5,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0102,0.000403,0.124,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2001-10-08,2001,1,2,281,276.49,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,166.5,0.6,166.5,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2001-10-09,2001,1,2,282,273.48,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,163.5,0.6,163.5,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
2001-10-10,2001,1,2,283,271.02,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,161,0.59,161,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2001-10-11,2001,1,2,284,268.56,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,158.6,0.59,158.6,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.109,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,851
2001-10-12,2001,1,2,285,266.1,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,156.1,0.59,156.1,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00902,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
2001-10-13,2001,1,2,286,263.64,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,153.6,0.58,153.6,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00881,0.000349,0.117,0.00462,1,0.15,0.266,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,824
