date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-10-14,2001,1,2,287,261.17,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,151.2,0.58,151.2,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.0086,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2001-10-15,2001,1,3,288,259.81,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2001-10-16,2001,1,3,289,257.89,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2001-10-17,2001,1,3,290,254.89,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2001-10-18,2001,1,3,291,253.52,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2001-10-19,2001,1,3,292,255.98,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2001-10-20,2001,1,3,293,257.35,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2001-10-21,2001,1,3,294,254.89,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2001-10-22,2001,1,4,295,254.61,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2001-10-23,2001,1,4,296,254.89,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2001-10-24,2001,1,4,297,255.16,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,145.2,0.57,145.2,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2001-10-25,2001,1,4,298,254.89,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2001-10-26,2001,1,4,299,251.88,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,141.9,0.56,141.9,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2001-10-27,2001,1,4,300,251.06,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2001-10-28,2001,1,4,301,253.52,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2001-10-29,2001,1,5,302,257.62,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.6,0.57,147.6,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.0083,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2001-10-30,2001,1,5,303,257.35,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2001-10-31,2001,1,5,304,253.24,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,143.2,0.57,143.2,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,767
2001-11-01,2001,2,5,305,251.88,0.79,2,Mod_Wet,40,6,4,3,53,106,0.42,145.9,0.58,145.9,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00815,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2001-11-02,2001,2,5,306,252.15,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,146.2,0.58,146.2,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00817,0.000323,0.113,0.00447,1,0.14,0.253,0.00999,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2001-11-03,2001,2,5,307,252.97,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,147,0.58,147,0,0,0,0,-3,3,40,6,4,0,56,197,990,964.7,25.3,0.105,0.00824,0.000326,0.113,0.00448,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2001-11-04,2001,2,5,308,252.7,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,146.7,0.58,146.7,0,0,0,0,-3,3,40,6,4,0,56,197,990,964.7,25.3,0.105,0.00822,0.000325,0.113,0.00448,1,0.141,0.254,0.01,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2001-11-05,2001,2,6,309,252.42,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,146.4,0.58,146.4,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.0082,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2001-11-06,2001,2,6,310,254.34,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,148.3,0.58,148.3,0,0,0,0,-3,3,40,6,4,0,56,198,990,964.7,25.3,0.106,0.00836,0.000331,0.114,0.0045,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.2,33.1,33.1,795
2001-11-07,2001,2,6,311,256.25,0.77,2,Mod_Wet,40,6,4,3,53,106,0.41,150.3,0.59,150.3,0,0,0,0,-3,3,40,6,4,0,56,200,990,964.7,25.3,0.106,0.00852,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2001-11-08,2001,2,6,312,257.62,0.77,2,Mod_Wet,40,6,4,3,53,106,0.41,151.6,0.59,151.6,0,0,0,0,-3,3,40,6,4,0,56,202,990,964.7,25.3,0.107,0.00864,0.000342,0.115,0.00456,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.9,33.9,813
2001-11-09,2001,2,6,313,259.53,0.77,2,Mod_Wet,40,6,4,3,53,106,0.41,153.5,0.59,153.5,0,0,0,0,-3,3,40,6,4,0,56,204,990,964.7,25.3,0.107,0.0088,0.000348,0.116,0.0046,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2001-11-10,2001,2,6,314,258.17,0.77,2,Mod_Wet,40,6,4,3,53,106,0.41,152.2,0.59,152.2,0,0,0,0,-3,3,40,6,4,0,56,202,990,964.7,25.3,0.107,0.00868,0.000344,0.116,0.00457,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35.1,34,34,816
2001-11-11,2001,2,6,315,260.08,0.76,2,Mod_Wet,40,6,4,3,53,106,0.41,154.1,0.59,154.1,0,0,0,0,-3,3,40,6,4,0,56,204,990,964.7,25.3,0.108,0.00885,0.00035,0.116,0.00461,1,0.151,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.5,34.5,827
2001-11-12,2001,2,7,316,263.09,0.76,2,Mod_Wet,40,6,4,3,53,106,0.4,157.1,0.6,157.1,0,0,0,0,-3,3,40,6,4,0,56,207,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00466,1,0.155,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2001-11-13,2001,2,7,317,264.46,0.76,2,Mod_Wet,40,6,4,3,53,106,0.4,158.5,0.6,158.5,0,0,0,0,-3,3,40,6,4,0,56,208,990,964.8,25.2,0.109,0.00922,0.000365,0.118,0.00469,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,851
2001-11-14,2001,2,7,318,268.56,0.75,2,Mod_Wet,40,6,4,3,53,106,0.4,162.6,0.6,162.6,0,0,0,0,-3,3,40,6,4,0,56,213,990,964.8,25.2,0.111,0.00957,0.000379,0.12,0.00476,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,874
2001-11-15,2001,2,7,319,269.38,0.75,2,Mod_Wet,40,6,4,3,53,106,0.39,163.4,0.61,163.4,0,0,0,0,-3,3,40,6,4,0,56,213,990,964.8,25.2,0.111,0.00964,0.000382,0.12,0.00478,1,0.163,0.284,0.0112,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
2001-11-16,2001,2,7,320,270.2,0.74,2,Mod_Wet,40,6,4,3,53,106,0.39,164.2,0.61,164.2,0,0,0,0,-3,3,40,6,4,0,56,214,990,964.8,25.2,0.111,0.00971,0.000385,0.121,0.00479,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2001-11-17,2001,2,7,321,272.66,0.74,2,Mod_Wet,40,6,4,3,53,106,0.39,166.7,0.61,166.7,0,0,0,0,-3,3,40,6,4,0,56,217,990,964.8,25.2,0.112,0.00992,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
2001-11-18,2001,2,7,322,275.67,0.73,2,Mod_Wet,40,6,4,3,53,106,0.39,169.7,0.61,169.7,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000404,0.123,0.00489,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2001-11-19,2001,2,8,323,278.13,0.73,2,Mod_Wet,40,6,4,3,53,106,0.38,172.1,0.62,172.1,0,0,0,0,-3,3,40,6,4,0,56,222,990,964.8,25.2,0.114,0.0104,0.000412,0.124,0.00494,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.8,38.8,931
2001-11-20,2001,2,8,324,281.68,0.72,2,Mod_Wet,40,6,4,3,53,106,0.38,175.7,0.62,175.7,0,0,0,0,-3,3,40,6,4,0,56,226,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.005,1,0.18,0.306,0.0121,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
2001-11-21,2001,2,8,325,283.6,0.72,3,Normal,36,5,3,2,47,93,0.33,190.6,0.67,190.6,0,0,0,0,-2,2,36,5,3,0,49,235,990,964.8,25.2,0.118,0.012,0.000475,0.13,0.00518,1,0.2,0.33,0.0131,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2001-11-22,2001,2,8,326,283.87,0.72,3,Normal,36,5,3,2,47,93,0.33,190.9,0.67,190.9,0,0,0,0,-2,2,36,5,3,0,49,235,990,964.8,25.2,0.118,0.012,0.000476,0.13,0.00518,1,0.2,0.331,0.0131,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
2001-11-23,2001,2,8,327,287.42,0.71,3,Normal,36,5,3,2,47,93,0.32,194.4,0.68,194.4,0,0,0,0,-2,2,36,5,3,0,49,238,990,964.8,25.2,0.12,0.0123,0.000488,0.132,0.00525,1,0.205,0.337,0.0134,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2001-11-24,2001,2,8,328,287.7,0.71,3,Normal,36,5,3,2,47,93,0.32,194.7,0.68,194.7,0,0,0,0,-2,2,36,5,3,0,49,239,990,964.9,25.1,0.12,0.0123,0.000489,0.132,0.00525,1,0.205,0.337,0.0134,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
2001-11-25,2001,2,8,329,288.52,0.71,3,Normal,36,5,3,2,47,93,0.32,195.5,0.68,195.5,0,0,0,0,-2,2,36,5,3,0,49,240,990,964.9,25.1,0.12,0.0124,0.000492,0.132,0.00527,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1070
2001-11-26,2001,2,9,330,292.62,0.71,3,Normal,36,5,3,2,47,93,0.32,199.6,0.68,199.6,0,0,0,0,-2,2,36,5,3,0,49,244,990,964.9,25.1,0.122,0.0127,0.000506,0.134,0.00534,1,0.212,0.346,0.0138,24.8,0.955,0.98,0.936,46.3,45.4,45.4,1090
2001-11-27,2001,2,9,331,293.44,0.71,3,Normal,36,5,3,2,47,93,0.32,200.4,0.68,200.4,0,0,0,0,-2,2,36,5,3,0,49,244,990,964.9,25.1,0.122,0.0128,0.000509,0.135,0.00536,1,0.213,0.348,0.0138,24.8,0.955,0.98,0.936,46.5,45.6,45.6,1090
2001-11-28,2001,2,9,332,294.26,0.7,3,Normal,36,5,3,2,47,93,0.32,201.3,0.68,201.3,0,0,0,0,-2,2,36,5,3,0,49,245,990,964.9,25.1,0.122,0.0129,0.000512,0.135,0.00537,1,0.214,0.349,0.0139,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
2001-11-29,2001,2,9,333,298.36,0.7,3,Normal,36,5,3,2,47,93,0.31,205.4,0.69,205.4,0,0,0,0,-2,2,36,5,3,0,49,249,990,964.9,25.1,0.124,0.0132,0.000526,0.137,0.00545,1,0.22,0.356,0.0142,24.8,0.956,0.98,0.937,47.6,46.7,46.7,1120
2001-11-30,2001,2,9,334,298.64,0.7,3,Normal,36,5,3,2,47,93,0.31,205.6,0.69,205.6,0,0,0,0,-2,2,36,5,3,0,49,250,990,964.9,25.1,0.124,0.0132,0.000527,0.137,0.00545,1,0.22,0.357,0.0142,24.7,0.956,0.98,0.937,47.7,46.7,46.7,1120
2001-12-01,2001,3,9,335,297.81,0.7,3,Normal,38,5,4,3,54,104,0.35,193.8,0.65,193.8,0,0,0,0,-3,3,38,5,4,0,57,241,990,964.9,25.1,0.121,0.0122,0.000487,0.133,0.00529,1,0.204,0.337,0.0134,24.8,0.953,0.98,0.934,44.9,44,44,1060
2001-12-02,2001,3,9,336,298.64,0.7,3,Normal,38,5,4,3,54,104,0.35,194.6,0.65,194.6,0,0,0,0,-3,3,38,5,4,0,57,242,990,964.9,25.1,0.121,0.0123,0.00049,0.133,0.0053,1,0.205,0.338,0.0135,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2001-12-03,2001,3,10,337,298.36,0.7,3,Normal,38,5,4,3,54,104,0.35,194.4,0.65,194.4,0,0,0,0,-3,3,38,5,4,0,57,241,990,964.9,25.1,0.121,0.0123,0.000489,0.133,0.0053,1,0.205,0.338,0.0135,24.8,0.953,0.98,0.934,45,44.1,44.1,1060
2001-12-04,2001,3,10,338,298.09,0.7,3,Normal,38,5,4,3,54,104,0.35,194.1,0.65,194.1,0,0,0,0,-3,3,38,5,4,0,57,241,990,964.9,25.1,0.121,0.0122,0.000488,0.133,0.00529,1,0.205,0.337,0.0134,24.8,0.953,0.98,0.934,44.9,44,44,1060
2001-12-05,2001,3,10,339,300,0.7,3,Normal,38,5,4,3,54,104,0.35,196,0.65,196,0,0,0,0,-3,3,38,5,4,0,57,243,990,964.9,25.1,0.121,0.0124,0.000494,0.134,0.00533,1,0.207,0.341,0.0136,24.8,0.954,0.98,0.934,45.4,44.5,44.5,1070
2001-12-06,2001,3,10,340,303.01,0.69,3,Normal,38,5,4,3,54,104,0.34,199,0.66,199,0,0,0,0,-3,3,38,5,4,0,57,246,990,964.9,25.1,0.122,0.0127,0.000505,0.135,0.00538,1,0.211,0.346,0.0138,24.7,0.954,0.98,0.935,46.1,45.2,45.2,1080
2001-12-07,2001,3,10,341,305.47,0.69,3,Normal,38,5,4,3,54,104,0.34,201.5,0.66,201.5,0,0,0,0,-3,3,38,5,4,0,57,248,990,964.9,25.1,0.123,0.0129,0.000514,0.136,0.00543,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2001-12-08,2001,3,10,342,309.03,0.68,3,Normal,38,5,4,3,54,104,0.34,205,0.66,205,0,0,0,0,-3,3,38,5,4,0,57,252,990,964.9,25.1,0.124,0.0132,0.000526,0.138,0.00549,1,0.219,0.357,0.0142,24.7,0.956,0.98,0.937,47.5,46.5,46.5,1120
2001-12-09,2001,3,10,343,310.94,0.68,3,Normal,38,5,4,3,54,104,0.33,206.9,0.67,206.9,0,0,0,0,-3,3,38,5,4,0,57,254,990,965,25,0.125,0.0133,0.000533,0.138,0.00553,1,0.222,0.36,0.0144,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
2001-12-10,2001,3,11,344,310.12,0.68,3,Normal,38,5,4,3,54,104,0.34,206.1,0.67,206.1,0,0,0,0,-3,3,38,5,4,0,57,253,990,965,25,0.125,0.0133,0.00053,0.138,0.00551,1,0.221,0.359,0.0143,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
2001-12-11,2001,3,11,345,309.85,0.68,4,Mod_Dry,31,5,3,2,36,77,0.25,232.8,0.75,232.8,0,0,0,0,-2,2,31,5,3,0,38,272,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00587,2,0.0997,0.247,0.00985,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2001-12-12,2001,3,11,346,310.67,0.68,4,Mod_Dry,31,5,3,2,36,77,0.25,233.7,0.75,233.7,0,0,0,0,-2,2,31,5,3,0,38,273,990,965,25,0.132,0.0156,0.000623,0.147,0.00588,2,0.1,0.248,0.00989,24.8,0.924,0.97,0.896,26.3,25.5,50.9,1220
2001-12-13,2001,3,11,347,314.22,0.68,4,Mod_Dry,31,5,3,2,36,77,0.24,237.2,0.76,237.2,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000636,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.897,26.7,25.9,51.7,1240
2001-12-14,2001,3,11,348,317.78,0.67,4,Mod_Dry,31,5,3,2,36,77,0.24,240.8,0.76,240.8,0,0,0,0,-2,2,31,5,3,0,38,280,990,965,25,0.134,0.0162,0.000648,0.15,0.00602,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.5,1260
2001-12-15,2001,3,11,349,321.88,0.67,4,Mod_Dry,31,5,3,2,36,77,0.24,244.9,0.76,244.9,0,0,0,0,-2,2,31,5,3,0,38,284,990,965,25,0.136,0.0166,0.000663,0.152,0.00609,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
2001-12-16,2001,3,11,350,327.07,0.66,4,Mod_Dry,31,5,3,2,36,77,0.23,250.1,0.77,250.1,0,0,0,0,-2,2,31,5,3,0,38,289,990,965,25,0.138,0.017,0.000682,0.155,0.00619,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2001-12-17,2001,3,12,351,330.63,0.66,4,Mod_Dry,31,5,3,2,36,77,0.23,253.6,0.77,253.6,0,0,0,0,-2,2,31,5,3,0,38,293,990,965.1,24.9,0.139,0.0187,0.00075,0.158,0.00631,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.5,27.7,55.4,1330
2001-12-18,2001,3,12,352,334.18,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,257.2,0.77,257.2,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0204,0.000818,0.16,0.00644,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
2001-12-19,2001,3,12,353,335.55,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,258.6,0.77,258.6,0,0,0,0,-2,2,31,5,3,0,38,298,990,965.1,24.9,0.141,0.021,0.000844,0.162,0.00648,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
2001-12-20,2001,3,12,354,333.64,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,256.6,0.77,256.6,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0201,0.000808,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28,56,1340
2001-12-21,2001,3,12,355,332.27,0.66,4,Mod_Dry,31,5,3,2,36,77,0.23,255.3,0.77,255.3,0,0,0,0,-2,2,31,5,3,0,38,294,990,965.1,24.9,0.139,0.0195,0.000781,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.7,27.9,55.7,1340
2001-12-22,2001,3,12,356,331.99,0.66,4,Mod_Dry,31,5,3,2,36,77,0.23,255,0.77,255,0,0,0,0,-2,2,31,5,3,0,38,294,990,965.1,24.9,0.139,0.0194,0.000776,0.159,0.00636,2,0.115,0.273,0.011,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
2001-12-23,2001,3,12,357,332.27,0.66,4,Mod_Dry,31,5,3,2,36,77,0.23,255.3,0.77,255.3,0,0,0,0,-2,2,31,5,3,0,38,294,990,965.1,24.9,0.139,0.0195,0.000781,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.7,27.9,55.7,1340
2001-12-24,2001,3,13,358,332.54,0.66,4,Mod_Dry,31,5,3,2,36,77,0.23,255.5,0.77,255.5,0,0,0,0,-2,2,31,5,3,0,38,295,990,965.1,24.9,0.139,0.0196,0.000787,0.159,0.00638,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2001-12-25,2001,3,13,359,334.46,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,257.5,0.77,257.5,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0205,0.000823,0.161,0.00645,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2001-12-26,2001,3,13,360,335.82,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,258.8,0.77,258.8,0,0,0,0,-2,2,31,5,3,0,38,298,990,965.1,24.9,0.141,0.0212,0.000849,0.162,0.00649,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.5,1360
2001-12-27,2001,3,13,361,338.83,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,261.8,0.77,261.8,0,0,0,0,-2,2,31,5,3,0,38,301,990,965.1,24.9,0.142,0.0226,0.000907,0.164,0.0066,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.1,1370
2001-12-28,2001,3,13,362,344.57,0.64,4,Mod_Dry,31,5,3,2,36,77,0.22,267.6,0.78,267.6,0,0,0,0,-2,2,31,5,3,0,38,307,990,965.1,24.9,0.144,0.0253,0.00102,0.169,0.00679,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2001-12-29,2001,3,13,363,349.22,0.64,4,Mod_Dry,31,5,3,2,36,77,0.22,272.2,0.78,272.2,0,0,0,0,-2,2,31,5,3,0,38,311,990,965.1,24.9,0.145,0.0275,0.00111,0.173,0.00695,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2001-12-30,2001,3,13,364,353.87,0.63,4,Mod_Dry,31,5,3,2,36,77,0.22,276.9,0.78,276.9,0,0,0,0,-2,2,31,5,3,0,38,316,990,965.2,24.8,0.147,0.0297,0.0012,0.177,0.00712,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2001-12-31,2001,3,14,365,358.52,0.63,4,Mod_Dry,31,5,3,2,36,77,0.21,281.5,0.79,281.5,0,0,0,0,-2,2,31,5,3,0,38,321,990,965.2,24.8,0.149,0.0319,0.00128,0.181,0.00728,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2002-01-01,2001,4,14,1,361.53,0.63,5,Dry,29,5,4,2,33,73,0.2,288.5,0.8,288.5,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0352,0.00142,0.186,0.0075,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2002-01-02,2001,4,14,2,363.99,0.62,5,Dry,29,5,4,2,33,73,0.2,291,0.8,291,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0363,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
2002-01-03,2001,4,14,3,368.64,0.62,5,Dry,29,5,4,2,33,73,0.2,295.6,0.8,295.6,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0385,0.00156,0.192,0.00775,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.5,1550
2002-01-04,2001,4,14,4,372.19,0.62,5,Dry,29,5,4,2,33,73,0.2,299.2,0.8,299.2,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0402,0.00163,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.7,32.6,65.3,1570
2002-01-05,2001,4,14,5,374.1,0.62,5,Dry,29,5,4,2,33,73,0.2,301.1,0.81,301.1,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0411,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.8,65.7,1580
2002-01-06,2001,4,14,6,376.02,0.61,5,Dry,29,5,4,2,33,73,0.19,303,0.81,303,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.042,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.912,34.1,33,66.1,1590
2002-01-07,2001,4,15,7,377.93,0.61,5,Dry,29,5,4,2,33,73,0.19,304.9,0.81,304.9,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0429,0.00174,0.199,0.00807,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.5,1600
2002-01-08,2001,4,15,8,380.94,0.61,5,Dry,29,5,4,2,33,73,0.19,307.9,0.81,307.9,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0443,0.0018,0.202,0.00818,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2002-01-09,2001,4,15,9,387.23,0.6,5,Dry,29,5,4,2,33,73,0.19,314.2,0.81,314.2,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0473,0.00192,0.207,0.0084,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.5,1640
2002-01-10,2001,4,15,10,394.06,0.6,5,Dry,29,5,4,2,33,73,0.18,321.1,0.81,321.1,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0505,0.00205,0.213,0.00864,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,35,69.9,1680
2002-01-11,2001,4,15,11,401.45,0.59,5,Dry,29,5,4,2,33,73,0.18,328.4,0.82,328.4,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.054,0.0022,0.219,0.0089,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.5,1720
2002-01-12,2001,4,15,12,407.19,0.59,5,Dry,29,5,4,2,33,73,0.18,334.2,0.82,334.2,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0567,0.00231,0.224,0.0091,2,0.168,0.392,0.0159,24.2,0.946,0.971,0.918,37.5,36.4,72.7,1750
2002-01-13,2001,4,15,13,414.57,0.58,5,Dry,29,5,4,2,33,73,0.18,341.6,0.82,341.6,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.169,0.0602,0.00245,0.23,0.00936,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
2002-01-14,2001,4,16,14,418.13,0.58,5,Dry,29,5,4,2,33,73,0.17,345.1,0.82,345.1,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0619,0.00252,0.233,0.00949,2,0.175,0.408,0.0166,24.1,0.947,0.973,0.922,38.7,37.6,75.2,1810
2002-01-15,2001,4,16,15,420.59,0.58,5,Dry,29,5,4,2,33,73,0.17,347.6,0.83,347.6,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0631,0.00257,0.235,0.00958,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.8,1820
2002-01-16,2001,4,16,16,423.05,0.58,5,Dry,29,5,4,2,33,73,0.17,350.1,0.83,350.1,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0642,0.00262,0.237,0.00966,2,0.179,0.415,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2002-01-17,2001,4,16,17,424.96,0.57,5,Dry,29,5,4,2,33,73,0.17,352,0.83,352,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0651,0.00266,0.238,0.00973,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
2002-01-18,2001,4,16,18,430.16,0.57,5,Dry,29,5,4,2,33,73,0.17,357.2,0.83,357.2,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0676,0.00276,0.243,0.00992,2,0.184,0.426,0.0174,24,0.949,0.976,0.926,40,39,78,1870
2002-01-19,2001,4,16,19,436.99,0.57,5,Dry,29,5,4,2,33,73,0.17,364,0.83,364,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0708,0.0029,0.248,0.0102,2,0.188,0.436,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2002-01-20,2001,4,16,20,444.38,0.56,5,Dry,29,5,4,2,33,73,0.16,371.4,0.84,371.4,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0743,0.00304,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.932,41.5,40.6,81.3,1950
2002-01-21,2001,4,17,21,451.76,0.56,5,Dry,29,5,4,2,33,73,0.16,378.8,0.84,378.8,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.0778,0.00319,0.26,0.0107,2,0.198,0.459,0.0188,23.9,0.952,0.98,0.933,42.3,41.4,82.9,1990
2002-01-22,2001,4,17,22,459.14,0.55,5,Dry,29,5,4,2,33,73,0.16,386.1,0.84,386.1,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0813,0.00334,0.266,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.4,2030
2002-01-23,2001,4,17,23,464.89,0.55,5,Dry,29,5,4,2,33,73,0.16,391.9,0.84,391.9,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.084,0.00345,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2002-01-24,2001,4,17,24,467.89,0.55,5,Dry,29,5,4,2,33,73,0.16,394.9,0.84,394.9,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0854,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2002-01-25,2001,4,17,25,470.9,0.54,5,Dry,29,5,4,2,33,73,0.15,397.9,0.84,397.9,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0868,0.00358,0.276,0.0114,2,0.211,0.487,0.0201,23.8,0.955,0.98,0.936,44.3,43.4,86.9,2080
2002-01-26,2001,4,17,26,477.19,0.54,5,Dry,29,5,4,2,33,73,0.15,404.2,0.85,404.2,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.192,0.0898,0.0037,0.281,0.0116,2,0.215,0.497,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.2,2120
2002-01-27,2001,4,17,27,481.84,0.54,5,Dry,29,5,4,2,33,73,0.15,408.8,0.85,408.8,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.092,0.0038,0.285,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.5,44.5,89.1,2140
2002-01-28,2001,4,18,28,486.49,0.53,5,Dry,29,5,4,2,33,73,0.15,413.5,0.85,413.5,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0942,0.00389,0.289,0.0119,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,45.9,45,90,2160
2002-01-29,2001,4,18,29,491.14,0.53,5,Dry,29,5,4,2,33,73,0.15,418.1,0.85,418.1,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.197,0.0964,0.00398,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
2002-01-30,2001,4,18,30,496.33,0.53,5,Dry,29,5,4,2,33,73,0.15,423.3,0.85,423.3,0,0,0,0,-2,2,29,5,4,0,35,461,990,965.8,24.2,0.198,0.0988,0.00409,0.297,0.0123,2,0.228,0.525,0.0217,23.6,0.957,0.98,0.937,46.9,46,92,2210
2002-01-31,2001,4,18,31,499.89,0.53,5,Dry,29,5,4,2,33,73,0.15,426.9,0.85,426.9,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.1,0.00416,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.7,2230
2002-02-01,2001,5,18,32,504.53,0.52,5,Dry,31,6,4,3,41,85,0.17,419.5,0.83,419.5,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.097,0.00402,0.295,0.0122,2,0.226,0.521,0.0216,23.6,0.956,0.98,0.937,46.4,45.5,91,2180
2002-02-02,2001,5,18,33,513.01,0.52,5,Dry,31,6,4,3,41,85,0.17,428,0.83,428,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.00419,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.3,46.4,92.7,2230
2002-02-03,2001,5,18,34,520.94,0.51,5,Dry,31,6,4,3,41,85,0.16,435.9,0.84,435.9,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.545,0.0227,23.5,0.957,0.98,0.938,48.1,47.2,94.3,2260
2002-02-04,2001,5,19,35,526.68,0.51,5,Dry,31,6,4,3,41,85,0.16,441.7,0.84,441.7,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.107,0.00447,0.313,0.013,2,0.241,0.554,0.0231,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2002-02-05,2001,5,19,36,534.06,0.51,5,Dry,31,6,4,3,41,85,0.16,449.1,0.84,449.1,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.246,0.565,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2002-02-06,2001,5,19,37,540.9,0.5,5,Dry,31,6,4,3,41,85,0.16,455.9,0.84,455.9,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00476,0.325,0.0136,2,0.25,0.575,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2002-02-07,2001,5,19,38,545.55,0.5,5,Dry,31,6,4,3,41,85,0.16,460.6,0.84,460.6,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.116,0.00486,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2002-02-08,2001,5,19,39,555.12,0.49,5,Dry,31,6,4,3,41,85,0.15,470.1,0.85,470.1,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2002-02-09,2001,5,19,40,566.33,0.49,5,Dry,31,6,4,3,41,85,0.15,481.3,0.85,481.3,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00529,0.35,0.0147,2,0.267,0.617,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2002-02-10,2001,5,19,41,576.99,0.48,5,Dry,31,6,4,3,41,85,0.15,492,0.85,492,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.229,0.131,0.00551,0.361,0.0152,3,0.164,0.525,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2002-02-11,2001,5,20,42,589.3,0.48,5,Dry,31,6,4,3,41,85,0.14,504.3,0.86,504.3,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.3,23.7,0.236,0.138,0.00581,0.374,0.0158,3,0.169,0.544,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2002-02-12,2001,5,20,43,603.79,0.47,5,Dry,31,6,4,3,41,85,0.14,518.8,0.86,518.8,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00623,0.392,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2002-02-13,2001,5,20,44,619.92,0.46,5,Dry,31,6,4,3,41,85,0.14,534.9,0.86,534.9,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.158,0.0067,0.412,0.0174,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.2,37.2,112,2680
2002-02-14,2001,5,20,45,636.6,0.45,5,Dry,31,6,4,3,41,85,0.13,551.6,0.87,551.6,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.263,0.169,0.0072,0.433,0.0184,3,0.191,0.623,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2002-02-15,2001,5,20,46,654.38,0.45,5,Dry,31,6,4,3,41,85,0.13,569.4,0.87,569.4,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00772,0.455,0.0194,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.5,39.5,119,2850
2002-02-16,2001,5,20,47,674.89,0.44,5,Dry,31,6,4,3,41,85,0.13,589.9,0.87,589.9,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00834,0.48,0.0205,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.934,41.8,40.9,123,2950
2002-02-17,2001,5,20,48,697.03,0.43,5,Dry,31,6,4,3,41,85,0.12,612,0.88,612,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.009,0.507,0.0218,3,0.218,0.725,0.0311,22.6,0.955,0.98,0.936,43.2,42.3,127,3040
2002-02-18,2001,5,21,49,718.09,0.42,5,Dry,31,6,4,3,41,85,0.12,633.1,0.88,633.1,0,0,0,0,-3,3,31,6,4,0,44,674,990,966.8,23.2,0.31,0.224,0.00964,0.534,0.023,3,0.227,0.761,0.0328,22.5,0.956,0.98,0.937,44.4,43.5,131,3140
2002-02-19,2001,5,21,50,741.88,0.41,5,Dry,31,6,4,3,41,85,0.12,656.9,0.89,656.9,0,0,0,0,-3,3,31,6,4,0,44,698,990,966.9,23.1,0.323,0.24,0.0104,0.563,0.0243,3,0.238,0.801,0.0346,22.3,0.957,0.98,0.937,45.9,45,135,3240
2002-02-20,2001,5,21,51,765.12,0.4,5,Dry,31,6,4,3,41,85,0.11,680.1,0.89,680.1,0,0,0,0,-3,3,31,6,4,0,44,721,990,967,23,0.336,0.255,0.0111,0.592,0.0257,3,0.249,0.84,0.0365,22.2,0.957,0.98,0.938,47.2,46.3,139,3330
2002-02-21,2001,5,21,52,778.46,0.4,5,Dry,31,6,4,3,41,85,0.11,693.5,0.89,693.5,0,0,0,0,-3,3,31,6,4,0,44,734,990,967,23,0.344,0.264,0.0115,0.608,0.0265,3,0.255,0.863,0.0375,22.1,0.957,0.98,0.938,48,47,141,3390
2002-02-22,2001,5,21,53,794.14,0.39,5,Dry,31,6,4,3,41,85,0.11,709.1,0.89,709.1,0,0,0,0,-3,3,31,6,4,0,44,750,990,967.1,22.9,0.353,0.275,0.012,0.628,0.0274,3,0.262,0.889,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
2002-02-23,2001,5,21,54,819.43,0.38,5,Dry,31,6,4,3,41,85,0.1,734.4,0.9,734.4,0,0,0,0,-3,3,31,6,4,0,44,775,990,967.2,22.8,0.367,0.292,0.0128,0.659,0.0289,3,0.273,0.932,0.0408,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2002-02-24,2001,5,21,55,847.8,0.36,5,Dry,31,6,4,3,41,85,0.1,762.8,0.9,762.8,0,0,0,0,-3,3,31,6,4,0,44,804,990,967.3,22.7,0.391,0.308,0.0136,0.699,0.0308,3,0.283,0.982,0.0433,21.7,0.956,0.98,0.937,51.8,48.2,145,3470
2002-02-25,2001,5,22,56,874.32,0.36,5,Dry,31,6,4,3,41,85,0.097,789.3,0.9,789.3,0,0,0,0,-3,3,31,6,4,0,44,830,990,967.4,22.6,0.415,0.321,0.0142,0.736,0.0326,4,0.209,0.945,0.0418,21.7,0.953,0.976,0.93,39.9,39,156,3740
2002-02-26,2001,5,22,57,906.76,0.35,5,Dry,31,6,4,3,41,85,0.094,821.8,0.91,821.8,0,0,0,0,-3,3,31,6,4,0,44,863,990,967.5,22.5,0.445,0.337,0.015,0.781,0.0348,4,0.22,1,0.0446,21.5,0.954,0.979,0.934,41.3,40.4,162,3880
2002-02-27,2001,5,22,58,940.91,0.34,5,Dry,31,6,4,3,41,85,0.09,855.9,0.91,855.9,0,0,0,0,-3,3,31,6,4,0,44,897,990,967.7,22.3,0.476,0.353,0.0158,0.829,0.0371,4,0.231,1.06,0.0475,21.3,0.955,0.98,0.936,42.6,41.8,167,4010
2002-02-28,2001,5,22,59,971.74,0.33,5,Dry,31,6,4,3,41,85,0.087,886.7,0.91,886.7,0,0,0,0,-3,3,31,6,4,0,44,928,990,967.8,22.2,0.504,0.368,0.0166,0.872,0.0393,4,0.242,1.11,0.0502,21.1,0.955,0.98,0.936,43.8,43,172,4120
2002-03-01,2001,6,22,60,1003.6,0.32,4,Mod_Dry,41,8,7,6,67,129,0.13,874.6,0.87,874.6,0,0,0,0,-6,6,41,8,7,0,73,931,990,967.9,22.1,0.507,0.362,0.0164,0.869,0.0393,4,0.238,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
2002-03-02,2001,6,22,61,1036.4,0.32,4,Mod_Dry,41,8,7,6,67,129,0.12,907.4,0.88,907.4,0,0,0,0,-6,6,41,8,7,0,73,963,990,968,22,0.537,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2002-03-03,2001,6,22,62,1059.6,0.31,4,Mod_Dry,41,8,7,6,67,129,0.12,930.6,0.88,930.6,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.558,0.389,0.0178,0.948,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
2002-03-04,2001,6,23,63,1083.3,0.31,4,Mod_Dry,41,8,7,6,67,129,0.12,954.3,0.88,954.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2002-03-05,2001,6,23,64,1101.9,0.3,4,Mod_Dry,41,8,7,6,67,129,0.12,972.9,0.88,972.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.597,0.41,0.0188,1.01,0.0462,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.7,45.8,183,4400
2002-03-06,2001,6,23,65,1115.4,0.3,4,Mod_Dry,41,8,7,6,67,129,0.12,986.4,0.88,986.4,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.614,0.416,0.0192,1.03,0.0474,4,0.275,1.31,0.0601,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
2002-03-07,2001,6,23,66,1129,0.3,4,Mod_Dry,41,8,7,6,67,129,0.11,1000,0.89,1000,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.634,0.423,0.0195,1.06,0.0487,4,0.28,1.34,0.0616,20.4,0.956,0.98,0.937,47.7,46.7,187,4490
2002-03-08,2001,6,23,67,1142.7,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.654,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0642,20.3,0.955,0.98,0.936,48.1,47.1,189,4530
2002-03-09,2001,6,23,68,1156.5,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1027,0.89,1027,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.674,0.485,0.0224,1.16,0.0536,4,0.285,1.44,0.0669,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
2002-03-10,2001,6,23,69,1170.4,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1041,0.89,1041,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.695,0.516,0.0239,1.21,0.0561,4,0.288,1.5,0.0695,20.1,0.955,0.98,0.936,48.9,48,192,4600
2002-03-11,2001,6,24,70,1178.8,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.707,0.535,0.0248,1.24,0.0577,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.2,48.2,193,4630
2002-03-12,2001,6,24,71,1187.2,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1058,0.89,1058,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.719,0.554,0.0258,1.27,0.0592,4,0.292,1.56,0.0727,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2002-03-13,2001,6,24,72,1195.7,0.28,4,Mod_Dry,41,8,7,6,67,129,0.11,1067,0.89,1067,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.732,0.573,0.0267,1.3,0.0607,4,0.293,1.6,0.0744,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2002-03-14,2001,6,24,73,1198.5,0.28,4,Mod_Dry,41,8,7,6,67,129,0.11,1069,0.89,1069,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.736,0.579,0.027,1.32,0.0612,4,0.294,1.61,0.0749,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2002-03-15,2001,6,24,74,1195.7,0.28,4,Mod_Dry,41,8,7,6,67,129,0.11,1067,0.89,1067,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.732,0.573,0.0267,1.3,0.0607,4,0.293,1.6,0.0744,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2002-03-16,2001,6,24,75,1192.8,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1064,0.89,1064,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.728,0.567,0.0264,1.29,0.0602,4,0.293,1.59,0.0738,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2002-03-17,2001,6,24,76,1190,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1061,0.89,1061,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.723,0.56,0.0261,1.28,0.0597,4,0.292,1.58,0.0733,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2002-03-18,2001,6,25,77,1187.2,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1058,0.89,1058,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.719,0.554,0.0258,1.27,0.0592,4,0.292,1.56,0.0727,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2002-03-19,2001,6,25,78,1184.4,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1055,0.89,1055,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.715,0.548,0.0254,1.26,0.0587,4,0.291,1.55,0.0722,20,0.955,0.98,0.936,49.3,48.2,193,4630
2002-03-20,2001,6,25,79,1187.2,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1058,0.89,1058,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.719,0.554,0.0258,1.27,0.0592,4,0.292,1.56,0.0727,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2002-03-21,2001,6,25,80,1190,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1061,0.89,1061,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.723,0.56,0.0261,1.28,0.0597,4,0.292,1.58,0.0733,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2002-03-22,2001,6,25,81,1192.8,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1064,0.89,1064,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.728,0.567,0.0264,1.29,0.0602,4,0.293,1.59,0.0738,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2002-03-23,2001,6,25,82,1190,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1061,0.89,1061,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.723,0.56,0.0261,1.28,0.0597,4,0.292,1.58,0.0733,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2002-03-24,2001,6,25,83,1187.2,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1058,0.89,1058,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.719,0.554,0.0258,1.27,0.0592,4,0.292,1.56,0.0727,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2002-03-25,2001,6,26,84,1184.4,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1055,0.89,1055,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.715,0.548,0.0254,1.26,0.0587,4,0.291,1.55,0.0722,20,0.955,0.98,0.936,49.3,48.2,193,4630
2002-03-26,2001,6,26,85,1181.6,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1053,0.89,1053,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.711,0.541,0.0251,1.25,0.0582,4,0.291,1.54,0.0717,20,0.955,0.98,0.936,49.3,48.2,193,4630
2002-03-27,2001,6,26,86,1184.4,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1055,0.89,1055,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.715,0.548,0.0254,1.26,0.0587,4,0.291,1.55,0.0722,20,0.955,0.98,0.936,49.3,48.2,193,4630
2002-03-28,2001,6,26,87,1187.2,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1058,0.89,1058,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.719,0.554,0.0258,1.27,0.0592,4,0.292,1.56,0.0727,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2002-03-29,2001,6,26,88,1184.4,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1055,0.89,1055,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.715,0.548,0.0254,1.26,0.0587,4,0.291,1.55,0.0722,20,0.955,0.98,0.936,49.3,48.2,193,4630
2002-03-30,2001,6,26,89,1181.6,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1053,0.89,1053,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.711,0.541,0.0251,1.25,0.0582,4,0.291,1.54,0.0717,20,0.955,0.98,0.936,49.3,48.2,193,4630
2002-03-31,2001,6,26,90,1178.8,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.707,0.535,0.0248,1.24,0.0577,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.2,48.2,193,4630
2002-04-01,2001,7,27,91,1176,0.29,4,Mod_Dry,45,11,10,10,72,148,0.13,1028,0.87,1028,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.5,21.5,0.69,0.486,0.0226,1.18,0.0546,4,0.286,1.46,0.0678,20.1,0.955,0.98,0.936,48.4,47.4,190,4550
2002-04-02,2001,7,27,92,1178.8,0.29,4,Mod_Dry,45,11,10,10,72,148,0.13,1031,0.87,1031,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.694,0.492,0.0229,1.19,0.0551,4,0.286,1.47,0.0683,20.1,0.955,0.98,0.936,48.4,47.5,190,4560
2002-04-03,2001,7,27,93,1181.6,0.29,4,Mod_Dry,45,11,10,10,72,148,0.13,1034,0.88,1034,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.698,0.499,0.0232,1.2,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.5,47.5,190,4560
2002-04-04,2001,7,27,94,1184.4,0.29,4,Mod_Dry,45,11,10,10,72,148,0.13,1036,0.88,1036,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.702,0.505,0.0235,1.21,0.0561,4,0.287,1.49,0.0694,20,0.955,0.98,0.936,48.6,47.6,191,4570
2002-04-05,2001,7,27,95,1192.8,0.29,4,Mod_Dry,45,11,10,10,72,148,0.12,1045,0.88,1045,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.714,0.524,0.0244,1.24,0.0576,4,0.289,1.53,0.0711,20,0.955,0.98,0.936,48.8,47.9,191,4600
2002-04-06,2001,7,27,96,1201.3,0.28,4,Mod_Dry,45,11,10,10,72,148,0.12,1053,0.88,1053,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.727,0.543,0.0253,1.27,0.0591,4,0.291,1.56,0.0727,19.9,0.955,0.98,0.936,49.1,48.1,192,4620
2002-04-07,2001,7,27,97,1215.5,0.28,4,Mod_Dry,45,11,10,10,72,148,0.12,1068,0.88,1068,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.748,0.575,0.0268,1.32,0.0617,4,0.294,1.62,0.0754,19.8,0.955,0.98,0.935,49.5,48.2,193,4630
2002-04-08,2001,7,28,98,1229.9,0.28,4,Mod_Dry,45,11,10,10,72,148,0.12,1082,0.88,1082,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.769,0.607,0.0284,1.38,0.0644,4,0.296,1.67,0.0782,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2002-04-09,2001,7,28,99,1250.1,0.28,4,Mod_Dry,45,11,10,10,72,148,0.12,1102,0.88,1100,2,0,0,0,-10,12,45,11,10,0,84,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2002-04-10,2001,7,28,100,1282.3,0.27,4,Mod_Dry,45,11,10,10,72,148,0.12,1134,0.89,1100,34,8,1,1,-9,33,53,12,11,1,105,1180,990,968.8,21.2,0.81,0.648,0.0305,1.46,0.0687,4,0.3,1.76,0.0829,19.5,0.954,0.98,0.935,50,48.2,193,4630
2002-04-11,2001,7,28,101,1320.8,0.27,5,Dry,40,10,8,5,62,125,0.095,1196,0.91,1100,96,22,3,3,-2,70,62,13,11,3,132,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2002-04-12,2001,7,28,102,1360,0.26,5,Dry,40,10,8,5,62,125,0.092,1235,0.91,1100,135,31,4,4,-1,97,71,14,12,4,159,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2002-04-13,2001,7,28,103,1393.5,0.26,5,Dry,40,10,8,5,62,125,0.09,1269,0.91,1100,169,38,5,5,0,121,78,15,13,5,183,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2002-04-14,2001,7,28,104,1415.1,0.25,5,Dry,40,10,8,5,62,125,0.088,1290,0.91,1100,190,43,6,6,1,134,83,16,14,6,196,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2002-04-15,2001,7,29,105,1436.8,0.25,5,Dry,40,10,8,5,62,125,0.087,1312,0.91,1100,212,48,6,6,1,151,88,16,14,6,213,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2002-04-16,2001,7,29,106,1452.4,0.24,5,Dry,40,10,8,5,62,125,0.086,1327,0.91,1100,227,51,7,7,2,160,91,17,15,7,222,1220,990,969.3,20.7,0.879,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2002-04-17,2001,7,29,107,1461.8,0.24,5,Dry,40,10,8,5,62,125,0.086,1337,0.91,1100,237,54,7,7,2,167,94,17,15,7,229,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2002-04-18,2001,7,29,108,1465,0.24,5,Dry,40,10,8,5,62,125,0.085,1340,0.92,1100,240,54,7,7,2,170,94,17,15,7,232,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2002-04-19,2001,7,29,109,1461.8,0.24,5,Dry,40,10,8,5,62,125,0.086,1337,0.91,1100,237,54,7,7,2,167,94,17,15,7,229,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2002-04-20,2001,7,29,110,1458.7,0.24,5,Dry,40,10,8,5,62,125,0.086,1334,0.91,1100,234,53,7,7,2,165,93,17,15,7,227,1230,990,969.4,20.6,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2002-04-21,2001,7,29,111,1449.3,0.24,4,Mod_Dry,45,11,10,10,72,148,0.1,1301,0.9,1100,201,45,6,6,-4,148,90,17,16,6,220,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2002-04-22,2001,7,30,112,1440,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1292,0.9,1100,192,43,6,6,-4,141,88,17,16,6,213,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2002-04-23,2001,7,30,113,1430.6,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1283,0.9,1100,183,41,5,6,-5,136,86,16,16,5,208,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2002-04-24,2001,7,30,114,1421.3,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2002-04-25,2001,7,30,115,1412,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2002-04-26,2001,7,30,116,1402.8,0.25,4,Mod_Dry,45,11,10,10,72,148,0.11,1255,0.89,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
2002-04-27,2001,7,30,117,1393.5,0.26,4,Mod_Dry,45,11,10,10,72,148,0.11,1246,0.89,1100,146,33,4,4,-6,111,78,15,14,4,183,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2002-04-28,2001,7,30,118,1378.2,0.26,4,Mod_Dry,45,11,10,10,72,148,0.11,1230,0.89,1100,130,29,4,4,-6,99,74,15,14,4,171,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2002-04-29,2001,7,31,119,1363,0.26,4,Mod_Dry,45,11,10,10,72,148,0.11,1215,0.89,1100,115,26,3,4,-7,89,71,14,14,3,161,1200,990,969,21,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2002-04-30,2001,7,31,120,1353.9,0.26,4,Mod_Dry,45,11,10,10,72,148,0.11,1206,0.89,1100,106,24,3,3,-7,83,69,14,13,3,155,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2002-05-01,2001,8,31,121,1350.9,0.26,4,Mod_Dry,47,10,10,10,115,192,0.14,1159,0.86,1100,59,13,2,2,-8,50,60,12,12,2,165,1180,990,969,21,0.822,0.648,0.0309,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2002-05-02,2001,8,31,122,1353.9,0.26,4,Mod_Dry,47,10,10,10,115,192,0.14,1162,0.86,1100,62,14,2,2,-8,52,61,12,12,2,167,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2002-05-03,2001,8,31,123,1356.9,0.26,4,Mod_Dry,47,10,10,10,115,192,0.14,1165,0.86,1100,65,15,2,2,-8,54,62,12,12,2,169,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2002-05-04,2001,8,31,124,1353.9,0.26,4,Mod_Dry,47,10,10,10,115,192,0.14,1162,0.86,1100,62,14,2,2,-8,52,61,12,12,2,167,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2002-05-05,2001,8,31,125,1350.9,0.26,4,Mod_Dry,47,10,10,10,115,192,0.14,1159,0.86,1100,59,13,2,2,-8,50,60,12,12,2,165,1180,990,969,21,0.822,0.648,0.0309,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2002-05-06,2001,8,32,126,1347.8,0.26,4,Mod_Dry,47,10,10,10,115,192,0.14,1156,0.86,1100,56,13,2,2,-8,47,60,12,12,2,162,1180,990,969,21,0.822,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2002-05-07,2001,8,32,127,1338.8,0.26,4,Mod_Dry,47,10,10,10,115,192,0.14,1147,0.86,1100,47,11,1,1,-9,43,58,11,11,1,158,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2002-05-08,2001,8,32,128,1323.8,0.27,4,Mod_Dry,47,10,10,10,115,192,0.14,1132,0.85,1100,32,7,1,1,-9,32,54,11,11,1,147,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2002-05-09,2001,8,32,129,1302.9,0.27,4,Mod_Dry,47,10,10,10,115,192,0.15,1111,0.85,1100,11,2,0,0,-10,19,49,10,10,0,134,1170,990,968.9,21.1,0.8,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2002-05-10,2001,8,32,130,1282.3,0.27,4,Mod_Dry,47,10,10,10,115,192,0.15,1090,0.85,1090,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.782,0.626,0.0295,1.41,0.0664,4,0.298,1.71,0.0804,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2002-05-11,2001,8,32,131,1255.9,0.27,4,Mod_Dry,47,10,10,10,115,192,0.15,1064,0.85,1064,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.744,0.567,0.0266,1.31,0.0615,4,0.293,1.6,0.0753,19.7,0.954,0.98,0.935,49,48,192,4610
2002-05-12,2001,8,32,132,1229.9,0.28,4,Mod_Dry,47,10,10,10,115,192,0.16,1038,0.84,1038,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.706,0.508,0.0238,1.21,0.0568,4,0.288,1.5,0.0702,19.9,0.955,0.98,0.936,48.3,47.3,189,4540
2002-05-13,2001,8,33,133,1204.2,0.28,4,Mod_Dry,47,10,10,10,115,192,0.16,1012,0.84,1012,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.668,0.45,0.021,1.12,0.0521,4,0.282,1.4,0.0653,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
2002-05-14,2001,8,33,134,1178.8,0.29,4,Mod_Dry,47,10,10,10,115,192,0.16,986.8,0.84,986.8,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.631,0.417,0.0193,1.05,0.0486,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2002-05-15,2001,8,33,135,1153.7,0.29,4,Mod_Dry,47,10,10,10,115,192,0.17,961.7,0.83,961.7,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.597,0.404,0.0187,1,0.0463,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2002-05-16,2001,8,33,136,1129,0.3,4,Mod_Dry,47,10,10,10,115,192,0.17,937,0.83,937,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.574,0.392,0.0181,0.966,0.0445,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
2002-05-17,2001,8,33,137,1104.6,0.3,4,Mod_Dry,47,10,10,10,115,192,0.17,912.6,0.83,912.6,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.932,0.0428,4,0.251,1.18,0.0543,20.6,0.955,0.98,0.936,44,43.1,172,4140
2002-05-18,2001,8,33,138,1080.6,0.31,4,Mod_Dry,47,10,10,10,115,192,0.18,888.6,0.82,888.6,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.899,0.0411,4,0.242,1.14,0.0522,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
