date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-05-19,2001,8,33,139,1057,0.31,4,Mod_Dry,47,10,10,10,115,192,0.18,865,0.82,865,0,0,0,0,-10,10,47,10,10,0,125,932,990,968.1,21.9,0.508,0.358,0.0163,0.866,0.0395,4,0.234,1.1,0.0502,20.8,0.954,0.98,0.935,42.1,41.3,165,3960
2002-05-20,2001,8,34,140,1033.8,0.32,4,Mod_Dry,47,10,10,10,115,192,0.19,841.9,0.81,841.9,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.346,0.0158,0.833,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.3,161,3870
2002-05-21,2001,8,34,141,1011.1,0.32,5,Dry,42,9,8,6,82,147,0.14,864.1,0.85,864.1,0,0,0,0,-6,6,42,9,8,0,88,923,990,967.9,22.1,0.5,0.357,0.0162,0.857,0.0388,4,0.234,1.09,0.0495,21,0.955,0.98,0.936,42.4,41.6,166,3990
2002-05-22,2001,8,34,142,988.77,0.33,5,Dry,42,9,8,6,82,147,0.15,841.8,0.85,841.8,0,0,0,0,-6,6,42,9,8,0,88,901,990,967.9,22.1,0.48,0.346,0.0156,0.826,0.0373,4,0.227,1.05,0.0475,21.1,0.954,0.979,0.934,41.5,40.7,163,3900
2002-05-23,2001,8,34,143,966.93,0.33,5,Dry,42,9,8,6,82,147,0.15,819.9,0.85,819.9,0,0,0,0,-6,6,42,9,8,0,88,879,990,967.8,22.2,0.46,0.336,0.0151,0.795,0.0358,4,0.219,1.01,0.0456,21.2,0.954,0.977,0.932,40.7,39.8,159,3820
2002-05-24,2001,8,34,144,945.58,0.34,5,Dry,42,9,8,6,82,147,0.15,798.6,0.84,798.6,0,0,0,0,-6,6,42,9,8,0,88,858,990,967.7,22.3,0.44,0.326,0.0146,0.766,0.0343,4,0.212,0.978,0.0438,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2002-05-25,2001,8,34,145,924.78,0.34,5,Dry,42,9,8,6,82,147,0.16,777.8,0.84,777.8,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.315,0.0141,0.736,0.0329,3,0.287,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
2002-05-26,2001,8,34,146,904.54,0.35,5,Dry,42,9,8,6,82,147,0.16,757.5,0.84,757.5,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.402,0.306,0.0136,0.708,0.0315,3,0.282,0.99,0.044,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2002-05-27,2001,8,35,147,884.93,0.35,5,Dry,42,9,8,6,82,147,0.17,737.9,0.83,737.9,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.384,0.294,0.013,0.678,0.0301,3,0.275,0.953,0.0422,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2002-05-28,2001,8,35,148,865.99,0.36,5,Dry,42,9,8,6,82,147,0.17,719,0.83,719,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.8,47.9,144,3450
2002-05-29,2001,8,35,149,851.78,0.36,5,Dry,42,9,8,6,82,147,0.17,704.8,0.83,704.8,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.632,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2002-05-30,2001,8,35,150,838.06,0.37,5,Dry,42,9,8,6,82,147,0.17,691.1,0.82,691.1,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.263,0.0115,0.615,0.0271,3,0.253,0.869,0.0382,21.9,0.957,0.98,0.938,47.3,46.3,139,3340
2002-05-31,2001,8,35,151,824.89,0.37,5,Dry,42,9,8,6,82,147,0.18,677.9,0.82,677.9,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.6,45.6,137,3280
2002-06-01,2001,9,35,152,812.34,0.38,5,Dry,39,9,7,5,59,119,0.15,693.3,0.85,693.3,0,0,0,0,-5,5,39,9,7,0,64,748,990,967.1,22.9,0.352,0.264,0.0116,0.616,0.027,3,0.255,0.87,0.0381,22,0.957,0.98,0.938,47.7,46.7,140,3360
2002-06-02,2001,9,35,153,800.52,0.39,5,Dry,39,9,7,5,59,119,0.15,681.5,0.85,681.5,0,0,0,0,-5,5,39,9,7,0,64,737,990,967.1,22.9,0.345,0.256,0.0112,0.601,0.0263,3,0.249,0.851,0.0371,22,0.957,0.98,0.938,47,46.1,138,3320
2002-06-03,2001,9,36,154,789.56,0.39,5,Dry,39,9,7,5,59,119,0.15,670.6,0.85,670.6,0,0,0,0,-5,5,39,9,7,0,64,726,990,967.1,22.9,0.339,0.249,0.0109,0.588,0.0256,3,0.244,0.832,0.0363,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2002-06-04,2001,9,36,155,779.74,0.4,5,Dry,39,9,7,5,59,119,0.15,660.7,0.85,660.7,0,0,0,0,-5,5,39,9,7,0,64,716,990,967,23,0.333,0.242,0.0105,0.576,0.025,3,0.24,0.815,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2002-06-05,2001,9,36,156,771.69,0.4,5,Dry,39,9,7,5,59,119,0.15,652.7,0.85,652.7,0,0,0,0,-5,5,39,9,7,0,64,708,990,967,23,0.329,0.237,0.0103,0.566,0.0246,3,0.236,0.802,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2002-06-06,2001,9,36,157,760.2,0.41,5,Dry,39,9,7,5,59,119,0.16,641.2,0.84,641.2,0,0,0,0,-5,5,39,9,7,0,64,696,990,966.9,23.1,0.322,0.229,0.00994,0.551,0.0239,3,0.231,0.783,0.0339,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2002-06-07,2001,9,36,158,745.16,0.41,5,Dry,39,9,7,5,59,119,0.16,626.2,0.84,626.2,0,0,0,0,-5,5,39,9,7,0,64,681,990,966.9,23.1,0.314,0.219,0.00948,0.533,0.023,3,0.224,0.757,0.0328,22.4,0.955,0.98,0.936,43.7,42.9,129,3090
2002-06-08,2001,9,36,159,731.76,0.42,5,Dry,39,9,7,5,59,119,0.16,612.8,0.84,612.8,0,0,0,0,-5,5,39,9,7,0,64,668,990,966.8,23.2,0.306,0.21,0.00908,0.516,0.0223,3,0.218,0.735,0.0317,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
2002-06-09,2001,9,36,160,717.81,0.42,5,Dry,39,9,7,5,59,119,0.17,598.8,0.83,598.8,0,0,0,0,-5,5,39,9,7,0,64,654,990,966.8,23.2,0.298,0.201,0.00865,0.499,0.0215,3,0.212,0.711,0.0306,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
2002-06-10,2001,9,37,161,704.42,0.43,5,Dry,39,9,7,5,59,119,0.17,585.4,0.83,585.4,0,0,0,0,-5,5,39,9,7,0,64,640,990,966.7,23.3,0.29,0.192,0.00825,0.483,0.0207,3,0.206,0.688,0.0296,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2002-06-11,2001,9,37,162,692.11,0.43,5,Dry,39,9,7,5,59,119,0.17,573.1,0.83,573.1,0,0,0,0,-5,5,39,9,7,0,64,628,990,966.7,23.3,0.283,0.184,0.00788,0.467,0.02,3,0.2,0.668,0.0286,22.7,0.952,0.977,0.93,40.4,39.5,119,2840
2002-06-12,2001,9,37,163,679.26,0.44,5,Dry,39,9,7,5,59,119,0.17,560.3,0.82,560.3,0,0,0,0,-5,5,39,9,7,0,64,615,990,966.6,23.4,0.276,0.175,0.00749,0.451,0.0193,3,0.195,0.646,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2002-06-13,2001,9,37,164,666.96,0.44,5,Dry,39,9,7,5,59,119,0.18,548,0.82,548,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00713,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.951,0.974,0.925,38.8,37.8,113,2720
2002-06-14,2001,9,37,165,655.74,0.45,5,Dry,39,9,7,5,59,119,0.18,536.7,0.82,536.7,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.0068,0.422,0.018,3,0.184,0.606,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2670
2002-06-15,2001,9,37,166,643.99,0.45,5,Dry,39,9,7,5,59,119,0.18,525,0.81,525,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00645,0.408,0.0173,3,0.179,0.587,0.0249,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
2002-06-16,2001,9,37,167,632.78,0.46,5,Dry,39,9,7,5,59,119,0.19,513.8,0.81,513.8,0,0,0,0,-5,5,39,9,7,0,64,569,990,966.4,23.6,0.25,0.144,0.00612,0.394,0.0167,3,0.174,0.568,0.0241,23,0.948,0.97,0.919,36.6,35.5,107,2560
2002-06-17,2001,9,38,168,622.66,0.46,5,Dry,39,9,7,5,59,119,0.19,503.7,0.81,503.7,0,0,0,0,-5,5,39,9,7,0,64,559,990,966.4,23.6,0.244,0.137,0.00582,0.381,0.0162,3,0.169,0.551,0.0233,23.1,0.947,0.97,0.918,35.9,34.9,105,2510
2002-06-18,2001,9,38,169,611.99,0.47,5,Dry,39,9,7,5,59,119,0.19,493,0.81,493,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00557,0.37,0.0156,3,0.164,0.534,0.0226,23.1,0.946,0.97,0.917,35.2,34.2,103,2460
2002-06-19,2001,9,38,170,601.33,0.47,5,Dry,39,9,7,5,59,119,0.2,482.3,0.8,482.3,0,0,0,0,-5,5,39,9,7,0,64,537,990,966.3,23.7,0.232,0.127,0.00535,0.359,0.0151,2,0.268,0.627,0.0264,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2002-06-20,2001,9,38,171,591.21,0.48,5,Dry,39,9,7,5,59,119,0.2,472.2,0.8,472.2,0,0,0,0,-5,5,39,9,7,0,64,527,990,966.3,23.7,0.226,0.122,0.00513,0.348,0.0147,2,0.261,0.609,0.0257,23.1,0.957,0.98,0.937,51.2,48.2,96.4,2310
2002-06-21,2001,9,38,172,582.19,0.48,4,Mod_Dry,45,10,9,9,88,161,0.28,421.2,0.72,421.2,0,0,0,0,-9,9,45,10,9,0,97,485,990,966.2,23.8,0.207,0.0978,0.00411,0.305,0.0128,2,0.227,0.531,0.0223,23.2,0.956,0.98,0.937,45.9,45,90,2160
2002-06-22,2001,9,38,173,572.62,0.49,4,Mod_Dry,45,10,9,9,88,161,0.28,411.6,0.72,411.6,0,0,0,0,-9,9,45,10,9,0,97,476,990,966.2,23.8,0.203,0.0933,0.00392,0.297,0.0125,2,0.22,0.517,0.0217,23.3,0.956,0.98,0.937,45,44.1,88.1,2110
2002-06-23,2001,9,38,174,563.05,0.49,4,Mod_Dry,45,10,9,9,88,161,0.29,402.1,0.71,402.1,0,0,0,0,-9,9,45,10,9,0,97,466,990,966.1,23.9,0.2,0.0888,0.00372,0.289,0.0121,2,0.214,0.503,0.0211,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
2002-06-24,2001,9,39,175,554.03,0.5,4,Mod_Dry,45,10,9,9,88,161,0.29,393,0.71,393,0,0,0,0,-9,9,45,10,9,0,97,457,990,966.1,23.9,0.197,0.0845,0.00353,0.281,0.0118,2,0.208,0.489,0.0205,23.4,0.954,0.98,0.935,43.1,42.2,84.4,2030
2002-06-25,2001,9,39,176,546.1,0.5,4,Mod_Dry,45,10,9,9,88,161,0.29,385.1,0.7,385.1,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0808,0.00337,0.275,0.0115,2,0.202,0.477,0.0199,23.5,0.953,0.98,0.934,42.2,41.4,82.8,1990
2002-06-26,2001,9,39,177,537.62,0.5,4,Mod_Dry,45,10,9,9,88,161,0.3,376.6,0.7,376.6,0,0,0,0,-9,9,45,10,9,0,97,441,990,966,24,0.191,0.0768,0.0032,0.268,0.0112,2,0.197,0.465,0.0194,23.5,0.952,0.979,0.932,41.3,40.5,80.9,1940
2002-06-27,2001,9,39,178,529.14,0.51,4,Mod_Dry,45,10,9,9,88,161,0.3,368.1,0.7,368.1,0,0,0,0,-9,9,45,10,9,0,97,432,990,966,24,0.188,0.0728,0.00303,0.261,0.0109,2,0.191,0.452,0.0188,23.6,0.951,0.977,0.929,40.5,39.5,79,1900
2002-06-28,2001,9,39,179,520.67,0.51,4,Mod_Dry,45,10,9,9,88,161,0.31,359.7,0.69,359.7,0,0,0,0,-9,9,45,10,9,0,97,424,990,965.9,24.1,0.185,0.0688,0.00286,0.254,0.0106,2,0.185,0.439,0.0183,23.6,0.95,0.975,0.926,39.6,38.6,77.2,1850
2002-06-29,2001,9,39,180,512.74,0.52,4,Mod_Dry,45,10,9,9,88,161,0.31,351.7,0.69,351.7,0,0,0,0,-9,9,45,10,9,0,97,416,990,965.9,24.1,0.182,0.065,0.0027,0.247,0.0103,2,0.18,0.427,0.0177,23.7,0.949,0.973,0.923,38.7,37.7,75.4,1810
2002-06-30,2001,9,39,181,505.9,0.52,4,Mod_Dry,45,10,9,9,88,161,0.32,344.9,0.68,344.9,0,0,0,0,-9,9,45,10,9,0,97,409,990,965.9,24.1,0.18,0.0618,0.00256,0.242,0.01,2,0.175,0.417,0.0173,23.7,0.948,0.972,0.921,38,36.9,73.8,1770
2002-07-01,2001,10,40,182,497.42,0.53,4,Mod_Dry,42,9,8,6,70,135,0.27,362.4,0.73,362.4,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0701,0.0029,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,40.1,39.1,78.2,1880
2002-07-02,2001,10,40,183,489.49,0.53,4,Mod_Dry,42,9,8,6,70,135,0.28,354.5,0.72,354.5,0,0,0,0,-6,6,42,9,8,0,76,413,990,965.8,24.2,0.181,0.0663,0.00274,0.248,0.0102,2,0.182,0.43,0.0178,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
2002-07-03,2001,10,40,184,482.66,0.54,4,Mod_Dry,42,9,8,6,70,135,0.28,347.7,0.72,347.7,0,0,0,0,-6,6,42,9,8,0,76,407,990,965.8,24.2,0.179,0.0631,0.0026,0.242,0.00999,2,0.177,0.419,0.0173,23.8,0.948,0.973,0.922,38.5,37.4,74.9,1800
2002-07-04,2001,10,40,185,475.28,0.54,4,Mod_Dry,42,9,8,6,70,135,0.28,340.3,0.72,340.3,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0596,0.00246,0.236,0.00973,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.92,37.7,36.6,73.2,1760
2002-07-05,2001,10,40,186,467.89,0.55,4,Mod_Dry,42,9,8,6,70,135,0.29,332.9,0.71,332.9,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.0561,0.00231,0.23,0.00947,2,0.167,0.397,0.0163,23.9,0.946,0.97,0.917,36.9,35.8,71.6,1720
2002-07-06,2001,10,40,187,460.51,0.55,4,Mod_Dry,42,9,8,6,70,135,0.29,325.5,0.71,325.5,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.171,0.0526,0.00216,0.224,0.0092,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36.1,35,70,1680
2002-07-07,2001,10,40,188,453.67,0.55,4,Mod_Dry,42,9,8,6,70,135,0.3,318.7,0.7,318.7,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0494,0.00203,0.218,0.00896,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.6,1650
2002-07-08,2001,10,41,189,446.84,0.56,4,Mod_Dry,42,9,8,6,70,135,0.3,311.8,0.7,311.8,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0462,0.00189,0.213,0.00872,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.6,33.6,67.2,1610
2002-07-09,2001,10,41,190,441.1,0.56,4,Mod_Dry,42,9,8,6,70,135,0.31,306.1,0.69,306.1,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0435,0.00178,0.208,0.00851,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,66,1580
2002-07-10,2001,10,41,191,434.81,0.57,4,Mod_Dry,42,9,8,6,70,135,0.31,299.8,0.69,299.8,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0405,0.00166,0.203,0.00829,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.6,1550
2002-07-11,2001,10,41,192,428.52,0.57,4,Mod_Dry,42,9,8,6,70,135,0.32,293.5,0.69,293.5,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0375,0.00153,0.197,0.00807,2,0.141,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.3,1520
2002-07-12,2001,10,41,193,422.23,0.58,4,Mod_Dry,42,9,8,6,70,135,0.32,287.2,0.68,287.2,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0346,0.00141,0.192,0.00785,2,0.136,0.329,0.0134,24.2,0.938,0.97,0.91,31.9,31,61.9,1490
2002-07-13,2001,10,41,194,416.49,0.58,4,Mod_Dry,42,9,8,6,70,135,0.32,281.5,0.68,281.5,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0319,0.0013,0.188,0.00765,2,0.133,0.32,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.7,1460
2002-07-14,2001,10,41,195,410.74,0.59,4,Mod_Dry,42,9,8,6,70,135,0.33,275.7,0.67,275.7,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0291,0.00119,0.183,0.00745,2,0.129,0.311,0.0127,24.2,0.935,0.97,0.907,30.7,29.7,59.5,1430
2002-07-15,2001,10,42,196,405,0.59,4,Mod_Dry,42,9,8,6,70,135,0.33,270,0.67,270,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0264,0.00108,0.178,0.00725,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.2,1400
2002-07-16,2001,10,42,197,400.35,0.59,4,Mod_Dry,42,9,8,6,70,135,0.34,265.4,0.66,265.4,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0242,0.000986,0.174,0.00708,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.2,1370
2002-07-17,2001,10,42,198,395.16,0.6,4,Mod_Dry,42,9,8,6,70,135,0.34,260.2,0.66,260.2,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0218,0.000885,0.17,0.0069,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28.1,56.1,1350
2002-07-18,2001,10,42,199,389.96,0.6,4,Mod_Dry,42,9,8,6,70,135,0.35,255,0.65,255,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.3,24.7,0.146,0.0193,0.000785,0.166,0.00672,2,0.115,0.28,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55,1320
2002-07-19,2001,10,42,200,384.77,0.61,4,Mod_Dry,42,9,8,6,70,135,0.35,249.8,0.65,249.8,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.000688,0.161,0.00654,2,0.111,0.273,0.011,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
2002-07-20,2001,10,42,201,379.57,0.61,4,Mod_Dry,42,9,8,6,70,135,0.36,244.6,0.64,244.6,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0165,0.00067,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
2002-07-21,2001,10,42,202,374.92,0.61,4,Mod_Dry,42,9,8,6,70,135,0.36,239.9,0.64,239.9,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0161,0.000653,0.157,0.00636,2,0.104,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.7,1240
2002-07-22,2001,10,43,203,370.28,0.62,4,Mod_Dry,42,9,8,6,70,135,0.36,235.3,0.64,235.3,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.3,24.7,0.139,0.0157,0.000636,0.155,0.00627,2,0.101,0.256,0.0104,24.5,0.925,0.97,0.897,26.1,25.3,50.7,1220
2002-07-23,2001,10,43,204,365.63,0.62,4,Mod_Dry,42,9,8,6,70,135,0.37,230.6,0.63,230.6,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.00062,0.153,0.00618,2,0.0982,0.251,0.0101,24.5,0.923,0.97,0.896,25.6,24.8,49.7,1190
2002-07-24,2001,10,43,205,360.98,0.63,4,Mod_Dry,42,9,8,6,70,135,0.37,226,0.63,226,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.015,0.000603,0.151,0.00609,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
2002-07-25,2001,10,43,206,357.42,0.63,4,Mod_Dry,42,9,8,6,70,135,0.38,222.4,0.62,222.4,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0147,0.000591,0.15,0.00603,1,0.243,0.392,0.0158,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
2002-07-26,2001,10,43,207,353.32,0.63,4,Mod_Dry,42,9,8,6,70,135,0.38,218.3,0.62,218.3,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0143,0.000576,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2002-07-27,2001,10,43,208,349.22,0.64,4,Mod_Dry,42,9,8,6,70,135,0.39,214.2,0.61,214.2,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.014,0.000562,0.146,0.00587,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2002-07-28,2001,10,43,209,345.12,0.64,4,Mod_Dry,42,9,8,6,70,135,0.39,210.1,0.61,210.1,0,0,0,0,-6,6,42,9,8,0,76,269,990,965.1,24.9,0.131,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.957,0.98,0.937,48.3,47.3,47.3,1140
2002-07-29,2001,10,44,210,341.02,0.65,4,Mod_Dry,42,9,8,6,70,135,0.4,206,0.6,206,0,0,0,0,-6,6,42,9,8,0,76,265,990,965.1,24.9,0.129,0.0133,0.000533,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.4,46.4,1110
2002-07-30,2001,10,44,211,336.92,0.65,4,Mod_Dry,42,9,8,6,70,135,0.4,201.9,0.6,201.9,0,0,0,0,-6,6,42,9,8,0,76,261,990,965.1,24.9,0.128,0.0129,0.000518,0.141,0.00564,1,0.215,0.356,0.0143,24.6,0.955,0.98,0.936,46.5,45.5,45.5,1090
2002-07-31,2001,10,44,212,332.81,0.66,4,Mod_Dry,42,9,8,6,70,135,0.41,197.8,0.59,197.8,0,0,0,0,-6,6,42,9,8,0,76,257,990,965.1,24.9,0.126,0.0126,0.000504,0.139,0.00556,1,0.21,0.348,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2002-08-01,2001,11,44,213,329.26,0.66,4,Mod_Dry,39,7,5,4,60,115,0.35,214.3,0.65,214.3,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.014,0.00056,0.143,0.00574,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2002-08-02,2001,11,44,214,324.06,0.67,4,Mod_Dry,39,7,5,4,60,115,0.35,209.1,0.65,209.1,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2002-08-03,2001,11,44,215,320.51,0.67,4,Mod_Dry,39,7,5,4,60,115,0.36,205.5,0.64,205.5,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
2002-08-04,2001,11,44,216,316.41,0.67,4,Mod_Dry,39,7,5,4,60,115,0.36,201.4,0.64,201.4,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0129,0.000514,0.137,0.0055,1,0.214,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2002-08-05,2001,11,45,217,312.31,0.68,4,Mod_Dry,39,7,5,4,60,115,0.37,197.3,0.63,197.3,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2002-08-06,2001,11,45,218,308.21,0.68,4,Mod_Dry,39,7,5,4,60,115,0.37,193.2,0.63,193.2,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2002-08-07,2001,11,45,219,304.1,0.69,4,Mod_Dry,39,7,5,4,60,115,0.38,189.1,0.62,189.1,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00527,1,0.198,0.33,0.0132,24.7,0.951,0.98,0.932,43.7,42.8,42.8,1030
2002-08-08,2001,11,45,220,300,0.7,4,Mod_Dry,39,7,5,4,60,115,0.38,185,0.62,185,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
2002-08-09,2001,11,45,221,296.45,0.7,4,Mod_Dry,39,7,5,4,60,115,0.39,181.4,0.61,181.4,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
2002-08-10,2001,11,45,222,292.89,0.71,4,Mod_Dry,39,7,5,4,60,115,0.39,177.9,0.61,177.9,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41,40.2,40.2,964
2002-08-11,2001,11,45,223,289.34,0.71,4,Mod_Dry,39,7,5,4,60,115,0.4,174.3,0.6,174.3,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0106,0.00042,0.126,0.005,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.3,39.3,942
2002-08-12,2001,11,46,224,285.78,0.72,4,Mod_Dry,39,7,5,4,60,115,0.4,170.8,0.6,170.8,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2002-08-13,2001,11,46,225,283.32,0.72,4,Mod_Dry,39,7,5,4,60,115,0.41,168.3,0.59,168.3,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2002-08-14,2001,11,46,226,280.31,0.73,4,Mod_Dry,39,7,5,4,60,115,0.41,165.3,0.59,165.3,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.0098,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,889
2002-08-15,2001,11,46,227,277.31,0.73,4,Mod_Dry,39,7,5,4,60,115,0.41,162.3,0.58,162.3,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00955,0.000379,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2002-08-16,2001,11,46,228,274.3,0.74,4,Mod_Dry,39,7,5,4,60,115,0.42,159.3,0.58,159.3,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00929,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2002-08-17,2001,11,46,229,271.29,0.74,4,Mod_Dry,39,7,5,4,60,115,0.42,156.3,0.58,156.3,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00903,0.000358,0.118,0.00467,1,0.153,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2002-08-18,2001,11,46,230,268.28,0.75,4,Mod_Dry,39,7,5,4,60,115,0.43,153.3,0.57,153.3,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00878,0.000348,0.116,0.00461,1,0.149,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2002-08-19,2001,11,47,231,265.28,0.75,4,Mod_Dry,39,7,5,4,60,115,0.43,150.3,0.57,150.3,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.107,0.00852,0.000338,0.115,0.00456,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2002-08-20,2001,11,47,232,262.27,0.76,4,Mod_Dry,39,7,5,4,60,115,0.44,147.3,0.56,147.3,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.00451,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.8,32.8,788
2002-08-21,2001,11,47,233,259.81,0.76,5,Dry,34,7,5,3,44,93,0.36,166.8,0.64,166.8,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00993,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
2002-08-22,2001,11,47,234,257.35,0.77,5,Dry,34,7,5,3,44,93,0.36,164.3,0.64,164.3,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00972,0.000385,0.119,0.00473,1,0.164,0.284,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2002-08-23,2001,11,47,235,254.89,0.78,5,Dry,34,7,5,3,44,93,0.36,161.9,0.64,161.9,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00951,0.000376,0.118,0.00468,1,0.161,0.279,0.0111,25,0.943,0.97,0.915,37.4,36.3,36.3,872
2002-08-24,2001,11,47,236,252.42,0.78,5,Dry,34,7,5,3,44,93,0.37,159.4,0.63,159.4,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.0093,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2002-08-25,2001,11,47,237,249.96,0.79,5,Dry,34,7,5,3,44,93,0.37,157,0.63,157,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00909,0.000359,0.116,0.00459,1,0.154,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2002-08-26,2001,11,48,238,247.5,0.8,5,Dry,34,7,5,3,44,93,0.38,154.5,0.62,154.5,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00888,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2002-08-27,2001,11,48,239,245.04,0.81,5,Dry,34,7,5,3,44,93,0.38,152,0.62,152,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00867,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2002-08-28,2001,11,48,240,242.58,0.81,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00846,0.000334,0.113,0.00446,1,0.144,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2002-08-29,2001,11,48,241,240.12,0.82,5,Dry,34,7,5,3,44,93,0.39,147.1,0.61,147.1,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00826,0.000326,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,33,33,791
2002-08-30,2001,11,48,242,237.66,0.83,5,Dry,34,7,5,3,44,93,0.39,144.7,0.61,144.7,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00805,0.000317,0.111,0.00437,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2002-08-31,2001,11,48,243,235.2,0.84,5,Dry,34,7,5,3,44,93,0.4,142.2,0.6,142.2,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00784,0.000309,0.11,0.00432,1,0.134,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2002-09-01,2001,12,48,244,232.74,0.84,5,Dry,30,6,4,2,30,72,0.31,160.7,0.69,160.7,0,0,0,0,-2,2,30,6,4,0,32,201,990,964.6,25.4,0.106,0.00941,0.000371,0.116,0.00456,1,0.159,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
2002-09-02,2001,12,49,245,229.18,0.85,5,Dry,30,6,4,2,30,72,0.31,157.2,0.69,157.2,0,0,0,0,-2,2,30,6,4,0,32,197,990,964.6,25.4,0.105,0.00911,0.000358,0.114,0.00449,1,0.155,0.269,0.0106,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2002-09-03,2001,12,49,246,226.72,0.86,5,Dry,30,6,4,2,30,72,0.32,154.7,0.68,154.7,0,0,0,0,-2,2,30,6,4,0,32,195,990,964.6,25.4,0.104,0.0089,0.00035,0.113,0.00445,1,0.151,0.265,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2002-09-04,2001,12,49,247,223.71,0.87,5,Dry,30,6,4,2,30,72,0.32,151.7,0.68,151.7,0,0,0,0,-2,2,30,6,4,0,32,192,990,964.5,25.5,0.103,0.00865,0.00034,0.112,0.00439,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2002-09-05,2001,12,49,248,220.71,0.88,5,Dry,30,6,4,2,30,72,0.33,148.7,0.67,148.7,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00839,0.000329,0.111,0.00434,1,0.143,0.254,0.00996,25.2,0.938,0.97,0.91,34.5,33.5,33.5,803
2002-09-06,2001,12,49,249,217.7,0.89,5,Dry,30,6,4,2,30,72,0.33,145.7,0.67,145.7,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00813,0.000319,0.109,0.00428,1,0.139,0.248,0.00974,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
2002-09-07,2001,12,49,250,214.69,0.9,5,Dry,30,6,4,2,30,72,0.34,142.7,0.67,142.7,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00788,0.000309,0.108,0.00423,1,0.135,0.243,0.00953,25.3,0.936,0.97,0.908,33.1,32.1,32.1,770
2002-09-08,2001,12,49,251,211.68,0.9,5,Dry,30,6,4,2,30,72,0.34,139.7,0.66,139.7,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.0989,0.00762,0.000299,0.107,0.00417,1,0.131,0.238,0.00931,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2002-09-09,2001,12,50,252,210.31,0.91,5,Dry,30,6,4,2,30,72,0.34,138.3,0.66,138.3,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0985,0.00751,0.000294,0.106,0.00415,1,0.129,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2002-09-10,2001,12,50,253,207.31,0.91,5,Dry,30,6,4,2,30,72,0.35,135.3,0.65,135.3,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0974,0.00725,0.000284,0.105,0.0041,1,0.125,0.23,0.00899,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
2002-09-11,2001,12,50,254,204.85,0.92,5,Dry,30,6,4,2,30,72,0.35,132.8,0.65,132.8,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0965,0.00704,0.000275,0.104,0.00405,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2002-09-12,2001,12,50,255,202.39,0.92,5,Dry,30,6,4,2,30,72,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0957,0.00683,0.000267,0.103,0.00401,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2002-09-13,2001,12,50,256,199.92,0.92,5,Dry,30,6,4,2,30,72,0.36,127.9,0.64,127.9,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00662,0.000259,0.101,0.00396,1,0.115,0.217,0.00846,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2002-09-14,2001,12,50,257,197.46,0.93,5,Dry,30,6,4,2,30,72,0.36,125.5,0.64,125.5,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0939,0.00641,0.000251,0.1,0.00392,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2002-09-15,2001,12,50,258,196.1,0.93,5,Dry,30,6,4,2,30,72,0.37,124.1,0.63,124.1,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.0063,0.000246,0.0997,0.0039,1,0.11,0.21,0.0082,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2002-09-16,2001,12,51,259,194.18,0.93,5,Dry,30,6,4,2,30,72,0.37,122.2,0.63,122.2,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.107,0.206,0.00806,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2002-09-17,2001,12,51,260,192.27,0.94,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00597,0.000233,0.0981,0.00383,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2002-09-18,2001,12,51,261,190.35,0.94,5,Dry,30,6,4,2,30,72,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.00581,0.000227,0.0972,0.0038,1,0.102,0.2,0.0078,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2002-09-19,2001,12,51,262,188.44,0.94,5,Dry,30,6,4,2,30,72,0.38,116.4,0.62,116.4,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00565,0.000221,0.0964,0.00377,1,0.0997,0.196,0.00767,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2002-09-20,2001,12,51,263,186.53,0.94,5,Dry,30,6,4,2,30,72,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.00549,0.000214,0.0956,0.00374,1,0.0971,0.193,0.00753,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2002-09-21,2001,12,51,264,184.61,0.95,5,Dry,30,6,4,2,30,72,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00532,0.000208,0.0947,0.0037,1,0.0945,0.189,0.0074,25.4,0.92,0.97,0.892,25.8,25,25,600
2002-09-22,2001,12,51,265,182.7,0.95,5,Dry,30,6,4,2,30,72,0.39,110.7,0.61,110.7,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00516,0.000202,0.0939,0.00367,1,0.0919,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2002-09-23,2001,12,52,266,181.33,0.95,5,Dry,30,6,4,2,30,72,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00504,0.000197,0.0933,0.00365,1,0.0901,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2002-09-24,2001,12,52,267,179.96,0.95,5,Dry,30,6,4,2,30,72,0.4,108,0.6,108,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00493,0.000193,0.0927,0.00363,1,0.0882,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2002-09-25,2001,12,52,268,178.05,0.95,5,Dry,30,6,4,2,30,72,0.4,106,0.6,106,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00476,0.000186,0.0918,0.00359,1,0.0857,0.178,0.00695,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2002-09-26,2001,12,52,269,177.78,0.95,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000186,0.0917,0.00359,1,0.0853,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2002-09-27,2001,12,52,270,175.86,0.96,5,Dry,30,6,4,2,30,72,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0827,0.174,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2002-09-28,2001,12,52,271,174.49,0.96,5,Dry,30,6,4,2,30,72,0.41,102.5,0.59,102.5,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00446,0.000175,0.0903,0.00353,1,0.0809,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2002-09-29,2001,12,52,272,173.13,0.96,5,Dry,30,6,4,2,30,72,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00435,0.00017,0.0897,0.00351,1,0.079,0.169,0.0066,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2002-09-30,2001,12,53,273,171.21,0.96,5,Dry,30,6,4,2,30,72,0.42,99.21,0.58,99.21,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00418,0.000164,0.0888,0.00348,1,0.0764,0.165,0.00647,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2002-10-01,2002,1,1,274,169.85,0.96,5,Dry,24,4,2,2,20,52,0.31,117.8,0.69,117.8,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0877,0.00577,0.000226,0.0935,0.00366,1,0.102,0.195,0.00764,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2002-10-02,2002,1,1,275,172.85,0.96,5,Dry,24,4,2,2,20,52,0.3,120.8,0.7,120.8,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00602,0.000236,0.0948,0.00371,1,0.106,0.2,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,647
2002-10-03,2002,1,1,276,175.86,0.96,5,Dry,24,4,2,2,20,52,0.3,123.9,0.7,123.9,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0898,0.00628,0.000246,0.0961,0.00376,1,0.11,0.206,0.00806,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2002-10-04,2002,1,1,277,175.04,0.96,5,Dry,24,4,2,2,20,52,0.3,123,0.7,123,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0895,0.00621,0.000243,0.0958,0.00375,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2002-10-05,2002,1,1,278,174.22,0.96,5,Dry,24,4,2,2,20,52,0.3,122.2,0.7,122.2,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00614,0.00024,0.0954,0.00373,1,0.107,0.203,0.00794,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2002-10-06,2002,1,1,279,173.4,0.96,5,Dry,24,4,2,2,20,52,0.3,121.4,0.7,121.4,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.089,0.00607,0.000238,0.095,0.00372,1,0.106,0.201,0.00788,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2002-10-07,2002,1,1,280,171.49,0.96,5,Dry,24,4,2,2,20,52,0.3,119.5,0.7,119.5,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0883,0.00591,0.000231,0.0942,0.00369,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2002-10-08,2002,1,2,281,170.12,0.96,5,Dry,24,4,2,2,20,52,0.31,118.1,0.69,118.1,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.00579,0.000227,0.0936,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2002-10-09,2002,1,2,282,169.85,0.96,5,Dry,24,4,2,2,20,52,0.31,117.8,0.69,117.8,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0877,0.00577,0.000226,0.0935,0.00366,1,0.102,0.195,0.00764,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2002-10-10,2002,1,2,283,169.03,0.96,5,Dry,24,4,2,2,20,52,0.31,117,0.69,117,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.0057,0.000223,0.0931,0.00365,1,0.1,0.194,0.00758,25.3,0.923,0.97,0.895,26.8,26,26,625
2002-10-11,2002,1,2,284,167.11,0.97,5,Dry,24,4,2,2,20,52,0.31,115.1,0.69,115.1,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00553,0.000217,0.0923,0.00361,1,0.0979,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2002-10-12,2002,1,2,285,165.74,0.97,5,Dry,24,4,2,2,20,52,0.31,113.7,0.69,113.7,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00542,0.000212,0.0917,0.00359,1,0.096,0.188,0.00735,25.3,0.921,0.97,0.893,26,25.2,25.2,606
2002-10-13,2002,1,2,286,164.38,0.97,5,Dry,24,4,2,2,20,52,0.32,112.4,0.68,112.4,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0858,0.0053,0.000208,0.0911,0.00357,1,0.0942,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2002-10-14,2002,1,2,287,163.01,0.97,5,Dry,24,4,2,2,20,52,0.32,111,0.68,111,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00519,0.000203,0.0905,0.00354,1,0.0924,0.183,0.00716,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2002-10-15,2002,1,3,288,161.64,0.97,5,Dry,24,4,2,2,20,52,0.32,109.6,0.68,109.6,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00507,0.000199,0.0899,0.00352,1,0.0905,0.18,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,582
2002-10-16,2002,1,3,289,160.28,0.97,5,Dry,24,4,2,2,20,52,0.32,108.3,0.68,108.3,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00495,0.000194,0.0893,0.0035,1,0.0887,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2002-10-17,2002,1,3,290,158.91,0.97,5,Dry,24,4,2,2,20,52,0.33,106.9,0.67,106.9,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0868,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2002-10-18,2002,1,3,291,157.54,0.97,5,Dry,24,4,2,2,20,52,0.33,105.5,0.67,105.5,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00472,0.000185,0.0881,0.00345,1,0.085,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2002-10-19,2002,1,3,292,156.17,0.97,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.0046,0.00018,0.0875,0.00343,1,0.0831,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,22.9,22.9,551
2002-10-20,2002,1,3,293,154.81,0.98,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0813,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2002-10-21,2002,1,3,294,153.44,0.98,5,Dry,24,4,2,2,20,52,0.34,101.4,0.66,101.4,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000171,0.0863,0.00338,1,0.0794,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2002-10-22,2002,1,4,295,152.07,0.98,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.882,22.7,21.9,21.9,527
2002-10-23,2002,1,4,296,150.71,0.98,5,Dry,24,4,2,2,20,52,0.34,98.71,0.66,98.71,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00414,0.000162,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2002-10-24,2002,1,4,297,150.43,0.98,5,Dry,24,4,2,2,20,52,0.35,98.43,0.65,98.43,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0809,0.00412,0.000161,0.085,0.00333,1,0.0754,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2002-10-25,2002,1,4,298,149.61,0.98,5,Dry,24,4,2,2,20,52,0.35,97.61,0.65,97.61,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00405,0.000159,0.0846,0.00332,1,0.0743,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.4,21.4,514
2002-10-26,2002,1,4,299,149.34,0.98,5,Dry,24,4,2,2,20,52,0.35,97.34,0.65,97.34,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00402,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
2002-10-27,2002,1,4,300,149.06,0.98,5,Dry,24,4,2,2,20,52,0.35,97.06,0.65,97.06,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2002-10-28,2002,1,4,301,147.15,0.98,5,Dry,24,4,2,2,20,52,0.35,95.15,0.65,95.15,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0835,0.00328,1,0.071,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,502
2002-10-29,2002,1,5,302,146.88,0.98,5,Dry,24,4,2,2,20,52,0.35,94.88,0.65,94.88,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2002-10-30,2002,1,5,303,146.06,0.98,5,Dry,24,4,2,2,20,52,0.36,94.06,0.64,94.06,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2002-10-31,2002,1,5,304,145.24,0.98,5,Dry,24,4,2,2,20,52,0.36,93.24,0.64,93.24,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00368,0.000144,0.0827,0.00324,1,0.0684,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2002-11-01,2002,2,5,305,146.6,0.98,5,Dry,23,4,2,2,19,50,0.34,96.6,0.66,96.6,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00396,0.000155,0.0838,0.00329,1,0.0729,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.2,21.2,510
2002-11-02,2002,2,5,306,149.06,0.98,5,Dry,23,4,2,2,19,50,0.34,99.06,0.67,99.06,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00417,0.000164,0.0849,0.00333,1,0.0762,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,522
2002-11-03,2002,2,5,307,149.34,0.98,5,Dry,23,4,2,2,19,50,0.34,99.34,0.67,99.34,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00419,0.000164,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2002-11-04,2002,2,5,308,152.35,0.98,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000174,0.0863,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2002-11-05,2002,2,6,309,154.81,0.98,5,Dry,23,4,2,2,19,50,0.32,104.8,0.68,104.8,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.084,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2002-11-06,2002,2,6,310,157.27,0.97,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2002-11-07,2002,2,6,311,160.28,0.97,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2002-11-08,2002,2,6,312,159.46,0.97,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2002-11-09,2002,2,6,313,159.18,0.97,5,Dry,23,4,2,2,19,50,0.31,109.2,0.69,109.2,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00503,0.000197,0.0893,0.0035,1,0.0899,0.179,0.00702,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2002-11-10,2002,2,6,314,158.36,0.97,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000194,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
2002-11-11,2002,2,6,315,159.18,0.97,5,Dry,23,4,2,2,19,50,0.31,109.2,0.69,109.2,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00503,0.000197,0.0893,0.0035,1,0.0899,0.179,0.00702,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2002-11-12,2002,2,7,316,160,0.97,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2002-11-13,2002,2,7,317,159.18,0.97,5,Dry,23,4,2,2,19,50,0.31,109.2,0.69,109.2,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00503,0.000197,0.0893,0.0035,1,0.0899,0.179,0.00702,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2002-11-14,2002,2,7,318,158.36,0.97,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000194,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
2002-11-15,2002,2,7,319,159.18,0.97,5,Dry,23,4,2,2,19,50,0.31,109.2,0.69,109.2,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00503,0.000197,0.0893,0.0035,1,0.0899,0.179,0.00702,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2002-11-16,2002,2,7,320,159.46,0.97,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2002-11-17,2002,2,7,321,158.64,0.97,5,Dry,23,4,2,2,19,50,0.32,108.6,0.69,108.6,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00498,0.000195,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.889,24.8,24,24,576
2002-11-18,2002,2,7,322,158.36,0.97,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000194,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
2002-11-19,2002,2,8,323,156.99,0.97,5,Dry,23,4,2,2,19,50,0.32,107,0.68,107,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00484,0.00019,0.0884,0.00346,1,0.0869,0.175,0.00687,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2002-11-20,2002,2,8,324,156.72,0.97,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2002-11-21,2002,2,8,325,154.81,0.98,5,Dry,23,4,2,2,19,50,0.32,104.8,0.68,104.8,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.084,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2002-11-22,2002,2,8,326,153.44,0.98,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2002-11-23,2002,2,8,327,152.07,0.98,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2002-11-24,2002,2,8,328,155.08,0.98,5,Dry,23,4,2,2,19,50,0.32,105.1,0.68,105.1,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00468,0.000184,0.0875,0.00343,1,0.0844,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2002-11-25,2002,2,8,329,157.54,0.97,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0877,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2002-11-26,2002,2,9,330,157.27,0.97,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2002-11-27,2002,2,9,331,158.09,0.97,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2002-11-28,2002,2,9,332,159.46,0.97,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2002-11-29,2002,2,9,333,160.82,0.97,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.09,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2002-11-30,2002,2,9,334,161.1,0.97,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2002-12-01,2002,3,9,335,160.28,0.97,5,Dry,26,4,3,2,24,59,0.37,101.3,0.63,101.3,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0792,0.167,0.00652,25.4,0.912,0.969,0.884,23,22.3,22.3,534
2002-12-02,2002,3,9,336,159.46,0.97,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00429,0.000168,0.0869,0.00341,1,0.0781,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
2002-12-03,2002,3,10,337,158.64,0.97,5,Dry,26,4,3,2,24,59,0.37,99.64,0.63,99.64,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0823,0.00422,0.000165,0.0866,0.00339,1,0.077,0.164,0.00641,25.4,0.911,0.969,0.883,22.6,21.9,21.9,525
2002-12-04,2002,3,10,338,157.81,0.97,5,Dry,26,4,3,2,24,59,0.37,98.81,0.63,98.81,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00415,0.000163,0.0862,0.00338,1,0.0759,0.162,0.00635,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2002-12-05,2002,3,10,339,159.18,0.97,5,Dry,26,4,3,2,24,59,0.37,100.2,0.63,100.2,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00427,0.000167,0.0868,0.0034,1,0.0777,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
2002-12-06,2002,3,10,340,164.38,0.97,5,Dry,26,4,3,2,24,59,0.36,105.4,0.64,105.4,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000184,0.0891,0.00349,1,0.0848,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.2,23.2,558
2002-12-07,2002,3,10,341,169.57,0.96,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0918,0.183,0.00717,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2002-12-08,2002,3,10,342,173.67,0.96,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.0055,0.000215,0.0931,0.00365,1,0.0973,0.19,0.00745,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2002-12-09,2002,3,10,343,177.78,0.95,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.0949,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2002-12-10,2002,3,11,344,181.88,0.95,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2002-12-11,2002,3,11,345,182.7,0.95,5,Dry,26,4,3,2,24,59,0.32,123.7,0.68,123.7,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00626,0.000245,0.0971,0.0038,1,0.109,0.207,0.00808,25.4,0.928,0.97,0.9,28.5,27.7,27.7,664
2002-12-12,2002,3,11,346,181.33,0.95,5,Dry,26,4,3,2,24,59,0.33,122.3,0.68,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
2002-12-13,2002,3,11,347,183.24,0.95,5,Dry,26,4,3,2,24,59,0.32,124.2,0.68,124.2,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2002-12-14,2002,3,11,348,185.16,0.95,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00647,0.000253,0.0982,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
2002-12-15,2002,3,11,349,185.98,0.94,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00654,0.000256,0.0985,0.00385,1,0.114,0.212,0.00831,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2002-12-16,2002,3,11,350,187.35,0.94,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2002-12-17,2002,3,12,351,191.45,0.94,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2002-12-18,2002,3,12,352,195,0.93,5,Dry,26,4,3,2,24,59,0.3,136,0.7,136,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00731,0.000286,0.102,0.004,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
