date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-12-19,2002,3,12,353,199.1,0.92,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2002-12-20,2002,3,12,354,201.56,0.92,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.2,32.2,32.2,772
2002-12-21,2002,3,12,355,201.84,0.92,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2002-12-22,2002,3,12,356,203.75,0.92,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2002-12-23,2002,3,12,357,206.76,0.91,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801
2002-12-24,2002,3,13,358,209.22,0.91,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2002-12-25,2002,3,13,359,212.78,0.9,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2002-12-26,2002,3,13,360,216.33,0.89,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2002-12-27,2002,3,13,361,219.89,0.88,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2002-12-28,2002,3,13,362,223.44,0.87,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2002-12-29,2002,3,13,363,227.54,0.86,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2002-12-30,2002,3,13,364,231.64,0.85,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.176,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,943
2002-12-31,2002,3,14,365,233.56,0.84,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2003-01-01,2002,4,14,1,235.47,0.84,5,Dry,29,5,4,2,33,73,0.31,162.5,0.69,162.5,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00956,0.000377,0.116,0.00456,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.6,36.6,879
2003-01-02,2002,4,14,2,238.48,0.83,5,Dry,29,5,4,2,33,73,0.31,165.5,0.69,165.5,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00982,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2003-01-03,2002,4,14,3,242.03,0.82,5,Dry,29,5,4,2,33,73,0.3,169,0.7,169,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,918
2003-01-04,2002,4,14,4,245.59,0.81,5,Dry,29,5,4,2,33,73,0.3,172.6,0.7,172.6,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40.1,39.1,39.1,939
2003-01-05,2002,4,14,5,247.5,0.8,5,Dry,29,5,4,2,33,73,0.29,174.5,0.7,174.5,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2003-01-06,2002,4,14,6,252.7,0.78,5,Dry,29,5,4,2,33,73,0.29,179.7,0.71,179.7,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2003-01-07,2002,4,15,7,258.44,0.77,5,Dry,29,5,4,2,33,73,0.28,185.4,0.72,185.4,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2003-01-08,2002,4,15,8,264.73,0.75,5,Dry,29,5,4,2,33,73,0.28,191.7,0.72,191.7,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2003-01-09,2002,4,15,9,270.47,0.74,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45,45,1080
2003-01-10,2002,4,15,10,280.04,0.73,5,Dry,29,5,4,2,33,73,0.26,207,0.74,207,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2003-01-11,2002,4,15,11,293.99,0.7,5,Dry,29,5,4,2,33,73,0.25,221,0.75,221,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2003-01-12,2002,4,15,12,309.03,0.68,5,Dry,29,5,4,2,33,73,0.24,236,0.76,236,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2003-01-13,2002,4,15,13,323.52,0.67,5,Dry,29,5,4,2,33,73,0.23,250.5,0.77,250.5,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0172,0.00069,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.901,28.2,27.4,54.7,1310
2003-01-14,2002,4,16,14,339.1,0.65,5,Dry,29,5,4,2,33,73,0.21,266.1,0.79,266.1,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000988,0.167,0.00672,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1390
2003-01-15,2002,4,16,15,354.69,0.63,5,Dry,29,5,4,2,33,73,0.21,281.7,0.79,281.7,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.032,0.00129,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1480
2003-01-16,2002,4,16,16,371.92,0.62,5,Dry,29,5,4,2,33,73,0.2,298.9,0.8,298.9,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.195,0.00786,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2003-01-17,2002,4,16,17,390.24,0.6,5,Dry,29,5,4,2,33,73,0.19,317.2,0.81,317.2,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0487,0.00198,0.21,0.00851,2,0.157,0.366,0.0149,24.3,0.943,0.97,0.915,35.6,34.6,69.1,1660
2003-01-18,2002,4,16,18,411.29,0.58,5,Dry,29,5,4,2,33,73,0.18,338.3,0.82,338.3,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0587,0.00239,0.227,0.00925,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
2003-01-19,2002,4,16,19,432.89,0.57,5,Dry,29,5,4,2,33,73,0.17,359.9,0.83,359.9,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0689,0.00282,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.3,39.3,78.6,1890
2003-01-20,2002,4,16,20,450.12,0.56,5,Dry,29,5,4,2,33,73,0.16,377.1,0.84,377.1,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.077,0.00316,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.3,82.5,1980
2003-01-21,2002,4,17,21,467.35,0.55,5,Dry,29,5,4,2,33,73,0.16,394.4,0.84,394.4,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0851,0.0035,0.273,0.0112,2,0.209,0.482,0.0198,23.8,0.954,0.98,0.935,43.9,43.1,86.1,2070
2003-01-22,2002,4,17,22,485.67,0.53,5,Dry,29,5,4,2,33,73,0.15,412.7,0.85,412.7,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0938,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.9,44.9,89.9,2160
2003-01-23,2002,4,17,23,501.25,0.52,5,Dry,29,5,4,2,33,73,0.15,428.3,0.85,428.3,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00419,0.301,0.0125,2,0.232,0.533,0.0221,23.6,0.957,0.98,0.938,47.4,46.5,93,2230
2003-01-24,2002,4,17,24,515.2,0.52,5,Dry,29,5,4,2,33,73,0.14,442.2,0.86,442.2,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.108,0.00447,0.313,0.013,2,0.241,0.554,0.023,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2003-01-25,2002,4,17,25,526.96,0.51,5,Dry,29,5,4,2,33,73,0.14,454,0.86,454,0,0,0,0,-2,2,29,5,4,0,35,492,990,966,24,0.209,0.113,0.00471,0.322,0.0134,2,0.249,0.571,0.0238,23.5,0.958,0.98,0.939,50,48.2,96.4,2310
2003-01-26,2002,4,17,26,538.71,0.5,5,Dry,29,5,4,2,33,73,0.14,465.7,0.86,465.7,0,0,0,0,-2,2,29,5,4,0,35,504,990,966,24,0.213,0.119,0.00496,0.332,0.0139,2,0.257,0.589,0.0246,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
2003-01-27,2002,4,17,27,549.92,0.5,5,Dry,29,5,4,2,33,73,0.13,476.9,0.87,476.9,0,0,0,0,-2,2,29,5,4,0,35,515,990,966.1,23.9,0.219,0.124,0.00519,0.343,0.0143,2,0.264,0.608,0.0254,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2003-01-28,2002,4,18,28,561.68,0.49,5,Dry,29,5,4,2,33,73,0.13,488.7,0.87,488.7,0,0,0,0,-2,2,29,5,4,0,35,527,990,966.1,23.9,0.226,0.13,0.00543,0.355,0.0149,3,0.162,0.518,0.0217,23.4,0.945,0.97,0.917,35.3,34.2,103,2460
2003-01-29,2002,4,18,29,571.8,0.49,5,Dry,29,5,4,2,33,73,0.13,498.8,0.87,498.8,0,0,0,0,-2,2,29,5,4,0,35,537,990,966.2,23.8,0.232,0.134,0.00564,0.366,0.0154,3,0.167,0.533,0.0224,23.3,0.946,0.97,0.918,35.9,34.9,105,2510
2003-01-30,2002,4,18,30,581.37,0.48,5,Dry,29,5,4,2,33,73,0.13,508.4,0.87,508.4,0,0,0,0,-2,2,29,5,4,0,35,546,990,966.2,23.8,0.237,0.141,0.00591,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2003-01-31,2002,4,18,31,587.11,0.48,5,Dry,29,5,4,2,33,73,0.12,514.1,0.88,514.1,0,0,0,0,-2,2,29,5,4,0,35,552,990,966.2,23.8,0.24,0.144,0.00608,0.385,0.0162,3,0.174,0.559,0.0235,23.2,0.948,0.97,0.919,36.9,35.8,108,2580
2003-02-01,2002,5,18,32,595.59,0.47,4,Mod_Dry,36,6,5,4,54,105,0.18,490.6,0.82,490.6,0,0,0,0,-4,4,36,6,5,0,58,538,990,966.3,23.7,0.232,0.131,0.0055,0.363,0.0153,3,0.163,0.526,0.0222,23.2,0.945,0.97,0.917,35.2,34.1,102,2460
2003-02-02,2002,5,18,33,606.25,0.47,4,Mod_Dry,36,6,5,4,54,105,0.17,501.3,0.83,501.3,0,0,0,0,-4,4,36,6,5,0,58,548,990,966.3,23.7,0.238,0.136,0.00574,0.374,0.0158,3,0.168,0.542,0.0229,23.1,0.946,0.97,0.918,35.9,34.8,104,2510
2003-02-03,2002,5,18,34,613.64,0.47,4,Mod_Dry,36,6,5,4,54,105,0.17,508.6,0.83,508.6,0,0,0,0,-4,4,36,6,5,0,58,556,990,966.4,23.6,0.242,0.141,0.00595,0.383,0.0162,3,0.171,0.554,0.0234,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
2003-02-04,2002,5,19,35,616.1,0.46,4,Mod_Dry,36,6,5,4,54,105,0.17,511.1,0.83,511.1,0,0,0,0,-4,4,36,6,5,0,58,558,990,966.4,23.6,0.244,0.142,0.00603,0.386,0.0163,3,0.172,0.559,0.0236,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2003-02-05,2002,5,19,36,619.1,0.46,4,Mod_Dry,36,6,5,4,54,105,0.17,514.1,0.83,514.1,0,0,0,0,-4,4,36,6,5,0,58,561,990,966.4,23.6,0.245,0.144,0.00611,0.39,0.0165,3,0.174,0.564,0.0239,23.1,0.948,0.97,0.919,36.7,35.6,107,2560
2003-02-06,2002,5,19,37,623.75,0.46,4,Mod_Dry,36,6,5,4,54,105,0.17,518.8,0.83,518.8,0,0,0,0,-4,4,36,6,5,0,58,566,990,966.4,23.6,0.248,0.148,0.00625,0.396,0.0168,3,0.176,0.571,0.0242,23,0.948,0.97,0.92,37,35.9,108,2590
2003-02-07,2002,5,19,38,632.23,0.46,4,Mod_Dry,36,6,5,4,54,105,0.17,527.2,0.83,527.2,0,0,0,0,-4,4,36,6,5,0,58,574,990,966.4,23.6,0.253,0.153,0.0065,0.406,0.0172,3,0.18,0.586,0.0249,23,0.949,0.971,0.921,37.6,36.5,109,2630
2003-02-08,2002,5,19,39,639.06,0.45,4,Mod_Dry,36,6,5,4,54,105,0.16,534.1,0.84,534.1,0,0,0,0,-4,4,36,6,5,0,58,581,990,966.5,23.5,0.257,0.158,0.0067,0.414,0.0176,3,0.183,0.597,0.0254,22.9,0.949,0.972,0.923,38,37,111,2660
2003-02-09,2002,5,19,40,645.9,0.45,4,Mod_Dry,36,6,5,4,54,105,0.16,540.9,0.84,540.9,0,0,0,0,-4,4,36,6,5,0,58,588,990,966.5,23.5,0.261,0.162,0.0069,0.423,0.018,3,0.186,0.609,0.0259,22.9,0.95,0.973,0.924,38.5,37.4,112,2700
2003-02-10,2002,5,19,41,654.38,0.45,4,Mod_Dry,36,6,5,4,54,105,0.16,549.4,0.84,549.4,0,0,0,0,-4,4,36,6,5,0,58,596,990,966.5,23.5,0.265,0.168,0.00715,0.433,0.0185,3,0.19,0.623,0.0265,22.9,0.951,0.974,0.926,39,38,114,2740
2003-02-11,2002,5,20,42,663.4,0.44,5,Dry,31,6,4,3,41,85,0.13,578.4,0.87,578.4,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.279,0.187,0.00799,0.466,0.0199,3,0.203,0.669,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
2003-02-12,2002,5,20,43,676.8,0.44,5,Dry,31,6,4,3,41,85,0.13,591.8,0.87,591.8,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.196,0.00839,0.482,0.0206,3,0.209,0.691,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2003-02-13,2002,5,20,44,692.39,0.43,5,Dry,31,6,4,3,41,85,0.12,607.4,0.88,607.4,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.207,0.00886,0.502,0.0215,3,0.216,0.718,0.0308,22.6,0.955,0.98,0.936,42.9,42,126,3020
2003-02-14,2002,5,20,45,707.97,0.43,5,Dry,31,6,4,3,41,85,0.12,623,0.88,623,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00933,0.521,0.0224,3,0.223,0.744,0.032,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
2003-02-15,2002,5,20,46,724.65,0.42,5,Dry,31,6,4,3,41,85,0.12,639.6,0.88,639.6,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.313,0.228,0.00984,0.542,0.0233,3,0.23,0.772,0.0333,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2003-02-16,2002,5,20,47,743.52,0.41,5,Dry,31,6,4,3,41,85,0.11,658.5,0.89,658.5,0,0,0,0,-3,3,31,6,4,0,44,700,990,966.9,23.1,0.324,0.241,0.0104,0.565,0.0244,3,0.239,0.804,0.0348,22.3,0.957,0.98,0.938,46,45.1,135,3240
2003-02-17,2002,5,20,48,763.48,0.4,5,Dry,31,6,4,3,41,85,0.11,678.5,0.89,678.5,0,0,0,0,-3,3,31,6,4,0,44,719,990,967,23,0.335,0.254,0.011,0.59,0.0256,3,0.248,0.837,0.0363,22.2,0.957,0.98,0.938,47.1,46.2,139,3330
2003-02-18,2002,5,21,49,776,0.4,5,Dry,31,6,4,3,41,85,0.11,691,0.89,691,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.343,0.263,0.0114,0.605,0.0263,3,0.253,0.859,0.0373,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2003-02-19,2002,5,21,50,788.08,0.39,5,Dry,31,6,4,3,41,85,0.11,703.1,0.89,703.1,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.349,0.271,0.0118,0.62,0.027,3,0.259,0.879,0.0383,22.1,0.957,0.98,0.938,48.5,47.6,143,3430
2003-02-20,2002,5,21,51,802.16,0.39,5,Dry,31,6,4,3,41,85,0.11,717.2,0.89,717.2,0,0,0,0,-3,3,31,6,4,0,44,758,990,967.1,22.9,0.357,0.28,0.0122,0.637,0.0278,3,0.265,0.903,0.0394,22,0.957,0.98,0.938,49.3,48.2,145,3470
2003-02-21,2002,5,21,52,821.24,0.38,4,Mod_Dry,36,6,5,4,54,105,0.13,716.2,0.87,716.2,0,0,0,0,-4,4,36,6,5,0,58,763,990,967.2,22.8,0.36,0.279,0.0122,0.64,0.028,3,0.265,0.905,0.0396,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2003-02-22,2002,5,21,53,845.83,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,740.8,0.88,740.8,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.376,0.296,0.013,0.672,0.0296,3,0.276,0.948,0.0417,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2003-02-23,2002,5,21,54,872.22,0.36,4,Mod_Dry,36,6,5,4,54,105,0.12,767.2,0.88,767.2,0,0,0,0,-4,4,36,6,5,0,58,814,990,967.4,22.6,0.4,0.31,0.0137,0.711,0.0314,3,0.285,0.995,0.044,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2003-02-24,2002,5,21,55,900.13,0.35,4,Mod_Dry,36,6,5,4,54,105,0.12,795.1,0.88,795.1,0,0,0,0,-4,4,36,6,5,0,58,842,990,967.5,22.5,0.426,0.324,0.0144,0.75,0.0333,4,0.211,0.961,0.0427,21.5,0.953,0.976,0.93,40,39.1,156,3750
2003-02-25,2002,5,22,56,929.35,0.34,4,Mod_Dry,36,6,5,4,54,105,0.11,824.4,0.89,824.4,0,0,0,0,-4,4,36,6,5,0,58,871,990,967.6,22.4,0.453,0.338,0.0151,0.791,0.0353,4,0.221,1.01,0.0452,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
2003-02-26,2002,5,22,57,959.75,0.33,4,Mod_Dry,36,6,5,4,54,105,0.11,854.8,0.89,854.8,0,0,0,0,-4,4,36,6,5,0,58,902,990,967.7,22.3,0.48,0.353,0.0158,0.833,0.0374,4,0.231,1.06,0.0478,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2003-02-27,2002,5,22,58,996.16,0.33,4,Mod_Dry,36,6,5,4,54,105,0.1,891.2,0.9,891.2,0,0,0,0,-4,4,36,6,5,0,58,938,990,967.9,22.1,0.514,0.37,0.0167,0.884,0.04,4,0.243,1.13,0.051,21,0.955,0.98,0.936,43.8,42.9,172,4120
2003-02-28,2002,5,22,59,1028.8,0.32,4,Mod_Dry,36,6,5,4,54,105,0.1,923.8,0.9,923.8,0,0,0,0,-4,4,36,6,5,0,58,971,990,968,22,0.544,0.386,0.0175,0.93,0.0422,4,0.254,1.18,0.0538,20.8,0.956,0.98,0.937,45.1,44.2,177,4240
2003-03-01,2002,6,22,60,1067.5,0.31,3,Normal,49,9,9,9,107,183,0.17,884.5,0.83,884.5,0,0,0,0,-9,9,49,9,9,0,116,951,990,968.1,21.9,0.526,0.367,0.0168,0.893,0.0408,4,0.241,1.13,0.0518,20.8,0.955,0.98,0.936,43,42.1,168,4040
2003-03-02,2002,6,22,61,1118.1,0.3,3,Normal,49,9,9,9,107,183,0.16,935.1,0.84,935.1,0,0,0,0,-9,9,49,9,9,0,116,1000,990,968.3,21.7,0.572,0.392,0.018,0.964,0.0444,4,0.258,1.22,0.0562,20.5,0.955,0.98,0.936,44.9,44,176,4230
2003-03-03,2002,6,22,62,1164.8,0.29,3,Normal,49,9,9,9,107,183,0.16,981.8,0.84,981.8,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.623,0.414,0.0192,1.04,0.0481,4,0.274,1.31,0.0608,20.3,0.955,0.98,0.936,46.6,45.7,183,4390
2003-03-04,2002,6,23,63,1212.7,0.28,3,Normal,49,9,9,9,107,183,0.15,1030,0.85,1030,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.694,0.49,0.0229,1.18,0.0552,4,0.286,1.47,0.0686,20,0.955,0.98,0.936,48.1,47.2,189,4530
2003-03-05,2002,6,23,64,1261.7,0.27,3,Normal,49,9,9,9,107,183,0.14,1079,0.85,1079,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.766,0.6,0.0282,1.37,0.0642,4,0.296,1.66,0.0781,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2003-03-06,2002,6,23,65,1305.9,0.27,3,Normal,49,9,9,9,107,183,0.14,1123,0.86,1100,23,5,1,1,-8,24,54,10,10,1,131,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2003-03-07,2002,6,23,66,1344.8,0.26,3,Normal,49,9,9,9,107,183,0.14,1162,0.86,1100,62,14,2,2,-7,51,63,11,11,2,158,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2003-03-08,2002,6,23,67,1378.2,0.26,3,Normal,49,9,9,9,107,183,0.13,1195,0.87,1100,95,21,3,3,-6,74,70,12,12,3,181,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2003-03-09,2002,6,23,68,1399.7,0.25,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,48,192,4600
2003-03-10,2002,6,23,69,1408.9,0.25,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2003-03-11,2002,6,24,70,1418.2,0.25,3,Normal,49,9,9,9,107,183,0.13,1235,0.87,1100,135,31,4,4,-5,101,80,13,13,4,208,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2003-03-12,2002,6,24,71,1421.3,0.25,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-03-13,2002,6,24,72,1424.4,0.25,3,Normal,49,9,9,9,107,183,0.13,1241,0.87,1100,141,32,4,4,-5,106,81,13,13,4,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-03-14,2002,6,24,73,1427.5,0.25,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2003-03-15,2002,6,24,74,1430.6,0.25,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2003-03-16,2002,6,24,75,1427.5,0.25,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2003-03-17,2002,6,24,76,1424.4,0.25,3,Normal,49,9,9,9,107,183,0.13,1241,0.87,1100,141,32,4,4,-5,106,81,13,13,4,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-03-18,2002,6,25,77,1427.5,0.25,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2003-03-19,2002,6,25,78,1430.6,0.25,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2003-03-20,2002,6,25,79,1433.7,0.25,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2003-03-21,2002,6,25,80,1436.8,0.25,4,Mod_Dry,41,8,7,6,67,129,0.09,1308,0.91,1100,208,47,6,6,0,149,88,14,13,6,216,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2003-03-22,2002,6,25,81,1433.7,0.25,4,Mod_Dry,41,8,7,6,67,129,0.09,1305,0.91,1100,205,46,6,6,0,147,87,14,13,6,214,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2003-03-23,2002,6,25,82,1430.6,0.25,4,Mod_Dry,41,8,7,6,67,129,0.09,1302,0.91,1100,202,46,6,6,0,144,87,14,13,6,211,1210,990,969.3,20.7,0.866,0.648,0.0312,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2003-03-24,2002,6,25,83,1427.5,0.25,4,Mod_Dry,41,8,7,6,67,129,0.09,1299,0.91,1100,199,45,6,6,0,142,86,14,13,6,209,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2003-03-25,2002,6,26,84,1424.4,0.25,4,Mod_Dry,41,8,7,6,67,129,0.091,1295,0.91,1100,195,44,6,6,0,139,85,14,13,6,206,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2003-03-26,2002,6,26,85,1421.3,0.25,4,Mod_Dry,41,8,7,6,67,129,0.091,1292,0.91,1100,192,43,6,6,0,137,84,14,13,6,204,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-03-27,2002,6,26,86,1418.2,0.25,4,Mod_Dry,41,8,7,6,67,129,0.091,1289,0.91,1100,189,43,6,6,0,134,84,14,13,6,201,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
2003-03-28,2002,6,26,87,1415.1,0.25,4,Mod_Dry,41,8,7,6,67,129,0.091,1286,0.91,1100,186,42,6,6,0,132,83,14,13,6,199,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2003-03-29,2002,6,26,88,1412,0.25,4,Mod_Dry,41,8,7,6,67,129,0.091,1283,0.91,1100,183,41,5,6,-1,132,82,13,13,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2003-03-30,2002,6,26,89,1415.1,0.25,4,Mod_Dry,41,8,7,6,67,129,0.091,1286,0.91,1100,186,42,6,6,0,132,83,14,13,6,199,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2003-03-31,2002,6,26,90,1418.2,0.25,4,Mod_Dry,41,8,7,6,67,129,0.091,1289,0.91,1100,189,43,6,6,0,134,84,14,13,6,201,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
2003-04-01,2002,7,27,91,1421.3,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-04-02,2002,7,27,92,1418.2,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1270,0.9,1100,170,38,5,5,-5,127,83,16,15,5,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-04-03,2002,7,27,93,1415.1,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1267,0.9,1100,167,38,5,5,-5,124,83,16,15,5,196,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2003-04-04,2002,7,27,94,1412,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2003-04-05,2002,7,27,95,1415.1,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1267,0.9,1100,167,38,5,5,-5,124,83,16,15,5,196,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2003-04-06,2002,7,27,96,1418.2,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1270,0.9,1100,170,38,5,5,-5,127,83,16,15,5,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-04-07,2002,7,27,97,1421.3,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-04-08,2002,7,28,98,1430.6,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1283,0.9,1100,183,41,5,6,-5,136,86,16,16,5,208,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2003-04-09,2002,7,28,99,1446.2,0.24,4,Mod_Dry,45,11,10,10,72,148,0.1,1298,0.9,1100,198,45,6,6,-4,145,90,17,16,6,217,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2003-04-10,2002,7,28,100,1461.8,0.24,4,Mod_Dry,45,11,10,10,72,148,0.1,1314,0.9,1100,214,48,6,7,-4,157,93,17,17,6,229,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2003-04-11,2002,7,28,101,1483.9,0.24,4,Mod_Dry,45,11,10,10,72,148,0.1,1336,0.9,1100,236,53,7,7,-3,172,98,18,17,7,244,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2003-04-12,2002,7,28,102,1512.5,0.23,4,Mod_Dry,45,11,10,10,72,148,0.098,1364,0.9,1100,264,55,7,8,-2,196,100,18,18,8,268,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2003-04-13,2002,7,28,103,1547.7,0.23,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2003-04-14,2002,7,28,104,1596.3,0.22,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2003-04-15,2002,7,29,105,1652.2,0.21,4,Mod_Dry,45,11,10,10,72,148,0.09,1504,0.91,1100,404,55,7,12,2,328,100,18,22,12,400,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2003-04-16,2002,7,29,106,1722.3,0.2,4,Mod_Dry,45,11,10,10,72,148,0.086,1574,0.91,1100,474,55,7,14,4,394,100,18,24,14,466,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2003-04-17,2002,7,29,107,1800.4,0.19,4,Mod_Dry,45,11,10,10,72,148,0.082,1652,0.92,1100,552,55,7,15,7,468,100,18,25,17,540,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2003-04-18,2002,7,29,108,1893.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.078,1746,0.92,1100,646,55,7,15,9,560,100,18,25,19,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2003-04-19,2002,7,29,109,1988.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.074,1841,0.93,1100,741,55,7,15,12,652,100,18,25,22,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2003-04-20,2002,7,29,110,2085.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.071,1937,0.93,1100,837,55,7,15,15,745,100,18,25,25,817,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2003-04-21,2002,7,29,111,2183.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.068,2036,0.93,1100,936,55,7,15,18,841,100,18,25,28,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2003-04-22,2002,7,30,112,2268.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.065,2121,0.94,1100,1020,55,7,15,21,923,100,18,25,31,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2003-04-23,2002,7,30,113,2324.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.064,2176,0.94,1100,1080,55,7,15,22,977,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2003-04-24,2002,7,30,114,2373.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.062,2225,0.94,1100,1130,55,7,15,24,1020,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2003-04-25,2002,7,30,115,2414.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.061,2267,0.94,1100,1170,55,7,15,25,1070,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2003-04-26,2002,7,30,116,2449.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.06,2301,0.94,1100,1200,55,7,15,26,1100,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2003-04-27,2002,7,30,117,2468.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.06,2320,0.94,1100,1220,55,7,15,27,1120,100,18,25,37,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2003-04-28,2002,7,30,118,2479.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.06,2332,0.94,1100,1230,55,7,15,27,1130,100,18,25,37,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2003-04-29,2002,7,31,119,2483.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.06,2335,0.94,1100,1240,55,7,15,27,1130,100,18,25,37,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2003-04-30,2002,7,31,120,2487.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.059,2339,0.94,1100,1240,55,7,15,27,1140,100,18,25,37,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2003-05-01,2002,8,31,121,2483.4,0.13,3,Normal,55,13,13,17,178,276,0.11,2207,0.89,1100,1110,45,5,12,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2003-05-02,2002,8,31,122,2472,0.13,3,Normal,55,13,13,17,178,276,0.11,2196,0.89,1100,1100,45,5,12,16,1020,100,18,25,33,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2003-05-03,2002,8,31,123,2452.9,0.13,3,Normal,55,13,13,17,178,276,0.11,2177,0.89,1100,1080,45,5,12,15,1000,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2003-05-04,2002,8,31,124,2433.9,0.13,3,Normal,55,13,13,17,178,276,0.11,2158,0.89,1100,1060,45,5,12,15,981,100,18,25,32,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2003-05-05,2002,8,31,125,2414.9,0.13,3,Normal,55,13,13,17,178,276,0.11,2139,0.89,1100,1040,45,5,12,14,963,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2003-05-06,2002,8,32,126,2388.4,0.13,3,Normal,55,13,13,17,178,276,0.12,2112,0.88,1100,1010,45,5,12,13,937,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2003-05-07,2002,8,32,127,2362,0.14,3,Normal,55,13,13,17,178,276,0.12,2086,0.88,1100,986,45,5,12,13,911,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2003-05-08,2002,8,32,128,2335.7,0.14,3,Normal,55,13,13,17,178,276,0.12,2060,0.88,1100,960,45,5,12,12,886,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2003-05-09,2002,8,32,129,2302,0.14,3,Normal,55,13,13,17,178,276,0.12,2026,0.88,1100,926,45,5,12,11,853,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2003-05-10,2002,8,32,130,2268.5,0.14,3,Normal,55,13,13,17,178,276,0.12,1993,0.88,1100,893,45,5,12,10,821,100,18,25,27,999,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2003-05-11,2002,8,32,131,2227.8,0.15,3,Normal,55,13,13,17,178,276,0.12,1952,0.88,1100,852,45,5,12,9,781,100,18,25,26,959,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2003-05-12,2002,8,32,132,2180,0.15,3,Normal,55,13,13,17,178,276,0.13,1904,0.87,1100,804,45,5,12,7,735,100,18,25,24,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2003-05-13,2002,8,33,133,2132.5,0.15,3,Normal,55,13,13,17,178,276,0.13,1857,0.87,1100,757,45,5,12,6,689,100,18,25,23,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2003-05-14,2002,8,33,134,2085.4,0.16,3,Normal,55,13,13,17,178,276,0.13,1809,0.87,1100,709,45,5,12,4,643,100,18,25,21,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2003-05-15,2002,8,33,135,2038.6,0.16,3,Normal,55,13,13,17,178,276,0.14,1763,0.86,1100,663,45,5,12,3,598,100,18,25,20,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2003-05-16,2002,8,33,136,1992.3,0.17,3,Normal,55,13,13,17,178,276,0.14,1716,0.86,1100,616,45,5,12,1,553,100,18,25,18,731,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2003-05-17,2002,8,33,137,1953.3,0.17,3,Normal,55,13,13,17,178,276,0.14,1677,0.86,1100,577,45,5,12,0,515,100,18,25,17,693,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2003-05-18,2002,8,33,138,1914.7,0.18,3,Normal,55,13,13,17,178,276,0.14,1639,0.86,1100,539,45,5,12,-1,478,100,18,25,16,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2003-05-19,2002,8,33,139,1876.3,0.18,3,Normal,55,13,13,17,178,276,0.15,1600,0.85,1100,500,45,5,12,-2,440,100,18,25,15,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2003-05-20,2002,8,34,140,1838.2,0.19,3,Normal,55,13,13,17,178,276,0.15,1562,0.85,1100,462,45,5,12,-3,403,100,18,25,14,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2003-05-21,2002,8,34,141,1800.4,0.19,3,Normal,55,13,13,17,178,276,0.15,1524,0.85,1100,424,45,5,12,-4,366,100,18,25,13,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2003-05-22,2002,8,34,142,1762.9,0.2,3,Normal,55,13,13,17,178,276,0.16,1487,0.84,1100,387,45,5,12,-5,330,100,18,25,12,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2003-05-23,2002,8,34,143,1725.7,0.2,3,Normal,55,13,13,17,178,276,0.16,1450,0.84,1100,350,45,5,11,-6,295,100,18,24,11,473,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2003-05-24,2002,8,34,144,1688.8,0.21,3,Normal,55,13,13,17,178,276,0.16,1413,0.84,1100,313,45,5,10,-8,261,100,18,23,9,439,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
2003-05-25,2002,8,34,145,1652.2,0.21,3,Normal,55,13,13,17,178,276,0.17,1376,0.83,1100,276,45,5,8,-9,227,100,18,21,8,405,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2003-05-26,2002,8,34,146,1616,0.22,3,Normal,55,13,13,17,178,276,0.17,1340,0.83,1100,240,45,5,7,-10,193,100,18,20,7,371,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2003-05-27,2002,8,35,147,1586.6,0.22,3,Normal,55,13,13,17,178,276,0.17,1311,0.83,1100,211,45,5,6,-11,166,100,18,19,6,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2003-05-28,2002,8,35,148,1557.4,0.23,3,Normal,55,13,13,17,178,276,0.18,1281,0.82,1100,181,41,5,6,-12,141,96,18,19,5,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2003-05-29,2002,8,35,149,1528.5,0.23,3,Normal,55,13,13,17,178,276,0.18,1252,0.82,1100,152,34,5,5,-12,120,89,18,18,5,298,1230,990,969.6,20.4,0.882,0.648,0.0317,1.53,0.0749,4,0.3,1.83,0.0896,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2003-05-30,2002,8,35,150,1499.8,0.23,3,Normal,55,13,13,17,178,276,0.18,1224,0.82,1100,124,28,4,4,-13,101,83,17,17,4,279,1220,990,969.5,20.5,0.87,0.648,0.0316,1.52,0.074,4,0.3,1.82,0.0886,18.7,0.952,0.98,0.933,48,47.1,188,4520
2003-05-31,2002,8,35,151,1471.3,0.24,3,Normal,55,13,13,17,178,276,0.19,1195,0.81,1100,95,21,3,3,-14,82,76,16,16,3,260,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0876,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2003-06-01,2002,9,35,152,1443.1,0.24,3,Normal,53,12,12,13,120,210,0.15,1233,0.85,1100,133,30,4,4,-9,104,83,16,16,4,224,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2003-06-02,2002,9,35,153,1415.1,0.25,3,Normal,53,12,12,13,120,210,0.15,1205,0.85,1100,105,24,3,3,-10,85,77,15,15,3,205,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.8,47.8,191,4590
2003-06-03,2002,9,36,154,1387.4,0.26,3,Normal,53,12,12,13,120,210,0.15,1177,0.85,1100,77,17,2,2,-11,67,70,14,14,2,187,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48.1,192,4610
2003-06-04,2002,9,36,155,1335.8,0.26,3,Normal,53,12,12,13,120,210,0.16,1126,0.84,1100,26,6,1,1,-12,30,59,13,13,1,150,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2003-06-05,2002,9,36,156,1291.1,0.27,3,Normal,53,12,12,13,120,210,0.16,1081,0.84,1081,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.784,0.605,0.0286,1.39,0.0656,4,0.296,1.69,0.0795,19.5,0.954,0.98,0.935,49.3,48.2,193,4630
2003-06-06,2002,9,36,157,1247.2,0.28,3,Normal,53,12,12,13,120,210,0.17,1037,0.83,1037,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.719,0.507,0.0238,1.23,0.0575,4,0.287,1.51,0.071,19.8,0.955,0.98,0.936,48.1,47.1,189,4520
2003-06-07,2002,9,36,158,1209.8,0.28,3,Normal,53,12,12,13,120,210,0.17,999.9,0.83,999.9,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.665,0.423,0.0197,1.09,0.0507,4,0.28,1.37,0.0638,20.1,0.955,0.98,0.936,47,46.1,184,4420
2003-06-08,2002,9,36,159,1173.2,0.29,3,Normal,53,12,12,13,120,210,0.18,963.2,0.82,963.2,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.611,0.405,0.0188,1.02,0.0471,4,0.268,1.28,0.0595,20.3,0.955,0.98,0.936,45.7,44.8,179,4300
2003-06-09,2002,9,36,160,1142.7,0.29,3,Normal,53,12,12,13,120,210,0.18,932.7,0.82,932.7,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.579,0.39,0.018,0.97,0.0448,4,0.257,1.23,0.0567,20.4,0.955,0.98,0.936,44.6,43.7,175,4200
2003-06-10,2002,9,37,161,1112.7,0.3,3,Normal,53,12,12,13,120,210,0.19,902.7,0.81,902.7,0,0,0,0,-13,13,53,12,12,0,133,980,990,968.3,21.7,0.552,0.376,0.0173,0.928,0.0427,4,0.247,1.17,0.054,20.6,0.955,0.98,0.936,43.5,42.6,170,4090
2003-06-11,2002,9,37,162,1088.6,0.3,3,Normal,53,12,12,13,120,210,0.19,878.6,0.81,878.6,0,0,0,0,-13,13,53,12,12,0,133,956,990,968.2,21.8,0.53,0.364,0.0167,0.894,0.041,4,0.239,1.13,0.0519,20.7,0.955,0.98,0.935,42.5,41.7,167,4000
2003-06-12,2002,9,37,163,1064.9,0.31,3,Normal,53,12,12,13,120,210,0.2,854.9,0.8,854.9,0,0,0,0,-13,13,53,12,12,0,133,932,990,968.1,21.9,0.508,0.353,0.0161,0.861,0.0393,4,0.231,1.09,0.0499,20.8,0.954,0.979,0.934,41.6,40.7,163,3910
2003-06-13,2002,9,37,164,1041.5,0.32,3,Normal,53,12,12,13,120,210,0.2,831.5,0.8,831.5,0,0,0,0,-13,13,53,12,12,0,133,909,990,968,22,0.487,0.341,0.0155,0.828,0.0377,4,0.223,1.05,0.0478,20.9,0.954,0.977,0.932,40.7,39.8,159,3820
2003-06-14,2002,9,37,165,1018.6,0.32,3,Normal,53,12,12,13,120,210,0.21,808.6,0.79,808.6,0,0,0,0,-13,13,53,12,12,0,133,886,990,968,22,0.466,0.33,0.015,0.796,0.0361,4,0.215,1.01,0.0459,21,0.953,0.975,0.93,39.7,38.8,155,3720
2003-06-15,2002,9,37,166,996.16,0.33,3,Normal,53,12,12,13,120,210,0.21,786.2,0.79,786.2,0,0,0,0,-13,13,53,12,12,0,133,863,990,967.9,22.1,0.445,0.32,0.0144,0.765,0.0346,3,0.29,1.05,0.0477,21.1,0.956,0.98,0.937,51.8,48.2,145,3470
2003-06-16,2002,9,37,167,979,0.33,3,Normal,53,12,12,13,120,210,0.21,769,0.79,769,0,0,0,0,-13,13,53,12,12,0,133,846,990,967.8,22.2,0.429,0.311,0.014,0.741,0.0334,3,0.285,1.03,0.0462,21.2,0.956,0.98,0.937,50.9,48.2,145,3470
2003-06-17,2002,9,38,168,962.14,0.33,3,Normal,53,12,12,13,120,210,0.22,752.1,0.78,752.1,0,0,0,0,-13,13,53,12,12,0,133,829,990,967.7,22.3,0.414,0.303,0.0136,0.717,0.0322,3,0.281,0.998,0.0448,21.3,0.957,0.98,0.938,50,48.2,145,3470
2003-06-18,2002,9,38,169,945.58,0.34,3,Normal,53,12,12,13,120,210,0.22,735.6,0.78,735.6,0,0,0,0,-13,13,53,12,12,0,133,813,990,967.7,22.3,0.399,0.292,0.0131,0.691,0.031,3,0.274,0.965,0.0432,21.4,0.957,0.98,0.937,49.1,48.1,144,3470
2003-06-19,2002,9,38,170,929.35,0.34,3,Normal,53,12,12,13,120,210,0.23,719.4,0.77,719.4,0,0,0,0,-13,13,53,12,12,0,133,796,990,967.6,22.4,0.384,0.282,0.0126,0.665,0.0297,3,0.266,0.932,0.0416,21.5,0.957,0.98,0.937,48.3,47.3,142,3400
2003-06-20,2002,9,38,171,913.46,0.35,3,Normal,53,12,12,13,120,210,0.23,703.5,0.77,703.5,0,0,0,0,-13,13,53,12,12,0,133,780,990,967.6,22.4,0.37,0.271,0.0121,0.641,0.0286,3,0.259,0.9,0.0401,21.5,0.957,0.98,0.937,47.4,46.4,139,3340
2003-06-21,2002,9,38,172,897.93,0.35,3,Normal,53,12,12,13,120,210,0.23,687.9,0.77,687.9,0,0,0,0,-13,13,53,12,12,0,133,765,990,967.5,22.5,0.361,0.261,0.0116,0.622,0.0276,3,0.252,0.874,0.0388,21.6,0.957,0.98,0.937,46.5,45.6,137,3280
2003-06-22,2002,9,38,173,882.79,0.35,3,Normal,53,12,12,13,120,210,0.24,672.8,0.76,672.8,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.25,0.0111,0.603,0.0267,3,0.245,0.848,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3220
2003-06-23,2002,9,38,174,868.06,0.36,3,Normal,53,12,12,13,120,210,0.24,658.1,0.76,658.1,0,0,0,0,-13,13,53,12,12,0,133,735,990,967.4,22.6,0.344,0.241,0.0106,0.585,0.0258,3,0.239,0.823,0.0364,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
2003-06-24,2002,9,39,175,853.78,0.36,3,Normal,53,12,12,13,120,210,0.25,643.8,0.75,643.8,0,0,0,0,-13,13,53,12,12,0,133,721,990,967.3,22.7,0.336,0.231,0.0102,0.567,0.025,3,0.232,0.799,0.0352,21.9,0.956,0.98,0.936,44,43.1,129,3110
2003-06-25,2002,9,39,176,843.87,0.37,3,Normal,53,12,12,13,120,210,0.25,633.9,0.75,633.9,0,0,0,0,-13,13,53,12,12,0,133,711,990,967.3,22.7,0.331,0.224,0.00988,0.555,0.0244,3,0.228,0.783,0.0344,21.9,0.955,0.98,0.936,43.4,42.6,128,3060
2003-06-26,2002,9,39,177,834.24,0.37,3,Normal,53,12,12,13,120,210,0.25,624.2,0.75,624.2,0,0,0,0,-13,13,53,12,12,0,133,701,990,967.2,22.8,0.325,0.218,0.00958,0.543,0.0239,3,0.223,0.766,0.0337,22,0.955,0.98,0.936,42.9,42,126,3020
2003-06-27,2002,9,39,178,824.89,0.37,3,Normal,53,12,12,13,120,210,0.26,614.9,0.74,614.9,0,0,0,0,-13,13,53,12,12,0,133,692,990,967.2,22.8,0.32,0.212,0.00929,0.531,0.0233,3,0.219,0.751,0.0329,22,0.955,0.98,0.936,42.3,41.5,124,2990
2003-06-28,2002,9,39,179,815.86,0.38,3,Normal,53,12,12,13,120,210,0.26,605.9,0.74,605.9,0,0,0,0,-13,13,53,12,12,0,133,683,990,967.2,22.8,0.315,0.206,0.00901,0.52,0.0228,3,0.215,0.735,0.0322,22.1,0.954,0.98,0.935,41.8,40.9,123,2950
2003-06-29,2002,9,39,180,807.18,0.38,3,Normal,53,12,12,13,120,210,0.26,597.2,0.74,597.2,0,0,0,0,-13,13,53,12,12,0,133,674,990,967.1,22.9,0.31,0.2,0.00874,0.51,0.0223,3,0.211,0.721,0.0315,22.2,0.954,0.979,0.934,41.2,40.4,121,2910
2003-06-30,2002,9,39,181,798.9,0.39,3,Normal,53,12,12,13,120,210,0.26,588.9,0.74,588.9,0,0,0,0,-13,13,53,12,12,0,133,666,990,967.1,22.9,0.305,0.194,0.00849,0.499,0.0218,3,0.208,0.707,0.0309,22.2,0.953,0.978,0.932,40.7,39.8,119,2870
2003-07-01,2002,10,40,182,791.07,0.39,3,Normal,50,10,9,9,108,186,0.23,605.1,0.77,605.1,0,0,0,0,-9,9,50,10,9,0,117,674,990,967.1,22.9,0.31,0.205,0.00895,0.515,0.0224,3,0.215,0.73,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
2003-07-02,2002,10,40,183,781.06,0.4,3,Normal,50,10,9,9,108,186,0.24,595.1,0.76,595.1,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00864,0.502,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
2003-07-03,2002,10,40,184,772.67,0.4,3,Normal,50,10,9,9,108,186,0.24,586.7,0.76,586.7,0,0,0,0,-9,9,50,10,9,0,117,656,990,967,23,0.299,0.193,0.00838,0.492,0.0214,3,0.207,0.699,0.0304,22.3,0.953,0.978,0.932,40.8,39.9,120,2870
2003-07-04,2002,10,40,185,763.75,0.4,3,Normal,50,10,9,9,108,186,0.24,577.8,0.76,577.8,0,0,0,0,-9,9,50,10,9,0,117,647,990,967,23,0.294,0.187,0.00811,0.481,0.0209,3,0.202,0.683,0.0297,22.4,0.953,0.977,0.93,40.2,39.3,118,2830
2003-07-05,2002,10,40,186,751.45,0.41,3,Normal,50,10,9,9,108,186,0.25,565.5,0.75,565.5,0,0,0,0,-9,9,50,10,9,0,117,634,990,966.9,23.1,0.287,0.179,0.00774,0.466,0.0202,3,0.197,0.663,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,115,2770
2003-07-06,2002,10,40,187,740.24,0.41,3,Normal,50,10,9,9,108,186,0.25,554.2,0.75,554.2,0,0,0,0,-9,9,50,10,9,0,117,623,990,966.9,23.1,0.281,0.171,0.0074,0.452,0.0195,3,0.192,0.644,0.0278,22.5,0.951,0.973,0.926,38.8,37.7,113,2720
2003-07-07,2002,10,40,188,728.48,0.42,3,Normal,50,10,9,9,108,186,0.26,542.5,0.74,542.5,0,0,0,0,-9,9,50,10,9,0,117,611,990,966.8,23.2,0.274,0.163,0.00705,0.437,0.0189,3,0.187,0.624,0.0269,22.6,0.95,0.972,0.923,38,36.9,111,2660
2003-07-08,2002,10,41,189,716.72,0.42,3,Normal,50,10,9,9,108,186,0.26,530.7,0.74,530.7,0,0,0,0,-9,9,50,10,9,0,117,600,990,966.8,23.2,0.267,0.156,0.00669,0.423,0.0182,3,0.181,0.604,0.026,22.6,0.949,0.97,0.921,37.3,36.2,108,2600
2003-07-09,2002,10,41,190,706.6,0.43,3,Normal,50,10,9,9,108,186,0.26,520.6,0.74,520.6,0,0,0,0,-9,9,50,10,9,0,117,590,990,966.7,23.3,0.262,0.149,0.00639,0.41,0.0176,3,0.177,0.587,0.0252,22.7,0.948,0.97,0.92,36.6,35.5,107,2560
2003-07-10,2002,10,41,191,695.94,0.43,3,Normal,50,10,9,9,108,186,0.27,509.9,0.73,509.9,0,0,0,0,-9,9,50,10,9,0,117,579,990,966.7,23.3,0.256,0.142,0.00607,0.397,0.017,3,0.172,0.569,0.0244,22.7,0.947,0.97,0.919,35.9,34.8,105,2510
2003-07-11,2002,10,41,192,685.28,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,458.3,0.67,458.3,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00494,0.348,0.0149,2,0.252,0.6,0.0257,22.8,0.957,0.98,0.938,49,48,96,2300
2003-07-12,2002,10,41,193,674.61,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,447.6,0.66,447.6,0,0,0,0,-11,11,58,11,11,0,147,528,990,966.6,23.4,0.226,0.11,0.00471,0.337,0.0144,2,0.245,0.581,0.0248,22.8,0.958,0.98,0.939,48,47,94,2260
2003-07-13,2002,10,41,194,664.49,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,437.5,0.66,437.5,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.221,0.105,0.0045,0.326,0.0139,2,0.238,0.564,0.0241,22.9,0.957,0.98,0.938,47,46,92.1,2210
2003-07-14,2002,10,41,195,655.47,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,428.5,0.65,428.5,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.00431,0.317,0.0135,2,0.232,0.548,0.0234,22.9,0.957,0.98,0.937,46.1,45.2,90.3,2170
2003-07-15,2002,10,42,196,645.9,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,418.9,0.65,418.9,0,0,0,0,-11,11,58,11,11,0,147,499,990,966.5,23.5,0.212,0.0967,0.00411,0.308,0.0131,2,0.225,0.534,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.5,2120
2003-07-16,2002,10,42,197,636.33,0.45,2,Mod_Wet,58,11,11,11,136,227,0.36,409.3,0.64,409.3,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0922,0.00391,0.3,0.0128,2,0.219,0.519,0.022,23,0.955,0.98,0.936,44.2,43.3,86.6,2080
2003-07-17,2002,10,42,198,627.31,0.46,2,Mod_Wet,58,11,11,11,136,227,0.36,400.3,0.64,400.3,0,0,0,0,-11,11,58,11,11,0,147,480,990,966.4,23.6,0.205,0.0879,0.00373,0.293,0.0124,2,0.213,0.506,0.0214,23.1,0.955,0.98,0.936,43.3,42.4,84.8,2040
2003-07-18,2002,10,42,199,619.38,0.46,2,Mod_Wet,58,11,11,11,136,227,0.37,392.4,0.63,392.4,0,0,0,0,-11,11,58,11,11,0,147,472,990,966.4,23.6,0.202,0.0842,0.00356,0.286,0.0121,2,0.207,0.494,0.0209,23.1,0.954,0.98,0.935,42.4,41.6,83.2,2000
2003-07-19,2002,10,42,200,610.9,0.47,2,Mod_Wet,58,11,11,11,136,227,0.37,383.9,0.63,383.9,0,0,0,0,-11,11,58,11,11,0,147,464,990,966.3,23.7,0.199,0.0802,0.00339,0.279,0.0118,2,0.202,0.481,0.0203,23.2,0.953,0.979,0.933,41.6,40.7,81.4,1950
