date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-07-20,2002,10,42,201,602.42,0.47,2,Mod_Wet,58,11,11,11,136,227,0.38,375.4,0.62,375.4,0,0,0,0,-11,11,58,11,11,0,147,455,990,966.3,23.7,0.196,0.0762,0.00322,0.272,0.0115,2,0.196,0.468,0.0198,23.2,0.952,0.978,0.93,40.7,39.8,79.5,1910
2003-07-21,2002,10,42,202,593.95,0.47,2,Mod_Wet,58,11,11,11,136,227,0.38,366.9,0.62,366.9,0,0,0,0,-11,11,58,11,11,0,147,447,990,966.3,23.7,0.193,0.0722,0.00304,0.265,0.0112,2,0.19,0.456,0.0192,23.3,0.951,0.976,0.928,39.8,38.8,77.7,1860
2003-07-22,2002,10,43,203,586.02,0.48,2,Mod_Wet,58,11,11,11,136,227,0.39,359,0.61,359,0,0,0,0,-11,11,58,11,11,0,147,439,990,966.2,23.8,0.19,0.0685,0.00288,0.259,0.0109,2,0.185,0.444,0.0187,23.3,0.95,0.974,0.925,39,38,75.9,1820
2003-07-23,2002,10,43,204,578.09,0.48,2,Mod_Wet,58,11,11,11,136,227,0.39,351.1,0.61,351.1,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.188,0.0647,0.00272,0.252,0.0106,2,0.179,0.432,0.0181,23.4,0.949,0.972,0.922,38.2,37.1,74.2,1780
2003-07-24,2002,10,43,205,571.25,0.49,2,Mod_Wet,58,11,11,11,136,227,0.4,344.3,0.6,344.3,0,0,0,0,-11,11,58,11,11,0,147,424,990,966.2,23.8,0.185,0.0615,0.00258,0.247,0.0104,2,0.175,0.422,0.0177,23.4,0.948,0.971,0.92,37.4,36.3,72.7,1740
2003-07-25,2002,10,43,206,563.87,0.49,2,Mod_Wet,58,11,11,11,136,227,0.4,336.9,0.6,336.9,0,0,0,0,-11,11,58,11,11,0,147,417,990,966.1,23.9,0.183,0.058,0.00243,0.241,0.0101,2,0.17,0.411,0.0172,23.5,0.947,0.97,0.918,36.7,35.6,71.1,1710
2003-07-26,2002,10,43,207,556.49,0.49,2,Mod_Wet,58,11,11,11,136,227,0.41,329.5,0.59,329.5,0,0,0,0,-11,11,58,11,11,0,147,409,990,966.1,23.9,0.18,0.0545,0.00228,0.235,0.00982,2,0.165,0.399,0.0167,23.5,0.946,0.97,0.917,35.9,34.8,69.6,1670
2003-07-27,2002,10,43,208,549.1,0.5,2,Mod_Wet,58,11,11,11,136,227,0.41,322.1,0.59,322.1,0,0,0,0,-11,11,58,11,11,0,147,402,990,966.1,23.9,0.177,0.051,0.00213,0.228,0.00955,2,0.16,0.388,0.0162,23.5,0.944,0.97,0.916,35.1,34.1,68.1,1630
2003-07-28,2002,10,43,209,541.72,0.5,2,Mod_Wet,58,11,11,11,136,227,0.42,314.7,0.58,314.7,0,0,0,0,-11,11,58,11,11,0,147,395,990,966,24,0.175,0.0475,0.00198,0.222,0.00928,2,0.155,0.377,0.0157,23.6,0.943,0.97,0.915,34.3,33.3,66.6,1600
2003-07-29,2002,10,44,210,534.89,0.51,2,Mod_Wet,58,11,11,11,136,227,0.42,307.9,0.58,307.9,0,0,0,0,-11,11,58,11,11,0,147,388,990,966,24,0.172,0.0443,0.00185,0.217,0.00903,2,0.15,0.367,0.0153,23.6,0.942,0.97,0.914,33.6,32.6,65.2,1560
2003-07-30,2002,10,44,211,528.05,0.51,2,Mod_Wet,58,11,11,11,136,227,0.43,301.1,0.57,301.1,0,0,0,0,-11,11,58,11,11,0,147,381,990,966,24,0.17,0.0411,0.00171,0.211,0.00879,2,0.146,0.357,0.0149,23.7,0.941,0.97,0.913,32.9,31.9,63.8,1530
2003-07-31,2002,10,44,212,522.31,0.51,2,Mod_Wet,58,11,11,11,136,227,0.43,295.3,0.56,295.3,0,0,0,0,-11,11,58,11,11,0,147,375,990,966,24,0.168,0.0384,0.0016,0.206,0.00858,2,0.142,0.348,0.0145,23.7,0.94,0.97,0.912,32.3,31.3,62.6,1500
2003-08-01,2002,11,44,213,514.92,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,330.9,0.64,330.9,0,0,0,0,-6,6,54,9,8,0,113,402,990,965.9,24.1,0.177,0.0552,0.00229,0.233,0.00966,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.3,70.5,1690
2003-08-02,2002,11,44,214,508.09,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,324.1,0.64,324.1,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.052,0.00216,0.227,0.00941,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
2003-08-03,2002,11,44,215,500.71,0.52,2,Mod_Wet,54,9,8,6,107,184,0.37,316.7,0.63,316.7,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0485,0.00201,0.221,0.00915,2,0.156,0.377,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.6,1620
2003-08-04,2002,11,44,216,493.32,0.53,2,Mod_Wet,54,9,8,6,107,184,0.37,309.3,0.63,309.3,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.045,0.00186,0.215,0.00888,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
2003-08-05,2002,11,45,217,486.49,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,302.5,0.62,302.5,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0418,0.00173,0.209,0.00864,2,0.147,0.356,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.6,1550
2003-08-06,2002,11,45,218,479.65,0.54,2,Mod_Wet,54,9,8,6,107,184,0.38,295.6,0.62,295.6,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0385,0.00159,0.203,0.00839,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2003-08-07,2002,11,45,219,473.91,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,289.9,0.61,289.9,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0358,0.00148,0.199,0.00819,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,31.9,31,62,1490
2003-08-08,2002,11,45,220,467.62,0.55,2,Mod_Wet,54,9,8,6,107,184,0.39,283.6,0.61,283.6,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0329,0.00135,0.194,0.00797,2,0.134,0.328,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2003-08-09,2002,11,45,221,461.33,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,277.3,0.6,277.3,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0299,0.00123,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.6,59.3,1420
2003-08-10,2002,11,45,222,455.04,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,271,0.6,271,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0269,0.00111,0.183,0.00752,2,0.125,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,57.9,1390
2003-08-11,2002,11,45,223,448.75,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,264.8,0.59,264.8,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.024,0.000983,0.178,0.0073,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2003-08-12,2002,11,46,224,443.01,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,259,0.58,259,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0213,0.000871,0.173,0.0071,2,0.117,0.291,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.4,1330
2003-08-13,2002,11,46,225,437.27,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,253.3,0.58,253.3,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0185,0.000759,0.169,0.0069,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27.1,54.2,1300
2003-08-14,2002,11,46,226,432.62,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,248.6,0.57,248.6,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.00069,0.165,0.00676,2,0.11,0.276,0.0113,24.2,0.929,0.97,0.902,27.4,26.6,53.2,1280
2003-08-15,2002,11,46,227,427.42,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,243.4,0.57,243.4,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.147,0.0164,0.000672,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
2003-08-16,2002,11,46,228,422.23,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,238.2,0.56,238.2,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000653,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.9,1220
2003-08-17,2002,11,46,229,417.03,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,233,0.56,233,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000634,0.158,0.00646,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2003-08-18,2002,11,46,230,411.84,0.58,2,Mod_Wet,54,9,8,6,107,184,0.45,227.8,0.55,227.8,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000616,0.156,0.00636,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2003-08-19,2002,11,47,231,406.64,0.59,2,Mod_Wet,54,9,8,6,107,184,0.45,222.6,0.55,222.6,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000597,0.154,0.00626,1,0.243,0.397,0.0162,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2003-08-20,2002,11,47,232,401.99,0.59,2,Mod_Wet,54,9,8,6,107,184,0.46,218,0.54,218,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.138,0.0143,0.000581,0.152,0.00617,1,0.237,0.389,0.0158,24.2,0.958,0.98,0.939,49.6,48.2,48.2,1160
2003-08-21,2002,11,47,233,397.35,0.6,2,Mod_Wet,54,9,8,6,107,184,0.46,213.3,0.54,213.3,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000564,0.15,0.00609,1,0.231,0.38,0.0155,24.2,0.957,0.98,0.938,48.5,47.6,47.6,1140
2003-08-22,2002,11,47,234,392.7,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,208.7,0.53,208.7,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000548,0.148,0.006,1,0.224,0.372,0.0151,24.3,0.956,0.98,0.937,47.5,46.5,46.5,1120
2003-08-23,2002,11,47,235,388.05,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,204.1,0.53,204.1,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.000531,0.146,0.00591,1,0.218,0.364,0.0147,24.3,0.956,0.98,0.936,46.5,45.5,45.5,1090
2003-08-24,2002,11,47,236,384.49,0.61,2,Mod_Wet,54,9,8,6,107,184,0.48,200.5,0.52,200.5,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0128,0.000518,0.144,0.00584,1,0.213,0.357,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1070
2003-08-25,2002,11,47,237,380.39,0.61,2,Mod_Wet,54,9,8,6,107,184,0.48,196.4,0.52,196.4,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000504,0.142,0.00576,1,0.208,0.35,0.0142,24.3,0.954,0.98,0.935,44.7,43.8,43.8,1050
2003-08-26,2002,11,48,238,376.29,0.61,2,Mod_Wet,54,9,8,6,107,184,0.49,192.3,0.51,192.3,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.0121,0.000489,0.141,0.00569,1,0.202,0.343,0.0139,24.4,0.953,0.98,0.934,43.8,42.9,42.9,1030
2003-08-27,2002,11,48,239,372.19,0.62,2,Mod_Wet,54,9,8,6,107,184,0.49,188.2,0.51,188.2,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000475,0.139,0.00561,1,0.197,0.335,0.0136,24.4,0.952,0.98,0.932,42.9,42,42,1010
2003-08-28,2002,11,48,240,368.09,0.62,2,Mod_Wet,54,9,8,6,107,184,0.5,184.1,0.5,184.1,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.126,0.0114,0.00046,0.137,0.00553,1,0.191,0.328,0.0132,24.4,0.95,0.98,0.931,41.9,41.1,41.1,986
2003-08-29,2002,11,48,241,363.99,0.62,2,Mod_Wet,54,9,8,6,107,184,0.51,180,0.49,180,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.011,0.000446,0.135,0.00545,1,0.185,0.321,0.0129,24.5,0.949,0.978,0.928,41,40.1,40.1,962
2003-08-30,2002,11,48,242,359.89,0.63,2,Mod_Wet,54,9,8,6,107,184,0.51,175.9,0.49,175.9,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.000431,0.133,0.00538,1,0.18,0.313,0.0126,24.5,0.948,0.976,0.925,40,39.1,39.1,938
2003-08-31,2002,11,48,243,356.33,0.63,2,Mod_Wet,54,9,8,6,107,184,0.52,172.3,0.48,172.3,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0104,0.000419,0.132,0.00531,1,0.175,0.307,0.0124,24.5,0.947,0.974,0.922,39.2,38.2,38.2,917
2003-09-01,2002,12,48,244,351.68,0.64,2,Mod_Wet,46,7,6,4,75,138,0.39,213.7,0.61,213.7,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.00586,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1150
2003-09-02,2002,12,49,245,347.03,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,209,0.6,209,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.368,0.0148,24.5,0.956,0.98,0.937,48,47.1,47.1,1130
2003-09-03,2002,12,49,246,341.84,0.65,2,Mod_Wet,46,7,6,4,75,138,0.4,203.8,0.6,203.8,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.218,0.359,0.0144,24.5,0.955,0.98,0.936,46.9,45.9,45.9,1100
2003-09-04,2002,12,49,247,336.64,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,198.6,0.59,198.6,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
2003-09-05,2002,12,49,248,331.99,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,194,0.58,194,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.000491,0.137,0.0055,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2003-09-06,2002,12,49,249,327.35,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,189.3,0.58,189.3,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.7,42.7,1020
2003-09-07,2002,12,49,250,323.79,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,185.8,0.57,185.8,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000462,0.133,0.00534,1,0.193,0.327,0.0131,24.7,0.951,0.98,0.932,42.7,41.8,41.8,1000
2003-09-08,2002,12,49,251,319.69,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,181.7,0.57,181.7,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.12,0.0112,0.000448,0.132,0.00527,1,0.188,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,982
2003-09-09,2002,12,50,252,315.59,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,177.6,0.56,177.6,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0108,0.000433,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.8,39.9,39.9,957
2003-09-10,2002,12,50,253,311.49,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,173.5,0.56,173.5,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000419,0.128,0.00511,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.9,38.9,933
2003-09-11,2002,12,50,254,307.39,0.69,3,Normal,40,6,4,3,65,118,0.38,189.4,0.62,189.4,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000473,0.132,0.00526,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.933,43.7,42.8,42.8,1030
2003-09-12,2002,12,50,255,303.28,0.69,3,Normal,40,6,4,3,65,118,0.39,185.3,0.61,185.3,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2003-09-13,2002,12,50,256,299.73,0.7,3,Normal,40,6,4,3,65,118,0.39,181.7,0.61,181.7,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000446,0.129,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2003-09-14,2002,12,50,257,296.17,0.7,3,Normal,40,6,4,3,65,118,0.4,178.2,0.6,178.2,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00505,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
2003-09-15,2002,12,50,258,292.62,0.71,3,Normal,40,6,4,3,65,118,0.4,174.6,0.6,174.6,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2003-09-16,2002,12,51,259,289.06,0.71,3,Normal,40,6,4,3,65,118,0.41,171.1,0.59,171.1,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.000409,0.124,0.00493,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2003-09-17,2002,12,51,260,286.6,0.72,3,Normal,40,6,4,3,65,118,0.41,168.6,0.59,168.6,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2003-09-18,2002,12,51,261,283.6,0.72,3,Normal,40,6,4,3,65,118,0.42,165.6,0.58,165.6,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00983,0.00039,0.121,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2003-09-19,2002,12,51,262,280.59,0.73,3,Normal,40,6,4,3,65,118,0.42,162.6,0.58,162.6,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00957,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2003-09-20,2002,12,51,263,277.58,0.73,3,Normal,40,6,4,3,65,118,0.42,159.6,0.57,159.6,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2003-09-21,2002,12,51,264,274.57,0.74,3,Normal,40,6,4,3,65,118,0.43,156.6,0.57,156.6,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00906,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,35,35,839
2003-09-22,2002,12,51,265,271.56,0.74,3,Normal,40,6,4,3,65,118,0.43,153.6,0.56,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
2003-09-23,2002,12,52,266,268.56,0.75,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2003-09-24,2002,12,52,267,265.55,0.75,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00829,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2003-09-25,2002,12,52,268,262.54,0.76,3,Normal,40,6,4,3,65,118,0.45,144.5,0.55,144.5,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000318,0.112,0.00444,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2003-09-26,2002,12,52,269,260.08,0.76,3,Normal,40,6,4,3,65,118,0.45,142.1,0.55,142.1,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.245,0.00972,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2003-09-27,2002,12,52,270,257.62,0.77,3,Normal,40,6,4,3,65,118,0.46,139.6,0.54,139.6,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000301,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,746
2003-09-28,2002,12,52,271,255.16,0.78,3,Normal,40,6,4,3,65,118,0.46,137.2,0.54,137.2,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00431,1,0.128,0.237,0.00936,25,0.934,0.97,0.906,31.5,30.5,30.5,732
2003-09-29,2002,12,52,272,252.7,0.78,3,Normal,40,6,4,3,65,118,0.47,134.7,0.53,134.7,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.0072,0.000285,0.108,0.00427,1,0.124,0.232,0.00918,25.1,0.933,0.97,0.905,30.9,29.9,29.9,719
2003-09-30,2002,12,53,273,250.24,0.79,3,Normal,40,6,4,3,65,118,0.47,132.2,0.53,132.2,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00699,0.000276,0.107,0.00422,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2003-10-01,2003,1,1,274,248.87,0.8,3,Normal,37,5,3,2,50,97,0.39,151.9,0.61,151.9,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00866,0.000342,0.114,0.00449,1,0.148,0.261,0.0103,25,0.94,0.97,0.911,35.1,34,34,816
2003-10-02,2003,1,1,275,246.96,0.8,3,Normal,37,5,3,2,50,97,0.39,150,0.61,150,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.0085,0.000336,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2003-10-03,2003,1,1,276,245.04,0.81,3,Normal,37,5,3,2,50,97,0.4,148,0.6,148,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00833,0.000329,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2003-10-04,2003,1,1,277,243.13,0.81,3,Normal,37,5,3,2,50,97,0.4,146.1,0.6,146.1,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00817,0.000322,0.111,0.00439,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2003-10-05,2003,1,1,278,241.21,0.82,3,Normal,37,5,3,2,50,97,0.4,144.2,0.6,144.2,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00801,0.000316,0.11,0.00435,1,0.137,0.248,0.00976,25.1,0.937,0.97,0.909,33.3,32.3,32.3,774
2003-10-06,2003,1,1,279,239.3,0.83,3,Normal,37,5,3,2,50,97,0.41,142.3,0.59,142.3,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00785,0.000309,0.109,0.00432,1,0.135,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2003-10-07,2003,1,1,280,237.39,0.83,3,Normal,37,5,3,2,50,97,0.41,140.4,0.59,140.4,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00428,1,0.132,0.241,0.00948,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2003-10-08,2003,1,2,281,235.47,0.84,3,Normal,37,5,3,2,50,97,0.41,138.5,0.59,138.5,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00752,0.000296,0.108,0.00425,1,0.129,0.237,0.00934,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2003-10-09,2003,1,2,282,233.56,0.84,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2003-10-10,2003,1,2,283,231.64,0.85,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2003-10-11,2003,1,2,284,229.73,0.85,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00703,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2003-10-12,2003,1,2,285,227.81,0.86,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2003-10-13,2003,1,2,286,225.9,0.86,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2003-10-14,2003,1,2,287,223.99,0.87,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.902,29.2,28.3,28.3,680
2003-10-15,2003,1,3,288,222.07,0.87,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2003-10-16,2003,1,3,289,220.16,0.88,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2003-10-17,2003,1,3,290,223.17,0.87,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2003-10-18,2003,1,3,291,226.17,0.86,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000264,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2003-10-19,2003,1,3,292,224.26,0.87,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2003-10-20,2003,1,3,293,226.72,0.86,3,Normal,37,5,3,2,50,97,0.43,129.7,0.57,129.7,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000266,0.104,0.00409,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,695
2003-10-21,2003,1,3,294,229.18,0.85,3,Normal,37,5,3,2,50,97,0.42,132.2,0.58,132.2,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
2003-10-22,2003,1,4,295,228.36,0.85,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2003-10-23,2003,1,4,296,228.09,0.85,3,Normal,37,5,3,2,50,97,0.42,131.1,0.57,131.1,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00689,0.000271,0.105,0.00411,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2003-10-24,2003,1,4,297,225.63,0.86,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000263,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2003-10-25,2003,1,4,298,223.17,0.87,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2003-10-26,2003,1,4,299,220.71,0.88,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2003-10-27,2003,1,4,300,218.24,0.88,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2003-10-28,2003,1,4,301,215.78,0.89,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.2,26.4,26.4,634
2003-10-29,2003,1,5,302,213.32,0.9,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2003-10-30,2003,1,5,303,211.96,0.9,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2003-10-31,2003,1,5,304,208.95,0.91,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2003-11-01,2003,2,5,305,207.58,0.91,3,Normal,36,5,3,2,47,93,0.45,114.6,0.55,114.6,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0915,0.00549,0.000215,0.097,0.0038,1,0.0972,0.194,0.0076,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2003-11-02,2003,2,5,306,207.31,0.91,3,Normal,36,5,3,2,47,93,0.45,114.3,0.55,114.3,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0968,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2003-11-03,2003,2,5,307,207.03,0.91,3,Normal,36,5,3,2,47,93,0.45,114,0.55,114,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0913,0.00544,0.000213,0.0967,0.00379,1,0.0964,0.193,0.00756,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2003-11-04,2003,2,5,308,208.95,0.91,3,Normal,36,5,3,2,47,93,0.45,116,0.56,116,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.00561,0.000219,0.0976,0.00382,1,0.099,0.197,0.0077,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2003-11-05,2003,2,6,309,213.05,0.9,3,Normal,36,5,3,2,47,93,0.44,120,0.56,120,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2003-11-06,2003,2,6,310,213.32,0.9,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2003-11-07,2003,2,6,311,211.96,0.9,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00586,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2003-11-08,2003,2,6,312,211.68,0.9,3,Normal,36,5,3,2,47,93,0.44,118.7,0.56,118.7,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0929,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.00789,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2003-11-09,2003,2,6,313,210.86,0.91,3,Normal,36,5,3,2,47,93,0.44,117.9,0.56,117.9,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2003-11-10,2003,2,6,314,210.04,0.91,3,Normal,36,5,3,2,47,93,0.44,117,0.56,117,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.3,0.923,0.97,0.895,26.8,26,26,625
2003-11-11,2003,2,6,315,209.22,0.91,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,769
2003-11-12,2003,2,7,316,211.68,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2003-11-13,2003,2,7,317,217.42,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2003-11-14,2003,2,7,318,219.89,0.88,4,Mod_Dry,29,4,2,2,30,67,0.3,152.9,0.69,152.9,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,827
2003-11-15,2003,2,7,319,217.97,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000337,0.11,0.00431,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2003-11-16,2003,2,7,320,217.7,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2003-11-17,2003,2,7,321,219.61,0.88,4,Mod_Dry,29,4,2,2,30,67,0.3,152.6,0.69,152.6,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00872,0.000342,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2003-11-18,2003,2,7,322,220.43,0.88,4,Mod_Dry,29,4,2,2,30,67,0.3,153.4,0.7,153.4,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00879,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
2003-11-19,2003,2,8,323,217.42,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2003-11-20,2003,2,8,324,218.24,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2003-11-21,2003,2,8,325,223.44,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,156.4,0.7,156.4,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00905,0.000355,0.112,0.0044,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2003-11-22,2003,2,8,326,224.81,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,157.8,0.7,157.8,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00916,0.00036,0.113,0.00443,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2003-11-23,2003,2,8,327,225.08,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,158.1,0.7,158.1,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00919,0.000361,0.113,0.00443,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2003-11-24,2003,2,8,328,229.18,0.85,4,Mod_Dry,29,4,2,2,30,67,0.29,162.2,0.71,162.2,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00954,0.000375,0.115,0.00451,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,879
2003-11-25,2003,2,8,329,230.55,0.85,4,Mod_Dry,29,4,2,2,30,67,0.29,163.6,0.71,163.6,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00965,0.00038,0.115,0.00453,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,38,37,37,887
2003-11-26,2003,2,9,330,231.92,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,164.9,0.71,164.9,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00977,0.000384,0.116,0.00456,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.918,38.3,37.3,37.3,895
2003-11-27,2003,2,9,331,233.28,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,166.3,0.71,166.3,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.107,0.00988,0.000389,0.116,0.00458,1,0.167,0.283,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2003-11-28,2003,2,9,332,233.01,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,166,0.71,166,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00986,0.000388,0.116,0.00458,1,0.167,0.283,0.0111,25.1,0.944,0.973,0.918,38.6,37.6,37.6,901
2003-11-29,2003,2,9,333,233.83,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,166.8,0.71,166.8,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00993,0.000391,0.117,0.00459,1,0.168,0.284,0.0112,25.1,0.944,0.973,0.919,38.8,37.8,37.8,906
2003-11-30,2003,2,9,334,233.56,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,166.6,0.71,166.6,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00991,0.00039,0.117,0.00459,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
2003-12-01,2003,3,9,335,233.28,0.84,4,Mod_Dry,31,5,3,2,36,77,0.33,156.3,0.67,156.3,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00903,0.000356,0.113,0.00447,1,0.153,0.267,0.0105,25.1,0.941,0.97,0.913,36.2,35.2,35.2,844
2003-12-02,2003,3,9,336,236.29,0.83,4,Mod_Dry,31,5,3,2,36,77,0.33,159.3,0.67,159.3,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.106,0.00929,0.000366,0.115,0.00452,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,36.9,35.8,35.8,860
2003-12-03,2003,3,10,337,236.02,0.83,4,Mod_Dry,31,5,3,2,36,77,0.33,159,0.67,159,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00927,0.000365,0.115,0.00452,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2003-12-04,2003,3,10,338,232.46,0.84,4,Mod_Dry,31,5,3,2,36,77,0.33,155.5,0.67,155.5,0,0,0,0,-2,2,31,5,3,0,38,194,990,964.6,25.4,0.104,0.00896,0.000353,0.113,0.00445,1,0.152,0.265,0.0105,25.1,0.941,0.97,0.912,36,35,35,839
2003-12-05,2003,3,10,339,230,0.85,4,Mod_Dry,31,5,3,2,36,77,0.34,153,0.67,153,0,0,0,0,-2,2,31,5,3,0,38,192,990,964.6,25.4,0.103,0.00876,0.000344,0.112,0.00441,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.5,34.4,34.4,826
2003-12-06,2003,3,10,340,228.64,0.85,4,Mod_Dry,31,5,3,2,36,77,0.34,151.6,0.66,151.6,0,0,0,0,-2,2,31,5,3,0,38,191,990,964.6,25.4,0.103,0.00864,0.00034,0.111,0.00438,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2003-12-07,2003,3,10,341,226.72,0.86,4,Mod_Dry,31,5,3,2,36,77,0.34,149.7,0.66,149.7,0,0,0,0,-2,2,31,5,3,0,38,189,990,964.6,25.4,0.102,0.00848,0.000333,0.111,0.00435,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.7,33.7,33.7,808
2003-12-08,2003,3,10,342,226.99,0.86,4,Mod_Dry,31,5,3,2,36,77,0.34,150,0.66,150,0,0,0,0,-2,2,31,5,3,0,38,189,990,964.6,25.4,0.102,0.0085,0.000334,0.111,0.00435,1,0.145,0.256,0.0101,25.2,0.939,0.97,0.911,34.8,33.7,33.7,810
2003-12-09,2003,3,10,343,231.1,0.85,4,Mod_Dry,31,5,3,2,36,77,0.33,154.1,0.67,154.1,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.104,0.00885,0.000348,0.113,0.00443,1,0.151,0.263,0.0104,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2003-12-10,2003,3,11,344,234.65,0.84,4,Mod_Dry,31,5,3,2,36,77,0.33,157.7,0.67,157.7,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00915,0.00036,0.114,0.00449,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,851
2003-12-11,2003,3,11,345,238.21,0.83,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2003-12-12,2003,3,11,346,241.76,0.82,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2003-12-13,2003,3,11,347,244.22,0.81,5,Dry,26,4,3,2,24,59,0.24,185.2,0.76,185.2,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2003-12-14,2003,3,11,348,247.23,0.8,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2003-12-15,2003,3,11,349,250.24,0.79,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2003-12-16,2003,3,11,350,253.24,0.78,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2003-12-17,2003,3,12,351,256.25,0.77,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2003-12-18,2003,3,12,352,257.07,0.77,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2003-12-19,2003,3,12,353,257.35,0.77,5,Dry,26,4,3,2,24,59,0.23,198.3,0.77,198.3,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2003-12-20,2003,3,12,354,260.9,0.76,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2003-12-21,2003,3,12,355,263.36,0.76,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2003-12-22,2003,3,12,356,265.82,0.75,5,Dry,26,4,3,2,24,59,0.22,206.8,0.78,206.8,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.3,47.3,1130
2003-12-23,2003,3,12,357,269.38,0.75,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2003-12-24,2003,3,13,358,272.93,0.74,5,Dry,26,4,3,2,24,59,0.22,213.9,0.78,213.9,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000553,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2003-12-25,2003,3,13,359,276.49,0.73,5,Dry,26,4,3,2,24,59,0.21,217.5,0.79,217.5,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000565,0.138,0.00548,1,0.236,0.374,0.0149,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2003-12-26,2003,3,13,360,278.4,0.73,5,Dry,26,4,3,2,24,59,0.21,219.4,0.79,219.4,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2003-12-27,2003,3,13,361,280.31,0.73,5,Dry,26,4,3,2,24,59,0.21,221.3,0.79,221.3,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0146,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2003-12-28,2003,3,13,362,284.42,0.72,5,Dry,26,4,3,2,24,59,0.21,225.4,0.79,225.4,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000593,0.142,0.00563,1,0.247,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2003-12-29,2003,3,13,363,285.78,0.72,5,Dry,26,4,3,2,24,59,0.21,226.8,0.79,226.8,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000597,0.142,0.00565,2,0.0956,0.238,0.00945,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2003-12-30,2003,3,13,364,287.7,0.71,5,Dry,26,4,3,2,24,59,0.2,228.7,0.8,228.7,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000604,0.143,0.00569,2,0.0969,0.24,0.00954,24.9,0.923,0.97,0.895,25.8,25,50,1200
2003-12-31,2003,3,14,365,291.25,0.71,5,Dry,26,4,3,2,24,59,0.2,232.3,0.8,232.3,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000616,0.145,0.00575,2,0.0993,0.244,0.0097,24.9,0.924,0.97,0.896,26.2,25.4,50.8,1220
2004-01-01,2003,4,14,1,298.64,0.7,5,Dry,29,5,4,2,33,73,0.24,225.6,0.76,225.6,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2004-01-02,2003,4,14,2,305.47,0.69,5,Dry,29,5,4,2,33,73,0.24,232.5,0.76,232.5,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000619,0.146,0.00584,2,0.0994,0.246,0.00981,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
2004-01-03,2003,4,14,3,310.67,0.68,5,Dry,29,5,4,2,33,73,0.23,237.7,0.77,237.7,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000637,0.149,0.00594,2,0.103,0.252,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1250
2004-01-04,2003,4,14,4,313.13,0.68,5,Dry,29,5,4,2,33,73,0.23,240.1,0.77,240.1,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2004-01-05,2003,4,14,5,317.23,0.67,5,Dry,29,5,4,2,33,73,0.23,244.2,0.77,244.2,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.3,1280
2004-01-06,2003,4,14,6,323.52,0.67,5,Dry,29,5,4,2,33,73,0.23,250.5,0.77,250.5,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0172,0.00069,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.901,28.2,27.4,54.7,1310
2004-01-07,2003,4,15,7,334.18,0.65,5,Dry,29,5,4,2,33,73,0.22,261.2,0.78,261.2,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000894,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2004-01-08,2003,4,15,8,344.85,0.64,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
2004-01-09,2003,4,15,9,356.6,0.63,5,Dry,29,5,4,2,33,73,0.2,283.6,0.8,283.6,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0329,0.00132,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,61.9,1490
2004-01-10,2003,4,15,10,370.55,0.62,5,Dry,29,5,4,2,33,73,0.2,297.6,0.8,297.6,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0394,0.00159,0.193,0.00782,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.5,32.5,64.9,1560
2004-01-11,2003,4,15,11,385.04,0.61,5,Dry,29,5,4,2,33,73,0.19,312,0.81,312,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2004-01-12,2003,4,15,12,401.72,0.59,5,Dry,29,5,4,2,33,73,0.18,328.7,0.82,328.7,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0542,0.0022,0.219,0.00891,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.5,1720
2004-01-13,2003,4,15,13,419.49,0.58,5,Dry,29,5,4,2,33,73,0.17,346.5,0.83,346.5,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0625,0.00255,0.234,0.00954,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.923,38.8,37.8,75.6,1810
2004-01-14,2003,4,16,14,438.36,0.57,5,Dry,29,5,4,2,33,73,0.17,365.4,0.83,365.4,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0714,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.9,1920
2004-01-15,2003,4,16,15,453.95,0.55,5,Dry,29,5,4,2,33,73,0.16,380.9,0.84,380.9,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0788,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.933,42.5,41.7,83.3,2000
2004-01-16,2003,4,16,16,467.89,0.55,5,Dry,29,5,4,2,33,73,0.16,394.9,0.84,394.9,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0854,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2004-01-17,2003,4,16,17,482.93,0.54,5,Dry,29,5,4,2,33,73,0.15,409.9,0.85,409.9,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0925,0.00382,0.286,0.0118,2,0.219,0.505,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.3,2140
2004-01-18,2003,4,16,18,501.25,0.52,5,Dry,29,5,4,2,33,73,0.15,428.3,0.85,428.3,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00419,0.301,0.0125,2,0.232,0.533,0.0221,23.6,0.957,0.98,0.938,47.4,46.5,93,2230
2004-01-19,2003,4,16,19,520.12,0.51,5,Dry,29,5,4,2,33,73,0.14,447.1,0.86,447.1,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2004-01-20,2003,4,16,20,537.89,0.5,5,Dry,29,5,4,2,33,73,0.14,464.9,0.86,464.9,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.118,0.00494,0.331,0.0138,2,0.256,0.588,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
2004-01-21,2003,4,17,21,556.21,0.49,5,Dry,29,5,4,2,33,73,0.13,483.2,0.87,483.2,0,0,0,0,-2,2,29,5,4,0,35,521,990,966.1,23.9,0.223,0.127,0.00532,0.35,0.0146,3,0.16,0.51,0.0213,23.4,0.944,0.97,0.916,34.9,33.8,102,2440
2004-01-22,2003,4,17,22,572.89,0.49,5,Dry,29,5,4,2,33,73,0.13,499.9,0.87,499.9,0,0,0,0,-2,2,29,5,4,0,35,538,990,966.2,23.8,0.232,0.135,0.00566,0.367,0.0154,3,0.167,0.535,0.0224,23.3,0.946,0.97,0.918,36,34.9,105,2510
2004-01-23,2003,4,17,23,586.84,0.48,5,Dry,29,5,4,2,33,73,0.12,513.8,0.88,513.8,0,0,0,0,-2,2,29,5,4,0,35,552,990,966.2,23.8,0.24,0.144,0.00607,0.384,0.0162,3,0.174,0.558,0.0235,23.2,0.948,0.97,0.919,36.9,35.8,107,2580
2004-01-24,2003,4,17,24,601.88,0.47,5,Dry,29,5,4,2,33,73,0.12,528.9,0.88,528.9,0,0,0,0,-2,2,29,5,4,0,35,567,990,966.3,23.7,0.249,0.154,0.00651,0.403,0.017,3,0.18,0.583,0.0246,23.1,0.949,0.972,0.922,37.9,36.8,111,2650
2004-01-25,2003,4,17,25,618.56,0.46,5,Dry,29,5,4,2,33,73,0.12,545.6,0.88,545.6,0,0,0,0,-2,2,29,5,4,0,35,584,990,966.4,23.6,0.258,0.165,0.007,0.424,0.0179,3,0.188,0.612,0.0259,23,0.95,0.974,0.926,39,38,114,2740
2004-01-26,2003,4,17,26,633.6,0.46,5,Dry,29,5,4,2,33,73,0.12,560.6,0.89,560.6,0,0,0,0,-2,2,29,5,4,0,35,599,990,966.4,23.6,0.267,0.175,0.00745,0.442,0.0188,3,0.195,0.637,0.027,22.9,0.952,0.976,0.929,40,39,117,2810
2004-01-27,2003,4,17,27,649.73,0.45,5,Dry,29,5,4,2,33,73,0.11,576.7,0.89,576.7,0,0,0,0,-2,2,29,5,4,0,35,615,990,966.5,23.5,0.276,0.186,0.00793,0.462,0.0197,3,0.202,0.664,0.0283,22.8,0.953,0.978,0.932,41,40.1,120,2890
2004-01-28,2003,4,18,28,670.24,0.44,5,Dry,29,5,4,2,33,73,0.11,597.2,0.89,597.2,0,0,0,0,-2,2,29,5,4,0,35,635,990,966.6,23.4,0.288,0.2,0.00854,0.487,0.0208,3,0.211,0.699,0.0298,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
2004-01-29,2003,4,18,29,691.29,0.43,5,Dry,29,5,4,2,33,73,0.11,618.3,0.89,618.3,0,0,0,0,-2,2,29,5,4,0,35,656,990,966.7,23.3,0.299,0.214,0.00917,0.514,0.022,3,0.221,0.734,0.0315,22.6,0.955,0.98,0.936,43.6,42.8,128,3080
2004-01-30,2003,4,18,30,712.35,0.42,5,Dry,29,5,4,2,33,73,0.1,639.4,0.9,639.4,0,0,0,0,-2,2,29,5,4,0,35,677,990,966.7,23.3,0.311,0.228,0.00981,0.54,0.0232,3,0.23,0.77,0.0331,22.5,0.956,0.98,0.937,44.9,44,132,3170
2004-01-31,2003,4,18,31,735.04,0.42,5,Dry,29,5,4,2,33,73,0.099,662,0.9,662,0,0,0,0,-2,2,29,5,4,0,35,700,990,966.8,23.2,0.324,0.243,0.0105,0.568,0.0245,3,0.24,0.808,0.0349,22.4,0.957,0.98,0.938,46.3,45.4,136,3270
2004-02-01,2003,5,18,32,758.28,0.41,4,Mod_Dry,36,6,5,4,54,105,0.14,653.3,0.86,653.3,0,0,0,0,-4,4,36,6,5,0,58,700,990,966.9,23.1,0.324,0.237,0.0103,0.562,0.0244,3,0.236,0.798,0.0346,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2004-02-02,2003,5,18,33,774.84,0.4,4,Mod_Dry,36,6,5,4,54,105,0.14,669.8,0.86,669.8,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.248,0.0108,0.582,0.0253,3,0.244,0.826,0.0359,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2004-02-03,2003,5,18,34,789.56,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,684.6,0.87,684.6,0,0,0,0,-4,4,36,6,5,0,58,732,990,967.1,22.9,0.342,0.258,0.0113,0.601,0.0262,3,0.251,0.851,0.0371,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2004-02-04,2003,5,19,35,807.18,0.38,4,Mod_Dry,36,6,5,4,54,105,0.13,702.2,0.87,702.2,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
2004-02-05,2003,5,19,36,826.74,0.37,4,Mod_Dry,36,6,5,4,54,105,0.13,721.7,0.87,721.7,0,0,0,0,-4,4,36,6,5,0,58,769,990,967.2,22.8,0.363,0.283,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2004-02-06,2003,5,19,37,847.8,0.36,4,Mod_Dry,36,6,5,4,54,105,0.12,742.8,0.88,742.8,0,0,0,0,-4,4,36,6,5,0,58,790,990,967.3,22.7,0.378,0.297,0.0131,0.675,0.0297,3,0.277,0.952,0.0419,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
2004-02-07,2003,5,19,38,874.32,0.36,4,Mod_Dry,36,6,5,4,54,105,0.12,769.3,0.88,769.3,0,0,0,0,-4,4,36,6,5,0,58,816,990,967.4,22.6,0.402,0.311,0.0138,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,52,48.2,145,3470
2004-02-08,2003,5,19,39,902.33,0.35,4,Mod_Dry,36,6,5,4,54,105,0.12,797.3,0.88,797.3,0,0,0,0,-4,4,36,6,5,0,58,844,990,967.5,22.5,0.428,0.325,0.0144,0.753,0.0335,4,0.212,0.964,0.0429,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2004-02-09,2003,5,19,40,936.27,0.34,4,Mod_Dry,36,6,5,4,54,105,0.11,831.3,0.89,831.3,0,0,0,0,-4,4,36,6,5,0,58,878,990,967.6,22.4,0.459,0.341,0.0153,0.8,0.0358,4,0.223,1.02,0.0458,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
2004-02-10,2003,5,19,41,971.74,0.33,4,Mod_Dry,36,6,5,4,54,105,0.11,866.7,0.89,866.7,0,0,0,0,-4,4,36,6,5,0,58,914,990,967.8,22.2,0.491,0.359,0.0161,0.85,0.0383,4,0.235,1.08,0.0488,21.1,0.955,0.98,0.936,42.9,42,168,4030
2004-02-11,2003,5,20,42,1008.6,0.32,3,Normal,43,7,5,4,78,137,0.14,871.6,0.86,871.6,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.503,0.361,0.0163,0.864,0.0391,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,41.9,168,4030
2004-02-12,2003,5,20,43,1051.8,0.31,3,Normal,43,7,5,4,78,137,0.13,914.9,0.87,914.9,0,0,0,0,-4,4,43,7,5,0,82,970,990,968.1,21.9,0.543,0.382,0.0174,0.925,0.0421,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.6,174,4190
2004-02-13,2003,5,20,44,1096.6,0.3,3,Normal,43,7,5,4,78,137,0.13,959.6,0.88,959.6,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.584,0.403,0.0185,0.987,0.0453,4,0.266,1.25,0.0575,20.5,0.956,0.98,0.936,46.2,45.3,181,4340
2004-02-14,2003,5,20,45,1142.7,0.29,3,Normal,43,7,5,4,78,137,0.12,1006,0.88,1006,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.641,0.436,0.0201,1.08,0.0497,4,0.281,1.36,0.0627,20.3,0.956,0.98,0.936,47.8,46.9,187,4500
2004-02-15,2003,5,20,46,1190,0.29,3,Normal,43,7,5,4,78,137,0.12,1053,0.89,1053,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.71,0.542,0.0252,1.25,0.0582,4,0.291,1.54,0.0718,20,0.955,0.98,0.936,49.2,48.2,193,4630
2004-02-16,2003,5,20,47,1238.5,0.28,3,Normal,43,7,5,4,78,137,0.11,1102,0.89,1100,2,0,0,0,-4,6,43,7,5,0,84,1160,990,968.6,21.4,0.779,0.648,0.0304,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2004-02-17,2003,5,20,48,1282.3,0.27,3,Normal,43,7,5,4,78,137,0.11,1145,0.89,1100,45,10,1,1,-3,36,53,8,6,1,114,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.0681,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2004-02-18,2003,5,21,49,1320.8,0.27,3,Normal,43,7,5,4,78,137,0.1,1184,0.9,1100,84,19,3,3,-1,60,62,10,8,3,138,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
