date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-02-19,2003,5,21,50,1360,0.26,3,Normal,43,7,5,4,78,137,0.1,1223,0.9,1100,123,28,4,4,0,87,71,11,9,4,165,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2004-02-20,2003,5,21,51,1393.5,0.26,3,Normal,43,7,5,4,78,137,0.098,1257,0.9,1100,157,35,5,5,1,111,78,12,10,5,189,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2004-02-21,2003,5,21,52,1408.9,0.25,2,Mod_Wet,49,8,7,5,93,162,0.12,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2004-02-22,2003,5,21,53,1424.4,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,208,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2004-02-23,2003,5,21,54,1446.2,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1284,0.89,1100,184,42,6,6,1,129,91,14,13,6,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2004-02-24,2003,5,21,55,1461.8,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1300,0.89,1100,200,45,6,6,1,142,94,14,13,6,235,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2004-02-25,2003,5,22,56,1477.6,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1316,0.89,1100,216,49,6,7,1,153,98,14,14,6,246,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2004-02-26,2003,5,22,57,1493.4,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1331,0.89,1100,231,51,7,7,2,164,100,15,14,7,257,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2004-02-27,2003,5,22,58,1515.7,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1354,0.89,1100,254,51,8,8,3,184,100,16,15,8,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2004-02-28,2003,5,22,59,1538.1,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1376,0.9,1100,276,51,8,8,3,206,100,16,15,8,299,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2004-02-29,2003,5,22,60,1560.6,0.22,2,Mod_Wet,49,8,7,5,93,162,0.1,1399,0.9,1100,299,51,9,9,4,226,100,17,16,9,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2004-03-01,2003,6,22,61,1589.8,0.22,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2004-03-02,2003,6,22,62,1625.8,0.22,3,Normal,49,9,9,9,107,183,0.11,1443,0.89,1100,343,51,9,10,1,272,100,18,19,10,379,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2004-03-03,2003,6,23,63,1662.2,0.21,3,Normal,49,9,9,9,107,183,0.11,1479,0.89,1100,379,51,9,12,2,305,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2004-03-04,2003,6,23,64,1712.2,0.2,3,Normal,49,9,9,9,107,183,0.11,1529,0.89,1100,429,51,9,13,4,352,100,18,22,13,459,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2004-03-05,2003,6,23,65,1769.7,0.2,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2004-03-06,2003,6,23,66,1834.7,0.19,3,Normal,49,9,9,9,107,183,0.1,1652,0.9,1100,552,51,9,16,8,468,100,18,25,17,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2004-03-07,2003,6,23,67,1900.7,0.18,3,Normal,49,9,9,9,107,183,0.096,1718,0.9,1100,618,51,9,16,10,532,100,18,25,19,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2004-03-08,2003,6,23,68,1974.5,0.17,3,Normal,49,9,9,9,107,183,0.093,1792,0.91,1100,692,51,9,16,12,604,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2004-03-09,2003,6,23,69,2056.6,0.16,3,Normal,49,9,9,9,107,183,0.089,1874,0.91,1100,774,51,9,16,14,684,100,18,25,23,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2004-03-10,2003,6,24,70,2139.8,0.15,3,Normal,49,9,9,9,107,183,0.086,1957,0.91,1100,857,51,9,16,17,764,100,18,25,26,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2004-03-11,2003,6,24,71,2231.5,0.15,3,Normal,49,9,9,9,107,183,0.082,2048,0.92,1100,948,51,9,16,19,853,100,18,25,28,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2004-03-12,2003,6,24,72,2302,0.14,3,Normal,49,9,9,9,107,183,0.08,2119,0.92,1100,1020,51,9,16,22,921,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2004-03-13,2003,6,24,73,2365.8,0.14,3,Normal,49,9,9,9,107,183,0.077,2183,0.92,1100,1080,51,9,16,23,984,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2004-03-14,2003,6,24,74,2437.7,0.13,3,Normal,49,9,9,9,107,183,0.075,2255,0.93,1100,1160,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2004-03-15,2003,6,24,75,2510.3,0.12,3,Normal,49,9,9,9,107,183,0.073,2327,0.93,1100,1230,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2004-03-16,2003,6,24,76,2591.3,0.12,3,Normal,49,9,9,9,107,183,0.071,2408,0.93,1100,1310,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2004-03-17,2003,6,25,77,2680.9,0.11,3,Normal,49,9,9,9,107,183,0.068,2498,0.93,1100,1400,51,9,16,33,1290,100,18,25,42,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2004-03-18,2003,6,25,78,2779.4,0.1,3,Normal,49,9,9,9,107,183,0.066,2596,0.93,1100,1500,51,9,16,36,1380,100,18,25,45,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2004-03-19,2003,6,25,79,2886.9,0.097,3,Normal,49,9,9,9,107,183,0.063,2704,0.94,1100,1600,51,9,16,39,1490,100,18,25,48,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2004-03-20,2003,6,25,80,3011.9,0.088,3,Normal,49,9,9,9,107,183,0.061,2829,0.94,1100,1730,51,9,16,43,1610,100,18,25,52,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2004-03-21,2003,6,25,81,3146.6,0.081,2,Mod_Wet,59,11,12,13,144,239,0.076,2908,0.92,1100,1810,41,7,13,41,1710,100,18,25,54,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2004-03-22,2003,6,25,82,3299.7,0.072,2,Mod_Wet,59,11,12,13,144,239,0.072,3061,0.93,1100,1960,41,7,13,46,1850,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2004-03-23,2003,6,25,83,3429.6,0.062,2,Mod_Wet,59,11,12,13,144,239,0.07,3191,0.93,1100,2090,41,7,13,50,1980,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2004-03-24,2003,6,26,84,3569.4,0.053,2,Mod_Wet,59,11,12,13,144,239,0.067,3330,0.93,1100,2230,41,7,13,54,2120,100,18,25,67,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2004-03-25,2003,6,26,85,3710.8,0.044,2,Mod_Wet,59,11,12,13,144,239,0.064,3472,0.94,1100,2370,41,7,13,58,2250,100,18,25,71,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2004-03-26,2003,6,26,86,3862.3,0.038,2,Mod_Wet,59,11,12,13,144,239,0.062,3623,0.94,1100,2520,41,7,13,63,2400,100,18,25,76,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,124,2960
2004-03-27,2003,6,26,87,4015.5,0.033,2,Mod_Wet,59,11,12,13,144,239,0.059,3777,0.94,1100,2680,41,7,13,67,2550,100,18,25,80,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2004-03-28,2003,6,26,88,4170.4,0.029,2,Mod_Wet,59,11,12,13,144,239,0.057,3931,0.94,1100,2830,41,7,13,67,2700,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.1,29.2,117,2810
2004-03-29,2003,6,26,89,4326.8,0.025,2,Mod_Wet,59,11,12,13,144,239,0.055,4088,0.94,1100,2990,41,7,13,67,2860,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.5,114,2730
2004-03-30,2003,6,26,90,4475.6,0.021,2,Mod_Wet,59,11,12,13,144,239,0.053,4237,0.95,1100,3140,41,7,13,67,3010,100,18,25,80,3150,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2004-03-31,2003,6,27,91,4607.6,0.018,2,Mod_Wet,59,11,12,13,144,239,0.052,4369,0.95,1100,3270,41,7,13,67,3140,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2004-04-01,2003,7,27,92,4731.3,0.015,2,Mod_Wet,70,14,18,25,168,295,0.062,4436,0.94,1100,3340,30,4,7,55,3240,100,18,25,80,3410,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.1,105,2510
2004-04-02,2003,7,27,93,4837.4,0.013,2,Mod_Wet,70,14,18,25,168,295,0.061,4542,0.94,1100,3440,30,4,7,55,3350,100,18,25,80,3510,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.907,0.97,0.88,26.7,25.2,101,2420
2004-04-03,2003,7,27,94,4925.5,0.011,2,Mod_Wet,70,14,18,25,168,295,0.06,4630,0.94,1100,3530,30,4,7,55,3430,100,18,25,80,3600,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.901,0.97,0.874,26.1,24.4,97.7,2340
2004-04-04,2003,7,27,95,4995.3,0.0091,2,Mod_Wet,70,14,18,25,168,295,0.059,4700,0.94,1100,3600,30,4,7,55,3500,100,18,25,80,3670,1240,990,977.5,12.5,0.926,0.648,0.0518,1.57,0.126,4,0.3,1.87,0.15,10.6,0.896,0.97,0.869,25.7,23.8,95.1,2280
2004-04-05,2003,7,27,96,5056.1,0.008,2,Mod_Wet,70,14,18,25,168,295,0.058,4761,0.94,1100,3660,30,4,7,55,3570,100,18,25,80,3730,1240,990,977.6,12.4,0.922,0.648,0.0522,1.57,0.126,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.4,23.4,93.6,2250
2004-04-06,2003,7,27,97,5098.2,0.0071,2,Mod_Wet,70,14,18,25,168,295,0.058,4803,0.94,1100,3700,30,4,7,55,3610,100,18,25,80,3780,1240,990,977.7,12.4,0.921,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.864,25.2,23.1,92.4,2220
2004-04-07,2003,7,28,98,5131.1,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.058,4836,0.94,1100,3740,30,4,7,55,3640,100,18,25,80,3810,1240,990,977.7,12.3,0.92,0.648,0.0527,1.57,0.127,4,0.3,1.87,0.152,10.4,0.889,0.97,0.863,25,22.9,91.5,2200
2004-04-08,2003,7,28,99,5154.6,0.006,2,Mod_Wet,70,14,18,25,168,295,0.057,4860,0.94,1100,3760,30,4,7,55,3660,100,18,25,80,3830,1240,990,977.7,12.3,0.919,0.648,0.0528,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.861,24.9,22.7,90.9,2180
2004-04-09,2003,7,28,100,5159.3,0.006,2,Mod_Wet,70,14,18,25,168,295,0.057,4864,0.94,1100,3760,30,4,7,55,3670,100,18,25,80,3840,1240,990,977.8,12.3,0.919,0.648,0.0528,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.861,24.9,22.7,90.8,2180
2004-04-10,2003,7,28,101,5164,0.0059,2,Mod_Wet,70,14,18,25,168,295,0.057,4869,0.94,1100,3770,30,4,7,55,3670,100,18,25,80,3840,1240,990,977.8,12.3,0.919,0.648,0.0529,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.861,24.9,22.7,90.6,2180
2004-04-11,2003,7,28,102,5159.3,0.006,1,Wet,84,14,20,27,219,364,0.071,4795,0.93,1100,3700,16,4,5,53,3620,100,18,25,80,3840,1240,990,977.8,12.3,0.919,0.648,0.0528,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.861,24.9,22.7,90.8,2180
2004-04-12,2003,7,28,103,5145.2,0.0062,1,Wet,84,14,20,27,219,364,0.071,4781,0.93,1100,3680,16,4,5,53,3600,100,18,25,80,3820,1240,990,977.7,12.3,0.919,0.648,0.0527,1.57,0.128,4,0.3,1.87,0.152,10.4,0.889,0.97,0.862,25,22.8,91.1,2190
2004-04-13,2003,7,28,104,5131.1,0.0065,1,Wet,84,14,20,27,219,364,0.071,4767,0.93,1100,3670,16,4,5,53,3590,100,18,25,80,3810,1240,990,977.7,12.3,0.92,0.648,0.0527,1.57,0.127,4,0.3,1.87,0.152,10.4,0.889,0.97,0.863,25,22.9,91.5,2200
2004-04-14,2003,7,29,105,5107.6,0.007,1,Wet,84,14,20,27,219,364,0.071,4744,0.93,1100,3640,16,4,5,53,3570,100,18,25,80,3790,1240,990,977.7,12.3,0.921,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.864,25.1,23,92.2,2210
2004-04-15,2003,7,29,106,5084.2,0.0074,1,Wet,84,14,20,27,219,364,0.072,4720,0.93,1100,3620,16,4,5,53,3540,100,18,25,80,3760,1240,990,977.6,12.4,0.921,0.648,0.0524,1.57,0.127,4,0.3,1.87,0.151,10.5,0.892,0.97,0.865,25.3,23.2,92.8,2230
2004-04-16,2003,7,29,107,5051.4,0.008,1,Wet,84,14,20,27,219,364,0.072,4687,0.93,1100,3590,16,4,5,53,3510,100,18,25,80,3730,1240,990,977.6,12.4,0.922,0.648,0.0522,1.57,0.126,4,0.3,1.87,0.151,10.6,0.894,0.97,0.867,25.4,23.4,93.7,2250
2004-04-17,2003,7,29,108,5018.7,0.0087,1,Wet,84,14,20,27,219,364,0.072,4655,0.93,1100,3560,16,4,5,53,3480,100,18,25,80,3700,1240,990,977.5,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.6,23.7,94.6,2270
2004-04-18,2003,7,29,109,4976.7,0.0095,1,Wet,84,14,20,27,219,364,0.073,4613,0.93,1100,3510,16,4,5,53,3440,100,18,25,80,3650,1240,990,977.5,12.5,0.926,0.648,0.0517,1.57,0.126,4,0.3,1.87,0.15,10.7,0.897,0.97,0.871,25.8,24,95.8,2300
2004-04-19,2003,7,29,110,4934.8,0.01,1,Wet,84,14,20,27,219,364,0.074,4571,0.93,1100,3470,16,4,5,53,3390,100,18,25,80,3610,1240,990,977.4,12.6,0.926,0.648,0.0514,1.57,0.125,4,0.3,1.87,0.149,10.7,0.9,0.97,0.873,26.1,24.3,97.3,2340
2004-04-20,2003,7,29,111,4893,0.011,1,Wet,84,14,20,27,219,364,0.074,4529,0.93,1100,3430,16,4,5,53,3350,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.3,24.7,98.9,2370
2004-04-21,2003,7,30,112,4842,0.013,1,Wet,84,14,20,27,219,364,0.075,4478,0.93,1100,3380,16,4,5,53,3300,100,18,25,80,3520,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.907,0.97,0.879,26.7,25.2,101,2420
2004-04-22,2003,7,30,113,4791.2,0.014,1,Wet,84,14,20,27,219,364,0.076,4427,0.92,1100,3330,16,4,5,53,3250,100,18,25,80,3470,1240,990,977.1,12.9,0.926,0.648,0.0503,1.57,0.122,4,0.3,1.87,0.146,11,0.91,0.97,0.883,27,25.7,103,2460
2004-04-23,2003,7,30,114,4740.5,0.015,1,Wet,84,14,20,27,219,364,0.077,4377,0.92,1100,3280,16,4,5,53,3200,100,18,25,80,3420,1240,990,977,13,0.926,0.648,0.05,1.57,0.121,4,0.3,1.87,0.145,11.1,0.911,0.97,0.884,27.2,26.1,104,2500
2004-04-24,2003,7,30,115,4690,0.016,1,Wet,84,14,20,27,219,364,0.078,4326,0.92,1100,3230,16,4,5,53,3150,100,18,25,80,3370,1240,990,976.9,13.1,0.926,0.648,0.0496,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.5,26.5,106,2540
2004-04-25,2003,7,30,116,4630.4,0.018,1,Wet,84,14,20,27,219,364,0.079,4266,0.92,1100,3170,16,4,5,53,3090,100,18,25,80,3310,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.12,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2004-04-26,2003,7,30,117,4571.1,0.019,1,Wet,84,14,20,27,219,364,0.08,4207,0.92,1100,3110,16,4,5,53,3030,100,18,25,80,3250,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2004-04-27,2003,7,30,118,4511.9,0.02,1,Wet,84,14,20,27,219,364,0.081,4148,0.92,1100,3050,16,4,5,53,2970,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2640
2004-04-28,2003,7,31,119,4453,0.022,1,Wet,84,14,20,27,219,364,0.082,4089,0.92,1100,2990,16,4,5,53,2910,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2004-04-29,2003,7,31,120,4394.3,0.023,1,Wet,84,14,20,27,219,364,0.083,4030,0.92,1100,2930,16,4,5,53,2850,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2004-04-30,2003,7,31,121,4317.8,0.025,1,Wet,84,14,20,27,219,364,0.084,3954,0.92,1100,2850,16,4,5,53,2780,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2004-05-01,2003,8,31,122,4241.7,0.027,1,Wet,71,14,18,24,213,340,0.08,3902,0.92,1100,2800,29,4,7,56,2710,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,116,2770
2004-05-02,2003,8,31,123,4165.9,0.029,1,Wet,71,14,18,24,213,340,0.082,3826,0.92,1100,2730,29,4,7,56,2630,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.2,29.3,117,2810
2004-05-03,2003,8,31,124,4090.5,0.031,1,Wet,71,14,18,24,213,340,0.083,3751,0.92,1100,2650,29,4,7,56,2560,100,18,25,80,2770,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.6,119,2850
2004-05-04,2003,8,31,125,4015.5,0.033,1,Wet,71,14,18,24,213,340,0.085,3676,0.92,1100,2580,29,4,7,53,2480,100,18,25,77,2700,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2004-05-05,2003,8,32,126,3940.9,0.035,1,Wet,71,14,18,24,213,340,0.086,3601,0.91,1100,2500,29,4,7,51,2410,100,18,25,75,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2004-05-06,2003,8,32,127,3866.7,0.038,1,Wet,71,14,18,24,213,340,0.088,3527,0.91,1100,2430,29,4,7,49,2340,100,18,25,73,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,123,2960
2004-05-07,2003,8,32,128,3792.8,0.04,1,Wet,71,14,18,24,213,340,0.09,3453,0.91,1100,2350,29,4,7,47,2270,100,18,25,71,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2004-05-08,2003,8,32,129,3719.4,0.044,1,Wet,71,14,18,24,213,340,0.091,3379,0.91,1100,2280,29,4,7,44,2200,100,18,25,68,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2004-05-09,2003,8,32,130,3646.3,0.048,1,Wet,71,14,18,24,213,340,0.093,3306,0.91,1100,2210,29,4,7,42,2120,100,18,25,66,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2004-05-10,2003,8,32,131,3573.7,0.052,1,Wet,71,14,18,24,213,340,0.095,3234,0.91,1100,2130,29,4,7,40,2050,100,18,25,64,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2004-05-11,2003,8,32,132,3501.4,0.057,2,Mod_Wet,65,14,17,23,202,321,0.092,3180,0.91,1100,2080,35,4,8,39,1990,100,18,25,62,2200,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2004-05-12,2003,8,33,133,3429.6,0.062,2,Mod_Wet,65,14,17,23,202,321,0.094,3109,0.91,1100,2010,35,4,8,37,1930,100,18,25,60,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2004-05-13,2003,8,33,134,3358.2,0.068,2,Mod_Wet,65,14,17,23,202,321,0.096,3037,0.9,1100,1940,35,4,8,35,1860,100,18,25,58,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2004-05-14,2003,8,33,135,3287.3,0.073,2,Mod_Wet,65,14,17,23,202,321,0.098,2966,0.9,1100,1870,35,4,8,33,1790,100,18,25,56,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2004-05-15,2003,8,33,136,3200.2,0.078,2,Mod_Wet,65,14,17,23,202,321,0.1,2879,0.9,1100,1780,35,4,8,30,1700,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2004-05-16,2003,8,33,137,3113.8,0.083,2,Mod_Wet,65,14,17,23,202,321,0.1,2793,0.9,1100,1690,35,4,8,28,1620,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2004-05-17,2003,8,33,138,3028.1,0.087,2,Mod_Wet,65,14,17,23,202,321,0.11,2707,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2004-05-18,2003,8,33,139,2951.2,0.092,2,Mod_Wet,65,14,17,23,202,321,0.11,2630,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2004-05-19,2003,8,34,140,2874.9,0.098,2,Mod_Wet,65,14,17,23,202,321,0.11,2554,0.89,1100,1450,35,4,8,21,1390,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2004-05-20,2003,8,34,141,2799.2,0.1,2,Mod_Wet,65,14,17,23,202,321,0.12,2478,0.89,1100,1380,35,4,8,18,1310,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2004-05-21,2003,8,34,142,2724.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2403,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2004-05-22,2003,8,34,143,2657.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2336,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2004-05-23,2003,8,34,144,2591.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2270,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2004-05-24,2003,8,34,145,2525.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2205,0.87,1100,1110,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2004-05-25,2003,8,34,146,2460.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2140,0.87,1100,1040,35,4,8,8,985,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2004-05-26,2003,8,35,147,2403.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2083,0.87,1100,983,35,4,8,6,930,100,18,25,29,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2004-05-27,2003,8,35,148,2347,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2026,0.86,1100,926,35,4,8,5,874,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2004-05-28,2003,8,35,149,2290.9,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,1970,0.86,1100,870,35,4,8,3,820,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2004-05-29,2003,8,35,150,2220.4,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,1899,0.85,1100,799,35,4,8,1,751,100,18,25,24,953,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2004-05-30,2003,8,35,151,2143.4,0.15,2,Mod_Wet,65,14,17,23,202,321,0.15,1822,0.85,1100,722,35,4,8,-1,676,100,18,25,22,878,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2004-05-31,2003,8,35,152,2074.6,0.16,2,Mod_Wet,65,14,17,23,202,321,0.15,1754,0.84,1100,654,35,4,8,-3,610,100,18,25,20,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2004-06-01,2003,9,35,153,2006.5,0.17,2,Mod_Wet,62,12,14,16,153,257,0.13,1750,0.87,1100,650,38,6,11,4,591,100,18,25,20,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2004-06-02,2003,9,36,154,1946.3,0.17,2,Mod_Wet,62,12,14,16,153,257,0.13,1689,0.87,1100,589,38,6,11,2,532,100,18,25,18,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2004-06-03,2003,9,36,155,1886.7,0.18,2,Mod_Wet,62,12,14,16,153,257,0.14,1630,0.86,1100,530,38,6,11,0,475,100,18,25,16,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2004-06-04,2003,9,36,156,1827.8,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1571,0.86,1100,471,38,6,11,-2,418,100,18,25,14,571,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2004-06-05,2003,9,36,157,1776.5,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1519,0.85,1100,419,38,6,11,-3,367,100,18,25,13,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2004-06-06,2003,9,36,158,1725.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.15,1469,0.85,1100,369,38,6,11,-5,319,100,18,25,11,472,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2004-06-07,2003,9,36,159,1675.5,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1418,0.85,1100,318,38,6,10,-6,270,100,18,24,10,423,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2004-06-08,2003,9,36,160,1632.4,0.21,2,Mod_Wet,62,12,14,16,153,257,0.16,1375,0.84,1100,275,38,6,8,-8,231,100,18,22,8,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2004-06-09,2003,9,37,161,1589.8,0.22,2,Mod_Wet,62,12,14,16,153,257,0.16,1333,0.84,1100,233,38,6,7,-9,191,100,18,21,7,344,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2004-06-10,2003,9,37,162,1547.7,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1291,0.83,1100,191,38,6,6,-10,151,100,18,20,6,304,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2004-06-11,2003,9,37,163,1506.1,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1249,0.83,1100,149,34,4,5,-12,118,96,16,19,4,271,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2004-06-12,2003,9,37,164,1471.3,0.24,2,Mod_Wet,62,12,14,16,153,257,0.17,1214,0.82,1100,114,26,3,3,-13,95,88,15,17,3,248,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2004-06-13,2003,9,37,165,1436.8,0.25,2,Mod_Wet,62,12,14,16,153,257,0.18,1180,0.82,1100,80,18,2,2,-14,72,80,14,16,2,225,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2004-06-14,2003,9,37,166,1402.8,0.25,2,Mod_Wet,62,12,14,16,153,257,0.18,1146,0.82,1100,46,10,1,1,-15,49,72,13,15,1,202,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2004-06-15,2003,9,37,167,1350.9,0.26,2,Mod_Wet,62,12,14,16,153,257,0.19,1094,0.81,1094,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.818,0.634,0.0302,1.45,0.0692,4,0.299,1.75,0.0834,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2004-06-16,2003,9,38,168,1288.1,0.27,2,Mod_Wet,62,12,14,16,153,257,0.2,1031,0.8,1031,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.727,0.493,0.0233,1.22,0.0575,4,0.286,1.51,0.071,19.7,0.954,0.98,0.935,47.5,46.6,186,4470
2004-06-17,2003,9,38,169,1232.8,0.28,2,Mod_Wet,62,12,14,16,153,257,0.21,975.8,0.79,975.8,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.645,0.411,0.0192,1.06,0.0494,4,0.272,1.33,0.0622,20,0.955,0.98,0.936,45.8,44.9,179,4310
2004-06-18,2003,9,38,170,1184.4,0.29,2,Mod_Wet,62,12,14,16,153,257,0.22,927.4,0.78,927.4,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.584,0.388,0.018,0.972,0.0452,4,0.255,1.23,0.057,20.3,0.955,0.98,0.936,44.1,43.2,173,4140
2004-06-19,2003,9,38,171,1142.7,0.29,2,Mod_Wet,62,12,14,16,153,257,0.23,885.7,0.78,885.7,0,0,0,0,-16,16,62,12,14,0,169,974,990,968.3,21.7,0.546,0.368,0.017,0.914,0.0422,4,0.241,1.16,0.0534,20.5,0.954,0.98,0.935,42.5,41.6,167,4000
2004-06-20,2003,9,38,172,1101.9,0.3,2,Mod_Wet,62,12,14,16,153,257,0.23,844.9,0.77,844.9,0,0,0,0,-16,16,62,12,14,0,169,933,990,968.2,21.8,0.509,0.348,0.016,0.857,0.0393,4,0.228,1.08,0.0498,20.7,0.954,0.978,0.933,40.9,40,160,3840
2004-06-21,2003,9,38,173,1067.5,0.31,3,Normal,53,12,12,13,120,210,0.2,857.5,0.8,857.5,0,0,0,0,-13,13,53,12,12,0,133,934,990,968.1,21.9,0.51,0.354,0.0162,0.864,0.0395,4,0.232,1.1,0.0501,20.8,0.954,0.98,0.935,41.7,40.9,163,3920
2004-06-22,2003,9,38,174,1033.8,0.32,3,Normal,53,12,12,13,120,210,0.2,823.9,0.8,823.9,0,0,0,0,-13,13,53,12,12,0,133,901,990,968,22,0.48,0.338,0.0154,0.817,0.0372,4,0.221,1.04,0.0472,21,0.953,0.977,0.931,40.4,39.4,158,3780
2004-06-23,2003,9,39,175,1006.1,0.32,3,Normal,53,12,12,13,120,210,0.21,796.1,0.79,796.1,0,0,0,0,-13,13,53,12,12,0,133,873,990,967.9,22.1,0.454,0.324,0.0147,0.778,0.0353,4,0.211,0.99,0.0448,21.1,0.953,0.974,0.928,39.2,38.2,153,3670
2004-06-24,2003,9,39,176,979,0.33,3,Normal,53,12,12,13,120,210,0.21,769,0.79,769,0,0,0,0,-13,13,53,12,12,0,133,846,990,967.8,22.2,0.429,0.311,0.014,0.741,0.0334,3,0.285,1.03,0.0462,21.2,0.956,0.98,0.937,50.9,48.2,145,3470
2004-06-25,2003,9,39,177,952.64,0.34,3,Normal,53,12,12,13,120,210,0.22,742.6,0.78,742.6,0,0,0,0,-13,13,53,12,12,0,133,820,990,967.7,22.3,0.405,0.297,0.0133,0.702,0.0315,3,0.277,0.979,0.0439,21.3,0.957,0.98,0.938,49.5,48.2,145,3470
2004-06-26,2003,9,39,178,931.65,0.34,3,Normal,53,12,12,13,120,210,0.23,721.6,0.78,721.6,0,0,0,0,-13,13,53,12,12,0,133,799,990,967.6,22.4,0.386,0.283,0.0127,0.669,0.0299,3,0.267,0.936,0.0419,21.4,0.957,0.98,0.937,48.4,47.4,142,3410
2004-06-27,2003,9,39,179,911.22,0.35,3,Normal,53,12,12,13,120,210,0.23,701.2,0.77,701.2,0,0,0,0,-13,13,53,12,12,0,133,778,990,967.5,22.5,0.369,0.269,0.012,0.638,0.0284,3,0.258,0.896,0.0399,21.6,0.957,0.98,0.937,47.3,46.3,139,3340
2004-06-28,2003,9,39,180,891.39,0.35,3,Normal,53,12,12,13,120,210,0.24,681.4,0.76,681.4,0,0,0,0,-13,13,53,12,12,0,133,758,990,967.5,22.5,0.358,0.256,0.0114,0.614,0.0272,3,0.249,0.863,0.0383,21.7,0.957,0.98,0.937,46.2,45.3,136,3260
2004-06-29,2003,9,39,181,872.22,0.36,3,Normal,53,12,12,13,120,210,0.24,662.2,0.76,662.2,0,0,0,0,-13,13,53,12,12,0,133,739,990,967.4,22.6,0.347,0.243,0.0108,0.59,0.0261,3,0.24,0.83,0.0367,21.8,0.956,0.98,0.937,45.1,44.2,133,3180
2004-06-30,2003,9,40,182,857.81,0.36,3,Normal,53,12,12,13,120,210,0.24,647.8,0.76,647.8,0,0,0,0,-13,13,53,12,12,0,133,725,990,967.3,22.7,0.338,0.234,0.0103,0.572,0.0252,3,0.234,0.806,0.0356,21.9,0.956,0.98,0.937,44.2,43.4,130,3120
2004-07-01,2003,10,40,183,843.87,0.37,3,Normal,50,10,9,9,108,186,0.22,657.9,0.78,657.9,0,0,0,0,-9,9,50,10,9,0,117,727,990,967.3,22.7,0.34,0.24,0.0106,0.58,0.0255,3,0.239,0.819,0.036,21.9,0.956,0.98,0.937,45,44.1,132,3180
2004-07-02,2003,10,40,184,830.46,0.37,3,Normal,50,10,9,9,108,186,0.22,644.5,0.78,644.5,0,0,0,0,-9,9,50,10,9,0,117,713,990,967.2,22.8,0.332,0.231,0.0102,0.563,0.0247,3,0.233,0.796,0.0349,22,0.956,0.98,0.937,44.3,43.4,130,3120
2004-07-03,2003,10,40,185,817.64,0.38,3,Normal,50,10,9,9,108,186,0.23,631.6,0.77,631.6,0,0,0,0,-9,9,50,10,9,0,117,701,990,967.2,22.8,0.325,0.223,0.00977,0.548,0.024,3,0.227,0.774,0.0339,22.1,0.955,0.98,0.936,43.5,42.6,128,3070
2004-07-04,2003,10,40,186,805.49,0.38,3,Normal,50,10,9,9,108,186,0.23,619.5,0.77,619.5,0,0,0,0,-9,9,50,10,9,0,117,688,990,967.1,22.9,0.318,0.215,0.00939,0.533,0.0233,3,0.221,0.754,0.033,22.1,0.955,0.98,0.936,42.8,41.9,126,3020
2004-07-05,2003,10,40,187,794.14,0.39,3,Normal,50,10,9,9,108,186,0.23,608.1,0.77,608.1,0,0,0,0,-9,9,50,10,9,0,117,677,990,967.1,22.9,0.311,0.207,0.00904,0.519,0.0226,3,0.216,0.735,0.0321,22.2,0.954,0.98,0.935,42.1,41.3,124,2970
2004-07-06,2003,10,40,188,783.79,0.39,3,Normal,50,10,9,9,108,186,0.24,597.8,0.76,597.8,0,0,0,0,-9,9,50,10,9,0,117,667,990,967,23,0.305,0.2,0.00872,0.506,0.022,3,0.212,0.717,0.0312,22.2,0.954,0.979,0.934,41.5,40.6,122,2920
2004-07-07,2003,10,41,189,774.84,0.4,3,Normal,50,10,9,9,108,186,0.24,588.8,0.76,588.8,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.3,0.194,0.00845,0.495,0.0215,3,0.207,0.702,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2004-07-08,2003,10,41,190,766.49,0.4,3,Normal,50,10,9,9,108,186,0.24,580.5,0.76,580.5,0,0,0,0,-9,9,50,10,9,0,117,649,990,967,23,0.296,0.189,0.0082,0.484,0.021,3,0.204,0.688,0.0299,22.3,0.953,0.977,0.931,40.4,39.5,118,2840
2004-07-09,2003,10,41,191,753.09,0.41,3,Normal,50,10,9,9,108,186,0.25,567.1,0.75,567.1,0,0,0,0,-9,9,50,10,9,0,117,636,990,966.9,23.1,0.288,0.18,0.00779,0.468,0.0203,3,0.198,0.666,0.0288,22.4,0.952,0.975,0.928,39.6,38.6,116,2780
2004-07-10,2003,10,41,192,740.78,0.41,3,Normal,50,10,9,9,108,186,0.25,554.8,0.75,554.8,0,0,0,0,-9,9,50,10,9,0,117,624,990,966.9,23.1,0.281,0.172,0.00742,0.453,0.0196,3,0.192,0.645,0.0279,22.5,0.951,0.973,0.926,38.8,37.8,113,2720
2004-07-11,2003,10,41,193,727.93,0.42,2,Mod_Wet,58,11,11,11,136,227,0.31,500.9,0.69,500.9,0,0,0,0,-11,11,58,11,11,0,147,581,990,966.8,23.2,0.257,0.136,0.00585,0.392,0.0169,3,0.168,0.56,0.0242,22.6,0.946,0.97,0.918,35.1,34,102,2450
2004-07-12,2003,10,41,194,715.08,0.42,2,Mod_Wet,58,11,11,11,136,227,0.32,488.1,0.68,488.1,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00557,0.379,0.0163,2,0.272,0.651,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2004-07-13,2003,10,41,195,703.87,0.43,2,Mod_Wet,58,11,11,11,136,227,0.32,476.9,0.68,476.9,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00533,0.367,0.0158,2,0.264,0.631,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2004-07-14,2003,10,42,196,692.11,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,465.1,0.67,465.1,0,0,0,0,-11,11,58,11,11,0,147,545,990,966.7,23.3,0.236,0.119,0.00508,0.355,0.0152,2,0.256,0.611,0.0262,22.7,0.957,0.98,0.938,49.6,48.2,96.4,2310
2004-07-15,2003,10,42,197,680.9,0.44,2,Mod_Wet,58,11,11,11,136,227,0.33,453.9,0.67,453.9,0,0,0,0,-11,11,58,11,11,0,147,534,990,966.6,23.4,0.23,0.113,0.00484,0.343,0.0147,2,0.249,0.592,0.0253,22.8,0.958,0.98,0.939,48.6,47.6,95.2,2280
2004-07-16,2003,10,42,198,670.78,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,443.8,0.66,443.8,0,0,0,0,-11,11,58,11,11,0,147,524,990,966.6,23.4,0.224,0.108,0.00463,0.333,0.0142,2,0.242,0.575,0.0245,22.8,0.958,0.98,0.938,47.6,46.6,93.3,2240
2004-07-17,2003,10,42,199,660.12,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,433.1,0.66,433.1,0,0,0,0,-11,11,58,11,11,0,147,513,990,966.5,23.5,0.218,0.103,0.00441,0.322,0.0137,2,0.235,0.556,0.0237,22.9,0.957,0.98,0.938,46.5,45.6,91.2,2190
2004-07-18,2003,10,42,200,649.46,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,422.5,0.65,422.5,0,0,0,0,-11,11,58,11,11,0,147,502,990,966.5,23.5,0.213,0.0984,0.00419,0.311,0.0132,2,0.228,0.539,0.0229,23,0.956,0.98,0.937,45.5,44.6,89.2,2140
2004-07-19,2003,10,42,201,640.43,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,413.4,0.65,413.4,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.21,0.0941,0.004,0.304,0.0129,2,0.222,0.525,0.0223,23,0.956,0.98,0.937,44.6,43.7,87.4,2100
2004-07-20,2003,10,42,202,630.86,0.46,2,Mod_Wet,58,11,11,11,136,227,0.36,403.9,0.64,403.9,0,0,0,0,-11,11,58,11,11,0,147,484,990,966.4,23.6,0.206,0.0896,0.0038,0.296,0.0126,2,0.215,0.511,0.0217,23.1,0.955,0.98,0.936,43.6,42.7,85.5,2050
2004-07-21,2003,10,43,203,621.29,0.46,2,Mod_Wet,58,11,11,11,136,227,0.36,394.3,0.64,394.3,0,0,0,0,-11,11,58,11,11,0,147,474,990,966.4,23.6,0.203,0.0851,0.0036,0.288,0.0122,2,0.209,0.497,0.021,23.1,0.954,0.98,0.935,42.6,41.8,83.6,2010
2004-07-22,2003,10,43,204,611.72,0.47,2,Mod_Wet,58,11,11,11,136,227,0.37,384.7,0.63,384.7,0,0,0,0,-11,11,58,11,11,0,147,465,990,966.3,23.7,0.2,0.0806,0.00341,0.28,0.0118,2,0.202,0.482,0.0204,23.2,0.953,0.98,0.933,41.7,40.8,81.6,1960
2004-07-23,2003,10,43,205,602.7,0.47,2,Mod_Wet,58,11,11,11,136,227,0.38,375.7,0.62,375.7,0,0,0,0,-11,11,58,11,11,0,147,456,990,966.3,23.7,0.196,0.0763,0.00322,0.273,0.0115,2,0.196,0.469,0.0198,23.2,0.952,0.978,0.93,40.7,39.8,79.6,1910
2004-07-24,2003,10,43,206,594.77,0.47,2,Mod_Wet,58,11,11,11,136,227,0.38,367.8,0.62,367.8,0,0,0,0,-11,11,58,11,11,0,147,448,990,966.3,23.7,0.194,0.0726,0.00306,0.266,0.0112,2,0.191,0.457,0.0193,23.3,0.951,0.976,0.928,39.9,38.9,77.9,1870
2004-07-25,2003,10,43,207,586.29,0.48,2,Mod_Wet,58,11,11,11,136,227,0.39,359.3,0.61,359.3,0,0,0,0,-11,11,58,11,11,0,147,439,990,966.2,23.8,0.191,0.0686,0.00289,0.259,0.0109,2,0.185,0.444,0.0187,23.3,0.95,0.974,0.925,39,38,76,1820
2004-07-26,2003,10,43,208,577.81,0.48,2,Mod_Wet,58,11,11,11,136,227,0.39,350.8,0.61,350.8,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.188,0.0646,0.00271,0.252,0.0106,2,0.179,0.431,0.0181,23.4,0.949,0.972,0.922,38.1,37.1,74.1,1780
2004-07-27,2003,10,43,209,569.89,0.49,2,Mod_Wet,58,11,11,11,136,227,0.4,342.9,0.6,342.9,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0608,0.00255,0.246,0.0103,2,0.174,0.42,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.4,1740
2004-07-28,2003,10,44,210,563.05,0.49,2,Mod_Wet,58,11,11,11,136,227,0.4,336.1,0.6,336.1,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0576,0.00241,0.24,0.0101,2,0.169,0.409,0.0172,23.5,0.947,0.97,0.918,36.6,35.5,71,1700
2004-07-29,2003,10,44,211,555.67,0.49,2,Mod_Wet,58,11,11,11,136,227,0.41,328.7,0.59,328.7,0,0,0,0,-11,11,58,11,11,0,147,409,990,966.1,23.9,0.18,0.0541,0.00226,0.234,0.00979,2,0.164,0.398,0.0167,23.5,0.945,0.97,0.917,35.8,34.7,69.5,1670
2004-07-30,2003,10,44,212,548.28,0.5,2,Mod_Wet,58,11,11,11,136,227,0.41,321.3,0.59,321.3,0,0,0,0,-11,11,58,11,11,0,147,401,990,966.1,23.9,0.177,0.0506,0.00212,0.228,0.00952,2,0.159,0.387,0.0162,23.5,0.944,0.97,0.916,35,34,67.9,1630
2004-07-31,2003,10,44,213,540.9,0.5,2,Mod_Wet,58,11,11,11,136,227,0.42,313.9,0.58,313.9,0,0,0,0,-11,11,58,11,11,0,147,394,990,966,24,0.175,0.0472,0.00197,0.222,0.00925,2,0.154,0.376,0.0157,23.6,0.943,0.97,0.915,34.2,33.2,66.4,1590
2004-08-01,2003,11,44,214,533.52,0.51,2,Mod_Wet,54,9,8,6,107,184,0.34,349.5,0.66,349.5,0,0,0,0,-6,6,54,9,8,0,113,421,990,966,24,0.184,0.064,0.00267,0.248,0.0103,2,0.178,0.426,0.0178,23.6,0.948,0.972,0.922,38.3,37.3,74.5,1790
2004-08-02,2003,11,44,215,525.04,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,341,0.65,341,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.06,0.00249,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2004-08-03,2003,11,44,216,517.11,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,333.1,0.64,333.1,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.0562,0.00234,0.234,0.00974,2,0.167,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2004-08-04,2003,11,45,217,510.28,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,326.3,0.64,326.3,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.176,0.053,0.0022,0.229,0.00949,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.8,69.5,1670
2004-08-05,2003,11,45,218,502.89,0.52,2,Mod_Wet,54,9,8,6,107,184,0.37,318.9,0.63,318.9,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0495,0.00205,0.223,0.00922,2,0.158,0.38,0.0158,23.8,0.944,0.97,0.916,35.1,34,68,1630
2004-08-06,2003,11,45,219,495.51,0.53,2,Mod_Wet,54,9,8,6,107,184,0.37,311.5,0.63,311.5,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.046,0.0019,0.217,0.00896,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.5,1600
2004-08-07,2003,11,45,220,488.67,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,304.7,0.62,304.7,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0428,0.00177,0.211,0.00872,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65.1,1560
2004-08-08,2003,11,45,221,481.84,0.54,2,Mod_Wet,54,9,8,6,107,184,0.38,297.8,0.62,297.8,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0396,0.00163,0.205,0.00847,2,0.144,0.349,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2004-08-09,2003,11,45,222,476.1,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,292.1,0.61,292.1,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0369,0.00152,0.201,0.00827,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2004-08-10,2003,11,45,223,469.81,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,285.8,0.61,285.8,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.161,0.0339,0.0014,0.195,0.00804,2,0.135,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.5,61.1,1470
2004-08-11,2003,11,46,224,463.52,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,279.5,0.6,279.5,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0309,0.00127,0.19,0.00782,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.7,1430
2004-08-12,2003,11,46,225,457.23,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,273.2,0.6,273.2,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.028,0.00115,0.185,0.0076,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2004-08-13,2003,11,46,226,451.49,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,267.5,0.59,267.5,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0253,0.00104,0.18,0.0074,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2004-08-14,2003,11,46,227,445.74,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,261.7,0.59,261.7,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0225,0.000924,0.176,0.00719,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.8,28,56,1340
2004-08-15,2003,11,46,228,440,0.56,2,Mod_Wet,54,9,8,6,107,184,0.42,256,0.58,256,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0198,0.000812,0.171,0.00699,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.7,1310
2004-08-16,2003,11,46,229,435.35,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,251.3,0.58,251.3,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0176,0.000722,0.167,0.00683,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
2004-08-17,2003,11,46,230,430.16,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,246.2,0.57,246.2,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000682,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2004-08-18,2003,11,47,231,424.96,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,241,0.57,241,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000663,0.162,0.00661,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.5,1230
2004-08-19,2003,11,47,232,419.77,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,235.8,0.56,235.8,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000644,0.16,0.00651,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2004-08-20,2003,11,47,233,414.57,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,230.6,0.56,230.6,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0153,0.000626,0.157,0.00641,1,0.254,0.411,0.0168,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2004-08-21,2003,11,47,234,409.92,0.59,2,Mod_Wet,54,9,8,6,107,184,0.45,225.9,0.55,225.9,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.000609,0.155,0.00632,1,0.247,0.403,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
2004-08-22,2003,11,47,235,405.28,0.59,2,Mod_Wet,54,9,8,6,107,184,0.45,221.3,0.55,221.3,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0146,0.000592,0.153,0.00624,1,0.241,0.394,0.0161,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2004-08-23,2003,11,47,236,400.63,0.59,2,Mod_Wet,54,9,8,6,107,184,0.46,216.6,0.54,216.6,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000576,0.151,0.00615,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2004-08-24,2003,11,47,237,395.98,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,212,0.54,212,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.000559,0.149,0.00606,1,0.229,0.378,0.0153,24.2,0.957,0.98,0.938,48.2,47.3,47.3,1130
2004-08-25,2003,11,48,238,392.42,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,208.4,0.53,208.4,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0135,0.000547,0.148,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.5,46.5,1120
2004-08-26,2003,11,48,239,388.32,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,204.3,0.53,204.3,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.000532,0.146,0.00591,1,0.218,0.364,0.0148,24.3,0.956,0.98,0.937,46.5,45.6,45.6,1090
2004-08-27,2003,11,48,240,384.22,0.61,2,Mod_Wet,54,9,8,6,107,184,0.48,200.2,0.52,200.2,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0128,0.000517,0.144,0.00584,1,0.213,0.357,0.0145,24.3,0.955,0.98,0.936,45.6,44.7,44.7,1070
2004-08-28,2003,11,48,241,380.12,0.61,2,Mod_Wet,54,9,8,6,107,184,0.48,196.1,0.52,196.1,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000503,0.142,0.00576,1,0.207,0.349,0.0141,24.3,0.954,0.98,0.935,44.7,43.8,43.8,1050
2004-08-29,2003,11,48,242,376.02,0.61,2,Mod_Wet,54,9,8,6,107,184,0.49,192,0.51,192,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.0121,0.000488,0.14,0.00568,1,0.202,0.342,0.0138,24.4,0.953,0.98,0.934,43.7,42.9,42.9,1030
2004-08-30,2003,11,48,243,371.92,0.62,2,Mod_Wet,54,9,8,6,107,184,0.49,187.9,0.51,187.9,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000474,0.139,0.0056,1,0.196,0.335,0.0135,24.4,0.951,0.98,0.932,42.8,41.9,41.9,1010
2004-08-31,2003,11,48,244,367.81,0.62,2,Mod_Wet,54,9,8,6,107,184,0.5,183.8,0.5,183.8,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.125,0.0114,0.000459,0.137,0.00553,1,0.191,0.327,0.0132,24.4,0.95,0.98,0.931,41.9,41,41,984
2004-09-01,2003,12,49,245,362.62,0.63,2,Mod_Wet,46,7,6,4,75,138,0.38,224.6,0.62,224.6,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0148,0.000599,0.15,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
2004-09-02,2003,12,49,246,357.97,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,220,0.61,220,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0144,0.000582,0.148,0.00598,1,0.239,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2004-09-03,2003,12,49,247,352.78,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,214.8,0.61,214.8,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000564,0.146,0.00589,1,0.232,0.379,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2004-09-04,2003,12,49,248,347.58,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,209.6,0.6,209.6,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.225,0.369,0.0149,24.5,0.956,0.98,0.937,48.1,47.2,47.2,1130
2004-09-05,2003,12,49,249,342.39,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,204.4,0.6,204.4,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000527,0.142,0.00569,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,47,46,46,1100
2004-09-06,2003,12,49,250,337.74,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,199.7,0.59,199.7,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0127,0.000511,0.14,0.0056,1,0.212,0.352,0.0141,24.6,0.955,0.98,0.936,45.9,45,45,1080
2004-09-07,2003,12,49,251,333.09,0.66,2,Mod_Wet,46,7,6,4,75,138,0.41,195.1,0.59,195.1,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000495,0.138,0.00552,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1050
2004-09-08,2003,12,50,252,328.44,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,190.4,0.58,190.4,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.124,0.0119,0.000478,0.136,0.00543,1,0.2,0.335,0.0134,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
2004-09-09,2003,12,50,253,324.89,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,186.9,0.57,186.9,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000466,0.134,0.00536,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
2004-09-10,2003,12,50,254,320.78,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,182.8,0.57,182.8,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.189,0.321,0.0129,24.7,0.95,0.98,0.931,42,41.2,41.2,988
2004-09-11,2003,12,50,255,316.68,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,178.7,0.56,178.7,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,964
2004-09-12,2003,12,50,256,312.58,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,174.6,0.56,174.6,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00513,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.1,39.1,940
2004-09-13,2003,12,50,257,308.48,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,170.5,0.55,170.5,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.117,0.0102,0.000409,0.127,0.00506,1,0.173,0.299,0.0119,24.8,0.946,0.974,0.921,39.2,38.1,38.1,915
2004-09-14,2003,12,50,258,304.92,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,166.9,0.55,166.9,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00994,0.000396,0.125,0.00499,1,0.168,0.293,0.0117,24.8,0.945,0.972,0.919,38.3,37.3,37.3,894
