date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-09-15,2003,12,51,259,301.37,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,163.4,0.54,163.4,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00964,0.000384,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.5,36.4,36.4,874
2004-09-16,2003,12,51,260,297.81,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,159.8,0.54,159.8,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00933,0.000372,0.122,0.00486,1,0.158,0.28,0.0112,24.8,0.942,0.97,0.914,36.7,35.6,35.6,854
2004-09-17,2003,12,51,261,294.26,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,156.3,0.53,156.3,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.112,0.00903,0.00036,0.121,0.0048,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.8,34.8,34.8,835
2004-09-18,2003,12,51,262,291.8,0.71,2,Mod_Wet,46,7,6,4,75,138,0.47,153.8,0.53,153.8,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00882,0.000351,0.119,0.00475,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.2,34.2,821
2004-09-19,2003,12,51,263,288.79,0.71,2,Mod_Wet,46,7,6,4,75,138,0.48,150.8,0.52,150.8,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00857,0.000341,0.118,0.0047,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.6,33.5,33.5,805
2004-09-20,2003,12,51,264,286.33,0.72,2,Mod_Wet,46,7,6,4,75,138,0.48,148.3,0.52,148.3,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00836,0.000332,0.117,0.00465,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,34,33,33,791
2004-09-21,2003,12,51,265,283.87,0.72,2,Mod_Wet,46,7,6,4,75,138,0.49,145.9,0.51,145.9,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00815,0.000324,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
2004-09-22,2003,12,52,266,280.86,0.73,2,Mod_Wet,46,7,6,4,75,138,0.49,142.9,0.51,142.9,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00789,0.000314,0.115,0.00455,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.7,31.7,31.7,761
2004-09-23,2003,12,52,267,277.85,0.73,2,Mod_Wet,46,7,6,4,75,138,0.5,139.8,0.5,139.8,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00764,0.000303,0.113,0.0045,1,0.131,0.245,0.00971,24.9,0.935,0.97,0.907,32,31,31,745
2004-09-24,2003,12,52,268,274.85,0.74,2,Mod_Wet,46,7,6,4,75,138,0.5,136.8,0.5,136.8,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00738,0.000293,0.112,0.00445,1,0.127,0.239,0.0095,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2004-09-25,2003,12,52,269,271.84,0.74,2,Mod_Wet,46,7,6,4,75,138,0.51,133.8,0.49,133.8,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00713,0.000283,0.111,0.00439,1,0.123,0.234,0.00928,25,0.933,0.97,0.905,30.6,29.7,29.7,712
2004-09-26,2003,12,52,270,268.83,0.75,2,Mod_Wet,46,7,6,4,75,138,0.51,130.8,0.49,130.8,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00687,0.000272,0.109,0.00434,1,0.119,0.229,0.00906,25,0.931,0.97,0.903,29.9,29,29,695
2004-09-27,2003,12,52,271,266.37,0.75,2,Mod_Wet,46,7,6,4,75,138,0.52,128.4,0.48,128.4,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.102,0.00666,0.000264,0.108,0.00429,1,0.116,0.224,0.00888,25,0.93,0.97,0.902,29.3,28.4,28.4,682
2004-09-28,2003,12,52,272,267.19,0.75,2,Mod_Wet,46,7,6,4,75,138,0.52,129.2,0.48,129.2,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.00673,0.000267,0.109,0.00431,1,0.117,0.226,0.00894,25,0.931,0.97,0.903,29.5,28.6,28.6,686
2004-09-29,2003,12,53,273,268.01,0.75,2,Mod_Wet,46,7,6,4,75,138,0.52,130,0.48,130,0,0,0,0,-4,4,46,7,6,0,79,189,990,964.8,25.2,0.102,0.0068,0.00027,0.109,0.00432,1,0.118,0.227,0.009,25,0.931,0.97,0.903,29.7,28.8,28.8,691
2004-09-30,2003,12,53,274,265,0.75,2,Mod_Wet,46,7,6,4,75,138,0.52,127,0.48,127,0,0,0,0,-4,4,46,7,6,0,79,186,990,964.8,25.2,0.101,0.00655,0.000259,0.108,0.00427,1,0.114,0.222,0.00878,25,0.93,0.97,0.902,29,28.1,28.1,674
2004-10-01,2004,1,1,275,261.99,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,152,0.58,152,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
2004-10-02,2004,1,1,276,259.53,0.77,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2004-10-03,2004,1,1,277,257.07,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2004-10-04,2004,1,1,278,254.61,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2004-10-05,2004,1,1,279,252.15,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2004-10-06,2004,1,1,280,249.69,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2004-10-07,2004,1,1,281,248.32,0.8,2,Mod_Wet,41,6,4,3,56,110,0.44,138.3,0.56,138.3,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2004-10-08,2004,1,2,282,246.41,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,136.4,0.55,136.4,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2004-10-09,2004,1,2,283,244.49,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,134.5,0.55,134.5,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,719
2004-10-10,2004,1,2,284,242.58,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,132.6,0.55,132.6,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00424,1,0.121,0.229,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2004-10-11,2004,1,2,285,240.67,0.82,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2004-10-12,2004,1,2,286,238.75,0.83,3,Normal,37,5,3,2,50,97,0.41,141.8,0.59,141.8,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.0078,0.000307,0.109,0.00431,1,0.134,0.243,0.00958,25.1,0.936,0.97,0.907,32.7,31.7,31.7,761
2004-10-13,2004,1,2,287,240.12,0.82,3,Normal,37,5,3,2,50,97,0.4,143.1,0.6,143.1,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00433,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2004-10-14,2004,1,2,288,242.03,0.82,3,Normal,37,5,3,2,50,97,0.4,145,0.6,145,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00808,0.000319,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
2004-10-15,2004,1,3,289,240.67,0.82,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2004-10-16,2004,1,3,290,237.66,0.83,3,Normal,37,5,3,2,50,97,0.41,140.7,0.59,140.7,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.00429,1,0.132,0.241,0.0095,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2004-10-17,2004,1,3,291,236.29,0.83,3,Normal,37,5,3,2,50,97,0.41,139.3,0.59,139.3,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00759,0.000299,0.108,0.00426,1,0.131,0.239,0.0094,25.1,0.935,0.97,0.906,32.1,31.1,31.1,747
2004-10-18,2004,1,3,292,234.38,0.84,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000292,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2004-10-19,2004,1,3,293,231.37,0.85,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2004-10-20,2004,1,3,294,230,0.85,3,Normal,37,5,3,2,50,97,0.42,133,0.58,133,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.227,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2004-10-21,2004,1,3,295,228.09,0.85,3,Normal,37,5,3,2,50,97,0.42,131.1,0.57,131.1,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00689,0.000271,0.105,0.00411,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2004-10-22,2004,1,4,296,226.17,0.86,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000264,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2004-10-23,2004,1,4,297,224.26,0.87,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2004-10-24,2004,1,4,298,222.35,0.87,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2004-10-25,2004,1,4,299,220.43,0.88,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2004-10-26,2004,1,4,300,218.52,0.88,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2004-10-27,2004,1,4,301,218.79,0.88,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2004-10-28,2004,1,4,302,221.25,0.88,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2004-10-29,2004,1,5,303,222.07,0.87,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2004-10-30,2004,1,5,304,219.61,0.88,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2004-10-31,2004,1,5,305,218.24,0.88,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2004-11-01,2004,2,5,306,217.42,0.89,3,Normal,36,5,3,2,47,93,0.43,124.4,0.57,124.4,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2004-11-02,2004,2,5,307,216.6,0.89,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2004-11-03,2004,2,5,308,216.33,0.89,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2004-11-04,2004,2,5,309,215.51,0.89,3,Normal,36,5,3,2,47,93,0.43,122.5,0.57,122.5,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00616,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2004-11-05,2004,2,6,310,214.69,0.9,3,Normal,36,5,3,2,47,93,0.43,121.7,0.57,121.7,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2004-11-06,2004,2,6,311,213.87,0.9,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2004-11-07,2004,2,6,312,213.05,0.9,3,Normal,36,5,3,2,47,93,0.44,120,0.56,120,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2004-11-08,2004,2,6,313,213.87,0.9,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2004-11-09,2004,2,6,314,214.69,0.9,3,Normal,36,5,3,2,47,93,0.43,121.7,0.57,121.7,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2004-11-10,2004,2,6,315,213.87,0.9,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2004-11-11,2004,2,6,316,213.05,0.9,3,Normal,36,5,3,2,47,93,0.44,120,0.56,120,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2004-11-12,2004,2,7,317,212.23,0.9,3,Normal,36,5,3,2,47,93,0.44,119.2,0.56,119.2,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00588,0.000231,0.099,0.00388,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2004-11-13,2004,2,7,318,211.41,0.9,3,Normal,36,5,3,2,47,93,0.44,118.4,0.56,118.4,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00581,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-11-14,2004,2,7,319,211.14,0.9,3,Normal,36,5,3,2,47,93,0.44,118.1,0.56,118.1,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.00579,0.000227,0.0985,0.00386,1,0.102,0.201,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2004-11-15,2004,2,7,320,211.96,0.9,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00586,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2004-11-16,2004,2,7,321,216.06,0.89,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2004-11-17,2004,2,7,322,219.06,0.88,3,Normal,36,5,3,2,47,93,0.42,126.1,0.57,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2004-11-18,2004,2,7,323,219.89,0.88,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2004-11-19,2004,2,8,324,217.97,0.89,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2004-11-20,2004,2,8,325,216.6,0.89,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2004-11-21,2004,2,8,326,215.24,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,148.2,0.69,148.2,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00835,0.000327,0.109,0.00426,1,0.143,0.251,0.00985,25.3,0.938,0.97,0.91,34.4,33.4,33.4,802
2004-11-22,2004,2,8,327,213.87,0.9,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00823,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2004-11-23,2004,2,8,328,212.5,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,145.5,0.69,145.5,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0992,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2004-11-24,2004,2,8,329,214.42,0.9,4,Mod_Dry,29,4,2,2,30,67,0.31,147.4,0.69,147.4,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00828,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.2,33.2,33.2,797
2004-11-25,2004,2,8,330,219.61,0.88,4,Mod_Dry,29,4,2,2,30,67,0.3,152.6,0.69,152.6,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00872,0.000342,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2004-11-26,2004,2,9,331,221.53,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,154.5,0.7,154.5,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2004-11-27,2004,2,9,332,220.16,0.88,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,829
2004-11-28,2004,2,9,333,218.24,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2004-11-29,2004,2,9,334,216.33,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2004-11-30,2004,2,9,335,214.42,0.9,4,Mod_Dry,29,4,2,2,30,67,0.31,147.4,0.69,147.4,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00828,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.2,33.2,33.2,797
2004-12-01,2004,3,9,336,215.78,0.89,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2004-12-02,2004,3,9,337,217.7,0.89,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
2004-12-03,2004,3,10,338,219.61,0.88,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2004-12-04,2004,3,10,339,223.71,0.87,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,895
2004-12-05,2004,3,10,340,226.17,0.86,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00996,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2004-12-06,2004,3,10,341,231.37,0.85,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2004-12-07,2004,3,10,342,234.92,0.84,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2004-12-08,2004,3,10,343,239.03,0.83,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2004-12-09,2004,3,10,344,239.85,0.82,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2004-12-10,2004,3,11,345,237.39,0.83,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2004-12-11,2004,3,11,346,234.92,0.84,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2004-12-12,2004,3,11,347,236.84,0.83,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.303,0.012,25.1,0.948,0.979,0.928,41.4,40.6,40.6,974
2004-12-13,2004,3,11,348,238.21,0.83,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2004-12-14,2004,3,11,349,236.29,0.83,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,971
2004-12-15,2004,3,11,350,238.21,0.83,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2004-12-16,2004,3,11,351,241.21,0.82,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2004-12-17,2004,3,12,352,242.03,0.82,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2004-12-18,2004,3,12,353,241.21,0.82,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2004-12-19,2004,3,12,354,242.03,0.82,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2004-12-20,2004,3,12,355,244.49,0.81,5,Dry,26,4,3,2,24,59,0.24,185.5,0.76,185.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2004-12-21,2004,3,12,356,246.96,0.8,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2004-12-22,2004,3,12,357,250.51,0.79,5,Dry,26,4,3,2,24,59,0.24,191.5,0.76,191.5,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.6,43.8,43.8,1050
2004-12-23,2004,3,12,358,256.8,0.77,5,Dry,26,4,3,2,24,59,0.23,197.8,0.77,197.8,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
2004-12-24,2004,3,13,359,263.09,0.76,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2004-12-25,2004,3,13,360,268.28,0.75,5,Dry,26,4,3,2,24,59,0.22,209.3,0.78,209.3,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00533,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2004-12-26,2004,3,13,361,270.74,0.74,5,Dry,26,4,3,2,24,59,0.22,211.7,0.78,211.7,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2004-12-27,2004,3,13,362,275.39,0.74,5,Dry,26,4,3,2,24,59,0.21,216.4,0.79,216.4,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0141,0.000561,0.138,0.00546,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2004-12-28,2004,3,13,363,283.87,0.72,5,Dry,26,4,3,2,24,59,0.21,224.9,0.79,224.9,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000591,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2004-12-29,2004,3,13,364,288.52,0.71,5,Dry,26,4,3,2,24,59,0.2,229.5,0.8,229.5,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.0057,2,0.0974,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2004-12-30,2004,3,13,365,293.71,0.71,5,Dry,26,4,3,2,24,59,0.2,234.7,0.8,234.7,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000625,0.146,0.0058,2,0.101,0.247,0.00982,24.9,0.924,0.97,0.897,26.5,25.7,51.3,1230
2004-12-31,2004,3,14,366,298.36,0.7,5,Dry,26,4,3,2,24,59,0.2,239.4,0.8,239.4,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.132,0.0161,0.000641,0.148,0.00588,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.4,1260
2005-01-01,2004,4,14,1,303.01,0.69,5,Dry,29,5,4,2,33,73,0.24,230,0.76,230,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.00969,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2005-01-02,2004,4,14,2,309.85,0.68,5,Dry,29,5,4,2,33,73,0.24,236.8,0.76,236.8,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2005-01-03,2004,4,14,3,316.14,0.67,5,Dry,29,5,4,2,33,73,0.23,243.1,0.77,243.1,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.5,53.1,1270
2005-01-04,2004,4,14,4,320.78,0.67,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2005-01-05,2004,4,14,5,326.53,0.66,5,Dry,29,5,4,2,33,73,0.22,253.5,0.78,253.5,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0187,0.000748,0.157,0.00629,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2005-01-06,2004,4,14,6,331.72,0.66,5,Dry,29,5,4,2,33,73,0.22,258.7,0.78,258.7,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000847,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2005-01-07,2004,4,15,7,336.92,0.65,5,Dry,29,5,4,2,33,73,0.22,263.9,0.78,263.9,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0236,0.000946,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2005-01-08,2004,4,15,8,344.85,0.64,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
2005-01-09,2004,4,15,9,354.42,0.63,5,Dry,29,5,4,2,33,73,0.21,281.4,0.79,281.4,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0318,0.00128,0.18,0.00725,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2005-01-10,2004,4,15,10,362.35,0.63,5,Dry,29,5,4,2,33,73,0.2,289.4,0.8,289.4,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0356,0.00144,0.187,0.00753,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2005-01-11,2004,4,15,11,371.37,0.62,5,Dry,29,5,4,2,33,73,0.2,298.4,0.8,298.4,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0398,0.00161,0.194,0.00784,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.1,1560
2005-01-12,2004,4,15,12,381.49,0.61,5,Dry,29,5,4,2,33,73,0.19,308.5,0.81,308.5,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0446,0.00181,0.202,0.0082,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.7,33.6,67.3,1610
2005-01-13,2004,4,15,13,394.89,0.6,5,Dry,29,5,4,2,33,73,0.18,321.9,0.81,321.9,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0509,0.00207,0.213,0.00867,2,0.16,0.373,0.0152,24.3,0.944,0.97,0.915,36.1,35,70.1,1680
2005-01-14,2004,4,16,14,410.47,0.59,5,Dry,29,5,4,2,33,73,0.18,337.5,0.82,337.5,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0583,0.00237,0.226,0.00922,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.8,36.7,73.5,1760
2005-01-15,2004,4,16,15,427.7,0.57,5,Dry,29,5,4,2,33,73,0.17,354.7,0.83,354.7,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0664,0.00271,0.241,0.00983,2,0.182,0.422,0.0173,24.1,0.949,0.975,0.926,39.7,38.7,77.4,1860
2005-01-16,2004,4,16,16,444.38,0.56,5,Dry,29,5,4,2,33,73,0.16,371.4,0.84,371.4,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0743,0.00304,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.932,41.5,40.6,81.3,1950
2005-01-17,2004,4,16,17,462.7,0.55,5,Dry,29,5,4,2,33,73,0.16,389.7,0.84,389.7,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.186,0.0829,0.00341,0.269,0.0111,2,0.206,0.475,0.0195,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2040
2005-01-18,2004,4,16,18,480.47,0.54,5,Dry,29,5,4,2,33,73,0.15,407.5,0.85,407.5,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.0913,0.00377,0.284,0.0117,2,0.218,0.502,0.0207,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
2005-01-19,2004,4,16,19,498.79,0.53,5,Dry,29,5,4,2,33,73,0.15,425.8,0.85,425.8,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00414,0.299,0.0124,2,0.23,0.529,0.0219,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
2005-01-20,2004,4,16,20,513.83,0.52,5,Dry,29,5,4,2,33,73,0.14,440.8,0.86,440.8,0,0,0,0,-2,2,29,5,4,0,35,479,990,965.9,24.1,0.205,0.107,0.00445,0.312,0.0129,2,0.24,0.552,0.0229,23.5,0.958,0.98,0.939,48.7,47.7,95.5,2290
2005-01-21,2004,4,17,21,526.14,0.51,5,Dry,29,5,4,2,33,73,0.14,453.1,0.86,453.1,0,0,0,0,-2,2,29,5,4,0,35,491,990,966,24,0.209,0.113,0.0047,0.322,0.0134,2,0.248,0.57,0.0237,23.5,0.958,0.98,0.939,49.9,48.2,96.4,2310
2005-01-22,2004,4,17,22,541.17,0.5,5,Dry,29,5,4,2,33,73,0.14,468.2,0.86,468.2,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.00501,0.334,0.0139,2,0.259,0.593,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2005-01-23,2004,4,17,23,553.48,0.5,5,Dry,29,5,4,2,33,73,0.13,480.5,0.87,480.5,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00526,0.347,0.0145,2,0.267,0.614,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2005-01-24,2004,4,17,24,564.14,0.49,5,Dry,29,5,4,2,33,73,0.13,491.1,0.87,491.1,0,0,0,0,-2,2,29,5,4,0,35,529,990,966.1,23.9,0.227,0.131,0.00548,0.358,0.015,3,0.164,0.522,0.0219,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
2005-01-25,2004,4,17,25,571.53,0.49,5,Dry,29,5,4,2,33,73,0.13,498.5,0.87,498.5,0,0,0,0,-2,2,29,5,4,0,35,537,990,966.2,23.8,0.231,0.134,0.00564,0.366,0.0153,3,0.167,0.533,0.0224,23.3,0.946,0.97,0.918,35.9,34.8,105,2510
2005-01-26,2004,4,17,26,577.27,0.48,5,Dry,29,5,4,2,33,73,0.13,504.3,0.87,504.3,0,0,0,0,-2,2,29,5,4,0,35,542,990,966.2,23.8,0.235,0.138,0.00579,0.373,0.0157,3,0.169,0.542,0.0228,23.3,0.947,0.97,0.918,36.3,35.2,106,2530
2005-01-27,2004,4,17,27,583.01,0.48,5,Dry,29,5,4,2,33,73,0.13,510,0.88,510,0,0,0,0,-2,2,29,5,4,0,35,548,990,966.2,23.8,0.238,0.142,0.00596,0.38,0.016,3,0.172,0.552,0.0232,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2005-01-28,2004,4,18,28,589.3,0.48,5,Dry,29,5,4,2,33,73,0.12,516.3,0.88,516.3,0,0,0,0,-2,2,29,5,4,0,35,554,990,966.3,23.7,0.242,0.146,0.00614,0.387,0.0163,3,0.175,0.562,0.0237,23.2,0.948,0.97,0.919,37.1,36,108,2590
2005-01-29,2004,4,18,29,594.49,0.47,5,Dry,29,5,4,2,33,73,0.12,521.5,0.88,521.5,0,0,0,0,-2,2,29,5,4,0,35,559,990,966.3,23.7,0.244,0.149,0.0063,0.394,0.0166,3,0.177,0.571,0.0241,23.2,0.948,0.971,0.92,37.4,36.3,109,2620
2005-01-30,2004,4,18,30,599.14,0.47,5,Dry,29,5,4,2,33,73,0.12,526.1,0.88,526.1,0,0,0,0,-2,2,29,5,4,0,35,564,990,966.3,23.7,0.247,0.152,0.00643,0.4,0.0169,3,0.179,0.579,0.0244,23.1,0.949,0.971,0.921,37.7,36.7,110,2640
2005-01-31,2004,4,18,31,607.62,0.47,5,Dry,29,5,4,2,33,73,0.12,534.6,0.88,534.6,0,0,0,0,-2,2,29,5,4,0,35,573,990,966.3,23.7,0.252,0.158,0.00668,0.41,0.0173,3,0.183,0.593,0.0251,23.1,0.95,0.972,0.923,38.3,37.2,112,2680
2005-02-01,2004,5,18,32,617.19,0.46,4,Mod_Dry,36,6,5,4,54,105,0.17,512.2,0.83,512.2,0,0,0,0,-4,4,36,6,5,0,58,559,990,966.4,23.6,0.244,0.143,0.00606,0.387,0.0164,3,0.173,0.56,0.0237,23.1,0.947,0.97,0.919,36.6,35.5,107,2560
2005-02-02,2004,5,18,33,624.03,0.46,4,Mod_Dry,36,6,5,4,54,105,0.17,519,0.83,519,0,0,0,0,-4,4,36,6,5,0,58,566,990,966.4,23.6,0.248,0.148,0.00626,0.396,0.0168,3,0.176,0.572,0.0242,23,0.948,0.97,0.92,37.1,35.9,108,2590
2005-02-03,2004,5,18,34,632.5,0.46,4,Mod_Dry,36,6,5,4,54,105,0.17,527.5,0.83,527.5,0,0,0,0,-4,4,36,6,5,0,58,575,990,966.4,23.6,0.253,0.153,0.00651,0.406,0.0172,3,0.18,0.586,0.0249,23,0.949,0.971,0.921,37.6,36.5,110,2630
2005-02-04,2004,5,19,35,642.07,0.45,4,Mod_Dry,36,6,5,4,54,105,0.16,537.1,0.84,537.1,0,0,0,0,-4,4,36,6,5,0,58,584,990,966.5,23.5,0.258,0.16,0.00679,0.418,0.0178,3,0.184,0.602,0.0256,22.9,0.95,0.972,0.923,38.2,37.2,112,2680
2005-02-05,2004,5,19,36,648.91,0.45,4,Mod_Dry,36,6,5,4,54,105,0.16,543.9,0.84,543.9,0,0,0,0,-4,4,36,6,5,0,58,591,990,966.5,23.5,0.262,0.164,0.00699,0.427,0.0182,3,0.187,0.614,0.0261,22.9,0.95,0.973,0.925,38.7,37.6,113,2710
2005-02-06,2004,5,19,37,656.84,0.45,4,Mod_Dry,36,6,5,4,54,105,0.16,551.8,0.84,551.8,0,0,0,0,-4,4,36,6,5,0,58,599,990,966.5,23.5,0.267,0.17,0.00723,0.436,0.0186,3,0.191,0.627,0.0267,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2005-02-07,2004,5,19,38,666.41,0.44,4,Mod_Dry,36,6,5,4,54,105,0.16,561.4,0.84,561.4,0,0,0,0,-4,4,36,6,5,0,58,608,990,966.6,23.4,0.272,0.176,0.00751,0.448,0.0191,3,0.195,0.643,0.0275,22.8,0.952,0.976,0.928,39.8,38.8,116,2800
2005-02-08,2004,5,19,39,677.07,0.44,4,Mod_Dry,36,6,5,4,54,105,0.15,572.1,0.84,572.1,0,0,0,0,-4,4,36,6,5,0,58,619,990,966.6,23.4,0.278,0.183,0.00783,0.461,0.0197,3,0.2,0.661,0.0283,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2005-02-09,2004,5,19,40,688.28,0.43,4,Mod_Dry,36,6,5,4,54,105,0.15,583.3,0.85,583.3,0,0,0,0,-4,4,36,6,5,0,58,630,990,966.7,23.3,0.285,0.191,0.00817,0.475,0.0204,3,0.205,0.68,0.0291,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2005-02-10,2004,5,19,41,699.49,0.43,4,Mod_Dry,36,6,5,4,54,105,0.15,594.5,0.85,594.5,0,0,0,0,-4,4,36,6,5,0,58,641,990,966.7,23.3,0.291,0.198,0.0085,0.489,0.021,3,0.21,0.699,0.03,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2005-02-11,2004,5,20,42,711.25,0.42,4,Mod_Dry,36,6,5,4,54,105,0.15,606.3,0.85,606.3,0,0,0,0,-4,4,36,6,5,0,58,653,990,966.7,23.3,0.298,0.206,0.00886,0.504,0.0217,3,0.215,0.719,0.0309,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
2005-02-12,2004,5,20,43,725.2,0.42,4,Mod_Dry,36,6,5,4,54,105,0.14,620.2,0.85,620.2,0,0,0,0,-4,4,36,6,5,0,58,667,990,966.8,23.2,0.306,0.215,0.00928,0.521,0.0225,3,0.222,0.743,0.032,22.5,0.955,0.98,0.936,43.5,42.6,128,3070
2005-02-13,2004,5,20,44,741.33,0.41,4,Mod_Dry,36,6,5,4,54,105,0.14,636.3,0.86,636.3,0,0,0,0,-4,4,36,6,5,0,58,683,990,966.9,23.1,0.315,0.226,0.00977,0.541,0.0234,3,0.229,0.77,0.0333,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2005-02-14,2004,5,20,45,755.82,0.41,4,Mod_Dry,36,6,5,4,54,105,0.14,650.8,0.86,650.8,0,0,0,0,-4,4,36,6,5,0,58,698,990,966.9,23.1,0.323,0.236,0.0102,0.559,0.0242,3,0.235,0.794,0.0344,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
2005-02-15,2004,5,20,46,771.69,0.4,4,Mod_Dry,36,6,5,4,54,105,0.14,666.7,0.86,666.7,0,0,0,0,-4,4,36,6,5,0,58,714,990,967,23,0.332,0.246,0.0107,0.578,0.0251,3,0.243,0.821,0.0357,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2005-02-16,2004,5,20,47,782.41,0.4,4,Mod_Dry,36,6,5,4,54,105,0.13,677.4,0.87,677.4,0,0,0,0,-4,4,36,6,5,0,58,724,990,967,23,0.338,0.254,0.011,0.592,0.0258,3,0.247,0.839,0.0365,22.1,0.957,0.98,0.938,46.9,46,138,3310
2005-02-17,2004,5,20,48,792.59,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,687.6,0.87,687.6,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.26,0.0114,0.604,0.0264,3,0.252,0.856,0.0373,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2005-02-18,2004,5,21,49,803.82,0.38,4,Mod_Dry,36,6,5,4,54,105,0.13,698.8,0.87,698.8,0,0,0,0,-4,4,36,6,5,0,58,746,990,967.1,22.9,0.35,0.268,0.0117,0.618,0.027,3,0.257,0.875,0.0382,22,0.957,0.98,0.938,48.1,47.2,141,3400
2005-02-19,2004,5,21,50,812.34,0.38,4,Mod_Dry,36,6,5,4,54,105,0.13,707.3,0.87,707.3,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.274,0.012,0.629,0.0275,3,0.261,0.89,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
2005-02-20,2004,5,21,51,817.64,0.38,4,Mod_Dry,36,6,5,4,54,105,0.13,712.6,0.87,712.6,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.358,0.277,0.0121,0.635,0.0278,3,0.263,0.898,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2005-02-21,2004,5,21,52,823.06,0.38,4,Mod_Dry,36,6,5,4,54,105,0.13,718.1,0.87,718.1,0,0,0,0,-4,4,36,6,5,0,58,765,990,967.2,22.8,0.361,0.281,0.0123,0.642,0.0281,3,0.266,0.908,0.0398,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2005-02-22,2004,5,21,53,828.59,0.37,4,Mod_Dry,36,6,5,4,54,105,0.13,723.6,0.87,723.6,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.364,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2005-02-23,2004,5,21,54,830.46,0.37,4,Mod_Dry,36,6,5,4,54,105,0.13,725.5,0.87,725.5,0,0,0,0,-4,4,36,6,5,0,58,772,990,967.2,22.8,0.366,0.286,0.0125,0.651,0.0286,3,0.269,0.92,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
2005-02-24,2004,5,21,55,832.34,0.37,4,Mod_Dry,36,6,5,4,54,105,0.13,727.3,0.87,727.3,0,0,0,0,-4,4,36,6,5,0,58,774,990,967.2,22.8,0.367,0.287,0.0126,0.653,0.0287,3,0.27,0.923,0.0405,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2005-02-25,2004,5,22,56,834.24,0.37,4,Mod_Dry,36,6,5,4,54,105,0.13,729.2,0.87,729.2,0,0,0,0,-4,4,36,6,5,0,58,776,990,967.2,22.8,0.368,0.288,0.0127,0.656,0.0288,3,0.271,0.926,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2005-02-26,2004,5,22,57,832.34,0.37,4,Mod_Dry,36,6,5,4,54,105,0.13,727.3,0.87,727.3,0,0,0,0,-4,4,36,6,5,0,58,774,990,967.2,22.8,0.367,0.287,0.0126,0.653,0.0287,3,0.27,0.923,0.0405,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2005-02-27,2004,5,22,58,830.46,0.37,4,Mod_Dry,36,6,5,4,54,105,0.13,725.5,0.87,725.5,0,0,0,0,-4,4,36,6,5,0,58,772,990,967.2,22.8,0.366,0.286,0.0125,0.651,0.0286,3,0.269,0.92,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
2005-02-28,2004,5,22,59,828.59,0.37,4,Mod_Dry,36,6,5,4,54,105,0.13,723.6,0.87,723.6,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.364,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2005-03-01,2004,6,22,60,826.74,0.37,4,Mod_Dry,41,8,7,6,67,129,0.16,697.7,0.84,697.7,0,0,0,0,-6,6,41,8,7,0,73,754,990,967.2,22.8,0.355,0.267,0.0117,0.622,0.0273,3,0.256,0.878,0.0385,21.9,0.957,0.98,0.938,47.8,46.9,141,3380
2005-03-02,2004,6,22,61,824.89,0.37,4,Mod_Dry,41,8,7,6,67,129,0.16,695.9,0.84,695.9,0,0,0,0,-6,6,41,8,7,0,73,752,990,967.2,22.8,0.354,0.266,0.0117,0.62,0.0272,3,0.256,0.875,0.0384,21.9,0.957,0.98,0.938,47.7,46.8,140,3370
2005-03-03,2004,6,22,62,819.43,0.38,4,Mod_Dry,41,8,7,6,67,129,0.16,690.4,0.84,690.4,0,0,0,0,-6,6,41,8,7,0,73,746,990,967.2,22.8,0.351,0.262,0.0115,0.613,0.0269,3,0.253,0.866,0.038,22,0.957,0.98,0.938,47.4,46.5,139,3350
2005-03-04,2004,6,23,63,817.64,0.38,4,Mod_Dry,41,8,7,6,67,129,0.16,688.6,0.84,688.6,0,0,0,0,-6,6,41,8,7,0,73,745,990,967.2,22.8,0.35,0.261,0.0114,0.611,0.0268,3,0.252,0.863,0.0378,22,0.957,0.98,0.938,47.3,46.4,139,3340
2005-03-05,2004,6,23,64,815.86,0.38,4,Mod_Dry,41,8,7,6,67,129,0.16,686.9,0.84,686.9,0,0,0,0,-6,6,41,8,7,0,73,743,990,967.2,22.8,0.349,0.26,0.0114,0.609,0.0266,3,0.252,0.86,0.0377,22,0.957,0.98,0.938,47.2,46.3,139,3330
2005-03-06,2004,6,23,65,814.09,0.38,4,Mod_Dry,41,8,7,6,67,129,0.16,685.1,0.84,685.1,0,0,0,0,-6,6,41,8,7,0,73,741,990,967.2,22.8,0.348,0.259,0.0113,0.606,0.0265,3,0.251,0.857,0.0375,22,0.957,0.98,0.938,47.1,46.2,139,3320
2005-03-07,2004,6,23,66,815.86,0.38,4,Mod_Dry,41,8,7,6,67,129,0.16,686.9,0.84,686.9,0,0,0,0,-6,6,41,8,7,0,73,743,990,967.2,22.8,0.349,0.26,0.0114,0.609,0.0266,3,0.252,0.86,0.0377,22,0.957,0.98,0.938,47.2,46.3,139,3330
2005-03-08,2004,6,23,67,821.24,0.38,4,Mod_Dry,41,8,7,6,67,129,0.16,692.2,0.84,692.2,0,0,0,0,-6,6,41,8,7,0,73,748,990,967.2,22.8,0.352,0.263,0.0115,0.615,0.027,3,0.254,0.869,0.0381,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2005-03-09,2004,6,23,68,823.06,0.38,4,Mod_Dry,41,8,7,6,67,129,0.16,694.1,0.84,694.1,0,0,0,0,-6,6,41,8,7,0,73,750,990,967.2,22.8,0.353,0.265,0.0116,0.617,0.0271,3,0.255,0.872,0.0382,21.9,0.957,0.98,0.938,47.6,46.7,140,3360
2005-03-10,2004,6,23,69,821.24,0.38,4,Mod_Dry,41,8,7,6,67,129,0.16,692.2,0.84,692.2,0,0,0,0,-6,6,41,8,7,0,73,748,990,967.2,22.8,0.352,0.263,0.0115,0.615,0.027,3,0.254,0.869,0.0381,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2005-03-11,2004,6,24,70,823.06,0.38,5,Dry,36,8,6,4,53,107,0.13,716.1,0.87,716.1,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2005-03-12,2004,6,24,71,821.24,0.38,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
2005-03-13,2004,6,24,72,819.43,0.38,5,Dry,36,8,6,4,53,107,0.13,712.4,0.87,712.4,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2005-03-14,2004,6,24,73,821.24,0.38,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
2005-03-15,2004,6,24,74,819.43,0.38,5,Dry,36,8,6,4,53,107,0.13,712.4,0.87,712.4,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2005-03-16,2004,6,24,75,821.24,0.38,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
2005-03-17,2004,6,24,76,823.06,0.38,5,Dry,36,8,6,4,53,107,0.13,716.1,0.87,716.1,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2005-03-18,2004,6,25,77,821.24,0.38,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
2005-03-19,2004,6,25,78,819.43,0.38,5,Dry,36,8,6,4,53,107,0.13,712.4,0.87,712.4,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2005-03-20,2004,6,25,79,821.24,0.38,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
2005-03-21,2004,6,25,80,823.06,0.38,5,Dry,36,8,6,4,53,107,0.13,716.1,0.87,716.1,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2005-03-22,2004,6,25,81,828.59,0.37,5,Dry,36,8,6,4,53,107,0.13,721.6,0.87,721.6,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.648,0.0284,3,0.267,0.915,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2005-03-23,2004,6,25,82,834.24,0.37,5,Dry,36,8,6,4,53,107,0.13,727.2,0.87,727.2,0,0,0,0,-4,4,36,8,6,0,57,777,990,967.2,22.8,0.368,0.287,0.0126,0.655,0.0288,3,0.27,0.925,0.0406,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2005-03-24,2004,6,25,83,843.87,0.37,5,Dry,36,8,6,4,53,107,0.13,736.9,0.87,736.9,0,0,0,0,-4,4,36,8,6,0,57,787,990,967.3,22.7,0.375,0.293,0.0129,0.669,0.0294,3,0.274,0.943,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2005-03-25,2004,6,26,84,853.78,0.36,5,Dry,36,8,6,4,53,107,0.13,746.8,0.88,746.8,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.384,0.3,0.0132,0.684,0.0302,3,0.279,0.963,0.0424,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2005-03-26,2004,6,26,85,868.06,0.36,5,Dry,36,8,6,4,53,107,0.12,761.1,0.88,761.1,0,0,0,0,-4,4,36,8,6,0,57,811,990,967.4,22.6,0.397,0.307,0.0136,0.705,0.0311,3,0.283,0.988,0.0437,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2005-03-27,2004,6,26,86,878.54,0.36,5,Dry,36,8,6,4,53,107,0.12,771.5,0.88,771.5,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.407,0.312,0.0138,0.719,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52,48.2,145,3470
2005-03-28,2004,6,26,87,893.56,0.35,5,Dry,36,8,6,4,53,107,0.12,786.6,0.88,786.6,0,0,0,0,-4,4,36,8,6,0,57,837,990,967.5,22.5,0.421,0.32,0.0142,0.74,0.0329,4,0.208,0.948,0.0421,21.6,0.953,0.975,0.929,39.6,38.7,155,3710
2005-03-29,2004,6,26,88,913.46,0.35,5,Dry,36,8,6,4,53,107,0.12,806.5,0.88,806.5,0,0,0,0,-4,4,36,8,6,0,57,856,990,967.6,22.4,0.439,0.329,0.0147,0.768,0.0342,4,0.215,0.983,0.0438,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
2005-03-30,2004,6,26,89,938.59,0.34,5,Dry,36,8,6,4,53,107,0.11,831.6,0.89,831.6,0,0,0,0,-4,4,36,8,6,0,57,882,990,967.7,22.3,0.462,0.341,0.0153,0.803,0.036,4,0.223,1.03,0.0459,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
2005-03-31,2004,6,26,90,964.53,0.33,5,Dry,36,8,6,4,53,107,0.11,857.5,0.89,857.5,0,0,0,0,-4,4,36,8,6,0,57,908,990,967.8,22.2,0.486,0.354,0.0159,0.84,0.0378,4,0.232,1.07,0.0482,21.2,0.955,0.98,0.936,42.5,41.6,167,4000
2005-04-01,2004,7,27,91,996.16,0.33,5,Dry,40,10,8,5,62,125,0.13,871.2,0.88,871.2,0,0,0,0,-5,5,40,10,8,0,67,929,990,967.9,22.1,0.505,0.361,0.0163,0.866,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2005-04-02,2004,7,27,92,1028.8,0.32,5,Dry,40,10,8,5,62,125,0.12,903.8,0.88,903.8,0,0,0,0,-5,5,40,10,8,0,67,962,990,968,22,0.535,0.376,0.0171,0.912,0.0414,4,0.248,1.16,0.0527,20.9,0.955,0.98,0.936,44.1,43.3,173,4150
2005-04-03,2004,7,27,93,1067.5,0.31,5,Dry,40,10,8,5,62,125,0.12,942.5,0.88,942.5,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.571,0.395,0.0181,0.966,0.0441,4,0.261,1.23,0.056,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
2005-04-04,2004,7,27,94,1107.3,0.3,5,Dry,40,10,8,5,62,125,0.11,982.3,0.89,982.3,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.611,0.414,0.019,1.03,0.0471,4,0.274,1.3,0.0597,20.5,0.956,0.98,0.937,47.1,46.2,185,4430
2005-04-05,2004,7,27,95,1142.7,0.29,5,Dry,40,10,8,5,62,125,0.11,1018,0.89,1018,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.3,21.7,0.663,0.463,0.0214,1.13,0.052,4,0.284,1.41,0.0651,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2005-04-06,2004,7,27,96,1178.8,0.29,5,Dry,40,10,8,5,62,125,0.11,1054,0.89,1054,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.5,21.5,0.716,0.544,0.0253,1.26,0.0585,4,0.291,1.55,0.072,20,0.955,0.98,0.936,49.3,48.2,193,4630
2005-04-07,2004,7,27,97,1215.5,0.28,5,Dry,40,10,8,5,62,125,0.1,1091,0.9,1091,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.77,0.627,0.0293,1.4,0.0652,4,0.298,1.69,0.0791,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2005-04-08,2004,7,28,98,1247.2,0.28,5,Dry,40,10,8,5,62,125,0.1,1122,0.9,1100,22,5,1,1,-4,19,45,11,9,1,81,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2005-04-09,2004,7,28,99,1279.3,0.27,5,Dry,40,10,8,5,62,125,0.098,1154,0.9,1100,54,12,2,2,-3,41,52,12,10,2,103,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0686,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2005-04-10,2004,7,28,100,1311.9,0.27,5,Dry,40,10,8,5,62,125,0.095,1187,0.91,1100,87,20,3,3,-2,63,60,13,11,3,125,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2005-04-11,2004,7,28,101,1344.8,0.26,4,Mod_Dry,45,11,10,10,72,148,0.11,1197,0.89,1100,97,22,3,3,-7,76,67,14,13,3,148,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2005-04-12,2004,7,28,102,1378.2,0.26,4,Mod_Dry,45,11,10,10,72,148,0.11,1230,0.89,1100,130,29,4,4,-6,99,74,15,14,4,171,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2005-04-13,2004,7,28,103,1399.7,0.25,4,Mod_Dry,45,11,10,10,72,148,0.11,1252,0.89,1100,152,34,5,5,-5,113,79,16,15,5,185,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2005-04-14,2004,7,28,104,1415.1,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1267,0.9,1100,167,38,5,5,-5,124,83,16,15,5,196,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2005-04-15,2004,7,29,105,1436.8,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1289,0.9,1100,189,43,6,6,-4,138,88,17,16,6,210,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2005-04-16,2004,7,29,106,1452.4,0.24,4,Mod_Dry,45,11,10,10,72,148,0.1,1304,0.9,1100,204,46,6,6,-4,150,91,17,16,6,222,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2005-04-17,2004,7,29,107,1468.1,0.24,4,Mod_Dry,45,11,10,10,72,148,0.1,1320,0.9,1100,220,50,7,7,-3,159,95,18,17,7,231,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2005-04-18,2004,7,29,108,1483.9,0.24,4,Mod_Dry,45,11,10,10,72,148,0.1,1336,0.9,1100,236,53,7,7,-3,172,98,18,17,7,244,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2005-04-19,2004,7,29,109,1493.4,0.23,4,Mod_Dry,45,11,10,10,72,148,0.099,1345,0.9,1100,245,55,7,7,-3,179,100,18,17,7,251,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,48,47,188,4510
