date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-04-20,2004,7,29,110,1502.9,0.23,4,Mod_Dry,45,11,10,10,72,148,0.099,1355,0.9,1100,255,55,7,8,-2,187,100,18,18,8,259,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4510
2005-04-21,2004,7,29,111,1506.1,0.23,4,Mod_Dry,45,11,10,10,72,148,0.098,1358,0.9,1100,258,55,7,8,-2,190,100,18,18,8,262,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2005-04-22,2004,7,30,112,1509.3,0.23,4,Mod_Dry,45,11,10,10,72,148,0.098,1361,0.9,1100,261,55,7,8,-2,193,100,18,18,8,265,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2005-04-23,2004,7,30,113,1506.1,0.23,4,Mod_Dry,45,11,10,10,72,148,0.098,1358,0.9,1100,258,55,7,8,-2,190,100,18,18,8,262,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2005-04-24,2004,7,30,114,1496.6,0.23,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2005-04-25,2004,7,30,115,1487.1,0.24,4,Mod_Dry,45,11,10,10,72,148,0.1,1339,0.9,1100,239,54,7,7,-3,174,99,18,17,7,246,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
2005-04-26,2004,7,30,116,1471.3,0.24,4,Mod_Dry,45,11,10,10,72,148,0.1,1323,0.9,1100,223,50,7,7,-3,162,95,18,17,7,234,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0748,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2005-04-27,2004,7,30,117,1455.6,0.24,4,Mod_Dry,45,11,10,10,72,148,0.1,1308,0.9,1100,208,47,6,6,-4,153,92,17,16,6,225,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2005-04-28,2004,7,30,118,1433.7,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2005-04-29,2004,7,31,119,1412,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2005-04-30,2004,7,31,120,1390.5,0.26,4,Mod_Dry,45,11,10,10,72,148,0.11,1242,0.89,1100,142,32,4,4,-6,108,77,15,14,4,180,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2005-05-01,2004,8,31,121,1344.8,0.26,4,Mod_Dry,47,10,10,10,115,192,0.14,1153,0.86,1100,53,12,2,2,-8,45,59,12,12,2,160,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2005-05-02,2004,8,31,122,1300,0.27,4,Mod_Dry,47,10,10,10,115,192,0.15,1108,0.85,1100,8,2,0,0,-10,16,49,10,10,0,131,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2005-05-03,2004,8,31,123,1255.9,0.27,4,Mod_Dry,47,10,10,10,115,192,0.15,1064,0.85,1064,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.744,0.567,0.0266,1.31,0.0615,4,0.293,1.6,0.0753,19.7,0.954,0.98,0.935,49,48,192,4610
2005-05-04,2004,8,31,124,1212.7,0.28,4,Mod_Dry,47,10,10,10,115,192,0.16,1021,0.84,1021,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.68,0.47,0.0219,1.15,0.0537,4,0.284,1.43,0.0669,20,0.955,0.98,0.936,47.8,46.8,187,4500
2005-05-05,2004,8,31,125,1176,0.29,4,Mod_Dry,47,10,10,10,115,192,0.16,984,0.84,984,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.627,0.415,0.0193,1.04,0.0484,4,0.275,1.32,0.0611,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
2005-05-06,2004,8,32,126,1139.9,0.29,4,Mod_Dry,47,10,10,10,115,192,0.17,947.9,0.83,947.9,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.584,0.398,0.0184,0.982,0.0453,4,0.262,1.24,0.0574,20.4,0.955,0.98,0.936,45.3,44.4,178,4260
2005-05-07,2004,8,32,127,1104.6,0.3,4,Mod_Dry,47,10,10,10,115,192,0.17,912.6,0.83,912.6,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.932,0.0428,4,0.251,1.18,0.0543,20.6,0.955,0.98,0.936,44,43.1,172,4140
2005-05-08,2004,8,32,128,1075.4,0.31,4,Mod_Dry,47,10,10,10,115,192,0.18,883.4,0.82,883.4,0,0,0,0,-10,10,47,10,10,0,125,950,990,968.1,21.9,0.525,0.367,0.0168,0.891,0.0408,4,0.241,1.13,0.0518,20.7,0.955,0.98,0.936,42.9,42,168,4030
2005-05-09,2004,8,32,129,1046.7,0.31,4,Mod_Dry,47,10,10,10,115,192,0.18,854.7,0.82,854.7,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.851,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.7,40.9,164,3930
2005-05-10,2004,8,32,130,1018.6,0.32,4,Mod_Dry,47,10,10,10,115,192,0.19,826.6,0.81,826.6,0,0,0,0,-10,10,47,10,10,0,125,894,990,968,22,0.473,0.339,0.0154,0.812,0.0368,4,0.221,1.03,0.0469,21,0.954,0.977,0.932,40.6,39.7,159,3810
2005-05-11,2004,8,32,131,991.23,0.33,5,Dry,42,9,8,6,82,147,0.15,844.2,0.85,844.2,0,0,0,0,-6,6,42,9,8,0,88,903,990,967.9,22.1,0.482,0.348,0.0157,0.829,0.0375,4,0.227,1.06,0.0477,21.1,0.954,0.98,0.935,41.6,40.8,163,3910
2005-05-12,2004,8,32,132,964.53,0.33,5,Dry,42,9,8,6,82,147,0.15,817.5,0.85,817.5,0,0,0,0,-6,6,42,9,8,0,88,877,990,967.8,22.2,0.457,0.335,0.015,0.792,0.0356,4,0.218,1.01,0.0454,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2005-05-13,2004,8,33,133,943.24,0.34,5,Dry,42,9,8,6,82,147,0.16,796.2,0.84,796.2,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.438,0.324,0.0145,0.762,0.0341,4,0.211,0.973,0.0436,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
2005-05-14,2004,8,33,134,922.5,0.34,5,Dry,42,9,8,6,82,147,0.16,775.5,0.84,775.5,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.314,0.014,0.733,0.0327,3,0.287,1.02,0.0455,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2005-05-15,2004,8,33,135,902.33,0.35,5,Dry,42,9,8,6,82,147,0.16,755.3,0.84,755.3,0,0,0,0,-6,6,42,9,8,0,88,814,990,967.5,22.5,0.4,0.305,0.0135,0.705,0.0313,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2005-05-16,2004,8,33,136,882.79,0.35,5,Dry,42,9,8,6,82,147,0.17,735.8,0.83,735.8,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.675,0.0299,3,0.274,0.949,0.042,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2005-05-17,2004,8,33,137,863.93,0.36,5,Dry,42,9,8,6,82,147,0.17,716.9,0.83,716.9,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.367,0.28,0.0124,0.647,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
2005-05-18,2004,8,33,138,845.83,0.37,5,Dry,42,9,8,6,82,147,0.17,698.8,0.83,698.8,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2005-05-19,2004,8,33,139,832.34,0.37,5,Dry,42,9,8,6,82,147,0.18,685.3,0.82,685.3,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.35,0.259,0.0114,0.608,0.0267,3,0.251,0.859,0.0377,21.9,0.957,0.98,0.938,47,46,138,3310
2005-05-20,2004,8,34,140,819.43,0.38,5,Dry,42,9,8,6,82,147,0.18,672.4,0.82,672.4,0,0,0,0,-6,6,42,9,8,0,88,731,990,967.2,22.8,0.342,0.25,0.011,0.592,0.026,3,0.245,0.837,0.0367,22,0.957,0.98,0.938,46.2,45.3,136,3260
2005-05-21,2004,8,34,141,807.18,0.38,5,Dry,42,9,8,6,82,147,0.18,660.2,0.82,660.2,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2005-05-22,2004,8,34,142,795.7,0.39,5,Dry,42,9,8,6,82,147,0.18,648.7,0.81,648.7,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0246,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2005-05-23,2004,8,34,143,785.19,0.39,5,Dry,42,9,8,6,82,147,0.19,638.2,0.81,638.2,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.0099,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2005-05-24,2004,8,34,144,776,0.4,5,Dry,42,9,8,6,82,147,0.19,629,0.81,629,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00962,0.539,0.0234,3,0.226,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2005-05-25,2004,8,34,145,767.85,0.4,5,Dry,42,9,8,6,82,147,0.19,620.9,0.81,620.9,0,0,0,0,-6,6,42,9,8,0,88,680,990,967,23,0.313,0.216,0.00937,0.529,0.023,3,0.222,0.75,0.0326,22.3,0.955,0.98,0.936,43.2,42.3,127,3050
2005-05-26,2004,8,34,146,752.81,0.41,5,Dry,42,9,8,6,82,147,0.2,605.8,0.81,605.8,0,0,0,0,-6,6,42,9,8,0,88,665,990,966.9,23.1,0.304,0.206,0.00891,0.51,0.0221,3,0.215,0.725,0.0314,22.4,0.954,0.98,0.935,42.3,41.4,124,2980
2005-05-27,2004,8,35,147,737.78,0.41,5,Dry,42,9,8,6,82,147,0.2,590.8,0.8,590.8,0,0,0,0,-6,6,42,9,8,0,88,650,990,966.9,23.1,0.296,0.196,0.00845,0.491,0.0212,3,0.208,0.7,0.0302,22.4,0.954,0.979,0.934,41.3,40.5,121,2910
2005-05-28,2004,8,35,148,723.28,0.42,5,Dry,42,9,8,6,82,147,0.2,576.3,0.8,576.3,0,0,0,0,-6,6,42,9,8,0,88,635,990,966.8,23.2,0.288,0.186,0.00801,0.473,0.0204,3,0.202,0.675,0.0291,22.5,0.953,0.977,0.931,40.4,39.5,119,2840
2005-05-29,2004,8,35,149,709.89,0.42,5,Dry,42,9,8,6,82,147,0.21,562.9,0.79,562.9,0,0,0,0,-6,6,42,9,8,0,88,622,990,966.7,23.3,0.28,0.177,0.00761,0.457,0.0196,3,0.196,0.653,0.0281,22.6,0.952,0.975,0.928,39.6,38.6,116,2780
2005-05-30,2004,8,35,150,695.94,0.43,5,Dry,42,9,8,6,82,147,0.21,548.9,0.79,548.9,0,0,0,0,-6,6,42,9,8,0,88,608,990,966.7,23.3,0.272,0.168,0.00719,0.44,0.0189,3,0.19,0.629,0.027,22.7,0.951,0.973,0.925,38.7,37.7,113,2710
2005-05-31,2004,8,35,151,683.64,0.44,5,Dry,42,9,8,6,82,147,0.21,536.6,0.79,536.6,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.159,0.00683,0.424,0.0182,3,0.184,0.608,0.026,22.8,0.95,0.972,0.923,37.9,36.8,110,2650
2005-06-01,2004,9,35,152,670.78,0.44,5,Dry,39,9,7,5,59,119,0.18,551.8,0.82,551.8,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.271,0.17,0.00724,0.441,0.0188,3,0.191,0.632,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2005-06-02,2004,9,35,153,657.93,0.45,5,Dry,39,9,7,5,59,119,0.18,538.9,0.82,538.9,0,0,0,0,-5,5,39,9,7,0,64,594,990,966.5,23.5,0.264,0.161,0.00686,0.425,0.0181,3,0.185,0.61,0.026,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
2005-06-03,2004,9,36,154,646.72,0.45,5,Dry,39,9,7,5,59,119,0.18,527.7,0.82,527.7,0,0,0,0,-5,5,39,9,7,0,64,583,990,966.5,23.5,0.258,0.154,0.00653,0.411,0.0175,3,0.18,0.591,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2005-06-04,2004,9,36,155,634.96,0.46,5,Dry,39,9,7,5,59,119,0.19,516,0.81,516,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.146,0.00618,0.397,0.0168,3,0.175,0.571,0.0243,23,0.948,0.97,0.919,36.8,35.7,107,2570
2005-06-05,2004,9,36,156,623.75,0.46,5,Dry,39,9,7,5,59,119,0.19,504.8,0.81,504.8,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.138,0.00585,0.383,0.0162,3,0.17,0.552,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2520
2005-06-06,2004,9,36,157,613.64,0.47,5,Dry,39,9,7,5,59,119,0.19,494.6,0.81,494.6,0,0,0,0,-5,5,39,9,7,0,64,550,990,966.4,23.6,0.239,0.132,0.0056,0.371,0.0157,3,0.165,0.536,0.0227,23.1,0.946,0.97,0.917,35.3,34.3,103,2470
2005-06-07,2004,9,36,158,602.97,0.47,5,Dry,39,9,7,5,59,119,0.2,484,0.8,484,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.127,0.00538,0.36,0.0152,2,0.269,0.629,0.0266,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2005-06-08,2004,9,36,159,592.31,0.48,5,Dry,39,9,7,5,59,119,0.2,473.3,0.8,473.3,0,0,0,0,-5,5,39,9,7,0,64,528,990,966.3,23.7,0.227,0.122,0.00516,0.349,0.0147,2,0.262,0.611,0.0257,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2005-06-09,2004,9,36,160,582.19,0.48,5,Dry,39,9,7,5,59,119,0.2,463.2,0.8,463.2,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.118,0.00495,0.339,0.0142,2,0.255,0.594,0.025,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2005-06-10,2004,9,37,161,573.17,0.49,5,Dry,39,9,7,5,59,119,0.21,454.2,0.79,454.2,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00476,0.329,0.0138,2,0.249,0.578,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2005-06-11,2004,9,37,162,563.6,0.49,5,Dry,39,9,7,5,59,119,0.21,444.6,0.79,444.6,0,0,0,0,-5,5,39,9,7,0,64,500,990,966.1,23.9,0.212,0.109,0.00456,0.321,0.0134,2,0.243,0.563,0.0236,23.3,0.958,0.98,0.939,48.7,47.7,95.4,2290
2005-06-12,2004,9,37,163,554.03,0.5,5,Dry,39,9,7,5,59,119,0.21,435,0.79,435,0,0,0,0,-5,5,39,9,7,0,64,490,990,966.1,23.9,0.208,0.104,0.00436,0.313,0.0131,2,0.236,0.549,0.023,23.4,0.957,0.98,0.938,47.7,46.7,93.5,2240
2005-06-13,2004,9,37,164,545,0.5,5,Dry,39,9,7,5,59,119,0.22,426,0.78,426,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00418,0.305,0.0128,2,0.23,0.535,0.0224,23.4,0.957,0.98,0.938,46.8,45.8,91.7,2200
2005-06-14,2004,9,37,165,537.07,0.5,5,Dry,39,9,7,5,59,119,0.22,418.1,0.78,418.1,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.202,0.0963,0.00402,0.299,0.0125,2,0.225,0.524,0.0218,23.5,0.956,0.98,0.937,46,45.1,90.1,2160
2005-06-15,2004,9,37,166,528.6,0.51,5,Dry,39,9,7,5,59,119,0.23,409.6,0.78,409.6,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0923,0.00384,0.292,0.0121,2,0.219,0.511,0.0213,23.5,0.956,0.98,0.936,45.1,44.2,88.4,2120
2005-06-16,2004,9,37,167,520.12,0.51,5,Dry,39,9,7,5,59,119,0.23,401.1,0.77,401.1,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.197,0.0883,0.00367,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.7,2080
2005-06-17,2004,9,38,168,512.19,0.52,5,Dry,39,9,7,5,59,119,0.23,393.2,0.77,393.2,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0846,0.00351,0.278,0.0115,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.6,85.1,2040
2005-06-18,2004,9,38,169,504.26,0.52,5,Dry,39,9,7,5,59,119,0.24,385.3,0.76,385.3,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0808,0.00335,0.272,0.0113,2,0.203,0.474,0.0197,23.7,0.953,0.98,0.934,42.6,41.7,83.5,2000
2005-06-19,2004,9,38,170,497.42,0.53,5,Dry,39,9,7,5,59,119,0.24,378.4,0.76,378.4,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0776,0.00321,0.266,0.011,2,0.198,0.464,0.0192,23.7,0.952,0.98,0.933,41.9,41,82.1,1970
2005-06-20,2004,9,38,171,490.04,0.53,5,Dry,39,9,7,5,59,119,0.24,371,0.76,371,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0741,0.00306,0.26,0.0107,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
2005-06-21,2004,9,38,172,482.66,0.54,5,Dry,39,9,7,5,59,119,0.25,363.7,0.75,363.7,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.183,0.0706,0.00292,0.254,0.0105,2,0.188,0.442,0.0182,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
2005-06-22,2004,9,38,173,475.28,0.54,5,Dry,39,9,7,5,59,119,0.25,356.3,0.75,356.3,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.0672,0.00277,0.248,0.0102,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.926,39.5,38.5,77.1,1850
2005-06-23,2004,9,38,174,468.44,0.55,5,Dry,39,9,7,5,59,119,0.25,349.4,0.75,349.4,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0639,0.00263,0.242,0.00997,2,0.178,0.421,0.0173,23.9,0.948,0.973,0.923,38.8,37.8,75.5,1810
2005-06-24,2004,9,39,175,461.6,0.55,5,Dry,39,9,7,5,59,119,0.26,342.6,0.74,342.6,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0607,0.0025,0.237,0.00973,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38.1,37,74,1780
2005-06-25,2004,9,39,176,455.86,0.55,5,Dry,39,9,7,5,59,119,0.26,336.9,0.74,336.9,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.058,0.00238,0.232,0.00952,2,0.17,0.402,0.0165,23.9,0.946,0.971,0.919,37.4,36.3,72.7,1740
2005-06-26,2004,9,39,177,449.57,0.56,5,Dry,39,9,7,5,59,119,0.27,330.6,0.73,330.6,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.055,0.00226,0.227,0.0093,2,0.166,0.392,0.0161,24,0.945,0.97,0.917,36.8,35.7,71.3,1710
2005-06-27,2004,9,39,178,443.28,0.56,5,Dry,39,9,7,5,59,119,0.27,324.3,0.73,324.3,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0521,0.00213,0.221,0.00907,2,0.161,0.383,0.0157,24,0.945,0.97,0.916,36.1,35,70,1680
2005-06-28,2004,9,39,179,436.99,0.57,5,Dry,39,9,7,5,59,119,0.27,318,0.73,318,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0491,0.00201,0.216,0.00885,2,0.157,0.373,0.0153,24.1,0.943,0.97,0.915,35.4,34.3,68.7,1650
2005-06-29,2004,9,39,180,430.71,0.57,5,Dry,39,9,7,5,59,119,0.28,311.7,0.72,311.7,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0461,0.00189,0.211,0.00863,2,0.153,0.364,0.0149,24.1,0.942,0.97,0.914,34.7,33.7,67.3,1620
2005-06-30,2004,9,39,181,424.96,0.57,5,Dry,39,9,7,5,59,119,0.28,306,0.72,306,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0434,0.00177,0.206,0.00843,2,0.149,0.355,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.1,1590
2005-07-01,2004,10,40,182,419.22,0.58,5,Dry,37,8,6,4,53,108,0.26,311.2,0.74,311.2,0,0,0,0,-4,4,37,8,6,0,57,362,990,965.5,24.5,0.163,0.0459,0.00187,0.209,0.00854,2,0.153,0.362,0.0148,24.2,0.942,0.97,0.914,34.7,33.7,67.4,1620
2005-07-02,2004,10,40,183,414.57,0.58,5,Dry,37,8,6,4,53,108,0.26,306.6,0.74,306.6,0,0,0,0,-4,4,37,8,6,0,57,358,990,965.5,24.5,0.162,0.0437,0.00178,0.205,0.00837,2,0.149,0.355,0.0145,24.2,0.942,0.97,0.913,34.2,33.2,66.4,1590
2005-07-03,2004,10,40,184,409.38,0.59,5,Dry,37,8,6,4,53,108,0.26,301.4,0.74,301.4,0,0,0,0,-4,4,37,8,6,0,57,352,990,965.4,24.6,0.16,0.0413,0.00168,0.201,0.00819,2,0.146,0.347,0.0141,24.2,0.941,0.97,0.913,33.7,32.6,65.3,1570
2005-07-04,2004,10,40,185,404.18,0.59,5,Dry,37,8,6,4,53,108,0.27,296.2,0.73,296.2,0,0,0,0,-4,4,37,8,6,0,57,347,990,965.4,24.6,0.158,0.0388,0.00158,0.197,0.00801,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,33.1,32.1,64.2,1540
2005-07-05,2004,10,40,186,398.99,0.59,5,Dry,37,8,6,4,53,108,0.27,291,0.73,291,0,0,0,0,-4,4,37,8,6,0,57,342,990,965.4,24.6,0.156,0.0363,0.00148,0.193,0.00783,2,0.139,0.331,0.0135,24.3,0.939,0.97,0.91,32.5,31.5,63.1,1510
2005-07-06,2004,10,40,187,393.79,0.6,5,Dry,37,8,6,4,53,108,0.27,285.8,0.73,285.8,0,0,0,0,-4,4,37,8,6,0,57,337,990,965.4,24.6,0.154,0.0339,0.00138,0.188,0.00764,2,0.135,0.324,0.0131,24.3,0.937,0.97,0.909,31.9,31,61.9,1490
2005-07-07,2004,10,40,188,388.6,0.6,5,Dry,37,8,6,4,53,108,0.28,280.6,0.72,280.6,0,0,0,0,-4,4,37,8,6,0,57,332,990,965.3,24.7,0.153,0.0314,0.00128,0.184,0.00746,2,0.132,0.316,0.0128,24.3,0.936,0.97,0.908,31.4,30.4,60.8,1460
2005-07-08,2004,10,41,189,383.95,0.61,5,Dry,37,8,6,4,53,108,0.28,275.9,0.72,275.9,0,0,0,0,-4,4,37,8,6,0,57,327,990,965.3,24.7,0.151,0.0292,0.00119,0.18,0.0073,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.8,1440
2005-07-09,2004,10,41,190,379.3,0.61,5,Dry,37,8,6,4,53,108,0.28,271.3,0.71,271.3,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.0271,0.0011,0.176,0.00714,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.8,1410
2005-07-10,2004,10,41,191,374.65,0.61,5,Dry,37,8,6,4,53,108,0.29,266.6,0.71,266.6,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.0249,0.00101,0.172,0.00698,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2005-07-11,2004,10,41,192,370,0.62,5,Dry,37,8,6,4,53,108,0.29,262,0.71,262,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.3,24.8,0.146,0.0227,0.000916,0.169,0.00681,2,0.119,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.8,1360
2005-07-12,2004,10,41,193,366.45,0.62,5,Dry,37,8,6,4,53,108,0.29,258.4,0.7,258.4,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.021,0.000847,0.166,0.00669,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.903,28.9,28,56.1,1350
2005-07-13,2004,10,41,194,362.35,0.63,5,Dry,37,8,6,4,53,108,0.3,254.3,0.7,254.3,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0191,0.000769,0.162,0.00655,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.903,28.4,27.6,55.2,1320
2005-07-14,2004,10,41,195,358.24,0.63,5,Dry,37,8,6,4,53,108,0.3,250.2,0.7,250.2,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.0171,0.00069,0.159,0.00641,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,28,27.1,54.3,1300
2005-07-15,2004,10,42,196,354.14,0.63,5,Dry,37,8,6,4,53,108,0.3,246.1,0.69,246.1,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0167,0.000671,0.157,0.00633,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.4,1280
2005-07-16,2004,10,42,197,350.04,0.64,5,Dry,37,8,6,4,53,108,0.31,242,0.69,242,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.2,24.8,0.139,0.0163,0.000657,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.5,1260
2005-07-17,2004,10,42,198,345.94,0.64,5,Dry,37,8,6,4,53,108,0.31,237.9,0.69,237.9,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000642,0.153,0.00617,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2005-07-18,2004,10,42,199,341.84,0.65,5,Dry,37,8,6,4,53,108,0.32,233.8,0.68,233.8,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000628,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
2005-07-19,2004,10,42,200,337.74,0.65,5,Dry,37,8,6,4,53,108,0.32,229.7,0.68,229.7,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000613,0.15,0.00602,2,0.0976,0.247,0.00993,24.7,0.923,0.97,0.895,25.6,24.9,49.7,1190
2005-07-20,2004,10,42,201,334.18,0.65,5,Dry,37,8,6,4,53,108,0.32,226.2,0.68,226.2,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.015,0.000601,0.148,0.00595,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2005-07-21,2004,10,42,202,330.63,0.66,5,Dry,37,8,6,4,53,108,0.33,222.6,0.67,222.6,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000588,0.147,0.00588,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.939,51.4,48.2,48.2,1160
2005-07-22,2004,10,43,203,327.07,0.66,5,Dry,37,8,6,4,53,108,0.33,219.1,0.67,219.1,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000576,0.145,0.00582,1,0.238,0.383,0.0154,24.6,0.958,0.98,0.939,50.6,48.2,48.2,1160
2005-07-23,2004,10,43,204,323.52,0.67,5,Dry,37,8,6,4,53,108,0.33,215.5,0.67,215.5,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000563,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
2005-07-24,2004,10,43,205,319.96,0.67,5,Dry,37,8,6,4,53,108,0.34,212,0.66,212,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00568,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
2005-07-25,2004,10,43,206,316.41,0.67,5,Dry,37,8,6,4,53,108,0.34,208.4,0.66,208.4,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0135,0.000538,0.141,0.00562,1,0.224,0.364,0.0146,24.7,0.956,0.98,0.937,48.2,47.2,47.2,1130
2005-07-26,2004,10,43,207,312.85,0.68,5,Dry,37,8,6,4,53,108,0.34,204.8,0.66,204.8,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.4,46.4,1110
2005-07-27,2004,10,43,208,310.39,0.68,5,Dry,37,8,6,4,53,108,0.35,202.4,0.65,202.4,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.013,0.000517,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2005-07-28,2004,10,43,209,307.39,0.69,5,Dry,37,8,6,4,53,108,0.35,199.4,0.65,199.4,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000507,0.137,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1090
2005-07-29,2004,10,44,210,304.38,0.69,5,Dry,37,8,6,4,53,108,0.35,196.4,0.65,196.4,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000496,0.135,0.00539,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2005-07-30,2004,10,44,211,301.37,0.69,5,Dry,37,8,6,4,53,108,0.36,193.4,0.64,193.4,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2005-07-31,2004,10,44,212,298.36,0.7,5,Dry,37,8,6,4,53,108,0.36,190.4,0.64,190.4,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1040
2005-08-01,2004,11,44,213,294.26,0.7,5,Dry,34,7,5,3,44,93,0.32,201.3,0.68,201.3,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0129,0.000512,0.136,0.0054,1,0.214,0.35,0.0139,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
2005-08-02,2004,11,44,214,290.71,0.71,5,Dry,34,7,5,3,44,93,0.32,197.7,0.68,197.7,0,0,0,0,-3,3,34,7,5,0,47,244,990,964.9,25.1,0.122,0.0126,0.000499,0.134,0.00533,1,0.209,0.344,0.0137,24.8,0.954,0.98,0.935,45.9,44.9,44.9,1080
2005-08-03,2004,11,44,215,286.6,0.72,5,Dry,34,7,5,3,44,93,0.32,193.6,0.68,193.6,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0122,0.000485,0.132,0.00526,1,0.204,0.336,0.0134,24.8,0.953,0.98,0.934,44.9,44,44,1060
2005-08-04,2004,11,44,216,282.5,0.72,5,Dry,34,7,5,3,44,93,0.33,189.5,0.67,189.5,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000471,0.131,0.00518,1,0.198,0.329,0.0131,24.8,0.951,0.98,0.932,43.9,43,43,1030
2005-08-05,2004,11,45,217,278.95,0.73,5,Dry,34,7,5,3,44,93,0.33,185.9,0.67,185.9,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.000459,0.129,0.00512,1,0.194,0.322,0.0128,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2005-08-06,2004,11,45,218,275.39,0.74,5,Dry,34,7,5,3,44,93,0.34,182.4,0.66,182.4,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0113,0.000447,0.127,0.00506,1,0.189,0.316,0.0125,24.9,0.949,0.98,0.93,42.2,41.4,41.4,994
2005-08-07,2004,11,45,219,271.84,0.74,5,Dry,34,7,5,3,44,93,0.34,178.8,0.66,178.8,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000434,0.126,0.00499,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.4,40.5,40.5,973
2005-08-08,2004,11,45,220,268.28,0.75,5,Dry,34,7,5,3,44,93,0.35,175.3,0.65,175.3,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000422,0.124,0.00493,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.6,39.6,39.6,952
2005-08-09,2004,11,45,221,265.82,0.75,5,Dry,34,7,5,3,44,93,0.35,172.8,0.65,172.8,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000414,0.123,0.00488,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.924,40,39,39,937
2005-08-10,2004,11,45,222,262.81,0.76,5,Dry,34,7,5,3,44,93,0.35,169.8,0.65,169.8,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,919
2005-08-11,2004,11,45,223,259.81,0.76,5,Dry,34,7,5,3,44,93,0.36,166.8,0.64,166.8,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00993,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
2005-08-12,2004,11,46,224,256.8,0.77,5,Dry,34,7,5,3,44,93,0.36,163.8,0.64,163.8,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00967,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2005-08-13,2004,11,46,225,253.79,0.78,5,Dry,34,7,5,3,44,93,0.37,160.8,0.63,160.8,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00942,0.000372,0.118,0.00466,1,0.16,0.277,0.011,25,0.942,0.97,0.914,37.2,36,36,865
2005-08-14,2004,11,46,226,250.78,0.79,5,Dry,34,7,5,3,44,93,0.37,157.8,0.63,157.8,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00916,0.000362,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2005-08-15,2004,11,46,227,247.78,0.8,5,Dry,34,7,5,3,44,93,0.38,154.8,0.63,154.8,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00455,1,0.151,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2005-08-16,2004,11,46,228,244.77,0.81,5,Dry,34,7,5,3,44,93,0.38,151.8,0.62,151.8,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00865,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2005-08-17,2004,11,46,229,242.31,0.82,5,Dry,34,7,5,3,44,93,0.38,149.3,0.62,149.3,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00844,0.000333,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2005-08-18,2004,11,46,230,239.85,0.82,5,Dry,34,7,5,3,44,93,0.39,146.8,0.61,146.8,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00823,0.000325,0.112,0.00441,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2005-08-19,2004,11,47,231,237.39,0.83,5,Dry,34,7,5,3,44,93,0.39,144.4,0.61,144.4,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00802,0.000316,0.111,0.00436,1,0.137,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2005-08-20,2004,11,47,232,234.92,0.84,5,Dry,34,7,5,3,44,93,0.4,141.9,0.6,141.9,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00781,0.000308,0.11,0.00432,1,0.134,0.244,0.0096,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2005-08-21,2004,11,47,233,232.46,0.84,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.0076,0.000299,0.109,0.00427,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2005-08-22,2004,11,47,234,230,0.85,5,Dry,34,7,5,3,44,93,0.4,137,0.6,137,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.0074,0.000291,0.108,0.00423,1,0.127,0.235,0.00924,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2005-08-23,2004,11,47,235,227.54,0.86,5,Dry,34,7,5,3,44,93,0.41,134.5,0.59,134.5,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0992,0.00719,0.000283,0.106,0.00418,1,0.124,0.231,0.00906,25.2,0.932,0.97,0.905,31,30.1,30.1,722
2005-08-24,2004,11,47,236,226.17,0.86,5,Dry,34,7,5,3,44,93,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00707,0.000278,0.106,0.00416,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2005-08-25,2004,11,47,237,224.26,0.87,5,Dry,34,7,5,3,44,93,0.41,131.3,0.58,131.3,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00691,0.000271,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2005-08-26,2004,11,48,238,222.35,0.87,5,Dry,34,7,5,3,44,93,0.42,129.3,0.58,129.3,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00674,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2005-08-27,2004,11,48,239,220.43,0.88,5,Dry,34,7,5,3,44,93,0.42,127.4,0.58,127.4,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00658,0.000258,0.103,0.00406,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2005-08-28,2004,11,48,240,218.52,0.88,5,Dry,34,7,5,3,44,93,0.43,125.5,0.57,125.5,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00642,0.000252,0.102,0.00402,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
2005-08-29,2004,11,48,241,216.6,0.89,5,Dry,34,7,5,3,44,93,0.43,123.6,0.57,123.6,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00626,0.000245,0.102,0.00399,1,0.109,0.211,0.00827,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2005-08-30,2004,11,48,242,214.69,0.9,5,Dry,34,7,5,3,44,93,0.43,121.7,0.57,121.7,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.00609,0.000239,0.101,0.00395,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2005-08-31,2004,11,48,243,212.78,0.9,5,Dry,34,7,5,3,44,93,0.44,119.8,0.56,119.8,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00593,0.000232,0.1,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2005-09-01,2004,12,48,244,209.77,0.91,5,Dry,30,6,4,2,30,72,0.34,137.8,0.66,137.8,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0983,0.00746,0.000292,0.106,0.00414,1,0.128,0.234,0.00917,25.3,0.934,0.97,0.906,31.9,31,31,743
2005-09-02,2004,12,49,245,206.21,0.91,5,Dry,30,6,4,2,30,72,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.097,0.00716,0.00028,0.104,0.00408,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2005-09-03,2004,12,49,246,202.66,0.92,5,Dry,30,6,4,2,30,72,0.35,130.7,0.65,130.7,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0958,0.00686,0.000268,0.103,0.00401,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2005-09-04,2004,12,49,247,200.2,0.92,5,Dry,30,6,4,2,30,72,0.36,128.2,0.64,128.2,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0949,0.00665,0.00026,0.102,0.00397,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2005-09-05,2004,12,49,248,197.19,0.93,5,Dry,30,6,4,2,30,72,0.36,125.2,0.64,125.2,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00639,0.00025,0.1,0.00392,1,0.112,0.212,0.00827,25.4,0.928,0.97,0.901,28.9,28.1,28.1,674
2005-09-06,2004,12,49,249,194.18,0.93,5,Dry,30,6,4,2,30,72,0.37,122.2,0.63,122.2,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.107,0.206,0.00806,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2005-09-07,2004,12,49,250,191.17,0.94,5,Dry,30,6,4,2,30,72,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00588,0.00023,0.0976,0.00381,1,0.103,0.201,0.00786,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2005-09-08,2004,12,49,251,188.17,0.94,5,Dry,30,6,4,2,30,72,0.38,116.2,0.62,116.2,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00562,0.00022,0.0963,0.00376,1,0.0993,0.196,0.00765,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2005-09-09,2004,12,50,252,185.71,0.94,5,Dry,30,6,4,2,30,72,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00542,0.000212,0.0952,0.00372,1,0.096,0.191,0.00748,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2005-09-10,2004,12,50,253,183.24,0.95,5,Dry,30,6,4,2,30,72,0.39,111.2,0.61,111.2,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.00521,0.000204,0.0941,0.00368,1,0.0927,0.187,0.00731,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2005-09-11,2004,12,50,254,180.78,0.95,5,Dry,30,6,4,2,30,72,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.005,0.000195,0.093,0.00364,1,0.0894,0.182,0.00714,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2005-09-12,2004,12,50,255,178.32,0.95,5,Dry,30,6,4,2,30,72,0.4,106.3,0.6,106.3,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.00479,0.000187,0.092,0.0036,1,0.086,0.178,0.00696,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2005-09-13,2004,12,50,256,175.86,0.96,5,Dry,30,6,4,2,30,72,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0827,0.174,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2005-09-14,2004,12,50,257,174.49,0.96,5,Dry,30,6,4,2,30,72,0.41,102.5,0.59,102.5,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00446,0.000175,0.0903,0.00353,1,0.0809,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2005-09-15,2004,12,50,258,172.58,0.96,5,Dry,30,6,4,2,30,72,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0851,0.0043,0.000168,0.0894,0.0035,1,0.0783,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-09-16,2004,12,51,259,170.67,0.96,5,Dry,30,6,4,2,30,72,0.42,98.67,0.58,98.67,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00414,0.000162,0.0886,0.00347,1,0.0757,0.164,0.00643,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2005-09-17,2004,12,51,260,168.75,0.96,5,Dry,30,6,4,2,30,72,0.43,96.75,0.57,96.75,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00397,0.000156,0.0878,0.00344,1,0.0731,0.161,0.0063,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2005-09-18,2004,12,51,261,166.84,0.97,5,Dry,30,6,4,2,30,72,0.43,94.84,0.57,94.84,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.00381,0.000149,0.0869,0.0034,1,0.0705,0.157,0.00617,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2005-09-19,2004,12,51,262,164.92,0.97,5,Dry,30,6,4,2,30,72,0.44,92.92,0.56,92.92,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00365,0.000143,0.0861,0.00337,1,0.0679,0.154,0.00603,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2005-09-20,2004,12,51,263,163.01,0.97,5,Dry,30,6,4,2,30,72,0.44,91.01,0.56,91.01,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0654,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2005-09-21,2004,12,51,264,161.1,0.97,5,Dry,30,6,4,2,30,72,0.45,89.1,0.55,89.1,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00332,0.00013,0.0844,0.00331,1,0.0628,0.147,0.00577,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
2005-09-22,2004,12,51,265,159.18,0.97,5,Dry,30,6,4,2,30,72,0.45,87.18,0.55,87.18,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00316,0.000124,0.0836,0.00328,1,0.0602,0.144,0.00563,25.4,0.925,0.963,0.891,20.1,19.3,19.3,464
2005-09-23,2004,12,52,266,157.81,0.97,5,Dry,30,6,4,2,30,72,0.46,85.81,0.54,85.81,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00304,0.000119,0.083,0.00325,1,0.0583,0.141,0.00554,25.4,0.927,0.963,0.892,19.8,19.1,19.1,457
2005-09-24,2004,12,52,267,156.45,0.97,5,Dry,30,6,4,2,30,72,0.46,84.45,0.54,84.45,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0795,0.00293,0.000115,0.0824,0.00323,1,0.0565,0.139,0.00544,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
2005-09-25,2004,12,52,268,155.08,0.98,5,Dry,30,6,4,2,30,72,0.46,83.08,0.54,83.08,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.079,0.00281,0.00011,0.0818,0.00321,1,0.0547,0.136,0.00535,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2005-09-26,2004,12,52,269,153.71,0.98,5,Dry,30,6,4,2,30,72,0.47,81.71,0.53,81.71,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.0027,0.000106,0.0812,0.00318,1,0.0528,0.134,0.00525,25.4,0.932,0.961,0.895,18.9,18.2,18.2,437
2005-09-27,2004,12,52,270,152.35,0.98,5,Dry,30,6,4,2,30,72,0.47,80.35,0.53,80.35,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00258,0.000101,0.0806,0.00316,1,0.051,0.132,0.00516,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2005-09-28,2004,12,52,271,150.98,0.98,5,Dry,30,6,4,2,30,72,0.48,78.98,0.52,78.98,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00246,0.0000966,0.08,0.00314,1,0.0491,0.129,0.00506,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
2005-09-29,2004,12,52,272,150.71,0.98,5,Dry,30,6,4,2,30,72,0.48,78.71,0.52,78.71,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00244,0.0000957,0.0799,0.00313,1,0.0488,0.129,0.00504,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2005-09-30,2004,12,53,273,148.79,0.98,5,Dry,30,6,4,2,30,72,0.48,76.79,0.52,76.79,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00228,0.0000893,0.079,0.0031,1,0.0462,0.125,0.00491,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2005-10-01,2005,1,1,274,147.42,0.98,5,Dry,24,4,2,2,20,52,0.35,95.42,0.65,95.42,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000151,0.0837,0.00328,1,0.0713,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
2005-10-02,2005,1,1,275,146.06,0.98,5,Dry,24,4,2,2,20,52,0.36,94.06,0.64,94.06,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2005-10-03,2005,1,1,276,144.14,0.98,5,Dry,24,4,2,2,20,52,0.36,92.14,0.64,92.14,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.00014,0.0822,0.00322,1,0.0669,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2005-10-04,2005,1,1,277,142.78,0.98,5,Dry,24,4,2,2,20,52,0.36,90.78,0.64,90.78,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2005-10-05,2005,1,1,278,142.5,0.98,5,Dry,24,4,2,2,20,52,0.36,90.5,0.64,90.5,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00344,0.000135,0.0815,0.0032,1,0.0647,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
2005-10-06,2005,1,1,279,141.68,0.98,5,Dry,24,4,2,2,20,52,0.37,89.68,0.63,89.68,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00337,0.000132,0.0811,0.00318,1,0.0636,0.145,0.00567,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2005-10-07,2005,1,1,280,139.77,0.99,5,Dry,24,4,2,2,20,52,0.37,87.77,0.63,87.77,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00321,0.000126,0.0803,0.00315,1,0.061,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
2005-10-08,2005,1,2,281,138.4,0.99,5,Dry,24,4,2,2,20,52,0.38,86.4,0.62,86.4,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00313,1,0.0591,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.1,19.1,460
2005-10-09,2005,1,2,282,137.03,0.99,5,Dry,24,4,2,2,20,52,0.38,85.03,0.62,85.03,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00298,0.000117,0.0791,0.0031,1,0.0573,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2005-10-10,2005,1,2,283,136.76,0.99,5,Dry,24,4,2,2,20,52,0.38,84.76,0.62,84.76,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00295,0.000116,0.079,0.0031,1,0.0569,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2005-10-11,2005,1,2,284,135.94,0.99,5,Dry,24,4,2,2,20,52,0.38,83.94,0.62,83.94,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00288,0.000113,0.0786,0.00308,1,0.0558,0.134,0.00527,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2005-10-12,2005,1,2,285,134.03,0.99,5,Dry,24,4,2,2,20,52,0.39,82.03,0.61,82.03,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00272,0.000107,0.0778,0.00305,1,0.0532,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2005-10-13,2005,1,2,286,132.66,0.99,5,Dry,24,4,2,2,20,52,0.39,80.66,0.61,80.66,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0514,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,431
2005-10-14,2005,1,2,287,132.39,0.99,5,Dry,24,4,2,2,20,52,0.39,80.39,0.61,80.39,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.0771,0.00302,1,0.051,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2005-10-15,2005,1,3,288,131.56,0.99,5,Dry,24,4,2,2,20,52,0.4,79.56,0.6,79.56,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00251,0.0000985,0.0767,0.00301,1,0.0499,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2005-10-16,2005,1,3,289,130.74,0.99,5,Dry,24,4,2,2,20,52,0.4,78.74,0.6,78.74,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00244,0.0000958,0.0764,0.00299,1,0.0488,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2005-10-17,2005,1,3,290,129.92,0.99,5,Dry,24,4,2,2,20,52,0.4,77.92,0.6,77.92,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000931,0.076,0.00298,1,0.0477,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
2005-10-18,2005,1,3,291,129.65,0.99,5,Dry,24,4,2,2,20,52,0.4,77.65,0.6,77.65,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00235,0.0000922,0.0759,0.00298,1,0.0473,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2005-10-19,2005,1,3,292,129.38,0.99,5,Dry,24,4,2,2,20,52,0.4,77.38,0.6,77.38,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00233,0.0000913,0.0758,0.00297,1,0.047,0.123,0.00481,25.4,0.937,0.96,0.9,18,17.3,17.3,416
2005-10-20,2005,1,3,293,128.56,0.99,5,Dry,24,4,2,2,20,52,0.4,76.56,0.6,76.56,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0731,0.00226,0.0000885,0.0754,0.00296,1,0.0459,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2005-10-21,2005,1,3,294,126.64,0.99,5,Dry,24,4,2,2,20,52,0.41,74.64,0.59,74.64,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00209,0.0000821,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.4,16.7,16.7,402
2005-10-22,2005,1,4,295,126.37,0.99,5,Dry,24,4,2,2,20,52,0.41,74.37,0.59,74.37,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000812,0.0744,0.00292,1,0.0429,0.117,0.0046,25.4,0.937,0.96,0.9,17.3,16.7,16.7,400
2005-10-23,2005,1,4,296,125.55,0.99,5,Dry,24,4,2,2,20,52,0.41,73.55,0.59,73.55,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.002,0.0000785,0.0741,0.00291,1,0.0418,0.116,0.00454,25.4,0.933,0.96,0.895,17.1,16.4,16.4,393
2005-10-24,2005,1,4,297,124.73,0.99,5,Dry,24,4,2,2,20,52,0.42,72.73,0.58,72.73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000758,0.0737,0.00289,1,0.0407,0.114,0.00449,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2005-10-25,2005,1,4,298,124.46,0.99,5,Dry,24,4,2,2,20,52,0.42,72.46,0.58,72.46,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.00191,0.0000749,0.0736,0.00289,1,0.0403,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16,16,385
2005-10-26,2005,1,4,299,123.64,0.99,5,Dry,24,4,2,2,20,52,0.42,71.64,0.58,71.64,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00184,0.0000721,0.0732,0.00287,1,0.0392,0.112,0.00441,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
2005-10-27,2005,1,4,300,121.72,0.99,5,Dry,24,4,2,2,20,52,0.43,69.72,0.57,69.72,0,0,0,0,-2,2,24,4,2,0,22,99.7,990,964.5,25.5,0.0708,0.00168,0.0000657,0.0725,0.00284,1,0.0366,0.109,0.00428,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
2005-10-28,2005,1,4,301,121.45,0.99,5,Dry,24,4,2,2,20,52,0.43,69.45,0.57,69.45,0,0,0,0,-2,2,24,4,2,0,22,99.5,990,964.5,25.5,0.0708,0.00165,0.0000648,0.0725,0.00284,1,0.0363,0.109,0.00426,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
2005-10-29,2005,1,5,302,120.63,0.99,5,Dry,24,4,2,2,20,52,0.43,68.63,0.57,68.63,0,0,0,0,-2,2,24,4,2,0,22,98.6,990,964.5,25.5,0.0708,0.00158,0.0000621,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2005-10-30,2005,1,5,303,120.35,0.99,5,Dry,24,4,2,2,20,52,0.43,68.35,0.57,68.35,0,0,0,0,-2,2,24,4,2,0,22,98.3,990,964.5,25.5,0.0708,0.00156,0.0000612,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
2005-10-31,2005,1,5,304,120.08,0.99,5,Dry,24,4,2,2,20,52,0.43,68.08,0.57,68.08,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000603,0.0724,0.00284,1,0.0344,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2005-11-01,2005,2,5,305,120.35,0.99,5,Dry,23,4,2,2,19,50,0.41,70.35,0.58,70.35,0,0,0,0,-2,2,23,4,2,0,21,99.3,990,964.5,25.5,0.0708,0.00173,0.0000678,0.0726,0.00285,1,0.0375,0.11,0.00431,25.4,0.915,0.96,0.879,16,15.4,15.4,369
2005-11-02,2005,2,5,306,122.81,0.99,5,Dry,23,4,2,2,19,50,0.41,72.81,0.59,72.81,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.000076,0.0734,0.00288,1,0.0408,0.114,0.00448,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
2005-11-03,2005,2,5,307,127.46,0.99,5,Dry,23,4,2,2,19,50,0.39,77.46,0.61,77.46,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000915,0.0754,0.00296,1,0.0471,0.123,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2005-11-04,2005,2,5,308,131.56,0.99,5,Dry,23,4,2,2,19,50,0.38,81.56,0.62,81.56,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00268,0.000105,0.0772,0.00303,1,0.0526,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2005-11-05,2005,2,6,309,132.93,0.99,5,Dry,23,4,2,2,19,50,0.38,82.93,0.62,82.93,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.0028,0.00011,0.0778,0.00305,1,0.0545,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
2005-11-06,2005,2,6,310,135.94,0.99,5,Dry,23,4,2,2,19,50,0.37,85.94,0.63,85.94,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00305,0.00012,0.0792,0.0031,1,0.0585,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
2005-11-07,2005,2,6,311,140.04,0.99,5,Dry,23,4,2,2,19,50,0.36,90.04,0.64,90.04,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.0034,0.000133,0.0809,0.00317,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2005-11-08,2005,2,6,312,146.33,0.98,5,Dry,23,4,2,2,19,50,0.34,96.33,0.66,96.33,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00394,0.000154,0.0837,0.00328,1,0.0725,0.156,0.00613,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2005-11-09,2005,2,6,313,150.43,0.98,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,529
2005-11-10,2005,2,6,314,150.71,0.98,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-11-11,2005,2,6,315,153.17,0.98,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0818,0.168,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2005-11-12,2005,2,7,316,158.91,0.97,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0895,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2005-11-13,2005,2,7,317,162.46,0.97,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2005-11-14,2005,2,7,318,163.28,0.97,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00538,0.000211,0.0911,0.00357,1,0.0954,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2005-11-15,2005,2,7,319,161.92,0.97,5,Dry,23,4,2,2,19,50,0.31,111.9,0.69,111.9,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00526,0.000206,0.0905,0.00355,1,0.0936,0.184,0.00721,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2005-11-16,2005,2,7,320,160.55,0.97,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2005-11-17,2005,2,7,321,161.37,0.97,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2005-11-18,2005,2,7,322,163.28,0.97,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00538,0.000211,0.0911,0.00357,1,0.0954,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2005-11-19,2005,2,8,323,164.65,0.97,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.0055,0.000215,0.0917,0.00359,1,0.0973,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
2005-11-20,2005,2,8,324,166.02,0.97,5,Dry,23,4,2,2,19,50,0.3,116,0.7,116,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00561,0.00022,0.0923,0.00362,1,0.0991,0.191,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
