date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-11-21,2005,2,8,325,164.65,0.97,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.0055,0.000215,0.0917,0.00359,1,0.0973,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
2005-11-22,2005,2,8,326,162.19,0.97,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0906,0.00355,1,0.094,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2005-11-23,2005,2,8,327,160.82,0.97,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.09,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2005-11-24,2005,2,8,328,162.19,0.97,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0906,0.00355,1,0.094,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2005-11-25,2005,2,8,329,166.84,0.97,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2005-11-26,2005,2,9,330,170.39,0.96,5,Dry,23,4,2,2,19,50,0.29,120.4,0.71,120.4,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.9,26.9,644
2005-11-27,2005,2,9,331,174.49,0.96,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2005-11-28,2005,2,9,332,178.6,0.95,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2005-11-29,2005,2,9,333,179.96,0.95,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2005-11-30,2005,2,9,334,181.88,0.95,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2005-12-01,2005,3,9,335,182.7,0.95,5,Dry,26,4,3,2,24,59,0.32,123.7,0.68,123.7,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00626,0.000245,0.0971,0.0038,1,0.109,0.207,0.00808,25.4,0.928,0.97,0.9,28.5,27.7,27.7,664
2005-12-02,2005,3,9,336,181.33,0.95,5,Dry,26,4,3,2,24,59,0.33,122.3,0.68,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
2005-12-03,2005,3,10,337,181.6,0.95,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0904,0.00617,0.000241,0.0966,0.00378,1,0.108,0.205,0.008,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2005-12-04,2005,3,10,338,185.71,0.94,5,Dry,26,4,3,2,24,59,0.32,126.7,0.68,126.7,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00652,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2005-12-05,2005,3,10,339,188.17,0.94,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
2005-12-06,2005,3,10,340,190.08,0.94,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2005-12-07,2005,3,10,341,189.26,0.94,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2005-12-08,2005,3,10,342,189.53,0.94,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0932,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2005-12-09,2005,3,10,343,193.64,0.93,5,Dry,26,4,3,2,24,59,0.3,134.6,0.69,134.6,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00719,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2005-12-10,2005,3,11,344,195,0.93,5,Dry,26,4,3,2,24,59,0.3,136,0.7,136,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00731,0.000286,0.102,0.004,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2005-12-11,2005,3,11,345,193.09,0.93,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2005-12-12,2005,3,11,346,193.91,0.93,5,Dry,26,4,3,2,24,59,0.3,134.9,0.7,134.9,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2005-12-13,2005,3,11,347,195.82,0.93,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
2005-12-14,2005,3,11,348,196.64,0.93,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
2005-12-15,2005,3,11,349,197.46,0.93,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2005-12-16,2005,3,11,350,199.92,0.92,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2005-12-17,2005,3,12,351,204.57,0.92,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00812,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,788
2005-12-18,2005,3,12,352,209.22,0.91,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2005-12-19,2005,3,12,353,211.68,0.9,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,828
2005-12-20,2005,3,12,354,214.14,0.9,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2005-12-21,2005,3,12,355,218.79,0.88,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2005-12-22,2005,3,12,356,222.35,0.87,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2005-12-23,2005,3,12,357,222.62,0.87,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2005-12-24,2005,3,13,358,221.25,0.88,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00447,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2005-12-25,2005,3,13,359,223.17,0.87,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2005-12-26,2005,3,13,360,226.72,0.86,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,913
2005-12-27,2005,3,13,361,230.82,0.85,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2005-12-28,2005,3,13,362,234.92,0.84,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2005-12-29,2005,3,13,363,236.84,0.83,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.303,0.012,25.1,0.948,0.979,0.928,41.4,40.6,40.6,974
2005-12-30,2005,3,13,364,239.85,0.82,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2005-12-31,2005,3,14,365,244.49,0.81,5,Dry,26,4,3,2,24,59,0.24,185.5,0.76,185.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2006-01-01,2005,4,14,1,248.05,0.8,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.00479,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.7,39.7,954
2006-01-02,2005,4,14,2,252.15,0.78,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,978
2006-01-03,2005,4,14,3,256.25,0.77,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2006-01-04,2005,4,14,4,259.81,0.76,5,Dry,29,5,4,2,33,73,0.28,186.8,0.72,186.8,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2006-01-05,2005,4,14,5,267.19,0.75,5,Dry,29,5,4,2,33,73,0.27,194.2,0.73,194.2,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2006-01-06,2005,4,14,6,274.03,0.74,5,Dry,29,5,4,2,33,73,0.27,201,0.73,201,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2006-01-07,2005,4,15,7,282.5,0.72,5,Dry,29,5,4,2,33,73,0.26,209.5,0.74,209.5,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
2006-01-08,2005,4,15,8,289.34,0.71,5,Dry,29,5,4,2,33,73,0.25,216.3,0.75,216.3,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2006-01-09,2005,4,15,9,297.81,0.7,5,Dry,29,5,4,2,33,73,0.24,224.8,0.76,224.8,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2006-01-10,2005,4,15,10,307.39,0.69,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2006-01-11,2005,4,15,11,317.5,0.67,5,Dry,29,5,4,2,33,73,0.23,244.5,0.77,244.5,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2006-01-12,2005,4,15,12,329.81,0.66,5,Dry,29,5,4,2,33,73,0.22,256.8,0.78,256.8,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0202,0.00081,0.16,0.0064,2,0.116,0.276,0.011,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
2006-01-13,2005,4,15,13,343.21,0.64,5,Dry,29,5,4,2,33,73,0.21,270.2,0.79,270.2,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0265,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2006-01-14,2005,4,16,14,355.51,0.63,5,Dry,29,5,4,2,33,73,0.2,282.5,0.8,282.5,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0323,0.0013,0.181,0.00729,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.8,30.8,61.7,1480
2006-01-15,2005,4,16,15,368.36,0.62,5,Dry,29,5,4,2,33,73,0.2,295.4,0.8,295.4,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0384,0.00155,0.192,0.00774,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
2006-01-16,2005,4,16,16,383.95,0.61,5,Dry,29,5,4,2,33,73,0.19,310.9,0.81,310.9,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0458,0.00185,0.204,0.00828,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2006-01-17,2005,4,16,17,403.36,0.59,5,Dry,29,5,4,2,33,73,0.18,330.4,0.82,330.4,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.166,0.0549,0.00223,0.22,0.00897,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.9,1730
2006-01-18,2005,4,16,18,422.23,0.58,5,Dry,29,5,4,2,33,73,0.17,349.2,0.83,349.2,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0638,0.00261,0.236,0.00963,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.924,39.1,38.1,76.2,1830
2006-01-19,2005,4,16,19,441.64,0.56,5,Dry,29,5,4,2,33,73,0.17,368.6,0.83,368.6,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.073,0.00299,0.252,0.0103,2,0.191,0.443,0.0182,24,0.951,0.979,0.931,41.2,40.3,80.6,1940
2006-01-20,2005,4,16,20,459.42,0.55,5,Dry,29,5,4,2,33,73,0.16,386.4,0.84,386.4,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0814,0.00334,0.267,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.5,2030
2006-01-21,2005,4,17,21,479.92,0.54,5,Dry,29,5,4,2,33,73,0.15,406.9,0.85,406.9,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.0911,0.00376,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.3,44.4,88.7,2130
2006-01-22,2005,4,17,22,500.98,0.52,5,Dry,29,5,4,2,33,73,0.15,428,0.85,428,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00418,0.301,0.0125,2,0.231,0.532,0.022,23.6,0.957,0.98,0.938,47.4,46.5,92.9,2230
2006-01-23,2005,4,17,23,520.94,0.51,5,Dry,29,5,4,2,33,73,0.14,447.9,0.86,447.9,0,0,0,0,-2,2,29,5,4,0,35,486,990,965.9,24.1,0.207,0.11,0.00459,0.317,0.0132,2,0.245,0.562,0.0234,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2006-01-24,2005,4,17,24,540.9,0.5,5,Dry,29,5,4,2,33,73,0.14,467.9,0.86,467.9,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.005,0.334,0.0139,2,0.258,0.592,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2006-01-25,2005,4,17,25,561.96,0.49,5,Dry,29,5,4,2,33,73,0.13,489,0.87,489,0,0,0,0,-2,2,29,5,4,0,35,527,990,966.1,23.9,0.226,0.13,0.00544,0.356,0.0149,3,0.163,0.518,0.0217,23.4,0.945,0.97,0.917,35.3,34.2,103,2460
2006-01-26,2005,4,17,26,583.01,0.48,5,Dry,29,5,4,2,33,73,0.13,510,0.88,510,0,0,0,0,-2,2,29,5,4,0,35,548,990,966.2,23.8,0.238,0.142,0.00596,0.38,0.016,3,0.172,0.552,0.0232,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2006-01-27,2005,4,17,27,601.88,0.47,5,Dry,29,5,4,2,33,73,0.12,528.9,0.88,528.9,0,0,0,0,-2,2,29,5,4,0,35,567,990,966.3,23.7,0.249,0.154,0.00651,0.403,0.017,3,0.18,0.583,0.0246,23.1,0.949,0.972,0.922,37.9,36.8,111,2650
2006-01-28,2005,4,18,28,620.2,0.46,5,Dry,29,5,4,2,33,73,0.12,547.2,0.88,547.2,0,0,0,0,-2,2,29,5,4,0,35,585,990,966.4,23.6,0.259,0.167,0.00705,0.426,0.018,3,0.189,0.614,0.026,23,0.951,0.974,0.926,39.1,38.1,114,2740
2006-01-29,2005,4,18,29,640.71,0.45,5,Dry,29,5,4,2,33,73,0.11,567.7,0.89,567.7,0,0,0,0,-2,2,29,5,4,0,35,606,990,966.5,23.5,0.271,0.18,0.00766,0.451,0.0192,3,0.198,0.649,0.0276,22.9,0.952,0.977,0.93,40.4,39.5,119,2840
2006-01-30,2005,4,18,30,660.67,0.44,5,Dry,29,5,4,2,33,73,0.11,587.7,0.89,587.7,0,0,0,0,-2,2,29,5,4,0,35,626,990,966.5,23.5,0.282,0.194,0.00825,0.476,0.0203,3,0.207,0.683,0.0291,22.8,0.954,0.98,0.934,41.7,40.9,123,2940
2006-01-31,2005,4,18,31,680.63,0.44,5,Dry,29,5,4,2,33,73,0.11,607.6,0.89,607.6,0,0,0,0,-2,2,29,5,4,0,35,646,990,966.6,23.4,0.293,0.207,0.00885,0.5,0.0214,3,0.216,0.716,0.0306,22.7,0.955,0.98,0.936,43,42.1,126,3030
2006-02-01,2005,5,18,32,698.4,0.43,4,Mod_Dry,36,6,5,4,54,105,0.15,593.4,0.85,593.4,0,0,0,0,-4,4,36,6,5,0,58,640,990,966.7,23.3,0.29,0.197,0.00847,0.488,0.0209,3,0.21,0.697,0.0299,22.6,0.954,0.98,0.935,41.8,41,123,2950
2006-02-02,2005,5,18,33,713.44,0.42,4,Mod_Dry,36,6,5,4,54,105,0.15,608.4,0.85,608.4,0,0,0,0,-4,4,36,6,5,0,58,655,990,966.8,23.2,0.299,0.207,0.00892,0.506,0.0218,3,0.216,0.723,0.0311,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2006-02-03,2005,5,18,34,728.48,0.42,4,Mod_Dry,36,6,5,4,54,105,0.14,623.5,0.86,623.5,0,0,0,0,-4,4,36,6,5,0,58,670,990,966.8,23.2,0.308,0.217,0.00938,0.525,0.0226,3,0.223,0.748,0.0323,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2006-02-04,2005,5,19,35,744.61,0.41,4,Mod_Dry,36,6,5,4,54,105,0.14,639.6,0.86,639.6,0,0,0,0,-4,4,36,6,5,0,58,687,990,966.9,23.1,0.317,0.228,0.00987,0.545,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2006-02-05,2005,5,19,36,760.74,0.41,4,Mod_Dry,36,6,5,4,54,105,0.14,655.7,0.86,655.7,0,0,0,0,-4,4,36,6,5,0,58,703,990,966.9,23.1,0.326,0.239,0.0104,0.565,0.0245,3,0.238,0.802,0.0348,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2006-02-06,2005,5,19,37,771.69,0.4,4,Mod_Dry,36,6,5,4,54,105,0.14,666.7,0.86,666.7,0,0,0,0,-4,4,36,6,5,0,58,714,990,967,23,0.332,0.246,0.0107,0.578,0.0251,3,0.243,0.821,0.0357,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2006-02-07,2005,5,19,38,779.74,0.4,4,Mod_Dry,36,6,5,4,54,105,0.14,674.7,0.86,674.7,0,0,0,0,-4,4,36,6,5,0,58,722,990,967,23,0.337,0.252,0.011,0.588,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2006-02-08,2005,5,19,39,789.56,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,684.6,0.87,684.6,0,0,0,0,-4,4,36,6,5,0,58,732,990,967.1,22.9,0.342,0.258,0.0113,0.601,0.0262,3,0.251,0.851,0.0371,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2006-02-09,2005,5,19,40,800.52,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,695.5,0.87,695.5,0,0,0,0,-4,4,36,6,5,0,58,743,990,967.1,22.9,0.348,0.266,0.0116,0.614,0.0268,3,0.255,0.87,0.038,22,0.957,0.98,0.938,47.9,47,141,3380
2006-02-10,2005,5,19,41,815.86,0.38,4,Mod_Dry,36,6,5,4,54,105,0.13,710.9,0.87,710.9,0,0,0,0,-4,4,36,6,5,0,58,758,990,967.2,22.8,0.357,0.276,0.0121,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2006-02-11,2005,5,20,42,832.34,0.37,3,Normal,43,7,5,4,78,137,0.17,695.3,0.83,695.3,0,0,0,0,-4,4,43,7,5,0,82,750,990,967.2,22.8,0.353,0.265,0.0117,0.618,0.0272,3,0.255,0.874,0.0384,21.9,0.957,0.98,0.938,47.6,46.7,140,3360
2006-02-12,2005,5,20,43,849.78,0.36,3,Normal,43,7,5,4,78,137,0.16,712.8,0.84,712.8,0,0,0,0,-4,4,43,7,5,0,82,768,990,967.3,22.7,0.363,0.277,0.0122,0.64,0.0282,3,0.263,0.903,0.0398,21.8,0.957,0.98,0.938,48.6,47.6,143,3430
2006-02-13,2005,5,20,44,868.06,0.36,3,Normal,43,7,5,4,78,137,0.16,731.1,0.84,731.1,0,0,0,0,-4,4,43,7,5,0,82,786,990,967.4,22.6,0.375,0.289,0.0128,0.664,0.0293,3,0.271,0.935,0.0413,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
2006-02-14,2005,5,20,45,887.07,0.35,3,Normal,43,7,5,4,78,137,0.15,750.1,0.85,750.1,0,0,0,0,-4,4,43,7,5,0,82,805,990,967.4,22.6,0.392,0.302,0.0134,0.694,0.0308,3,0.28,0.974,0.0432,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2006-02-15,2005,5,20,46,911.22,0.35,3,Normal,43,7,5,4,78,137,0.15,774.2,0.85,774.2,0,0,0,0,-4,4,43,7,5,0,82,829,990,967.5,22.5,0.414,0.314,0.014,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2006-02-16,2005,5,20,47,936.27,0.34,3,Normal,43,7,5,4,78,137,0.15,799.3,0.85,799.3,0,0,0,0,-4,4,43,7,5,0,82,854,990,967.6,22.4,0.437,0.326,0.0146,0.763,0.0341,4,0.212,0.975,0.0436,21.4,0.953,0.976,0.93,39.9,39,156,3740
2006-02-17,2005,5,20,48,962.14,0.33,3,Normal,43,7,5,4,78,137,0.14,825.1,0.86,825.1,0,0,0,0,-4,4,43,7,5,0,82,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0359,4,0.221,1.02,0.0458,21.2,0.954,0.978,0.933,41,40.1,160,3850
2006-02-18,2005,5,21,49,993.69,0.33,3,Normal,43,7,5,4,78,137,0.14,856.7,0.86,856.7,0,0,0,0,-4,4,43,7,5,0,82,912,990,967.9,22.1,0.49,0.354,0.016,0.843,0.0381,4,0.232,1.07,0.0486,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2006-02-19,2005,5,21,50,1026.2,0.32,3,Normal,43,7,5,4,78,137,0.13,889.2,0.87,889.2,0,0,0,0,-4,4,43,7,5,0,82,944,990,968,22,0.519,0.369,0.0168,0.889,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.5,42.6,171,4090
2006-02-20,2005,5,21,51,1059.6,0.31,3,Normal,43,7,5,4,78,137,0.13,922.6,0.87,922.6,0,0,0,0,-4,4,43,7,5,0,82,978,990,968.1,21.9,0.55,0.386,0.0176,0.935,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
2006-02-21,2005,5,21,52,1093.9,0.3,3,Normal,43,7,5,4,78,137,0.13,956.9,0.88,956.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.581,0.402,0.0184,0.983,0.0451,4,0.265,1.25,0.0573,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2006-02-22,2005,5,21,53,1139.9,0.29,3,Normal,43,7,5,4,78,137,0.12,1003,0.88,1003,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.637,0.43,0.0198,1.07,0.0492,4,0.281,1.35,0.0622,20.3,0.956,0.98,0.936,47.7,46.8,187,4490
2006-02-23,2005,5,21,54,1192.8,0.29,3,Normal,43,7,5,4,78,137,0.12,1056,0.89,1056,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.714,0.549,0.0255,1.26,0.0588,4,0.291,1.55,0.0723,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2006-02-24,2005,5,21,55,1253,0.27,3,Normal,43,7,5,4,78,137,0.11,1116,0.89,1100,16,4,0,0,-4,16,47,7,5,0,94,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0673,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2006-02-25,2005,5,22,56,1320.8,0.27,3,Normal,43,7,5,4,78,137,0.1,1184,0.9,1100,84,19,3,3,-1,60,62,10,8,3,138,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-02-26,2005,5,22,57,1390.5,0.26,3,Normal,43,7,5,4,78,137,0.099,1253,0.9,1100,153,35,5,5,1,107,78,12,10,5,185,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2006-02-27,2005,5,22,58,1430.6,0.25,3,Normal,43,7,5,4,78,137,0.096,1294,0.9,1100,194,44,6,6,2,136,87,13,11,6,214,1210,990,969.3,20.7,0.861,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2006-02-28,2005,5,22,59,1477.6,0.24,3,Normal,43,7,5,4,78,137,0.093,1341,0.91,1100,241,54,7,7,3,170,97,14,12,7,248,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2006-03-01,2005,6,22,60,1531.7,0.23,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2006-03-02,2005,6,22,61,1586.6,0.22,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2006-03-03,2005,6,22,62,1642.3,0.21,3,Normal,49,9,9,9,107,183,0.11,1459,0.89,1100,359,51,9,11,2,286,100,18,20,11,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2006-03-04,2005,6,23,63,1705.5,0.2,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2006-03-05,2005,6,23,64,1769.7,0.2,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2006-03-06,2005,6,23,65,1841.6,0.19,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2006-03-07,2005,6,23,66,1914.7,0.18,3,Normal,49,9,9,9,107,183,0.096,1732,0.9,1100,632,51,9,16,10,546,100,18,25,19,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2006-03-08,2005,6,23,67,1988.7,0.17,3,Normal,49,9,9,9,107,183,0.092,1806,0.91,1100,706,51,9,16,12,618,100,18,25,21,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2006-03-09,2005,6,23,68,2063.8,0.16,3,Normal,49,9,9,9,107,183,0.089,1881,0.91,1100,781,51,9,16,14,691,100,18,25,23,798,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2006-03-10,2005,6,23,69,2147.1,0.15,3,Normal,49,9,9,9,107,183,0.085,1964,0.92,1100,864,51,9,16,17,771,100,18,25,26,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2006-03-11,2005,6,24,70,2224.1,0.15,3,Normal,49,9,9,9,107,183,0.082,2041,0.92,1100,941,51,9,16,19,846,100,18,25,28,953,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2006-03-12,2005,6,24,71,2287.1,0.14,3,Normal,49,9,9,9,107,183,0.08,2104,0.92,1100,1000,51,9,16,21,907,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2006-03-13,2005,6,24,72,2335.7,0.14,3,Normal,49,9,9,9,107,183,0.078,2153,0.92,1100,1050,51,9,16,23,954,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2006-03-14,2005,6,24,73,2377.1,0.13,3,Normal,49,9,9,9,107,183,0.077,2194,0.92,1100,1090,51,9,16,24,994,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2006-03-15,2005,6,24,74,2411.1,0.13,3,Normal,49,9,9,9,107,183,0.076,2228,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2006-03-16,2005,6,24,75,2445.3,0.13,3,Normal,49,9,9,9,107,183,0.075,2262,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2006-03-17,2005,6,24,76,2479.6,0.13,3,Normal,49,9,9,9,107,183,0.074,2297,0.93,1100,1200,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2006-03-18,2005,6,25,77,2506.4,0.12,3,Normal,49,9,9,9,107,183,0.073,2323,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2006-03-19,2005,6,25,78,2533.3,0.12,3,Normal,49,9,9,9,107,183,0.072,2350,0.93,1100,1250,51,9,16,29,1150,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2006-03-20,2005,6,25,79,2560.3,0.12,3,Normal,49,9,9,9,107,183,0.071,2377,0.93,1100,1280,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2006-03-21,2005,6,25,80,2587.4,0.12,3,Normal,49,9,9,9,107,183,0.071,2404,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2006-03-22,2005,6,25,81,2614.5,0.12,3,Normal,49,9,9,9,107,183,0.07,2432,0.93,1100,1330,51,9,16,31,1230,100,18,25,40,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2006-03-23,2005,6,25,82,2641.8,0.11,3,Normal,49,9,9,9,107,183,0.069,2459,0.93,1100,1360,51,9,16,32,1250,100,18,25,41,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2006-03-24,2005,6,25,83,2669.1,0.11,3,Normal,49,9,9,9,107,183,0.069,2486,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2006-03-25,2005,6,26,84,2704.4,0.11,3,Normal,49,9,9,9,107,183,0.068,2521,0.93,1100,1420,51,9,16,34,1310,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2006-03-26,2005,6,26,85,2739.8,0.11,3,Normal,49,9,9,9,107,183,0.067,2557,0.93,1100,1460,51,9,16,35,1350,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2006-03-27,2005,6,26,86,2775.4,0.11,3,Normal,49,9,9,9,107,183,0.066,2592,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2006-03-28,2005,6,26,87,2811.1,0.1,3,Normal,49,9,9,9,107,183,0.065,2628,0.94,1100,1530,51,9,16,37,1420,100,18,25,46,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2006-03-29,2005,6,26,88,2846.9,0.1,3,Normal,49,9,9,9,107,183,0.064,2664,0.94,1100,1560,51,9,16,38,1450,100,18,25,47,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2006-03-30,2005,6,26,89,2874.9,0.098,3,Normal,49,9,9,9,107,183,0.064,2692,0.94,1100,1590,51,9,16,39,1480,100,18,25,48,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2006-03-31,2005,6,26,90,2894.9,0.097,3,Normal,49,9,9,9,107,183,0.063,2712,0.94,1100,1610,51,9,16,39,1500,100,18,25,48,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2006-04-01,2005,7,27,91,2915,0.095,3,Normal,54,13,14,19,117,217,0.074,2698,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2006-04-02,2005,7,27,92,2927.1,0.094,3,Normal,54,13,14,19,117,217,0.074,2710,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2006-04-03,2005,7,27,93,2939.1,0.093,3,Normal,54,13,14,19,117,217,0.074,2722,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2006-04-04,2005,7,27,94,2943.2,0.093,3,Normal,54,13,14,19,117,217,0.074,2726,0.93,1100,1630,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2006-04-05,2005,7,27,95,2947.2,0.093,3,Normal,54,13,14,19,117,217,0.074,2730,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2006-04-06,2005,7,27,96,2943.2,0.093,3,Normal,54,13,14,19,117,217,0.074,2726,0.93,1100,1630,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2006-04-07,2005,7,27,97,2939.1,0.093,3,Normal,54,13,14,19,117,217,0.074,2722,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2006-04-08,2005,7,28,98,2935.1,0.093,3,Normal,54,13,14,19,117,217,0.074,2718,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2006-04-09,2005,7,28,99,2931.1,0.094,3,Normal,54,13,14,19,117,217,0.074,2714,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2006-04-10,2005,7,28,100,2927.1,0.094,3,Normal,54,13,14,19,117,217,0.074,2710,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2006-04-11,2005,7,28,101,2931.1,0.094,3,Normal,54,13,14,19,117,217,0.074,2714,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2006-04-12,2005,7,28,102,2935.1,0.093,3,Normal,54,13,14,19,117,217,0.074,2718,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2006-04-13,2005,7,28,103,2939.1,0.093,3,Normal,54,13,14,19,117,217,0.074,2722,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2006-04-14,2005,7,28,104,2935.1,0.093,3,Normal,54,13,14,19,117,217,0.074,2718,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2006-04-15,2005,7,29,105,2931.1,0.094,3,Normal,54,13,14,19,117,217,0.074,2714,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2006-04-16,2005,7,29,106,2927.1,0.094,3,Normal,54,13,14,19,117,217,0.074,2710,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2006-04-17,2005,7,29,107,2923,0.094,3,Normal,54,13,14,19,117,217,0.074,2706,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2006-04-18,2005,7,29,108,2919,0.095,3,Normal,54,13,14,19,117,217,0.074,2702,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2006-04-19,2005,7,29,109,2915,0.095,3,Normal,54,13,14,19,117,217,0.074,2698,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2006-04-20,2005,7,29,110,2902.9,0.096,3,Normal,54,13,14,19,117,217,0.075,2686,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2006-04-21,2005,7,29,111,2890.9,0.097,3,Normal,54,13,14,19,117,217,0.075,2674,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2006-04-22,2005,7,30,112,2870.9,0.098,3,Normal,54,13,14,19,117,217,0.076,2654,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2006-04-23,2005,7,30,113,2850.9,0.1,3,Normal,54,13,14,19,117,217,0.076,2634,0.92,1100,1530,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2006-04-24,2005,7,30,114,2823,0.1,3,Normal,54,13,14,19,117,217,0.077,2606,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2006-04-25,2005,7,30,115,2795.2,0.1,3,Normal,54,13,14,19,117,217,0.078,2578,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2006-04-26,2005,7,30,116,2767.5,0.11,3,Normal,54,13,14,19,117,217,0.078,2550,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2006-04-27,2005,7,30,117,2731.9,0.11,3,Normal,54,13,14,19,117,217,0.079,2515,0.92,1100,1420,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2006-04-28,2005,7,30,118,2696.6,0.11,3,Normal,54,13,14,19,117,217,0.081,2480,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2006-04-29,2005,7,31,119,2661.3,0.11,3,Normal,54,13,14,19,117,217,0.082,2444,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2006-04-30,2005,7,31,120,2626.2,0.12,3,Normal,54,13,14,19,117,217,0.083,2409,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2006-05-01,2005,8,31,121,2591.3,0.12,3,Normal,55,13,13,17,178,276,0.11,2315,0.89,1100,1220,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2006-05-02,2005,8,31,122,2548.7,0.12,3,Normal,55,13,13,17,178,276,0.11,2273,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2006-05-03,2005,8,31,123,2506.4,0.12,3,Normal,55,13,13,17,178,276,0.11,2230,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2006-05-04,2005,8,31,124,2464.3,0.13,3,Normal,55,13,13,17,178,276,0.11,2188,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2006-05-05,2005,8,31,125,2422.5,0.13,3,Normal,55,13,13,17,178,276,0.11,2146,0.89,1100,1050,45,5,12,14,970,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2006-05-06,2005,8,32,126,2380.9,0.13,3,Normal,55,13,13,17,178,276,0.12,2105,0.88,1100,1010,45,5,12,13,930,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2006-05-07,2005,8,32,127,2339.5,0.14,3,Normal,55,13,13,17,178,276,0.12,2063,0.88,1100,963,45,5,12,12,889,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2006-05-08,2005,8,32,128,2298.3,0.14,3,Normal,55,13,13,17,178,276,0.12,2022,0.88,1100,922,45,5,12,11,849,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2006-05-09,2005,8,32,129,2257.4,0.14,3,Normal,55,13,13,17,178,276,0.12,1981,0.88,1100,881,45,5,12,9,810,100,18,25,26,988,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2006-05-10,2005,8,32,130,2202,0.15,3,Normal,55,13,13,17,178,276,0.13,1926,0.88,1100,826,45,5,12,8,756,100,18,25,25,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2006-05-11,2005,8,32,131,2147.1,0.15,3,Normal,55,13,13,17,178,276,0.13,1871,0.87,1100,771,45,5,12,6,703,100,18,25,23,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2006-05-12,2005,8,32,132,2092.6,0.16,3,Normal,55,13,13,17,178,276,0.13,1817,0.87,1100,717,45,5,12,5,650,100,18,25,22,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2006-05-13,2005,8,33,133,2045.8,0.16,3,Normal,55,13,13,17,178,276,0.14,1770,0.86,1100,670,45,5,12,3,605,100,18,25,20,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2006-05-14,2005,8,33,134,1999.4,0.17,3,Normal,55,13,13,17,178,276,0.14,1723,0.86,1100,623,45,5,12,2,559,100,18,25,19,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2006-05-15,2005,8,33,135,1953.3,0.17,3,Normal,55,13,13,17,178,276,0.14,1677,0.86,1100,577,45,5,12,0,515,100,18,25,17,693,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2006-05-16,2005,8,33,136,1907.7,0.18,3,Normal,55,13,13,17,178,276,0.14,1632,0.85,1100,532,45,5,12,-1,471,100,18,25,16,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2006-05-17,2005,8,33,137,1862.4,0.18,3,Normal,55,13,13,17,178,276,0.15,1586,0.85,1100,486,45,5,12,-2,426,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2006-05-18,2005,8,33,138,1824.4,0.19,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2006-05-19,2005,8,33,139,1786.7,0.19,3,Normal,55,13,13,17,178,276,0.15,1511,0.85,1100,411,45,5,12,-5,354,100,18,25,12,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2006-05-20,2005,8,34,140,1749.3,0.2,3,Normal,55,13,13,17,178,276,0.16,1473,0.84,1100,373,45,5,11,-6,318,100,18,24,11,496,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2006-05-21,2005,8,34,141,1712.2,0.2,3,Normal,55,13,13,17,178,276,0.16,1436,0.84,1100,336,45,5,10,-7,283,100,18,23,10,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
2006-05-22,2005,8,34,142,1675.5,0.21,3,Normal,55,13,13,17,178,276,0.17,1399,0.83,1100,299,45,5,9,-8,248,100,18,22,9,426,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2006-05-23,2005,8,34,143,1639,0.21,3,Normal,55,13,13,17,178,276,0.17,1363,0.83,1100,263,45,5,8,-9,214,100,18,21,8,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2006-05-24,2005,8,34,144,1602.9,0.22,3,Normal,55,13,13,17,178,276,0.17,1327,0.83,1100,227,45,5,7,-10,180,100,18,20,7,358,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2006-05-25,2005,8,34,145,1573.6,0.22,3,Normal,55,13,13,17,178,276,0.17,1298,0.82,1100,198,45,5,6,-11,153,100,18,19,6,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2006-05-26,2005,8,34,146,1544.5,0.23,3,Normal,55,13,13,17,178,276,0.18,1269,0.82,1100,169,38,5,5,-12,133,93,18,18,5,311,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2006-05-27,2005,8,35,147,1515.7,0.23,3,Normal,55,13,13,17,178,276,0.18,1240,0.82,1100,140,32,4,4,-13,113,87,17,17,4,291,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0891,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2006-05-28,2005,8,35,148,1487.1,0.24,3,Normal,55,13,13,17,178,276,0.19,1211,0.81,1100,111,25,3,3,-14,94,80,16,16,3,272,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.0881,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2006-05-29,2005,8,35,149,1458.7,0.24,3,Normal,55,13,13,17,178,276,0.19,1183,0.81,1100,83,19,2,3,-15,74,74,15,16,2,252,1210,990,969.4,20.6,0.852,0.648,0.0314,1.5,0.0727,4,0.3,1.8,0.0872,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-05-30,2005,8,35,150,1430.6,0.25,3,Normal,55,13,13,17,178,276,0.19,1155,0.81,1100,55,12,2,2,-15,54,67,15,15,2,232,1200,990,969.3,20.7,0.841,0.648,0.0312,1.49,0.0718,4,0.3,1.79,0.0862,19,0.952,0.98,0.933,48.7,47.7,191,4580
2006-05-31,2005,8,35,151,1402.8,0.25,3,Normal,55,13,13,17,178,276,0.2,1127,0.8,1100,27,6,1,1,-16,35,61,14,14,1,213,1190,990,969.2,20.8,0.829,0.648,0.0311,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,48.9,48,192,4610
2006-06-01,2005,9,35,152,1363,0.26,3,Normal,53,12,12,13,120,210,0.15,1153,0.85,1100,53,12,2,2,-11,48,65,14,14,2,168,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2006-06-02,2005,9,35,153,1311.9,0.27,3,Normal,53,12,12,13,120,210,0.16,1102,0.84,1100,2,0,0,0,-13,15,53,12,12,0,135,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2006-06-03,2005,9,36,154,1267.6,0.27,3,Normal,53,12,12,13,120,210,0.17,1058,0.83,1058,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.749,0.553,0.026,1.3,0.0612,4,0.292,1.59,0.0749,19.7,0.954,0.98,0.935,48.7,47.7,191,4580
2006-06-04,2005,9,36,155,1229.9,0.28,3,Normal,53,12,12,13,120,210,0.17,1020,0.83,1020,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.694,0.468,0.0219,1.16,0.0543,4,0.284,1.45,0.0676,19.9,0.955,0.98,0.936,47.6,46.6,187,4480
2006-06-05,2005,9,36,156,1192.8,0.29,3,Normal,53,12,12,13,120,210,0.18,982.8,0.82,982.8,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.64,0.415,0.0193,1.05,0.0491,4,0.274,1.33,0.0618,20.2,0.955,0.98,0.936,46.4,45.5,182,4370
2006-06-06,2005,9,36,157,1162,0.29,3,Normal,53,12,12,13,120,210,0.18,952,0.82,952,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.597,0.4,0.0185,0.997,0.0462,4,0.264,1.26,0.0584,20.3,0.955,0.98,0.936,45.3,44.4,178,4260
2006-06-07,2005,9,36,158,1131.7,0.3,3,Normal,53,12,12,13,120,210,0.19,921.7,0.81,921.7,0,0,0,0,-13,13,53,12,12,0,133,999,990,968.3,21.7,0.569,0.385,0.0178,0.954,0.044,4,0.254,1.21,0.0557,20.5,0.955,0.98,0.936,44.2,43.3,173,4160
2006-06-08,2005,9,36,159,1101.9,0.3,3,Normal,53,12,12,13,120,210,0.19,891.9,0.81,891.9,0,0,0,0,-13,13,53,12,12,0,133,969,990,968.2,21.8,0.542,0.371,0.017,0.913,0.0419,4,0.244,1.16,0.0531,20.6,0.955,0.98,0.936,43.1,42.2,169,4050
2006-06-09,2005,9,36,160,1078,0.31,3,Normal,53,12,12,13,120,210,0.2,868,0.81,868,0,0,0,0,-13,13,53,12,12,0,133,945,990,968.1,21.9,0.52,0.359,0.0164,0.879,0.0402,4,0.235,1.11,0.051,20.7,0.954,0.98,0.935,42.1,41.3,165,3960
2006-06-10,2005,9,37,161,1054.4,0.31,3,Normal,53,12,12,13,120,210,0.2,844.4,0.8,844.4,0,0,0,0,-13,13,53,12,12,0,133,921,990,968.1,21.9,0.498,0.348,0.0159,0.846,0.0386,4,0.227,1.07,0.049,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
2006-06-11,2005,9,37,162,1031.3,0.32,4,Mod_Dry,45,10,9,9,88,161,0.16,870.3,0.84,870.3,0,0,0,0,-9,9,45,10,9,0,97,934,990,968,22,0.51,0.36,0.0164,0.87,0.0396,4,0.236,1.11,0.0503,20.9,0.955,0.98,0.936,42.6,41.7,167,4000
2006-06-12,2005,9,37,163,1008.6,0.32,4,Mod_Dry,45,10,9,9,88,161,0.16,847.6,0.84,847.6,0,0,0,0,-9,9,45,10,9,0,97,912,990,967.9,22.1,0.489,0.349,0.0158,0.839,0.038,4,0.229,1.07,0.0483,21,0.954,0.98,0.935,41.7,40.8,163,3920
2006-06-13,2005,9,37,164,986.32,0.33,4,Mod_Dry,45,10,9,9,88,161,0.16,825.3,0.84,825.3,0,0,0,0,-9,9,45,10,9,0,97,889,990,967.8,22.2,0.469,0.338,0.0153,0.807,0.0364,4,0.221,1.03,0.0464,21.1,0.954,0.978,0.932,40.8,39.9,159,3830
2006-06-14,2005,9,37,165,969.33,0.33,4,Mod_Dry,45,10,9,9,88,161,0.17,808.3,0.83,808.3,0,0,0,0,-9,9,45,10,9,0,97,872,990,967.8,22.2,0.453,0.33,0.0149,0.784,0.0353,4,0.215,0.999,0.045,21.2,0.953,0.976,0.931,40.1,39.1,157,3760
2006-06-15,2005,9,37,166,952.64,0.34,4,Mod_Dry,45,10,9,9,88,161,0.17,791.6,0.83,791.6,0,0,0,0,-9,9,45,10,9,0,97,856,990,967.7,22.3,0.438,0.322,0.0145,0.76,0.0341,4,0.21,0.97,0.0435,21.3,0.953,0.975,0.929,39.4,38.4,154,3690
2006-06-16,2005,9,37,167,936.27,0.34,4,Mod_Dry,45,10,9,9,88,161,0.17,775.3,0.83,775.3,0,0,0,0,-9,9,45,10,9,0,97,839,990,967.6,22.4,0.423,0.314,0.0141,0.737,0.033,3,0.287,1.02,0.0458,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2006-06-17,2005,9,38,168,920.23,0.34,4,Mod_Dry,45,10,9,9,88,161,0.17,759.2,0.82,759.2,0,0,0,0,-9,9,45,10,9,0,97,823,990,967.6,22.4,0.409,0.306,0.0137,0.715,0.0319,3,0.282,0.997,0.0445,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2006-06-18,2005,9,38,169,904.54,0.35,4,Mod_Dry,45,10,9,9,88,161,0.18,743.5,0.82,743.5,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.394,0.298,0.0132,0.692,0.0308,3,0.277,0.969,0.0431,21.5,0.957,0.98,0.938,50,48.2,145,3470
2006-06-19,2005,9,38,170,889.23,0.35,4,Mod_Dry,45,10,9,9,88,161,0.18,728.2,0.82,728.2,0,0,0,0,-9,9,45,10,9,0,97,792,990,967.5,22.5,0.38,0.287,0.0128,0.668,0.0296,3,0.27,0.938,0.0416,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2006-06-20,2005,9,38,171,874.32,0.36,4,Mod_Dry,45,10,9,9,88,161,0.18,713.3,0.82,713.3,0,0,0,0,-9,9,45,10,9,0,97,777,990,967.4,22.6,0.368,0.277,0.0123,0.646,0.0286,3,0.263,0.909,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3410
2006-06-21,2005,9,38,172,859.84,0.36,3,Normal,53,12,12,13,120,210,0.24,649.8,0.76,649.8,0,0,0,0,-13,13,53,12,12,0,133,727,990,967.3,22.7,0.34,0.235,0.0104,0.575,0.0254,3,0.235,0.81,0.0357,21.9,0.956,0.98,0.937,44.4,43.5,130,3130
