date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-06-22,2005,9,38,173,845.83,0.37,3,Normal,53,12,12,13,120,210,0.25,635.8,0.75,635.8,0,0,0,0,-13,13,53,12,12,0,133,713,990,967.3,22.7,0.332,0.226,0.00994,0.557,0.0245,3,0.229,0.786,0.0346,21.9,0.955,0.98,0.936,43.5,42.7,128,3070
2006-06-23,2005,9,38,174,836.14,0.37,3,Normal,53,12,12,13,120,210,0.25,626.1,0.75,626.1,0,0,0,0,-13,13,53,12,12,0,133,703,990,967.2,22.8,0.326,0.219,0.00964,0.545,0.024,3,0.224,0.77,0.0338,22,0.955,0.98,0.936,43,42.1,126,3030
2006-06-24,2005,9,39,175,826.74,0.37,3,Normal,53,12,12,13,120,210,0.25,616.7,0.75,616.7,0,0,0,0,-13,13,53,12,12,0,133,694,990,967.2,22.8,0.321,0.213,0.00934,0.534,0.0234,3,0.22,0.754,0.0331,22,0.955,0.98,0.936,42.4,41.6,125,2990
2006-06-25,2005,9,39,176,817.64,0.38,3,Normal,53,12,12,13,120,210,0.26,607.6,0.74,607.6,0,0,0,0,-13,13,53,12,12,0,133,685,990,967.2,22.8,0.316,0.207,0.00906,0.522,0.0229,3,0.216,0.738,0.0323,22.1,0.954,0.98,0.935,41.9,41,123,2950
2006-06-26,2005,9,39,177,808.89,0.38,3,Normal,53,12,12,13,120,210,0.26,598.9,0.74,598.9,0,0,0,0,-13,13,53,12,12,0,133,676,990,967.1,22.9,0.311,0.201,0.00879,0.512,0.0224,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.934,41.4,40.5,121,2910
2006-06-27,2005,9,39,178,800.52,0.39,3,Normal,53,12,12,13,120,210,0.26,590.5,0.74,590.5,0,0,0,0,-13,13,53,12,12,0,133,668,990,967.1,22.9,0.306,0.195,0.00854,0.501,0.0219,3,0.208,0.71,0.031,22.2,0.953,0.978,0.932,40.8,39.9,120,2880
2006-06-28,2005,9,39,179,792.59,0.39,3,Normal,53,12,12,13,120,210,0.27,582.6,0.73,582.6,0,0,0,0,-13,13,53,12,12,0,133,660,990,967.1,22.9,0.301,0.19,0.00829,0.492,0.0214,3,0.205,0.696,0.0304,22.2,0.953,0.977,0.931,40.3,39.4,118,2840
2006-06-29,2005,9,39,180,785.19,0.39,3,Normal,53,12,12,13,120,210,0.27,575.2,0.73,575.2,0,0,0,0,-13,13,53,12,12,0,133,652,990,967,23,0.297,0.185,0.00807,0.482,0.021,3,0.201,0.684,0.0298,22.3,0.952,0.976,0.929,39.9,38.9,117,2800
2006-06-30,2005,9,39,181,778.46,0.4,3,Normal,53,12,12,13,120,210,0.27,568.5,0.73,568.5,0,0,0,0,-13,13,53,12,12,0,133,645,990,967,23,0.293,0.181,0.00786,0.474,0.0206,3,0.198,0.672,0.0293,22.3,0.952,0.975,0.928,39.5,38.5,115,2770
2006-07-01,2005,10,40,182,770.59,0.4,3,Normal,50,10,9,9,108,186,0.24,584.6,0.76,584.6,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.192,0.00832,0.489,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
2006-07-02,2005,10,40,183,763.75,0.4,3,Normal,50,10,9,9,108,186,0.24,577.8,0.76,577.8,0,0,0,0,-9,9,50,10,9,0,117,647,990,967,23,0.294,0.187,0.00811,0.481,0.0209,3,0.202,0.683,0.0297,22.4,0.953,0.977,0.93,40.2,39.3,118,2830
2006-07-03,2005,10,40,184,751.45,0.41,3,Normal,50,10,9,9,108,186,0.25,565.5,0.75,565.5,0,0,0,0,-9,9,50,10,9,0,117,634,990,966.9,23.1,0.287,0.179,0.00774,0.466,0.0202,3,0.197,0.663,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,115,2770
2006-07-04,2005,10,40,185,740.24,0.41,3,Normal,50,10,9,9,108,186,0.25,554.2,0.75,554.2,0,0,0,0,-9,9,50,10,9,0,117,623,990,966.9,23.1,0.281,0.171,0.0074,0.452,0.0195,3,0.192,0.644,0.0278,22.5,0.951,0.973,0.926,38.8,37.7,113,2720
2006-07-05,2005,10,40,186,728.48,0.42,3,Normal,50,10,9,9,108,186,0.26,542.5,0.74,542.5,0,0,0,0,-9,9,50,10,9,0,117,611,990,966.8,23.2,0.274,0.163,0.00705,0.437,0.0189,3,0.187,0.624,0.0269,22.6,0.95,0.972,0.923,38,36.9,111,2660
2006-07-06,2005,10,40,187,716.72,0.42,3,Normal,50,10,9,9,108,186,0.26,530.7,0.74,530.7,0,0,0,0,-9,9,50,10,9,0,117,600,990,966.8,23.2,0.267,0.156,0.00669,0.423,0.0182,3,0.181,0.604,0.026,22.6,0.949,0.97,0.921,37.3,36.2,108,2600
2006-07-07,2005,10,40,188,706.6,0.43,3,Normal,50,10,9,9,108,186,0.26,520.6,0.74,520.6,0,0,0,0,-9,9,50,10,9,0,117,590,990,966.7,23.3,0.262,0.149,0.00639,0.41,0.0176,3,0.177,0.587,0.0252,22.7,0.948,0.97,0.92,36.6,35.5,107,2560
2006-07-08,2005,10,41,189,695.94,0.43,3,Normal,50,10,9,9,108,186,0.27,509.9,0.73,509.9,0,0,0,0,-9,9,50,10,9,0,117,579,990,966.7,23.3,0.256,0.142,0.00607,0.397,0.017,3,0.172,0.569,0.0244,22.7,0.947,0.97,0.919,35.9,34.8,105,2510
2006-07-09,2005,10,41,190,685.28,0.43,3,Normal,50,10,9,9,108,186,0.27,499.3,0.73,499.3,0,0,0,0,-9,9,50,10,9,0,117,568,990,966.6,23.4,0.249,0.135,0.00576,0.384,0.0164,3,0.167,0.551,0.0236,22.8,0.946,0.97,0.918,35.2,34.2,102,2460
2006-07-10,2005,10,41,191,675.16,0.44,3,Normal,50,10,9,9,108,186,0.28,489.2,0.72,489.2,0,0,0,0,-9,9,50,10,9,0,117,558,990,966.6,23.4,0.244,0.13,0.00555,0.374,0.016,2,0.273,0.646,0.0276,22.8,0.956,0.98,0.937,52.2,48.2,96.4,2310
2006-07-11,2005,10,41,192,665.04,0.44,3,Normal,50,10,9,9,108,186,0.28,479,0.72,479,0,0,0,0,-9,9,50,10,9,0,117,548,990,966.6,23.4,0.238,0.125,0.00534,0.363,0.0155,2,0.266,0.629,0.0268,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
2006-07-12,2005,10,41,193,656.02,0.45,3,Normal,50,10,9,9,108,186,0.28,470,0.72,470,0,0,0,0,-9,9,50,10,9,0,117,539,990,966.5,23.5,0.233,0.121,0.00515,0.354,0.0151,2,0.26,0.613,0.0261,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2006-07-13,2005,10,41,194,646.45,0.45,3,Normal,50,10,9,9,108,186,0.29,460.4,0.71,460.4,0,0,0,0,-9,9,50,10,9,0,117,529,990,966.5,23.5,0.227,0.116,0.00495,0.344,0.0146,2,0.253,0.597,0.0254,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2006-07-14,2005,10,41,195,636.88,0.45,3,Normal,50,10,9,9,108,186,0.29,450.9,0.71,450.9,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00475,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.4,2290
2006-07-15,2005,10,42,196,627.85,0.46,3,Normal,50,10,9,9,108,186,0.3,441.9,0.7,441.9,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.108,0.00456,0.324,0.0138,2,0.241,0.565,0.024,23,0.958,0.98,0.938,47.8,46.8,93.6,2250
2006-07-16,2005,10,42,197,619.92,0.46,3,Normal,50,10,9,9,108,186,0.3,433.9,0.7,433.9,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.00439,0.317,0.0134,2,0.235,0.552,0.0234,23.1,0.957,0.98,0.938,47,46,92.1,2210
2006-07-17,2005,10,42,198,611.45,0.47,3,Normal,50,10,9,9,108,186,0.3,425.4,0.7,425.4,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0998,0.00422,0.31,0.0131,2,0.23,0.54,0.0228,23.1,0.956,0.98,0.937,46.1,45.2,90.4,2170
2006-07-18,2005,10,42,199,602.97,0.47,3,Normal,50,10,9,9,108,186,0.31,417,0.69,417,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0958,0.00404,0.303,0.0128,2,0.224,0.527,0.0222,23.2,0.956,0.98,0.937,45.3,44.4,88.7,2130
2006-07-19,2005,10,42,200,594.49,0.47,3,Normal,50,10,9,9,108,186,0.31,408.5,0.69,408.5,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0918,0.00387,0.296,0.0125,2,0.218,0.514,0.0217,23.2,0.955,0.98,0.936,44.4,43.5,87.1,2090
2006-07-20,2005,10,42,201,586.56,0.48,3,Normal,50,10,9,9,108,186,0.32,400.6,0.68,400.6,0,0,0,0,-9,9,50,10,9,0,117,470,990,966.2,23.8,0.201,0.0881,0.00371,0.289,0.0122,2,0.213,0.502,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.5,2050
2006-07-21,2005,10,42,202,578.64,0.48,2,Mod_Wet,58,11,11,11,136,227,0.39,351.6,0.61,351.6,0,0,0,0,-11,11,58,11,11,0,147,432,990,966.2,23.8,0.188,0.065,0.00273,0.253,0.0106,2,0.18,0.433,0.0182,23.4,0.949,0.972,0.922,38.2,37.2,74.3,1780
2006-07-22,2005,10,43,203,571.8,0.49,2,Mod_Wet,58,11,11,11,136,227,0.4,344.8,0.6,344.8,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.185,0.0617,0.00259,0.247,0.0104,2,0.175,0.422,0.0177,23.4,0.948,0.971,0.92,37.5,36.4,72.8,1750
2006-07-23,2005,10,43,204,564.42,0.49,2,Mod_Wet,58,11,11,11,136,227,0.4,337.4,0.6,337.4,0,0,0,0,-11,11,58,11,11,0,147,417,990,966.1,23.9,0.183,0.0583,0.00244,0.241,0.0101,2,0.17,0.411,0.0172,23.4,0.947,0.97,0.918,36.7,35.6,71.3,1710
2006-07-24,2005,10,43,205,557.03,0.49,2,Mod_Wet,58,11,11,11,136,227,0.41,330,0.59,330,0,0,0,0,-11,11,58,11,11,0,147,410,990,966.1,23.9,0.18,0.0548,0.00229,0.235,0.00984,2,0.165,0.4,0.0168,23.5,0.946,0.97,0.917,36,34.9,69.7,1670
2006-07-25,2005,10,43,206,549.65,0.5,2,Mod_Wet,58,11,11,11,136,227,0.41,322.6,0.59,322.6,0,0,0,0,-11,11,58,11,11,0,147,403,990,966.1,23.9,0.178,0.0513,0.00214,0.229,0.00957,2,0.16,0.389,0.0163,23.5,0.944,0.97,0.916,35.2,34.1,68.2,1640
2006-07-26,2005,10,43,207,542.81,0.5,2,Mod_Wet,58,11,11,11,136,227,0.42,315.8,0.58,315.8,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0481,0.00201,0.223,0.00932,2,0.156,0.379,0.0158,23.6,0.943,0.97,0.915,34.4,33.4,66.8,1600
2006-07-27,2005,10,43,208,535.98,0.5,2,Mod_Wet,58,11,11,11,136,227,0.42,309,0.58,309,0,0,0,0,-11,11,58,11,11,0,147,389,990,966,24,0.173,0.0448,0.00187,0.218,0.00907,2,0.151,0.369,0.0154,23.6,0.942,0.97,0.914,33.7,32.7,65.4,1570
2006-07-28,2005,10,43,209,529.14,0.51,2,Mod_Wet,58,11,11,11,136,227,0.43,302.1,0.57,302.1,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0416,0.00173,0.212,0.00883,2,0.146,0.358,0.0149,23.7,0.941,0.97,0.913,33,32,64,1540
2006-07-29,2005,10,44,210,523.4,0.51,2,Mod_Wet,58,11,11,11,136,227,0.43,296.4,0.57,296.4,0,0,0,0,-11,11,58,11,11,0,147,376,990,966,24,0.168,0.0389,0.00162,0.207,0.00862,2,0.143,0.35,0.0145,23.7,0.94,0.97,0.912,32.4,31.4,62.8,1510
2006-07-30,2005,10,44,211,517.11,0.52,2,Mod_Wet,58,11,11,11,136,227,0.44,290.1,0.56,290.1,0,0,0,0,-11,11,58,11,11,0,147,370,990,965.9,24.1,0.166,0.0359,0.00149,0.202,0.00839,2,0.138,0.34,0.0141,23.7,0.939,0.97,0.911,31.7,30.7,61.5,1480
2006-07-31,2005,10,44,212,510.82,0.52,2,Mod_Wet,58,11,11,11,136,227,0.44,283.8,0.56,283.8,0,0,0,0,-11,11,58,11,11,0,147,364,990,965.9,24.1,0.164,0.033,0.00137,0.197,0.00817,2,0.134,0.331,0.0137,23.8,0.938,0.97,0.909,31,30.1,60.2,1440
2006-08-01,2005,11,44,213,503.44,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,319.4,0.64,319.4,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0498,0.00206,0.223,0.00924,2,0.158,0.381,0.0158,23.8,0.944,0.97,0.916,35.1,34.1,68.1,1640
2006-08-02,2005,11,44,214,496.6,0.53,2,Mod_Wet,54,9,8,6,107,184,0.37,312.6,0.63,312.6,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0465,0.00193,0.217,0.009,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.7,1600
2006-08-03,2005,11,44,215,489.77,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,305.8,0.62,305.8,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0433,0.00179,0.212,0.00875,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.6,65.3,1570
2006-08-04,2005,11,44,216,482.93,0.54,2,Mod_Wet,54,9,8,6,107,184,0.38,298.9,0.62,298.9,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0401,0.00165,0.206,0.00851,2,0.144,0.35,0.0145,23.9,0.941,0.97,0.912,32.9,31.9,63.9,1530
2006-08-05,2005,11,45,217,477.19,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,293.2,0.61,293.2,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0374,0.00154,0.201,0.00831,2,0.14,0.342,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.7,1500
2006-08-06,2005,11,45,218,470.9,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,286.9,0.61,286.9,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0344,0.00142,0.196,0.00808,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.3,1470
2006-08-07,2005,11,45,219,464.61,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,280.6,0.6,280.6,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0314,0.00129,0.191,0.00786,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2006-08-08,2005,11,45,220,458.32,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,274.3,0.6,274.3,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0285,0.00117,0.186,0.00764,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2006-08-09,2005,11,45,221,452.58,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,268.6,0.59,268.6,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0258,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2006-08-10,2005,11,45,222,446.84,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,262.8,0.59,262.8,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0231,0.000946,0.176,0.00723,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2006-08-11,2005,11,45,223,441.1,0.56,2,Mod_Wet,54,9,8,6,107,184,0.42,257.1,0.58,257.1,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0204,0.000834,0.172,0.00703,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,55,1320
2006-08-12,2005,11,46,224,436.45,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,252.4,0.58,252.4,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.0182,0.000743,0.168,0.00687,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.8,27,54,1300
2006-08-13,2005,11,46,225,431.25,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,247.3,0.57,247.3,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0168,0.000685,0.165,0.00673,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2006-08-14,2005,11,46,226,426.06,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,242.1,0.57,242.1,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000667,0.162,0.00663,2,0.106,0.268,0.011,24.2,0.927,0.97,0.899,26.6,25.9,51.7,1240
2006-08-15,2005,11,46,227,420.86,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,236.9,0.56,236.9,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000648,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26.1,25.3,50.6,1210
2006-08-16,2005,11,46,228,415.67,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,231.7,0.56,231.7,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0154,0.00063,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2006-08-17,2005,11,46,229,411.02,0.58,2,Mod_Wet,54,9,8,6,107,184,0.45,227,0.55,227,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000613,0.156,0.00634,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2006-08-18,2005,11,46,230,406.37,0.59,2,Mod_Wet,54,9,8,6,107,184,0.45,222.4,0.55,222.4,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0147,0.000596,0.154,0.00626,1,0.243,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
2006-08-19,2005,11,47,231,401.72,0.59,2,Mod_Wet,54,9,8,6,107,184,0.46,217.7,0.54,217.7,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.137,0.0143,0.00058,0.152,0.00617,1,0.236,0.388,0.0158,24.2,0.958,0.98,0.938,49.5,48.2,48.2,1160
2006-08-20,2005,11,47,232,397.07,0.6,2,Mod_Wet,54,9,8,6,107,184,0.46,213.1,0.54,213.1,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000563,0.15,0.00608,1,0.23,0.38,0.0154,24.2,0.957,0.98,0.938,48.5,47.5,47.5,1140
2006-08-21,2005,11,47,233,392.42,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,208.4,0.53,208.4,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0135,0.000547,0.148,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.5,46.5,1120
2006-08-22,2005,11,47,234,388.87,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,204.9,0.53,204.9,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000534,0.146,0.00592,1,0.219,0.365,0.0148,24.3,0.956,0.98,0.937,46.6,45.7,45.7,1100
2006-08-23,2005,11,47,235,384.77,0.61,2,Mod_Wet,54,9,8,6,107,184,0.48,200.8,0.52,200.8,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.131,0.0128,0.000519,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1080
2006-08-24,2005,11,47,236,380.67,0.61,2,Mod_Wet,54,9,8,6,107,184,0.48,196.7,0.52,196.7,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000505,0.142,0.00577,1,0.208,0.35,0.0142,24.3,0.954,0.98,0.935,44.8,43.9,43.9,1050
2006-08-25,2005,11,47,237,376.56,0.61,2,Mod_Wet,54,9,8,6,107,184,0.49,192.6,0.51,192.6,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.00049,0.141,0.00569,1,0.202,0.343,0.0139,24.4,0.953,0.98,0.934,43.9,43,43,1030
2006-08-26,2005,11,48,238,372.46,0.62,2,Mod_Wet,54,9,8,6,107,184,0.49,188.5,0.51,188.5,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0118,0.000476,0.139,0.00561,1,0.197,0.336,0.0136,24.4,0.952,0.98,0.933,42.9,42.1,42.1,1010
2006-08-27,2005,11,48,239,368.36,0.62,2,Mod_Wet,54,9,8,6,107,184,0.5,184.4,0.5,184.4,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.126,0.0114,0.000461,0.137,0.00554,1,0.191,0.328,0.0133,24.4,0.95,0.98,0.931,42,41.1,41.1,987
2006-08-28,2005,11,48,240,364.26,0.62,2,Mod_Wet,54,9,8,6,107,184,0.51,180.3,0.49,180.3,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.0111,0.000447,0.135,0.00546,1,0.186,0.321,0.013,24.5,0.949,0.978,0.929,41,40.1,40.1,964
2006-08-29,2005,11,48,241,360.16,0.63,2,Mod_Wet,54,9,8,6,107,184,0.51,176.2,0.49,176.2,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.000432,0.133,0.00538,1,0.18,0.314,0.0127,24.5,0.948,0.976,0.925,40.1,39.1,39.1,940
2006-08-30,2005,11,48,242,356.6,0.63,2,Mod_Wet,54,9,8,6,107,184,0.52,172.6,0.48,172.6,0,0,0,0,-6,6,54,9,8,0,113,244,990,965.2,24.8,0.122,0.0104,0.00042,0.132,0.00532,1,0.176,0.307,0.0124,24.5,0.947,0.974,0.923,39.3,38.3,38.3,919
2006-08-31,2005,11,48,243,353.05,0.63,2,Mod_Wet,54,9,8,6,107,184,0.52,169.1,0.48,169.1,0,0,0,0,-6,6,54,9,8,0,113,240,990,965.2,24.8,0.12,0.0101,0.000407,0.13,0.00525,1,0.171,0.301,0.0121,24.5,0.946,0.973,0.92,38.5,37.4,37.4,898
2006-09-01,2005,12,48,244,349.49,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,211.5,0.6,211.5,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
2006-09-02,2005,12,49,245,344.3,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,206.3,0.6,206.3,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
2006-09-03,2005,12,49,246,339.1,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,201.1,0.59,201.1,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000516,0.14,0.00563,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2006-09-04,2005,12,49,247,334.46,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,196.5,0.59,196.5,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000499,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2006-09-05,2005,12,49,248,329.81,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,191.8,0.58,191.8,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00545,1,0.201,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2006-09-06,2005,12,49,249,326.25,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,188.3,0.58,188.3,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0118,0.000471,0.135,0.00539,1,0.197,0.331,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
2006-09-07,2005,12,49,250,322.15,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,184.2,0.57,184.2,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000456,0.133,0.00531,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.3,41.5,41.5,995
2006-09-08,2005,12,49,251,318.05,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,180.1,0.57,180.1,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000442,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.5,40.5,972
2006-09-09,2005,12,50,252,313.95,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,175.9,0.56,175.9,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00516,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,948
2006-09-10,2005,12,50,253,309.85,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,171.8,0.56,171.8,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0104,0.000413,0.127,0.00508,1,0.174,0.302,0.012,24.7,0.946,0.975,0.922,39.5,38.5,38.5,923
2006-09-11,2005,12,50,254,306.29,0.69,3,Normal,40,6,4,3,65,118,0.39,188.3,0.61,188.3,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0118,0.000469,0.131,0.00524,1,0.197,0.328,0.0131,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
2006-09-12,2005,12,50,255,302.74,0.69,3,Normal,40,6,4,3,65,118,0.39,184.7,0.61,184.7,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0115,0.000457,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2006-09-13,2005,12,50,256,299.18,0.7,3,Normal,40,6,4,3,65,118,0.39,181.2,0.61,181.2,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0112,0.000444,0.128,0.00511,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
2006-09-14,2005,12,50,257,295.63,0.7,3,Normal,40,6,4,3,65,118,0.4,177.6,0.6,177.6,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0108,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2006-09-15,2005,12,50,258,292.07,0.71,3,Normal,40,6,4,3,65,118,0.4,174.1,0.6,174.1,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.00042,0.125,0.00498,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
2006-09-16,2005,12,51,259,289.61,0.71,3,Normal,40,6,4,3,65,118,0.41,171.6,0.59,171.6,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.6,38.6,38.6,926
2006-09-17,2005,12,51,260,286.6,0.72,3,Normal,40,6,4,3,65,118,0.41,168.6,0.59,168.6,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2006-09-18,2005,12,51,261,283.6,0.72,3,Normal,40,6,4,3,65,118,0.42,165.6,0.58,165.6,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00983,0.00039,0.121,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2006-09-19,2005,12,51,262,280.59,0.73,3,Normal,40,6,4,3,65,118,0.42,162.6,0.58,162.6,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00957,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2006-09-20,2005,12,51,263,277.58,0.73,3,Normal,40,6,4,3,65,118,0.42,159.6,0.57,159.6,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2006-09-21,2005,12,51,264,274.57,0.74,3,Normal,40,6,4,3,65,118,0.43,156.6,0.57,156.6,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00906,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,35,35,839
2006-09-22,2005,12,51,265,271.56,0.74,3,Normal,40,6,4,3,65,118,0.43,153.6,0.56,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
2006-09-23,2005,12,52,266,268.56,0.75,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2006-09-24,2005,12,52,267,266.1,0.75,3,Normal,40,6,4,3,65,118,0.44,148.1,0.56,148.1,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.00033,0.114,0.00451,1,0.142,0.256,0.0102,25,0.938,0.97,0.91,34,33,33,793
2006-09-25,2005,12,52,268,263.64,0.76,3,Normal,40,6,4,3,65,118,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2006-09-26,2005,12,52,269,261.17,0.76,3,Normal,40,6,4,3,65,118,0.45,143.2,0.55,143.2,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00792,0.000314,0.112,0.00442,1,0.136,0.247,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2006-09-27,2005,12,52,270,259.81,0.76,3,Normal,40,6,4,3,65,118,0.45,141.8,0.55,141.8,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.0078,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2006-09-28,2005,12,52,271,257.89,0.77,3,Normal,40,6,4,3,65,118,0.46,139.9,0.54,139.9,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2006-09-29,2005,12,52,272,256.53,0.77,3,Normal,40,6,4,3,65,118,0.46,138.5,0.54,138.5,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2006-09-30,2005,12,53,273,253.52,0.78,3,Normal,40,6,4,3,65,118,0.47,135.5,0.54,135.5,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000287,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2006-10-01,2006,1,1,274,251.06,0.79,3,Normal,37,5,3,2,50,97,0.39,154.1,0.61,154.1,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00885,0.00035,0.115,0.00453,1,0.15,0.265,0.0105,25,0.94,0.97,0.912,35.6,34.5,34.5,828
2006-10-02,2006,1,1,275,249.69,0.79,3,Normal,37,5,3,2,50,97,0.39,152.7,0.61,152.7,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00873,0.000345,0.114,0.00451,1,0.149,0.263,0.0104,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2006-10-03,2006,1,1,276,247.78,0.8,3,Normal,37,5,3,2,50,97,0.39,150.8,0.61,150.8,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00857,0.000338,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2006-10-04,2006,1,1,277,244.77,0.81,3,Normal,37,5,3,2,50,97,0.4,147.8,0.6,147.8,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00831,0.000328,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2006-10-05,2006,1,1,278,247.78,0.8,3,Normal,37,5,3,2,50,97,0.39,150.8,0.61,150.8,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00857,0.000338,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2006-10-06,2006,1,1,279,249.14,0.79,3,Normal,37,5,3,2,50,97,0.39,152.1,0.61,152.1,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00868,0.000343,0.114,0.0045,1,0.148,0.262,0.0103,25,0.94,0.97,0.912,35.1,34.1,34.1,817
2006-10-07,2006,1,1,280,246.68,0.8,3,Normal,37,5,3,2,50,97,0.39,149.7,0.61,149.7,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00847,0.000335,0.113,0.00445,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.5,33.5,33.5,804
2006-10-08,2006,1,2,281,244.22,0.81,3,Normal,37,5,3,2,50,97,0.4,147.2,0.6,147.2,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00826,0.000326,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,32.9,32.9,791
2006-10-09,2006,1,2,282,241.76,0.82,3,Normal,37,5,3,2,50,97,0.4,144.8,0.6,144.8,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00805,0.000318,0.111,0.00436,1,0.138,0.248,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2006-10-10,2006,1,2,283,239.3,0.83,3,Normal,37,5,3,2,50,97,0.41,142.3,0.59,142.3,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00785,0.000309,0.109,0.00432,1,0.135,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2006-10-11,2006,1,2,284,236.84,0.83,3,Normal,37,5,3,2,50,97,0.41,139.8,0.59,139.8,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00944,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2006-10-12,2006,1,2,285,234.38,0.84,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000292,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2006-10-13,2006,1,2,286,233.01,0.84,3,Normal,37,5,3,2,50,97,0.42,136,0.58,136,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00731,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2006-10-14,2006,1,2,287,231.1,0.85,3,Normal,37,5,3,2,50,97,0.42,134.1,0.58,134.1,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00715,0.000281,0.106,0.00417,1,0.124,0.229,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2006-10-15,2006,1,3,288,229.18,0.85,3,Normal,37,5,3,2,50,97,0.42,132.2,0.58,132.2,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
2006-10-16,2006,1,3,289,227.27,0.86,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2006-10-17,2006,1,3,290,225.35,0.86,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00666,0.000262,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,688
2006-10-18,2006,1,3,291,225.08,0.86,3,Normal,37,5,3,2,50,97,0.43,128.1,0.57,128.1,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2006-10-19,2006,1,3,292,225.9,0.86,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2006-10-20,2006,1,3,293,225.08,0.86,3,Normal,37,5,3,2,50,97,0.43,128.1,0.57,128.1,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2006-10-21,2006,1,3,294,223.17,0.87,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2006-10-22,2006,1,4,295,221.25,0.88,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2006-10-23,2006,1,4,296,218.24,0.88,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2006-10-24,2006,1,4,297,216.88,0.89,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2006-10-25,2006,1,4,298,214.96,0.89,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2006-10-26,2006,1,4,299,213.05,0.9,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0992,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2006-10-27,2006,1,4,300,211.14,0.9,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2006-10-28,2006,1,4,301,209.22,0.91,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.094,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2006-10-29,2006,1,5,302,208.4,0.91,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2006-10-30,2006,1,5,303,207.58,0.91,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00515,0.000202,0.0956,0.00374,1,0.0918,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2006-10-31,2006,1,5,304,208.95,0.91,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2006-11-01,2006,2,5,305,211.96,0.9,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00586,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2006-11-02,2006,2,5,306,213.32,0.9,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2006-11-03,2006,2,5,307,216.88,0.89,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2006-11-04,2006,2,5,308,219.89,0.88,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2006-11-05,2006,2,6,309,220.16,0.88,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2006-11-06,2006,2,6,310,222.07,0.87,3,Normal,36,5,3,2,47,93,0.42,129.1,0.58,129.1,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00672,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2006-11-07,2006,2,6,311,223.99,0.87,3,Normal,36,5,3,2,47,93,0.41,131,0.58,131,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2006-11-08,2006,2,6,312,228.09,0.85,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2006-11-09,2006,2,6,313,229.46,0.85,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2006-11-10,2006,2,6,314,226.45,0.86,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2006-11-11,2006,2,6,315,225.08,0.86,3,Normal,36,5,3,2,47,93,0.41,132.1,0.59,132.1,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00886,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
2006-11-12,2006,2,7,316,223.17,0.87,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2006-11-13,2006,2,7,317,223.44,0.87,3,Normal,36,5,3,2,47,93,0.42,130.4,0.58,130.4,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,700
2006-11-14,2006,2,7,318,225.35,0.86,3,Normal,36,5,3,2,47,93,0.41,132.3,0.59,132.3,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0978,0.007,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2006-11-15,2006,2,7,319,224.53,0.87,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2006-11-16,2006,2,7,320,222.62,0.87,3,Normal,36,5,3,2,47,93,0.42,129.6,0.58,129.6,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.903,29.9,29,29,695
2006-11-17,2006,2,7,321,224.53,0.87,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2006-11-18,2006,2,7,322,225.9,0.86,3,Normal,36,5,3,2,47,93,0.41,132.9,0.59,132.9,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2006-11-19,2006,2,8,323,227.27,0.86,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00716,0.000282,0.106,0.00415,1,0.124,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,30,30,720
2006-11-20,2006,2,8,324,228.64,0.85,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2006-11-21,2006,2,8,325,225.63,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,158.6,0.7,158.6,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00923,0.000363,0.113,0.00444,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2006-11-22,2006,2,8,326,224.26,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,157.3,0.7,157.3,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00912,0.000358,0.113,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2006-11-23,2006,2,8,327,222.35,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,155.3,0.7,155.3,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00895,0.000352,0.112,0.00438,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2006-11-24,2006,2,8,328,220.43,0.88,4,Mod_Dry,29,4,2,2,30,67,0.3,153.4,0.7,153.4,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00879,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
2006-11-25,2006,2,8,329,222.35,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,155.3,0.7,155.3,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00895,0.000352,0.112,0.00438,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2006-11-26,2006,2,9,330,226.45,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,159.4,0.7,159.4,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.0093,0.000366,0.113,0.00446,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.913,37.1,36,36,863
2006-11-27,2006,2,9,331,230.55,0.85,4,Mod_Dry,29,4,2,2,30,67,0.29,163.6,0.71,163.6,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00965,0.00038,0.115,0.00453,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,38,37,37,887
2006-11-28,2006,2,9,332,231.37,0.85,4,Mod_Dry,29,4,2,2,30,67,0.29,164.4,0.71,164.4,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00972,0.000383,0.116,0.00455,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2006-11-29,2006,2,9,333,228.36,0.85,4,Mod_Dry,29,4,2,2,30,67,0.29,161.4,0.71,161.4,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00947,0.000372,0.114,0.00449,1,0.16,0.275,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2006-11-30,2006,2,9,334,225.35,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,158.3,0.7,158.3,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00921,0.000362,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2006-12-01,2006,3,9,335,222.35,0.87,4,Mod_Dry,31,5,3,2,36,77,0.35,145.3,0.65,145.3,0,0,0,0,-2,2,31,5,3,0,38,184,990,964.5,25.5,0.101,0.0081,0.000318,0.109,0.00427,1,0.139,0.247,0.00972,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
2006-12-02,2006,3,9,336,220.98,0.88,4,Mod_Dry,31,5,3,2,36,77,0.35,144,0.65,144,0,0,0,0,-2,2,31,5,3,0,38,183,990,964.5,25.5,0.1,0.00799,0.000314,0.108,0.00424,1,0.137,0.245,0.00962,25.2,0.936,0.97,0.908,33.4,32.4,32.4,776
2006-12-03,2006,3,10,337,219.61,0.88,4,Mod_Dry,31,5,3,2,36,77,0.35,142.6,0.65,142.6,0,0,0,0,-2,2,31,5,3,0,38,182,990,964.5,25.5,0.0996,0.00787,0.000309,0.107,0.00422,1,0.135,0.243,0.00952,25.2,0.936,0.97,0.908,33,32,32,769
2006-12-04,2006,3,10,338,220.98,0.88,4,Mod_Dry,31,5,3,2,36,77,0.35,144,0.65,144,0,0,0,0,-2,2,31,5,3,0,38,183,990,964.5,25.5,0.1,0.00799,0.000314,0.108,0.00424,1,0.137,0.245,0.00962,25.2,0.936,0.97,0.908,33.4,32.4,32.4,776
2006-12-05,2006,3,10,339,225.63,0.86,4,Mod_Dry,31,5,3,2,36,77,0.34,148.6,0.66,148.6,0,0,0,0,-2,2,31,5,3,0,38,188,990,964.6,25.4,0.102,0.00838,0.000329,0.11,0.00433,1,0.143,0.253,0.00995,25.2,0.938,0.97,0.91,34.5,33.4,33.4,802
2006-12-06,2006,3,10,340,229.18,0.85,4,Mod_Dry,31,5,3,2,36,77,0.34,152.2,0.66,152.2,0,0,0,0,-2,2,31,5,3,0,38,191,990,964.6,25.4,0.103,0.00869,0.000342,0.112,0.00439,1,0.148,0.26,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2006-12-07,2006,3,10,341,231.1,0.85,4,Mod_Dry,31,5,3,2,36,77,0.33,154.1,0.67,154.1,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.104,0.00885,0.000348,0.113,0.00443,1,0.151,0.263,0.0104,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2006-12-08,2006,3,10,342,233.01,0.84,4,Mod_Dry,31,5,3,2,36,77,0.33,156,0.67,156,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00901,0.000355,0.113,0.00446,1,0.153,0.266,0.0105,25.1,0.941,0.97,0.913,36.2,35.1,35.1,842
2006-12-09,2006,3,10,343,235.47,0.84,4,Mod_Dry,31,5,3,2,36,77,0.33,158.5,0.67,158.5,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00922,0.000363,0.114,0.00451,1,0.156,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.6,35.6,856
2006-12-10,2006,3,11,344,238.48,0.83,4,Mod_Dry,31,5,3,2,36,77,0.32,161.5,0.68,161.5,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00948,0.000374,0.116,0.00456,1,0.16,0.276,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,872
2006-12-11,2006,3,11,345,240.39,0.82,5,Dry,26,4,3,2,24,59,0.24,181.4,0.76,181.4,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2006-12-12,2006,3,11,346,241.76,0.82,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2006-12-13,2006,3,11,347,245.31,0.81,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2006-12-14,2006,3,11,348,249.42,0.79,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2006-12-15,2006,3,11,349,252.97,0.78,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2006-12-16,2006,3,11,350,255.43,0.77,5,Dry,26,4,3,2,24,59,0.23,196.4,0.77,196.4,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.117,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2006-12-17,2006,3,12,351,258.44,0.77,5,Dry,26,4,3,2,24,59,0.23,199.4,0.77,199.4,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2006-12-18,2006,3,12,352,261.45,0.76,5,Dry,26,4,3,2,24,59,0.23,202.4,0.77,202.4,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2006-12-19,2006,3,12,353,265.55,0.75,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2006-12-20,2006,3,12,354,269.1,0.75,5,Dry,26,4,3,2,24,59,0.22,210.1,0.78,210.1,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2006-12-21,2006,3,12,355,272.66,0.74,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2006-12-22,2006,3,12,356,276.21,0.73,5,Dry,26,4,3,2,24,59,0.21,217.2,0.79,217.2,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000564,0.138,0.00548,1,0.236,0.374,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2006-12-23,2006,3,12,357,278.67,0.73,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2006-12-24,2006,3,13,358,277.85,0.73,5,Dry,26,4,3,2,24,59,0.21,218.8,0.79,218.8,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2006-12-25,2006,3,13,359,280.86,0.73,5,Dry,26,4,3,2,24,59,0.21,221.9,0.79,221.9,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.00058,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2006-12-26,2006,3,13,360,286.6,0.72,5,Dry,26,4,3,2,24,59,0.21,227.6,0.79,227.6,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.0006,0.143,0.00567,2,0.0961,0.239,0.00949,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2006-12-27,2006,3,13,361,291.8,0.71,5,Dry,26,4,3,2,24,59,0.2,232.8,0.8,232.8,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000618,0.145,0.00576,2,0.0996,0.245,0.00973,24.9,0.924,0.97,0.896,26.2,25.5,50.9,1220
2006-12-28,2006,3,13,362,298.09,0.7,5,Dry,26,4,3,2,24,59,0.2,239.1,0.8,239.1,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.132,0.0161,0.00064,0.148,0.00588,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.3,1260
2006-12-29,2006,3,13,363,306.02,0.69,5,Dry,26,4,3,2,24,59,0.19,247,0.81,247,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000668,0.151,0.00603,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.1,1300
2006-12-30,2006,3,13,364,315.59,0.68,5,Dry,26,4,3,2,24,59,0.19,256.6,0.81,256.6,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0201,0.000804,0.158,0.00631,2,0.116,0.274,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2006-12-31,2006,3,14,365,326.25,0.66,5,Dry,26,4,3,2,24,59,0.18,267.3,0.82,267.3,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.0251,0.00101,0.167,0.00667,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.5,1400
2007-01-01,2006,4,14,1,338.01,0.65,5,Dry,29,5,4,2,33,73,0.22,265,0.78,265,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0241,0.000967,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2007-01-02,2006,4,14,2,351.96,0.64,5,Dry,29,5,4,2,33,73,0.21,279,0.79,279,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0307,0.00123,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2007-01-03,2006,4,14,3,367.54,0.62,5,Dry,29,5,4,2,33,73,0.2,294.5,0.8,294.5,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.038,0.00154,0.191,0.00771,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
2007-01-04,2006,4,14,4,385.31,0.61,5,Dry,29,5,4,2,33,73,0.19,312.3,0.81,312.3,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0464,0.00188,0.206,0.00833,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68.1,1630
2007-01-05,2006,4,14,5,405.28,0.59,5,Dry,29,5,4,2,33,73,0.18,332.3,0.82,332.3,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0558,0.00227,0.222,0.00904,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.1,72.3,1740
2007-01-06,2006,4,14,6,427.42,0.57,5,Dry,29,5,4,2,33,73,0.17,354.4,0.83,354.4,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0663,0.00271,0.24,0.00982,2,0.182,0.422,0.0172,24.1,0.949,0.975,0.925,39.7,38.7,77.4,1860
2007-01-07,2006,4,15,7,451.76,0.56,5,Dry,29,5,4,2,33,73,0.16,378.8,0.84,378.8,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.0778,0.00319,0.26,0.0107,2,0.198,0.459,0.0188,23.9,0.952,0.98,0.933,42.3,41.4,82.9,1990
2007-01-08,2006,4,15,8,478.83,0.54,5,Dry,29,5,4,2,33,73,0.15,405.8,0.85,405.8,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0906,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2007-01-09,2006,4,15,9,508.09,0.52,5,Dry,29,5,4,2,33,73,0.14,435.1,0.86,435.1,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.202,0.104,0.00433,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.2,94.4,2260
2007-01-10,2006,4,15,10,536.8,0.5,5,Dry,29,5,4,2,33,73,0.14,463.8,0.86,463.8,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00492,0.331,0.0138,2,0.256,0.586,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
2007-01-11,2006,4,15,11,566.06,0.49,4,Mod_Dry,34,5,4,3,45,91,0.16,475.1,0.84,475.1,0,0,0,0,-3,3,34,5,4,0,48,518,990,966.1,23.9,0.221,0.123,0.00517,0.344,0.0144,2,0.263,0.607,0.0255,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2007-01-12,2006,4,15,12,596.41,0.47,4,Mod_Dry,34,5,4,3,45,91,0.15,505.4,0.85,505.4,0,0,0,0,-3,3,34,5,4,0,48,548,990,966.3,23.7,0.238,0.139,0.00584,0.377,0.0159,3,0.17,0.547,0.0231,23.2,0.947,0.97,0.918,36.2,35.2,105,2530
2007-01-13,2006,4,15,13,628.95,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,538,0.85,538,0,0,0,0,-3,3,34,5,4,0,48,581,990,966.4,23.6,0.257,0.16,0.0068,0.417,0.0177,3,0.185,0.602,0.0255,23,0.95,0.973,0.924,38.4,37.3,112,2690
2007-01-14,2006,4,16,14,666.96,0.44,4,Mod_Dry,34,5,4,3,45,91,0.14,576,0.86,576,0,0,0,0,-3,3,34,5,4,0,48,619,990,966.6,23.4,0.278,0.186,0.00793,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,40.8,39.9,120,2880
2007-01-15,2006,4,16,15,706.6,0.43,4,Mod_Dry,34,5,4,3,45,91,0.13,615.6,0.87,615.6,0,0,0,0,-3,3,34,5,4,0,48,659,990,966.7,23.3,0.301,0.212,0.00912,0.513,0.022,3,0.22,0.733,0.0315,22.5,0.955,0.98,0.936,43.3,42.5,127,3060
2007-01-16,2006,4,16,16,747.35,0.41,4,Mod_Dry,34,5,4,3,45,91,0.12,656.4,0.88,656.4,0,0,0,0,-3,3,34,5,4,0,48,699,990,966.9,23.1,0.324,0.239,0.0104,0.563,0.0244,3,0.238,0.801,0.0347,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2007-01-17,2006,4,16,17,782.41,0.4,4,Mod_Dry,34,5,4,3,45,91,0.12,691.4,0.88,691.4,0,0,0,0,-3,3,34,5,4,0,48,734,990,967,23,0.344,0.263,0.0114,0.607,0.0264,3,0.254,0.86,0.0375,22.1,0.957,0.98,0.938,47.8,46.9,141,3370
2007-01-18,2006,4,16,18,819.43,0.38,4,Mod_Dry,34,5,4,3,45,91,0.11,728.4,0.89,728.4,0,0,0,0,-3,3,34,5,4,0,48,771,990,967.2,22.8,0.365,0.288,0.0126,0.653,0.0286,3,0.27,0.923,0.0404,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2007-01-19,2006,4,16,19,863.93,0.36,4,Mod_Dry,34,5,4,3,45,91,0.1,772.9,0.9,772.9,0,0,0,0,-3,3,34,5,4,0,48,816,990,967.4,22.6,0.402,0.313,0.0138,0.715,0.0316,3,0.286,1,0.0442,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2007-01-20,2006,4,16,20,908.99,0.35,4,Mod_Dry,34,5,4,3,45,91,0.1,818,0.9,818,0,0,0,0,-3,3,34,5,4,0,48,861,990,967.5,22.5,0.443,0.335,0.0149,0.778,0.0346,4,0.219,0.997,0.0444,21.5,0.954,0.978,0.933,41.1,40.2,161,3860
