date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-01-21,2006,4,17,21,957.38,0.33,2,Mod_Wet,46,7,6,4,76,139,0.14,818.4,0.85,818.4,0,0,0,0,-4,4,46,7,6,0,80,877,990,967.7,22.3,0.458,0.335,0.015,0.793,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.977,0.932,40.7,39.8,159,3820
2007-01-22,2006,4,17,22,1003.6,0.32,2,Mod_Wet,46,7,6,4,76,139,0.14,864.6,0.86,864.6,0,0,0,0,-4,4,46,7,6,0,80,924,990,967.9,22.1,0.5,0.357,0.0162,0.858,0.0388,4,0.234,1.09,0.0494,21,0.955,0.98,0.936,42.5,41.6,167,4000
2007-01-23,2006,4,17,23,1046.7,0.31,2,Mod_Wet,46,7,6,4,76,139,0.13,907.7,0.87,907.7,0,0,0,0,-4,4,46,7,6,0,80,967,990,968,22,0.54,0.378,0.0172,0.918,0.0418,4,0.249,1.17,0.0532,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2007-01-24,2006,4,17,24,1091.3,0.3,2,Mod_Wet,46,7,6,4,76,139,0.13,952.3,0.87,952.3,0,0,0,0,-4,4,46,7,6,0,80,1010,990,968.2,21.8,0.581,0.4,0.0183,0.98,0.0449,4,0.264,1.24,0.057,20.6,0.955,0.98,0.936,45.9,45,180,4320
2007-01-25,2006,4,17,25,1131.7,0.3,2,Mod_Wet,46,7,6,4,76,139,0.12,992.7,0.88,992.7,0,0,0,0,-4,4,46,7,6,0,80,1050,990,968.3,21.7,0.628,0.419,0.0193,1.05,0.0483,4,0.278,1.32,0.0611,20.4,0.956,0.98,0.936,47.4,46.4,186,4460
2007-01-26,2006,4,17,26,1173.2,0.29,2,Mod_Wet,46,7,6,4,76,139,0.12,1034,0.88,1034,0,0,0,0,-4,4,46,7,6,0,80,1090,990,968.4,21.6,0.688,0.5,0.0232,1.19,0.0551,4,0.287,1.48,0.0684,20.1,0.955,0.98,0.936,48.6,47.7,191,4580
2007-01-27,2006,4,17,27,1215.5,0.28,2,Mod_Wet,46,7,6,4,76,139,0.11,1077,0.89,1077,0,0,0,0,-4,4,46,7,6,0,80,1140,990,968.6,21.4,0.751,0.595,0.0278,1.35,0.0628,4,0.295,1.64,0.0766,19.8,0.954,0.98,0.935,49.8,48.2,193,4630
2007-01-28,2006,4,18,28,1253,0.27,2,Mod_Wet,46,7,6,4,76,139,0.11,1114,0.89,1100,14,3,0,0,-4,15,49,7,6,0,91,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2007-01-29,2006,4,18,29,1291.1,0.27,2,Mod_Wet,46,7,6,4,76,139,0.11,1152,0.89,1100,52,12,2,2,-2,38,58,9,8,2,114,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.935,50,48.2,193,4630
2007-01-30,2006,4,18,30,1329.8,0.26,2,Mod_Wet,46,7,6,4,76,139,0.1,1191,0.9,1100,91,21,3,3,-1,65,67,10,9,3,141,1190,990,968.9,21.1,0.825,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2007-01-31,2006,4,18,31,1363,0.26,2,Mod_Wet,46,7,6,4,76,139,0.1,1224,0.9,1100,124,28,4,4,0,88,74,11,10,4,164,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2007-02-01,2006,5,18,32,1396.6,0.25,1,Wet,55,10,10,8,114,197,0.14,1200,0.86,1100,100,23,3,3,-5,76,78,13,13,3,190,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,48.9,48,192,4600
2007-02-02,2006,5,18,33,1412,0.25,1,Wet,55,10,10,8,114,197,0.14,1215,0.86,1100,115,26,3,4,-5,87,81,13,14,3,201,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2007-02-03,2006,5,18,34,1433.7,0.25,1,Wet,55,10,10,8,114,197,0.14,1237,0.86,1100,137,31,4,4,-4,102,86,14,14,4,216,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2007-02-04,2006,5,19,35,1461.8,0.24,1,Wet,55,10,10,8,114,197,0.14,1265,0.86,1100,165,37,5,5,-3,121,92,15,15,5,235,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2007-02-05,2006,5,19,36,1496.6,0.23,1,Wet,55,10,10,8,114,197,0.13,1300,0.87,1100,200,45,6,6,-2,145,100,16,16,6,259,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48,47,188,4510
2007-02-06,2006,5,19,37,1538.1,0.23,1,Wet,55,10,10,8,114,197,0.13,1341,0.87,1100,241,45,7,7,-1,183,100,17,17,7,297,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2007-02-07,2006,5,19,38,1586.6,0.22,1,Wet,55,10,10,8,114,197,0.12,1390,0.88,1100,290,45,8,9,1,227,100,18,19,9,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2007-02-08,2006,5,19,39,1642.3,0.21,1,Wet,55,10,10,8,114,197,0.12,1445,0.88,1100,345,45,8,11,2,279,100,18,21,10,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2007-02-09,2006,5,19,40,1698.8,0.2,1,Wet,55,10,10,8,114,197,0.12,1502,0.88,1100,402,45,8,12,4,333,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-02-10,2006,5,19,41,1762.9,0.2,1,Wet,55,10,10,8,114,197,0.11,1566,0.89,1100,466,45,8,14,6,393,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-02-11,2006,5,20,42,1834.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.088,1673,0.91,1100,573,51,10,17,12,483,100,18,24,17,576,1240,990,970.6,19.4,0.924,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,176,4230
2007-02-12,2006,5,20,43,1914.7,0.18,2,Mod_Wet,49,8,7,5,93,162,0.085,1753,0.92,1100,653,51,10,18,15,559,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-02-13,2006,5,20,44,1995.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.081,1834,0.92,1100,734,51,10,18,17,638,100,18,25,22,731,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2007-02-14,2006,5,20,45,2085.4,0.16,2,Mod_Wet,49,8,7,5,93,162,0.078,1923,0.92,1100,823,51,10,18,20,724,100,18,25,25,817,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2007-02-15,2006,5,20,46,2191,0.15,2,Mod_Wet,49,8,7,5,93,162,0.074,2029,0.93,1100,929,51,10,18,23,827,100,18,25,28,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2007-02-16,2006,5,20,47,2290.9,0.14,2,Mod_Wet,49,8,7,5,93,162,0.071,2129,0.93,1100,1030,51,10,18,26,924,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2007-02-17,2006,5,20,48,2377.1,0.13,2,Mod_Wet,49,8,7,5,93,162,0.068,2215,0.93,1100,1120,51,10,18,28,1010,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-02-18,2006,5,21,49,2472,0.13,2,Mod_Wet,49,8,7,5,93,162,0.066,2310,0.93,1100,1210,51,10,18,31,1100,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2007-02-19,2006,5,21,50,2575.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.063,2414,0.94,1100,1310,51,10,18,34,1200,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2007-02-20,2006,5,21,51,2688.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.06,2527,0.94,1100,1430,51,10,18,38,1310,100,18,25,43,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2007-02-21,2006,5,21,52,2803.2,0.1,2,Mod_Wet,49,8,7,5,93,162,0.058,2641,0.94,1100,1540,51,10,18,41,1420,100,18,25,46,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2007-02-22,2006,5,21,53,2927.1,0.094,2,Mod_Wet,49,8,7,5,93,162,0.055,2765,0.94,1100,1670,51,10,18,45,1540,100,18,25,50,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2007-02-23,2006,5,21,54,3060.7,0.086,2,Mod_Wet,49,8,7,5,93,162,0.053,2899,0.95,1100,1800,51,10,18,49,1670,100,18,25,54,1760,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2007-02-24,2006,5,21,55,3204.3,0.078,2,Mod_Wet,49,8,7,5,93,162,0.051,3042,0.95,1100,1940,51,10,18,53,1810,100,18,25,58,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2007-02-25,2006,5,22,56,3333.1,0.07,2,Mod_Wet,49,8,7,5,93,162,0.049,3171,0.95,1100,2070,51,10,18,57,1940,100,18,25,62,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2007-02-26,2006,5,22,57,3438,0.061,2,Mod_Wet,49,8,7,5,93,162,0.047,3276,0.95,1100,2180,51,10,18,60,2040,100,18,25,65,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2007-02-27,2006,5,22,58,3526.9,0.055,2,Mod_Wet,49,8,7,5,93,162,0.046,3365,0.95,1100,2270,51,10,18,63,2120,100,18,25,68,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
2007-02-28,2006,5,22,59,3607.8,0.05,2,Mod_Wet,49,8,7,5,93,162,0.045,3446,0.95,1100,2350,51,10,18,65,2200,100,18,25,70,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2007-03-01,2006,6,22,60,3680.6,0.046,2,Mod_Wet,59,11,12,13,144,239,0.065,3442,0.94,1100,2340,41,7,13,57,2220,100,18,25,70,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2007-03-02,2006,6,22,61,3745.2,0.042,2,Mod_Wet,59,11,12,13,144,239,0.064,3506,0.94,1100,2410,41,7,13,59,2290,100,18,25,72,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.6,126,3030
2007-03-03,2006,6,22,62,3801.5,0.04,2,Mod_Wet,59,11,12,13,144,239,0.063,3562,0.94,1100,2460,41,7,13,61,2340,100,18,25,74,2480,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2007-03-04,2006,6,23,63,3858,0.038,2,Mod_Wet,59,11,12,13,144,239,0.062,3619,0.94,1100,2520,41,7,13,63,2400,100,18,25,76,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.9,30.9,124,2970
2007-03-05,2006,6,23,64,3905.9,0.037,2,Mod_Wet,59,11,12,13,144,239,0.061,3667,0.94,1100,2570,41,7,13,64,2440,100,18,25,77,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,123,2940
2007-03-06,2006,6,23,65,3954.1,0.035,2,Mod_Wet,59,11,12,13,144,239,0.06,3715,0.94,1100,2620,41,7,13,65,2490,100,18,25,78,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2007-03-07,2006,6,23,66,3993.6,0.034,2,Mod_Wet,59,11,12,13,144,239,0.06,3755,0.94,1100,2660,41,7,13,67,2530,100,18,25,80,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,120,2890
2007-03-08,2006,6,23,67,4033.2,0.033,2,Mod_Wet,59,11,12,13,144,239,0.059,3794,0.94,1100,2690,41,7,13,67,2570,100,18,25,80,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2007-03-09,2006,6,23,68,4072.9,0.032,2,Mod_Wet,59,11,12,13,144,239,0.059,3834,0.94,1100,2730,41,7,13,67,2610,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2007-03-10,2006,6,23,69,4121.5,0.03,2,Mod_Wet,59,11,12,13,144,239,0.058,3883,0.94,1100,2780,41,7,13,67,2660,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2007-03-11,2006,6,24,70,4170.4,0.029,2,Mod_Wet,59,11,12,13,144,239,0.057,3931,0.94,1100,2830,41,7,13,67,2700,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.1,29.2,117,2810
2007-03-12,2006,6,24,71,4219.4,0.028,2,Mod_Wet,59,11,12,13,144,239,0.057,3980,0.94,1100,2880,41,7,13,67,2750,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2007-03-13,2006,6,24,72,4268.5,0.026,2,Mod_Wet,59,11,12,13,144,239,0.056,4030,0.94,1100,2930,41,7,13,67,2800,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,12,0.92,0.97,0.892,29.6,28.8,115,2760
2007-03-14,2006,6,24,73,4317.8,0.025,2,Mod_Wet,59,11,12,13,144,239,0.055,4079,0.94,1100,2980,41,7,13,67,2850,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2007-03-15,2006,6,24,74,4367.2,0.024,2,Mod_Wet,59,11,12,13,144,239,0.055,4128,0.94,1100,3030,41,7,13,67,2900,100,18,25,80,3040,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.3,113,2710
2007-03-16,2006,6,24,75,4416.8,0.023,2,Mod_Wet,59,11,12,13,144,239,0.054,4178,0.95,1100,3080,41,7,13,67,2950,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2007-03-17,2006,6,24,76,4457.5,0.022,2,Mod_Wet,59,11,12,13,144,239,0.054,4219,0.95,1100,3120,41,7,13,67,2990,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2007-03-18,2006,6,25,77,4498.3,0.021,2,Mod_Wet,59,11,12,13,144,239,0.053,4259,0.95,1100,3160,41,7,13,67,3030,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,110,2650
2007-03-19,2006,6,25,78,4530.1,0.02,2,Mod_Wet,59,11,12,13,144,239,0.053,4291,0.95,1100,3190,41,7,13,67,3060,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2007-03-20,2006,6,25,79,4562,0.019,2,Mod_Wet,59,11,12,13,144,239,0.052,4323,0.95,1100,3220,41,7,13,67,3100,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2007-03-21,2006,6,25,80,4593.9,0.018,2,Mod_Wet,59,11,12,13,144,239,0.052,4355,0.95,1100,3260,41,7,13,67,3130,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2610
2007-03-22,2006,6,25,81,4616.7,0.018,2,Mod_Wet,59,11,12,13,144,239,0.052,4378,0.95,1100,3280,41,7,13,67,3150,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27,108,2600
2007-03-23,2006,6,25,82,4639.6,0.017,2,Mod_Wet,59,11,12,13,144,239,0.051,4401,0.95,1100,3300,41,7,13,67,3170,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.8,26.9,108,2580
2007-03-24,2006,6,25,83,4662.5,0.017,2,Mod_Wet,59,11,12,13,144,239,0.051,4423,0.95,1100,3320,41,7,13,67,3200,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.7,107,2560
2007-03-25,2006,6,26,84,4685.4,0.016,2,Mod_Wet,59,11,12,13,144,239,0.051,4446,0.95,1100,3350,41,7,13,67,3220,100,18,25,80,3360,1240,990,976.9,13.1,0.926,0.648,0.0496,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.5,26.5,106,2550
2007-03-26,2006,6,26,85,4708.3,0.016,2,Mod_Wet,59,11,12,13,144,239,0.051,4469,0.95,1100,3370,41,7,13,67,3240,100,18,25,80,3390,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.3,105,2530
2007-03-27,2006,6,26,86,4731.3,0.015,2,Mod_Wet,59,11,12,13,144,239,0.051,4492,0.95,1100,3390,41,7,13,67,3260,100,18,25,80,3410,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.1,105,2510
2007-03-28,2006,6,26,87,4745.1,0.015,2,Mod_Wet,59,11,12,13,144,239,0.05,4506,0.95,1100,3410,41,7,13,67,3280,100,18,25,80,3420,1240,990,977,13,0.926,0.648,0.05,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,26,104,2500
2007-03-29,2006,6,26,88,4758.9,0.015,2,Mod_Wet,59,11,12,13,144,239,0.05,4520,0.95,1100,3420,41,7,13,67,3290,100,18,25,80,3440,1240,990,977.1,12.9,0.926,0.648,0.0501,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,25.9,104,2490
2007-03-30,2006,6,26,89,4772.8,0.014,2,Mod_Wet,59,11,12,13,144,239,0.05,4534,0.95,1100,3430,41,7,13,67,3310,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2480
2007-03-31,2006,6,26,90,4777.4,0.014,2,Mod_Wet,59,11,12,13,144,239,0.05,4538,0.95,1100,3440,41,7,13,67,3310,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2470
2007-04-01,2006,7,27,91,4772.8,0.014,2,Mod_Wet,70,14,18,25,168,295,0.062,4478,0.94,1100,3380,30,4,7,55,3280,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2480
2007-04-02,2006,7,27,92,4758.9,0.015,2,Mod_Wet,70,14,18,25,168,295,0.062,4464,0.94,1100,3360,30,4,7,55,3270,100,18,25,80,3440,1240,990,977.1,12.9,0.926,0.648,0.0501,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,25.9,104,2490
2007-04-03,2006,7,27,93,4735.9,0.015,2,Mod_Wet,70,14,18,25,168,295,0.062,4441,0.94,1100,3340,30,4,7,55,3250,100,18,25,80,3410,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.1,104,2510
2007-04-04,2006,7,27,94,4712.9,0.016,2,Mod_Wet,70,14,18,25,168,295,0.063,4418,0.94,1100,3320,30,4,7,55,3220,100,18,25,80,3390,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.3,105,2520
2007-04-05,2006,7,27,95,4680.8,0.016,2,Mod_Wet,70,14,18,25,168,295,0.063,4386,0.94,1100,3290,30,4,7,55,3190,100,18,25,80,3360,1240,990,976.9,13.1,0.926,0.648,0.0496,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.5,26.6,106,2550
2007-04-06,2006,7,27,96,4648.7,0.017,2,Mod_Wet,70,14,18,25,168,295,0.064,4354,0.94,1100,3250,30,4,7,55,3160,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.8,107,2570
2007-04-07,2006,7,27,97,4607.6,0.018,2,Mod_Wet,70,14,18,25,168,295,0.064,4313,0.94,1100,3210,30,4,7,55,3120,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2007-04-08,2006,7,28,98,4566.5,0.019,2,Mod_Wet,70,14,18,25,168,295,0.065,4272,0.94,1100,3170,30,4,7,55,3080,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2007-04-09,2006,7,28,99,4525.6,0.02,2,Mod_Wet,70,14,18,25,168,295,0.065,4231,0.94,1100,3130,30,4,7,55,3040,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2007-04-10,2006,7,28,100,4484.7,0.021,2,Mod_Wet,70,14,18,25,168,295,0.066,4190,0.93,1100,3090,30,4,7,55,2990,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2007-04-11,2006,7,28,101,4453,0.022,2,Mod_Wet,70,14,18,25,168,295,0.066,4158,0.93,1100,3060,30,4,7,55,2960,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2007-04-12,2006,7,28,102,4421.4,0.023,2,Mod_Wet,70,14,18,25,168,295,0.067,4126,0.93,1100,3030,30,4,7,55,2930,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2007-04-13,2006,7,28,103,4389.8,0.023,2,Mod_Wet,70,14,18,25,168,295,0.067,4095,0.93,1100,3000,30,4,7,55,2900,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2700
2007-04-14,2006,7,28,104,4358.2,0.024,2,Mod_Wet,70,14,18,25,168,295,0.068,4063,0.93,1100,2960,30,4,7,55,2870,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2007-04-15,2006,7,29,105,4326.8,0.025,2,Mod_Wet,70,14,18,25,168,295,0.068,4032,0.93,1100,2930,30,4,7,55,2840,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.5,114,2730
2007-04-16,2006,7,29,106,4295.4,0.026,2,Mod_Wet,70,14,18,25,168,295,0.069,4000,0.93,1100,2900,30,4,7,55,2800,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2007-04-17,2006,7,29,107,4273,0.026,2,Mod_Wet,70,14,18,25,168,295,0.069,3978,0.93,1100,2880,30,4,7,55,2780,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2007-04-18,2006,7,29,108,4250.6,0.027,2,Mod_Wet,70,14,18,25,168,295,0.069,3956,0.93,1100,2860,30,4,7,55,2760,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2007-04-19,2006,7,29,109,4228.3,0.027,2,Mod_Wet,70,14,18,25,168,295,0.07,3933,0.93,1100,2830,30,4,7,55,2740,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2007-04-20,2006,7,29,110,4214.9,0.028,2,Mod_Wet,70,14,18,25,168,295,0.07,3920,0.93,1100,2820,30,4,7,55,2720,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12.1,0.92,0.97,0.893,29.9,29,116,2790
2007-04-21,2006,7,29,111,4201.5,0.028,2,Mod_Wet,70,14,18,25,168,295,0.07,3907,0.93,1100,2810,30,4,7,55,2710,100,18,25,80,2880,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2007-04-22,2006,7,30,112,4179.3,0.029,2,Mod_Wet,70,14,18,25,168,295,0.071,3884,0.93,1100,2780,30,4,7,55,2690,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2007-04-23,2006,7,30,113,4157,0.029,2,Mod_Wet,70,14,18,25,168,295,0.071,3862,0.93,1100,2760,30,4,7,55,2670,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2007-04-24,2006,7,30,114,4134.8,0.03,2,Mod_Wet,70,14,18,25,168,295,0.071,3840,0.93,1100,2740,30,4,7,55,2640,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2007-04-25,2006,7,30,115,4103.8,0.031,2,Mod_Wet,70,14,18,25,168,295,0.072,3809,0.93,1100,2710,30,4,7,55,2610,100,18,25,80,2780,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2007-04-26,2006,7,30,116,4072.9,0.032,2,Mod_Wet,70,14,18,25,168,295,0.072,3778,0.93,1100,2680,30,4,7,55,2580,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2007-04-27,2006,7,30,117,4033.2,0.033,2,Mod_Wet,70,14,18,25,168,295,0.073,3738,0.93,1100,2640,30,4,7,54,2540,100,18,25,79,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2007-04-28,2006,7,30,118,3993.6,0.034,2,Mod_Wet,70,14,18,25,168,295,0.074,3699,0.93,1100,2600,30,4,7,53,2510,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,120,2890
2007-04-29,2006,7,31,119,3954.1,0.035,2,Mod_Wet,70,14,18,25,168,295,0.075,3659,0.93,1100,2560,30,4,7,52,2470,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2007-04-30,2006,7,31,120,3905.9,0.037,2,Mod_Wet,70,14,18,25,168,295,0.075,3611,0.92,1100,2510,30,4,7,50,2420,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,123,2940
2007-05-01,2006,8,31,121,3858,0.038,2,Mod_Wet,65,14,17,23,202,321,0.083,3537,0.92,1100,2440,35,4,8,50,2340,100,18,25,73,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.9,30.9,124,2970
2007-05-02,2006,8,31,122,3810.2,0.039,2,Mod_Wet,65,14,17,23,202,321,0.084,3489,0.92,1100,2390,35,4,8,49,2290,100,18,25,72,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2007-05-03,2006,8,31,123,3762.5,0.041,2,Mod_Wet,65,14,17,23,202,321,0.085,3442,0.92,1100,2340,35,4,8,47,2250,100,18,25,70,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,12.9,0.929,0.97,0.901,32.4,31.5,126,3020
2007-05-04,2006,8,31,124,3715.1,0.044,2,Mod_Wet,65,14,17,23,202,321,0.086,3394,0.91,1100,2290,35,4,8,46,2200,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3050
2007-05-05,2006,8,31,125,3667.8,0.047,2,Mod_Wet,65,14,17,23,202,321,0.087,3347,0.91,1100,2250,35,4,8,44,2160,100,18,25,67,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2007-05-06,2006,8,32,126,3620.6,0.049,2,Mod_Wet,65,14,17,23,202,321,0.089,3300,0.91,1100,2200,35,4,8,43,2110,100,18,25,66,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2007-05-07,2006,8,32,127,3573.7,0.052,2,Mod_Wet,65,14,17,23,202,321,0.09,3253,0.91,1100,2150,35,4,8,42,2060,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2007-05-08,2006,8,32,128,3526.9,0.055,2,Mod_Wet,65,14,17,23,202,321,0.091,3206,0.91,1100,2110,35,4,8,40,2020,100,18,25,63,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
2007-05-09,2006,8,32,129,3471.8,0.059,2,Mod_Wet,65,14,17,23,202,321,0.092,3151,0.91,1100,2050,35,4,8,39,1970,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2007-05-10,2006,8,32,130,3417,0.063,2,Mod_Wet,65,14,17,23,202,321,0.094,3096,0.91,1100,2000,35,4,8,37,1910,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2007-05-11,2006,8,32,131,3362.4,0.068,2,Mod_Wet,65,14,17,23,202,321,0.096,3041,0.91,1100,1940,35,4,8,35,1860,100,18,25,58,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2007-05-12,2006,8,32,132,3308.1,0.072,2,Mod_Wet,65,14,17,23,202,321,0.097,2987,0.9,1100,1890,35,4,8,34,1810,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2007-05-13,2006,8,33,133,3245.7,0.075,2,Mod_Wet,65,14,17,23,202,321,0.099,2925,0.9,1100,1830,35,4,8,32,1750,100,18,25,55,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2007-05-14,2006,8,33,134,3175.4,0.08,2,Mod_Wet,65,14,17,23,202,321,0.1,2854,0.9,1100,1750,35,4,8,30,1680,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2007-05-15,2006,8,33,135,3105.6,0.083,2,Mod_Wet,65,14,17,23,202,321,0.1,2785,0.9,1100,1690,35,4,8,28,1610,100,18,25,51,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2007-05-16,2006,8,33,136,3036.3,0.087,2,Mod_Wet,65,14,17,23,202,321,0.11,2715,0.89,1100,1620,35,4,8,25,1540,100,18,25,48,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2007-05-17,2006,8,33,137,2967.4,0.091,2,Mod_Wet,65,14,17,23,202,321,0.11,2646,0.89,1100,1550,35,4,8,23,1480,100,18,25,46,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2007-05-18,2006,8,33,138,2898.9,0.096,2,Mod_Wet,65,14,17,23,202,321,0.11,2578,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2007-05-19,2006,8,33,139,2839,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2518,0.89,1100,1420,35,4,8,20,1350,100,18,25,43,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2007-05-20,2006,8,34,140,2779.4,0.1,2,Mod_Wet,65,14,17,23,202,321,0.12,2458,0.89,1100,1360,35,4,8,18,1290,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2007-05-21,2006,8,34,141,2720.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2399,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2007-05-22,2006,8,34,142,2661.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2340,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2007-05-23,2006,8,34,143,2602.9,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2282,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1330,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2007-05-24,2006,8,34,144,2544.9,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2224,0.87,1100,1120,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2007-05-25,2006,8,34,145,2487.3,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2166,0.87,1100,1070,35,4,8,9,1010,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2007-05-26,2006,8,34,146,2437.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2117,0.87,1100,1020,35,4,8,8,962,100,18,25,31,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-05-27,2006,8,35,147,2388.4,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2067,0.87,1100,967,35,4,8,6,914,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2007-05-28,2006,8,35,148,2339.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2018,0.86,1100,918,35,4,8,5,866,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2007-05-29,2006,8,35,149,2290.9,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,1970,0.86,1100,870,35,4,8,3,820,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2007-05-30,2006,8,35,150,2235.2,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,1914,0.86,1100,814,35,4,8,1,766,100,18,25,24,968,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2007-05-31,2006,8,35,151,2165.3,0.15,2,Mod_Wet,65,14,17,23,202,321,0.15,1844,0.85,1100,744,35,4,8,-1,698,100,18,25,22,900,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2007-06-01,2006,9,35,152,2103.5,0.16,2,Mod_Wet,62,12,14,16,153,257,0.12,1846,0.88,1100,746,38,6,11,6,685,100,18,25,22,838,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2007-06-02,2006,9,35,153,2042.2,0.16,2,Mod_Wet,62,12,14,16,153,257,0.13,1785,0.87,1100,685,38,6,11,5,625,100,18,25,21,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-06-03,2006,9,36,154,1981.6,0.17,2,Mod_Wet,62,12,14,16,153,257,0.13,1725,0.87,1100,625,38,6,11,3,567,100,18,25,19,720,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2007-06-04,2006,9,36,155,1928.7,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1672,0.87,1100,572,38,6,11,1,516,100,18,25,17,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2007-06-05,2006,9,36,156,1876.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.14,1619,0.86,1100,519,38,6,11,0,464,100,18,25,16,617,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2007-06-06,2006,9,36,157,1824.4,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1567,0.86,1100,467,38,6,11,-2,414,100,18,25,14,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-06-07,2006,9,36,158,1779.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1523,0.86,1100,423,38,6,11,-3,371,100,18,25,13,524,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2007-06-08,2006,9,36,159,1735.8,0.2,2,Mod_Wet,62,12,14,16,153,257,0.15,1479,0.85,1100,379,38,6,11,-5,329,100,18,25,11,482,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2007-06-09,2006,9,36,160,1692.1,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1435,0.85,1100,335,38,6,10,-6,287,100,18,24,10,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-06-10,2006,9,37,161,1648.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.16,1392,0.84,1100,292,38,6,9,-7,246,100,18,23,9,399,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0933,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2007-06-11,2006,9,37,162,1612.7,0.22,2,Mod_Wet,62,12,14,16,153,257,0.16,1356,0.84,1100,256,38,6,8,-8,212,100,18,22,8,365,1240,990,969.8,20.2,0.919,0.648,0.0322,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4420
2007-06-12,2006,9,37,163,1576.8,0.22,2,Mod_Wet,62,12,14,16,153,257,0.16,1320,0.84,1100,220,38,6,7,-9,178,100,18,21,7,331,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2007-06-13,2006,9,37,164,1541.3,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1284,0.83,1100,184,38,6,6,-10,144,100,18,20,6,297,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2007-06-14,2006,9,37,165,1506.1,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1249,0.83,1100,149,34,4,5,-12,118,96,16,19,4,271,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2007-06-15,2006,9,37,166,1471.3,0.24,2,Mod_Wet,62,12,14,16,153,257,0.17,1214,0.82,1100,114,26,3,3,-13,95,88,15,17,3,248,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2007-06-16,2006,9,37,167,1436.8,0.25,2,Mod_Wet,62,12,14,16,153,257,0.18,1180,0.82,1100,80,18,2,2,-14,72,80,14,16,2,225,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2007-06-17,2006,9,38,168,1408.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.18,1152,0.82,1100,52,12,2,2,-14,50,74,14,16,2,203,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2007-06-18,2006,9,38,169,1369.1,0.26,2,Mod_Wet,62,12,14,16,153,257,0.19,1112,0.81,1100,12,3,0,0,-16,25,65,12,14,0,178,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2007-06-19,2006,9,38,170,1311.9,0.27,2,Mod_Wet,62,12,14,16,153,257,0.2,1055,0.8,1055,0,0,0,0,-16,16,62,12,14,0,169,1140,990,968.9,21.1,0.761,0.546,0.0259,1.31,0.0619,4,0.291,1.6,0.0757,19.5,0.954,0.98,0.935,48.2,47.2,189,4530
2007-06-20,2006,9,38,171,1261.7,0.27,2,Mod_Wet,62,12,14,16,153,257,0.2,1005,0.8,1005,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.688,0.434,0.0204,1.12,0.0527,4,0.281,1.4,0.0659,19.9,0.955,0.98,0.936,46.7,45.8,183,4400
2007-06-21,2006,9,38,172,1218.4,0.28,2,Mod_Wet,62,12,14,16,153,257,0.21,961.4,0.79,961.4,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.624,0.404,0.0189,1.03,0.048,4,0.267,1.3,0.0605,20.1,0.955,0.98,0.936,45.3,44.4,177,4260
2007-06-22,2006,9,38,173,1176,0.29,2,Mod_Wet,62,12,14,16,153,257,0.22,919,0.78,919,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.577,0.384,0.0178,0.96,0.0446,4,0.253,1.21,0.0563,20.3,0.955,0.98,0.936,43.7,42.9,171,4120
2007-06-23,2006,9,38,174,1139.9,0.29,2,Mod_Wet,62,12,14,16,153,257,0.23,882.9,0.78,882.9,0,0,0,0,-16,16,62,12,14,0,169,971,990,968.3,21.7,0.544,0.366,0.0169,0.91,0.042,4,0.24,1.15,0.0531,20.5,0.954,0.98,0.935,42.4,41.5,166,3990
2007-06-24,2006,9,39,175,1104.6,0.3,2,Mod_Wet,62,12,14,16,153,257,0.23,847.6,0.77,847.6,0,0,0,0,-16,16,62,12,14,0,169,936,990,968.2,21.8,0.511,0.349,0.016,0.861,0.0395,4,0.229,1.09,0.05,20.7,0.954,0.978,0.933,41,40.1,160,3850
2007-06-25,2006,9,39,176,1075.4,0.31,2,Mod_Wet,62,12,14,16,153,257,0.24,818.4,0.76,818.4,0,0,0,0,-16,16,62,12,14,0,169,906,990,968.1,21.9,0.485,0.335,0.0153,0.82,0.0375,4,0.219,1.04,0.0475,20.8,0.953,0.976,0.93,39.8,38.9,155,3730
2007-06-26,2006,9,39,177,1046.7,0.31,2,Mod_Wet,62,12,14,16,153,257,0.25,789.7,0.75,789.7,0,0,0,0,-16,16,62,12,14,0,169,878,990,968,22,0.458,0.321,0.0146,0.78,0.0355,3,0.291,1.07,0.0487,20.9,0.956,0.98,0.937,51.5,48.2,145,3470
2007-06-27,2006,9,39,178,1018.6,0.32,2,Mod_Wet,62,12,14,16,153,257,0.25,761.6,0.75,761.6,0,0,0,0,-16,16,62,12,14,0,169,850,990,968,22,0.433,0.308,0.014,0.74,0.0336,3,0.283,1.02,0.0464,21,0.957,0.98,0.937,50.1,48.2,145,3470
2007-06-28,2006,9,39,179,996.16,0.33,2,Mod_Wet,62,12,14,16,153,257,0.26,739.2,0.74,739.2,0,0,0,0,-16,16,62,12,14,0,169,827,990,967.9,22.1,0.412,0.295,0.0133,0.707,0.032,3,0.275,0.982,0.0444,21.1,0.957,0.98,0.937,48.8,47.9,144,3450
2007-06-29,2006,9,39,180,974.15,0.33,2,Mod_Wet,62,12,14,16,153,257,0.26,717.1,0.74,717.1,0,0,0,0,-16,16,62,12,14,0,169,805,990,967.8,22.2,0.392,0.28,0.0126,0.672,0.0303,3,0.265,0.937,0.0422,21.3,0.956,0.98,0.937,47.7,46.7,140,3360
2007-06-30,2006,9,39,181,952.64,0.34,2,Mod_Wet,62,12,14,16,153,257,0.27,695.6,0.73,695.6,0,0,0,0,-16,16,62,12,14,0,169,784,990,967.7,22.3,0.372,0.266,0.0119,0.638,0.0286,3,0.256,0.894,0.0401,21.4,0.956,0.98,0.937,46.5,45.6,137,3280
2007-07-01,2006,10,40,182,931.65,0.34,2,Mod_Wet,58,11,11,11,136,227,0.24,704.6,0.76,704.6,0,0,0,0,-11,11,58,11,11,0,147,785,990,967.6,22.4,0.373,0.272,0.0121,0.645,0.0288,3,0.26,0.905,0.0404,21.5,0.956,0.98,0.937,47.3,46.4,139,3340
2007-07-02,2006,10,40,183,915.71,0.34,2,Mod_Wet,58,11,11,11,136,227,0.25,688.7,0.75,688.7,0,0,0,0,-11,11,58,11,11,0,147,769,990,967.6,22.4,0.363,0.261,0.0116,0.624,0.0278,3,0.252,0.877,0.0391,21.6,0.957,0.98,0.937,46.4,45.5,137,3280
2007-07-03,2006,10,40,184,900.13,0.35,2,Mod_Wet,58,11,11,11,136,227,0.25,673.1,0.75,673.1,0,0,0,0,-11,11,58,11,11,0,147,753,990,967.5,22.5,0.355,0.251,0.0111,0.605,0.0269,3,0.245,0.851,0.0378,21.6,0.956,0.98,0.937,45.6,44.7,134,3220
2007-07-04,2006,10,40,185,884.93,0.35,2,Mod_Wet,58,11,11,11,136,227,0.26,657.9,0.74,657.9,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2007-07-05,2006,10,40,186,870.14,0.36,2,Mod_Wet,58,11,11,11,136,227,0.26,643.1,0.74,643.1,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,43,129,3090
2007-07-06,2006,10,40,187,855.79,0.36,2,Mod_Wet,58,11,11,11,136,227,0.27,628.8,0.73,628.8,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00975,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2007-07-07,2006,10,40,188,841.92,0.37,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2007-07-08,2006,10,41,189,828.59,0.37,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2007-07-09,2006,10,41,190,815.86,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2007-07-10,2006,10,41,191,803.82,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,576.8,0.72,576.8,0,0,0,0,-11,11,58,11,11,0,147,657,990,967.1,22.9,0.3,0.186,0.00814,0.486,0.0212,3,0.202,0.688,0.0301,22.2,0.952,0.976,0.929,39.9,38.9,117,2800
2007-07-11,2006,10,41,192,795.7,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,568.7,0.71,568.7,0,0,0,0,-11,11,58,11,11,0,147,649,990,967.1,22.9,0.295,0.181,0.00789,0.476,0.0208,3,0.198,0.674,0.0294,22.2,0.952,0.975,0.928,39.4,38.4,115,2760
2007-07-12,2006,10,41,193,788.08,0.39,2,Mod_Wet,58,11,11,11,136,227,0.29,561.1,0.71,561.1,0,0,0,0,-11,11,58,11,11,0,147,641,990,967.1,22.9,0.291,0.176,0.00766,0.467,0.0203,3,0.195,0.662,0.0288,22.3,0.951,0.974,0.926,38.9,37.9,114,2730
2007-07-13,2006,10,41,194,781.06,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,554.1,0.71,554.1,0,0,0,0,-11,11,58,11,11,0,147,634,990,967,23,0.287,0.171,0.00745,0.458,0.0199,3,0.192,0.65,0.0283,22.3,0.951,0.973,0.925,38.4,37.4,112,2690
2007-07-14,2006,10,41,195,774.84,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,547.8,0.71,547.8,0,0,0,0,-11,11,58,11,11,0,147,628,990,967,23,0.283,0.167,0.00726,0.45,0.0196,3,0.189,0.639,0.0278,22.4,0.95,0.972,0.924,38.1,37,111,2660
2007-07-15,2006,10,42,196,768.67,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,541.7,0.7,541.7,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00707,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2630
2007-07-16,2006,10,42,197,755.82,0.41,2,Mod_Wet,58,11,11,11,136,227,0.3,528.8,0.7,528.8,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.154,0.00668,0.427,0.0185,3,0.18,0.607,0.0263,22.5,0.949,0.97,0.921,36.9,35.8,107,2570
2007-07-17,2006,10,42,198,744.61,0.41,2,Mod_Wet,58,11,11,11,136,227,0.3,517.6,0.69,517.6,0,0,0,0,-11,11,58,11,11,0,147,598,990,966.9,23.1,0.266,0.147,0.00635,0.413,0.0179,3,0.175,0.588,0.0254,22.5,0.948,0.97,0.92,36.1,35.1,105,2520
2007-07-18,2006,10,42,199,732.85,0.42,2,Mod_Wet,58,11,11,11,136,227,0.31,505.9,0.69,505.9,0,0,0,0,-11,11,58,11,11,0,147,586,990,966.8,23.2,0.259,0.139,0.006,0.398,0.0172,3,0.17,0.568,0.0245,22.6,0.947,0.97,0.918,35.4,34.3,103,2470
2007-07-19,2006,10,42,200,721.1,0.42,2,Mod_Wet,58,11,11,11,136,227,0.32,494.1,0.69,494.1,0,0,0,0,-11,11,58,11,11,0,147,574,990,966.8,23.2,0.253,0.132,0.0057,0.385,0.0166,2,0.276,0.661,0.0285,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
2007-07-20,2006,10,42,201,710.98,0.42,2,Mod_Wet,58,11,11,11,136,227,0.32,484,0.68,484,0,0,0,0,-11,11,58,11,11,0,147,564,990,966.7,23.3,0.247,0.127,0.00548,0.374,0.0161,2,0.269,0.644,0.0277,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2007-07-21,2006,10,42,202,700.31,0.43,2,Mod_Wet,58,11,11,11,136,227,0.32,473.3,0.68,473.3,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00525,0.363,0.0156,2,0.262,0.625,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2007-07-22,2006,10,43,203,689.65,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,462.6,0.67,462.6,0,0,0,0,-11,11,58,11,11,0,147,543,990,966.7,23.3,0.235,0.117,0.00503,0.352,0.0151,2,0.255,0.607,0.026,22.7,0.957,0.98,0.938,49.4,48.2,96.4,2310
2007-07-23,2006,10,43,204,678.99,0.44,2,Mod_Wet,58,11,11,11,136,227,0.33,452,0.67,452,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.0048,0.341,0.0146,2,0.248,0.589,0.0252,22.8,0.958,0.98,0.939,48.4,47.4,94.8,2280
2007-07-24,2006,10,43,205,668.87,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,441.9,0.66,441.9,0,0,0,0,-11,11,58,11,11,0,147,522,990,966.6,23.4,0.223,0.108,0.00459,0.331,0.0141,2,0.241,0.571,0.0244,22.9,0.957,0.98,0.938,47.4,46.5,92.9,2230
2007-07-25,2006,10,43,206,659.85,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,432.9,0.66,432.9,0,0,0,0,-11,11,58,11,11,0,147,513,990,966.5,23.5,0.218,0.103,0.0044,0.321,0.0137,2,0.235,0.556,0.0237,22.9,0.957,0.98,0.938,46.5,45.6,91.2,2190
2007-07-26,2006,10,43,207,650.28,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,423.3,0.65,423.3,0,0,0,0,-11,11,58,11,11,0,147,503,990,966.5,23.5,0.213,0.0988,0.0042,0.312,0.0133,2,0.228,0.54,0.023,23,0.956,0.98,0.937,45.6,44.7,89.3,2140
2007-07-27,2006,10,43,208,640.71,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,413.7,0.65,413.7,0,0,0,0,-11,11,58,11,11,0,147,494,990,966.5,23.5,0.21,0.0943,0.00401,0.304,0.0129,2,0.222,0.526,0.0223,23,0.956,0.98,0.937,44.6,43.7,87.4,2100
2007-07-28,2006,10,43,209,631.68,0.46,2,Mod_Wet,58,11,11,11,136,227,0.36,404.7,0.64,404.7,0,0,0,0,-11,11,58,11,11,0,147,485,990,966.4,23.6,0.207,0.09,0.00382,0.297,0.0126,2,0.216,0.512,0.0217,23.1,0.955,0.98,0.936,43.7,42.8,85.7,2060
2007-07-29,2006,10,44,210,623.75,0.46,2,Mod_Wet,58,11,11,11,136,227,0.36,396.8,0.64,396.8,0,0,0,0,-11,11,58,11,11,0,147,477,990,966.4,23.6,0.204,0.0863,0.00365,0.29,0.0123,2,0.21,0.5,0.0212,23.1,0.954,0.98,0.935,42.9,42,84.1,2020
2007-07-30,2006,10,44,211,615.28,0.46,2,Mod_Wet,58,11,11,11,136,227,0.37,388.3,0.63,388.3,0,0,0,0,-11,11,58,11,11,0,147,468,990,966.4,23.6,0.201,0.0823,0.00348,0.283,0.012,2,0.205,0.488,0.0206,23.2,0.953,0.98,0.934,42,41.2,82.4,1980
2007-07-31,2006,10,44,212,606.8,0.47,2,Mod_Wet,58,11,11,11,136,227,0.37,379.8,0.63,379.8,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0783,0.00331,0.276,0.0117,2,0.199,0.475,0.0201,23.2,0.952,0.978,0.932,41.1,40.3,80.5,1930
2007-08-01,2006,11,44,213,597.23,0.47,2,Mod_Wet,54,9,8,6,107,184,0.31,413.2,0.69,413.2,0,0,0,0,-6,6,54,9,8,0,113,484,990,966.3,23.7,0.206,0.094,0.00397,0.3,0.0127,2,0.221,0.522,0.022,23.2,0.956,0.98,0.937,44.9,44,88,2110
2007-08-02,2006,11,44,214,588.21,0.48,2,Mod_Wet,54,9,8,6,107,184,0.31,404.2,0.69,404.2,0,0,0,0,-6,6,54,9,8,0,113,475,990,966.2,23.8,0.203,0.0898,0.00378,0.293,0.0123,2,0.215,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.2,2070
2007-08-03,2006,11,44,215,579.18,0.48,2,Mod_Wet,54,9,8,6,107,184,0.32,395.2,0.68,395.2,0,0,0,0,-6,6,54,9,8,0,113,466,990,966.2,23.8,0.2,0.0855,0.00359,0.286,0.012,2,0.209,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.4,2030
2007-08-04,2006,11,44,216,571.25,0.49,2,Mod_Wet,54,9,8,6,107,184,0.32,387.3,0.68,387.3,0,0,0,0,-6,6,54,9,8,0,113,458,990,966.2,23.8,0.197,0.0818,0.00343,0.279,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.4,82.8,1990
2007-08-05,2006,11,45,217,562.78,0.49,2,Mod_Wet,54,9,8,6,107,184,0.33,378.8,0.67,378.8,0,0,0,0,-6,6,54,9,8,0,113,450,990,966.1,23.9,0.194,0.0778,0.00326,0.272,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1940
2007-08-06,2006,11,45,218,554.3,0.49,2,Mod_Wet,54,9,8,6,107,184,0.33,370.3,0.67,370.3,0,0,0,0,-6,6,54,9,8,0,113,441,990,966.1,23.9,0.191,0.0738,0.00309,0.265,0.0111,2,0.192,0.458,0.0191,23.4,0.951,0.977,0.929,40.5,39.6,79.1,1900
2007-08-07,2006,11,45,219,545.82,0.5,2,Mod_Wet,54,9,8,6,107,184,0.34,361.8,0.66,361.8,0,0,0,0,-6,6,54,9,8,0,113,433,990,966.1,23.9,0.188,0.0698,0.00291,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.6,38.6,77.3,1850
2007-08-08,2006,11,45,220,537.89,0.5,2,Mod_Wet,54,9,8,6,107,184,0.34,353.9,0.66,353.9,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.185,0.066,0.00275,0.252,0.0105,2,0.181,0.433,0.0181,23.5,0.949,0.973,0.924,38.8,37.7,75.5,1810
2007-08-09,2006,11,45,221,531.06,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,347.1,0.65,347.1,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0628,0.00262,0.246,0.0102,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.921,38.1,37,74,1780
2007-08-10,2006,11,45,222,523.67,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,339.7,0.65,339.7,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.18,0.0593,0.00247,0.24,0.00997,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.3,1740
2007-08-11,2006,11,45,223,516.29,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,332.3,0.64,332.3,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0558,0.00232,0.234,0.00971,2,0.167,0.401,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.8,1700
2007-08-12,2006,11,46,224,508.91,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,324.9,0.64,324.9,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0524,0.00217,0.228,0.00944,2,0.162,0.389,0.0162,23.7,0.945,0.97,0.916,35.7,34.6,69.3,1660
2007-08-13,2006,11,46,225,502.07,0.52,2,Mod_Wet,54,9,8,6,107,184,0.37,318.1,0.63,318.1,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.0491,0.00204,0.222,0.0092,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.8,1630
2007-08-14,2006,11,46,226,495.24,0.53,2,Mod_Wet,54,9,8,6,107,184,0.37,311.2,0.63,311.2,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0459,0.0019,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2007-08-15,2006,11,46,227,489.49,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,305.5,0.62,305.5,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0432,0.00178,0.212,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.2,1570
2007-08-16,2006,11,46,228,483.21,0.54,2,Mod_Wet,54,9,8,6,107,184,0.38,299.2,0.62,299.2,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0402,0.00166,0.206,0.00852,2,0.144,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,63.9,1530
