date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-08-17,2006,11,46,229,476.92,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,292.9,0.61,292.9,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0373,0.00154,0.201,0.0083,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2007-08-18,2006,11,46,230,470.63,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,286.6,0.61,286.6,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0343,0.00141,0.196,0.00807,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.6,30.6,61.3,1470
2007-08-19,2006,11,47,231,464.34,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,280.3,0.6,280.3,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.16,0.0313,0.00129,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,59.9,1440
2007-08-20,2006,11,47,232,458.6,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,274.6,0.6,274.6,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0286,0.00118,0.186,0.00765,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.3,58.7,1410
2007-08-21,2006,11,47,233,452.85,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,268.9,0.59,268.9,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0259,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.5,1380
2007-08-22,2006,11,47,234,447.11,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,263.1,0.59,263.1,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0232,0.000951,0.177,0.00724,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.3,1350
2007-08-23,2006,11,47,235,442.46,0.56,2,Mod_Wet,54,9,8,6,107,184,0.42,258.5,0.58,258.5,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.021,0.00086,0.173,0.00708,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.3,1330
2007-08-24,2006,11,47,236,437.27,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,253.3,0.58,253.3,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0185,0.000759,0.169,0.0069,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27.1,54.2,1300
2007-08-25,2006,11,47,237,432.07,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,248.1,0.57,248.1,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000688,0.165,0.00675,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2007-08-26,2006,11,48,238,426.88,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,242.9,0.57,242.9,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.00067,0.163,0.00665,2,0.106,0.269,0.011,24.2,0.928,0.97,0.9,26.7,25.9,51.9,1250
2007-08-27,2006,11,48,239,421.68,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,237.7,0.56,237.7,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.144,0.016,0.000651,0.16,0.00655,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.2,25.4,50.7,1220
2007-08-28,2006,11,48,240,416.49,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,232.5,0.56,232.5,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000632,0.158,0.00645,1,0.256,0.415,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2007-08-29,2006,11,48,241,411.84,0.58,2,Mod_Wet,54,9,8,6,107,184,0.45,227.8,0.55,227.8,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000616,0.156,0.00636,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2007-08-30,2006,11,48,242,407.19,0.59,2,Mod_Wet,54,9,8,6,107,184,0.45,223.2,0.55,223.2,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000599,0.154,0.00627,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.7,48.2,48.2,1160
2007-08-31,2006,11,48,243,402.54,0.59,2,Mod_Wet,54,9,8,6,107,184,0.46,218.5,0.54,218.5,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0143,0.000583,0.152,0.00618,1,0.238,0.39,0.0158,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
2007-09-01,2006,12,48,244,397.89,0.6,2,Mod_Wet,46,7,6,4,75,138,0.35,259.9,0.65,259.9,0,0,0,0,-4,4,46,7,6,0,79,319,990,965.4,24.6,0.148,0.0217,0.00088,0.17,0.0069,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28,56,1340
2007-09-02,2006,12,49,245,391.6,0.6,2,Mod_Wet,46,7,6,4,75,138,0.35,253.6,0.65,253.6,0,0,0,0,-4,4,46,7,6,0,79,313,990,965.4,24.6,0.146,0.0187,0.000759,0.165,0.00668,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.3,54.7,1310
2007-09-03,2006,12,49,246,385.86,0.61,2,Mod_Wet,46,7,6,4,75,138,0.36,247.9,0.64,247.9,0,0,0,0,-4,4,46,7,6,0,79,307,990,965.3,24.7,0.144,0.0168,0.000682,0.161,0.00651,2,0.11,0.27,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2007-09-04,2006,12,49,247,381.21,0.61,2,Mod_Wet,46,7,6,4,75,138,0.36,243.2,0.64,243.2,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000665,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.4,1260
2007-09-05,2006,12,49,248,376.02,0.61,2,Mod_Wet,46,7,6,4,75,138,0.37,238,0.63,238,0,0,0,0,-4,4,46,7,6,0,79,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00632,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.3,1230
2007-09-06,2006,12,49,249,370.82,0.62,2,Mod_Wet,46,7,6,4,75,138,0.37,232.8,0.63,232.8,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.139,0.0155,0.000628,0.154,0.00623,2,0.0997,0.254,0.0103,24.5,0.924,0.97,0.896,25.8,25.1,50.1,1200
2007-09-07,2006,12,49,250,365.63,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,227.6,0.62,227.6,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0151,0.00061,0.152,0.00613,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.1,48.2,48.2,1160
2007-09-08,2006,12,49,251,360.43,0.63,2,Mod_Wet,46,7,6,4,75,138,0.38,222.4,0.62,222.4,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0147,0.000591,0.15,0.00603,1,0.243,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2007-09-09,2006,12,50,252,355.78,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,217.8,0.61,217.8,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000575,0.147,0.00594,1,0.237,0.384,0.0155,24.4,0.958,0.98,0.939,50,48.2,48.2,1160
2007-09-10,2006,12,50,253,351.14,0.64,2,Mod_Wet,46,7,6,4,75,138,0.39,213.1,0.61,213.1,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0139,0.000558,0.145,0.00585,1,0.23,0.376,0.0151,24.5,0.957,0.98,0.938,48.9,48,48,1150
2007-09-11,2006,12,50,254,346.49,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,208.5,0.6,208.5,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2007-09-12,2006,12,50,255,342.93,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,204.9,0.6,204.9,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000529,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
2007-09-13,2006,12,50,256,338.83,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,200.8,0.59,200.8,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00562,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2007-09-14,2006,12,50,257,334.73,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,196.7,0.59,196.7,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00555,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2007-09-15,2006,12,50,258,330.63,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,192.6,0.58,192.6,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2007-09-16,2006,12,51,259,326.53,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,188.5,0.58,188.5,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000472,0.135,0.00539,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.3,42.5,42.5,1020
2007-09-17,2006,12,51,260,322.42,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,184.4,0.57,184.4,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000457,0.133,0.00532,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.4,41.5,41.5,997
2007-09-18,2006,12,51,261,318.87,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,180.9,0.57,180.9,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000445,0.131,0.00525,1,0.187,0.318,0.0127,24.7,0.949,0.979,0.929,41.6,40.7,40.7,977
2007-09-19,2006,12,51,262,315.31,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,177.3,0.56,177.3,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.7,39.8,39.8,956
2007-09-20,2006,12,51,263,311.76,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,173.8,0.56,173.8,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.00042,0.128,0.00512,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.9,38.9,38.9,935
2007-09-21,2006,12,51,264,308.21,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,170.2,0.55,170.2,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000408,0.127,0.00505,1,0.172,0.299,0.0119,24.8,0.946,0.974,0.921,39.1,38.1,38.1,914
2007-09-22,2006,12,51,265,304.65,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,166.7,0.55,166.7,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00992,0.000395,0.125,0.00499,1,0.167,0.293,0.0117,24.8,0.945,0.972,0.918,38.3,37.2,37.2,893
2007-09-23,2006,12,52,266,301.1,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,163.1,0.54,163.1,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00961,0.000383,0.124,0.00492,1,0.163,0.286,0.0114,24.8,0.943,0.971,0.916,37.4,36.3,36.3,872
2007-09-24,2006,12,52,267,298.64,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,160.6,0.54,160.6,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.0094,0.000375,0.122,0.00488,1,0.159,0.282,0.0112,24.8,0.943,0.97,0.914,36.9,35.8,35.8,858
2007-09-25,2006,12,52,268,295.63,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,157.6,0.53,157.6,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00915,0.000364,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2007-09-26,2006,12,52,269,292.62,0.71,2,Mod_Wet,46,7,6,4,75,138,0.47,154.6,0.53,154.6,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00889,0.000354,0.12,0.00477,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.5,34.4,34.4,826
2007-09-27,2006,12,52,270,289.61,0.71,2,Mod_Wet,46,7,6,4,75,138,0.48,151.6,0.52,151.6,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00864,0.000344,0.118,0.00471,1,0.147,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.7,33.7,809
2007-09-28,2006,12,52,271,286.6,0.72,2,Mod_Wet,46,7,6,4,75,138,0.48,148.6,0.52,148.6,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00838,0.000333,0.117,0.00466,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,34.1,33,33,793
2007-09-29,2006,12,52,272,283.6,0.72,2,Mod_Wet,46,7,6,4,75,138,0.49,145.6,0.51,145.6,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00813,0.000323,0.116,0.0046,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.909,33.3,32.3,32.3,776
2007-09-30,2006,12,53,273,280.59,0.73,2,Mod_Wet,46,7,6,4,75,138,0.49,142.6,0.51,142.6,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00787,0.000313,0.115,0.00455,1,0.135,0.25,0.00991,24.9,0.936,0.97,0.908,32.6,31.7,31.7,760
2007-10-01,2007,1,1,274,277.58,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,167.6,0.6,167.6,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2007-10-02,2007,1,1,275,278.4,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,168.4,0.6,168.4,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2007-10-03,2007,1,1,276,278.67,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,168.7,0.6,168.7,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2007-10-04,2007,1,1,277,275.67,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,165.7,0.6,165.7,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
2007-10-05,2007,1,1,278,273.21,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,163.2,0.6,163.2,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2007-10-06,2007,1,1,279,270.74,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,160.7,0.59,160.7,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
2007-10-07,2007,1,1,280,268.28,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,158.3,0.59,158.3,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,849
2007-10-08,2007,1,2,281,265.82,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2007-10-09,2007,1,2,282,264.46,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2007-10-10,2007,1,2,283,262.54,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,152.5,0.58,152.5,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2007-10-11,2007,1,2,284,259.53,0.77,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2007-10-12,2007,1,2,285,257.07,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2007-10-13,2007,1,2,286,254.61,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2007-10-14,2007,1,2,287,252.15,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2007-10-15,2007,1,3,288,250.78,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2007-10-16,2007,1,3,289,248.87,0.8,2,Mod_Wet,41,6,4,3,56,110,0.44,138.9,0.56,138.9,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00755,0.000298,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2007-10-17,2007,1,3,290,246.96,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,137,0.56,137,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2007-10-18,2007,1,3,291,245.04,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,135,0.55,135,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00723,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2007-10-19,2007,1,3,292,243.13,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,133.1,0.55,133.1,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00707,0.000279,0.108,0.00425,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2007-10-20,2007,1,3,293,241.21,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2007-10-21,2007,1,3,294,239.3,0.83,2,Mod_Wet,41,6,4,3,56,110,0.46,129.3,0.54,129.3,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0992,0.00674,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.1,0.93,0.97,0.903,29.7,28.8,28.8,691
2007-10-22,2007,1,4,295,237.39,0.83,2,Mod_Wet,41,6,4,3,56,110,0.46,127.4,0.54,127.4,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.114,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
2007-10-23,2007,1,4,296,235.47,0.84,2,Mod_Wet,41,6,4,3,56,110,0.47,125.5,0.53,125.5,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0978,0.00641,0.000253,0.104,0.00411,1,0.112,0.216,0.00851,25.2,0.929,0.97,0.901,28.8,27.9,27.9,670
2007-10-24,2007,1,4,297,234.1,0.84,2,Mod_Wet,41,6,4,3,56,110,0.47,124.1,0.53,124.1,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0973,0.0063,0.000248,0.104,0.00408,1,0.11,0.214,0.00841,25.2,0.928,0.97,0.9,28.4,27.6,27.6,662
2007-10-25,2007,1,4,298,232.74,0.84,2,Mod_Wet,41,6,4,3,56,110,0.47,122.7,0.53,122.7,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0968,0.00618,0.000243,0.103,0.00406,1,0.108,0.211,0.00832,25.2,0.927,0.97,0.899,28.1,27.3,27.3,655
2007-10-26,2007,1,4,299,235.74,0.84,2,Mod_Wet,41,6,4,3,56,110,0.47,125.7,0.53,125.7,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0979,0.00644,0.000254,0.104,0.00411,1,0.112,0.217,0.00853,25.2,0.929,0.97,0.901,28.8,28,28,671
2007-10-27,2007,1,4,300,238.21,0.83,2,Mod_Wet,41,6,4,3,56,110,0.46,128.2,0.54,128.2,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0988,0.00665,0.000262,0.105,0.00416,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2007-10-28,2007,1,4,301,236.84,0.83,2,Mod_Wet,41,6,4,3,56,110,0.46,126.8,0.54,126.8,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0983,0.00653,0.000257,0.105,0.00413,1,0.114,0.219,0.00861,25.2,0.929,0.97,0.902,29.1,28.2,28.2,677
2007-10-29,2007,1,5,302,238.21,0.83,2,Mod_Wet,41,6,4,3,56,110,0.46,128.2,0.54,128.2,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0988,0.00665,0.000262,0.105,0.00416,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2007-10-30,2007,1,5,303,241.21,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2007-10-31,2007,1,5,304,239.85,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,129.8,0.54,129.8,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0994,0.00679,0.000268,0.106,0.00419,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2007-11-01,2007,2,5,305,240.12,0.82,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2007-11-02,2007,2,5,306,241.49,0.82,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2007-11-03,2007,2,5,307,239.57,0.82,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2007-11-04,2007,2,5,308,238.21,0.83,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2007-11-05,2007,2,6,309,236.84,0.83,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2007-11-06,2007,2,6,310,238.75,0.83,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2007-11-07,2007,2,6,311,243.95,0.81,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2007-11-08,2007,2,6,312,245.86,0.8,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2007-11-09,2007,2,6,313,242.85,0.81,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2007-11-10,2007,2,6,314,240.39,0.82,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2007-11-11,2007,2,6,315,237.93,0.83,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2007-11-12,2007,2,7,316,235.47,0.84,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2007-11-13,2007,2,7,317,234.1,0.84,3,Normal,36,5,3,2,47,93,0.4,141.1,0.6,141.1,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2007-11-14,2007,2,7,318,235.47,0.84,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2007-11-15,2007,2,7,319,237.39,0.83,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2007-11-16,2007,2,7,320,238.75,0.83,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2007-11-17,2007,2,7,321,240.12,0.82,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2007-11-18,2007,2,7,322,238.21,0.83,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2007-11-19,2007,2,8,323,236.29,0.83,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2007-11-20,2007,2,8,324,237.66,0.83,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2007-11-21,2007,2,8,325,239.03,0.83,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2007-11-22,2007,2,8,326,238.75,0.83,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2007-11-23,2007,2,8,327,238.48,0.83,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2007-11-24,2007,2,8,328,240.39,0.82,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2007-11-25,2007,2,8,329,240.67,0.82,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2007-11-26,2007,2,9,330,238.21,0.83,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2007-11-27,2007,2,9,331,239.03,0.83,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2007-11-28,2007,2,9,332,239.85,0.82,3,Normal,36,5,3,2,47,93,0.39,146.8,0.61,146.8,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00823,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2007-11-29,2007,2,9,333,237.39,0.83,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2007-11-30,2007,2,9,334,234.92,0.84,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2007-12-01,2007,3,9,335,235.74,0.84,4,Mod_Dry,31,5,3,2,36,77,0.33,158.7,0.67,158.7,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00924,0.000364,0.115,0.00451,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,857
2007-12-02,2007,3,9,336,240.94,0.82,4,Mod_Dry,31,5,3,2,36,77,0.32,163.9,0.68,163.9,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00968,0.000382,0.117,0.00461,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38,37,37,887
2007-12-03,2007,3,10,337,244.49,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,167.5,0.69,167.5,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00999,0.000394,0.118,0.00467,1,0.169,0.287,0.0113,25,0.944,0.974,0.919,38.9,37.8,37.8,908
2007-12-04,2007,3,10,338,248.6,0.8,4,Mod_Dry,31,5,3,2,36,77,0.31,171.6,0.69,171.6,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00475,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
2007-12-05,2007,3,10,339,251.6,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,174.6,0.69,174.6,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000419,0.122,0.0048,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2007-12-06,2007,3,10,340,254.61,0.78,4,Mod_Dry,31,5,3,2,36,77,0.3,177.6,0.7,177.6,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0108,0.000429,0.123,0.00486,1,0.182,0.305,0.0121,25,0.948,0.979,0.927,41.2,40.3,40.3,968
2007-12-07,2007,3,10,341,254.89,0.78,4,Mod_Dry,31,5,3,2,36,77,0.3,177.9,0.7,177.9,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2007-12-08,2007,3,10,342,256.25,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,179.3,0.7,179.3,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.113,0.011,0.000435,0.124,0.00489,1,0.184,0.308,0.0122,25,0.948,0.979,0.929,41.6,40.8,40.8,978
2007-12-09,2007,3,10,343,259.81,0.76,4,Mod_Dry,31,5,3,2,36,77,0.3,182.8,0.7,182.8,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00495,1,0.189,0.314,0.0124,24.9,0.949,0.98,0.93,42.5,41.6,41.6,999
2007-12-10,2007,3,11,344,263.36,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,186.4,0.71,186.4,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0116,0.000459,0.127,0.00502,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2007-12-11,2007,3,11,345,265.82,0.75,5,Dry,26,4,3,2,24,59,0.22,206.8,0.78,206.8,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.3,47.3,1130
2007-12-12,2007,3,11,346,268.83,0.75,5,Dry,26,4,3,2,24,59,0.22,209.8,0.78,209.8,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00534,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,48.9,48,48,1150
2007-12-13,2007,3,11,347,271.84,0.74,5,Dry,26,4,3,2,24,59,0.22,212.8,0.78,212.8,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000549,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2007-12-14,2007,3,11,348,274.85,0.74,5,Dry,26,4,3,2,24,59,0.21,215.8,0.79,215.8,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000559,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2007-12-15,2007,3,11,349,277.85,0.73,5,Dry,26,4,3,2,24,59,0.21,218.8,0.79,218.8,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2007-12-16,2007,3,11,350,280.86,0.73,5,Dry,26,4,3,2,24,59,0.21,221.9,0.79,221.9,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.00058,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2007-12-17,2007,3,12,351,283.87,0.72,5,Dry,26,4,3,2,24,59,0.21,224.9,0.79,224.9,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000591,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2007-12-18,2007,3,12,352,287.97,0.71,5,Dry,26,4,3,2,24,59,0.2,229,0.8,229,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000605,0.143,0.00569,2,0.0971,0.24,0.00955,24.9,0.923,0.97,0.895,25.8,25,50.1,1200
2007-12-19,2007,3,12,353,291.53,0.71,5,Dry,26,4,3,2,24,59,0.2,232.5,0.8,232.5,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000617,0.145,0.00576,2,0.0995,0.244,0.00972,24.9,0.924,0.97,0.896,26.2,25.4,50.9,1220
2007-12-20,2007,3,12,354,295.63,0.7,5,Dry,26,4,3,2,24,59,0.2,236.6,0.8,236.6,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000632,0.147,0.00583,2,0.102,0.249,0.0099,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2007-12-21,2007,3,12,355,300.82,0.69,5,Dry,26,4,3,2,24,59,0.2,241.8,0.8,241.8,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.00065,0.149,0.00593,2,0.106,0.255,0.0101,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2007-12-22,2007,3,12,356,305.47,0.69,5,Dry,26,4,3,2,24,59,0.19,246.5,0.81,246.5,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000666,0.151,0.00602,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.8,27,54,1300
2007-12-23,2007,3,12,357,311.76,0.68,5,Dry,26,4,3,2,24,59,0.19,252.8,0.81,252.8,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.136,0.0183,0.000731,0.155,0.00618,2,0.113,0.268,0.0107,24.8,0.93,0.97,0.902,28.5,27.7,55.4,1330
2007-12-24,2007,3,13,358,317.5,0.67,5,Dry,26,4,3,2,24,59,0.19,258.5,0.81,258.5,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.138,0.021,0.00084,0.159,0.00637,2,0.117,0.276,0.0111,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2007-12-25,2007,3,13,359,321.06,0.67,5,Dry,26,4,3,2,24,59,0.18,262.1,0.82,262.1,0,0,0,0,-2,2,26,4,3,0,26,295,990,965,25,0.14,0.0227,0.000908,0.162,0.0065,2,0.119,0.282,0.0113,24.7,0.932,0.97,0.904,29.6,28.7,57.4,1380
2007-12-26,2007,3,13,360,326.25,0.66,5,Dry,26,4,3,2,24,59,0.18,267.3,0.82,267.3,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.0251,0.00101,0.167,0.00667,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.5,1400
2007-12-27,2007,3,13,361,333.09,0.66,5,Dry,26,4,3,2,24,59,0.18,274.1,0.82,274.1,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0284,0.00114,0.172,0.00691,2,0.128,0.3,0.012,24.6,0.934,0.97,0.906,30.9,30,60,1440
2007-12-28,2007,3,13,362,341.56,0.65,5,Dry,26,4,3,2,24,59,0.17,282.6,0.83,282.6,0,0,0,0,-2,2,26,4,3,0,26,316,990,965.1,24.9,0.147,0.0324,0.0013,0.179,0.0072,2,0.133,0.312,0.0126,24.6,0.936,0.97,0.908,31.9,30.9,61.9,1480
2007-12-29,2007,3,13,363,349.49,0.64,5,Dry,26,4,3,2,24,59,0.17,290.5,0.83,290.5,0,0,0,0,-2,2,26,4,3,0,26,323,990,965.1,24.9,0.15,0.0361,0.00145,0.186,0.00748,2,0.139,0.324,0.0131,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2007-12-30,2007,3,13,364,357.42,0.63,5,Dry,26,4,3,2,24,59,0.17,298.4,0.83,298.4,0,0,0,0,-2,2,26,4,3,0,26,331,990,965.2,24.8,0.153,0.0399,0.00161,0.192,0.00775,2,0.144,0.336,0.0136,24.5,0.94,0.97,0.912,33.7,32.6,65.3,1570
2007-12-31,2007,3,14,365,365.9,0.62,5,Dry,26,4,3,2,24,59,0.16,306.9,0.84,306.9,0,0,0,0,-2,2,26,4,3,0,26,340,990,965.2,24.8,0.155,0.0439,0.00177,0.199,0.00805,2,0.15,0.349,0.0141,24.4,0.941,0.97,0.913,34.6,33.6,67.1,1610
2008-01-01,2007,4,14,1,374.38,0.61,5,Dry,29,5,4,2,33,73,0.2,301.4,0.81,301.4,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0413,0.00167,0.197,0.00795,2,0.146,0.342,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.7,1580
2008-01-02,2007,4,14,2,383.95,0.61,5,Dry,29,5,4,2,33,73,0.19,310.9,0.81,310.9,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0458,0.00185,0.204,0.00828,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2008-01-03,2007,4,14,3,392.97,0.6,5,Dry,29,5,4,2,33,73,0.19,320,0.81,320,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.05,0.00203,0.212,0.0086,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.7,1670
2008-01-04,2007,4,14,4,403.64,0.59,5,Dry,29,5,4,2,33,73,0.18,330.6,0.82,330.6,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0551,0.00224,0.221,0.00898,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37.1,36,71.9,1730
2008-01-05,2007,4,14,5,413.75,0.58,5,Dry,29,5,4,2,33,73,0.18,340.8,0.82,340.8,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0598,0.00244,0.229,0.00933,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.2,1780
2008-01-06,2007,4,14,6,425.51,0.57,5,Dry,29,5,4,2,33,73,0.17,352.5,0.83,352.5,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0654,0.00267,0.239,0.00975,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,76.9,1850
2008-01-07,2007,4,15,7,438.36,0.57,5,Dry,29,5,4,2,33,73,0.17,365.4,0.83,365.4,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0714,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.9,1920
2008-01-08,2007,4,15,8,451.21,0.56,5,Dry,29,5,4,2,33,73,0.16,378.2,0.84,378.2,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0775,0.00318,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.8,1990
2008-01-09,2007,4,15,9,464.61,0.55,5,Dry,29,5,4,2,33,73,0.16,391.6,0.84,391.6,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0838,0.00345,0.271,0.0111,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2008-01-10,2007,4,15,10,482.93,0.54,5,Dry,29,5,4,2,33,73,0.15,409.9,0.85,409.9,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0925,0.00382,0.286,0.0118,2,0.219,0.505,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.3,2140
2008-01-11,2007,4,15,11,500.71,0.52,4,Mod_Dry,34,5,4,3,45,91,0.18,409.7,0.82,409.7,0,0,0,0,-3,3,34,5,4,0,48,453,990,965.9,24.1,0.195,0.0924,0.00383,0.288,0.0119,2,0.219,0.507,0.021,23.6,0.956,0.98,0.937,45.4,44.5,89,2130
2008-01-12,2007,4,15,12,518.48,0.51,4,Mod_Dry,34,5,4,3,45,91,0.18,427.5,0.82,427.5,0,0,0,0,-3,3,34,5,4,0,48,470,990,965.9,24.1,0.202,0.101,0.00419,0.302,0.0126,2,0.231,0.533,0.0222,23.5,0.957,0.98,0.938,47.2,46.3,92.5,2220
2008-01-13,2007,4,15,13,540.63,0.5,4,Mod_Dry,34,5,4,3,45,91,0.17,449.6,0.83,449.6,0,0,0,0,-3,3,34,5,4,0,48,493,990,966,24,0.209,0.111,0.00464,0.321,0.0134,2,0.246,0.567,0.0236,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2008-01-14,2007,4,16,14,568.79,0.49,4,Mod_Dry,34,5,4,3,45,91,0.16,477.8,0.84,477.8,0,0,0,0,-3,3,34,5,4,0,48,521,990,966.2,23.8,0.222,0.125,0.00522,0.347,0.0146,2,0.265,0.612,0.0257,23.2,0.956,0.98,0.937,52,48.2,96.4,2310
2008-01-15,2007,4,16,15,598.6,0.47,4,Mod_Dry,34,5,4,3,45,91,0.15,507.6,0.85,507.6,0,0,0,0,-3,3,34,5,4,0,48,551,990,966.3,23.7,0.239,0.14,0.00591,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2008-01-16,2007,4,16,16,628.4,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,537.4,0.85,537.4,0,0,0,0,-3,3,34,5,4,0,48,580,990,966.4,23.6,0.256,0.16,0.00678,0.416,0.0177,3,0.184,0.601,0.0255,23,0.95,0.972,0.924,38.4,37.3,112,2690
2008-01-17,2007,4,16,17,662.03,0.44,4,Mod_Dry,34,5,4,3,45,91,0.14,571,0.86,571,0,0,0,0,-3,3,34,5,4,0,48,614,990,966.5,23.5,0.275,0.182,0.00778,0.458,0.0195,3,0.199,0.657,0.028,22.8,0.952,0.977,0.931,40.5,39.6,119,2850
2008-01-18,2007,4,16,18,702.23,0.43,4,Mod_Dry,34,5,4,3,45,91,0.13,611.2,0.87,611.2,0,0,0,0,-3,3,34,5,4,0,48,654,990,966.7,23.3,0.298,0.209,0.00899,0.508,0.0218,3,0.218,0.725,0.0311,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2008-01-19,2007,4,16,19,744.61,0.41,4,Mod_Dry,34,5,4,3,45,91,0.12,653.6,0.88,653.6,0,0,0,0,-3,3,34,5,4,0,48,697,990,966.9,23.1,0.322,0.238,0.0103,0.56,0.0242,3,0.237,0.797,0.0345,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2008-01-20,2007,4,16,20,779.74,0.4,4,Mod_Dry,34,5,4,3,45,91,0.12,688.7,0.88,688.7,0,0,0,0,-3,3,34,5,4,0,48,732,990,967,23,0.342,0.261,0.0114,0.603,0.0263,3,0.252,0.856,0.0372,22.1,0.957,0.98,0.938,47.7,46.7,140,3360
2008-01-21,2007,4,17,21,815.86,0.38,3,Normal,41,6,4,3,66,120,0.15,695.9,0.85,695.9,0,0,0,0,-3,3,41,6,4,0,69,747,990,967.2,22.8,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.872,0.0382,22,0.957,0.98,0.938,47.8,46.9,141,3370
2008-01-22,2007,4,17,22,859.84,0.36,3,Normal,41,6,4,3,66,120,0.14,739.8,0.86,739.8,0,0,0,0,-3,3,41,6,4,0,69,791,990,967.3,22.7,0.379,0.295,0.013,0.674,0.0297,3,0.275,0.95,0.0419,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2008-01-23,2007,4,17,23,913.46,0.35,3,Normal,41,6,4,3,66,120,0.13,793.5,0.87,793.5,0,0,0,0,-3,3,41,6,4,0,69,844,990,967.6,22.4,0.428,0.323,0.0144,0.751,0.0335,4,0.21,0.961,0.0428,21.5,0.953,0.976,0.93,39.8,38.9,155,3730
2008-01-24,2007,4,17,24,971.74,0.33,3,Normal,41,6,4,3,66,120,0.12,851.7,0.88,851.7,0,0,0,0,-3,3,41,6,4,0,69,903,990,967.8,22.2,0.481,0.351,0.0158,0.833,0.0375,4,0.23,1.06,0.0478,21.2,0.954,0.98,0.935,42.2,41.3,165,3970
2008-01-25,2007,4,17,25,1033.8,0.32,3,Normal,41,6,4,3,66,120,0.12,913.9,0.88,913.9,0,0,0,0,-3,3,41,6,4,0,69,965,990,968,22,0.538,0.381,0.0173,0.919,0.0418,4,0.251,1.17,0.0532,20.8,0.956,0.98,0.936,44.6,43.7,175,4190
2008-01-26,2007,4,17,26,1093.9,0.3,3,Normal,41,6,4,3,66,120,0.11,973.9,0.89,973.9,0,0,0,0,-3,3,41,6,4,0,69,1020,990,968.2,21.8,0.593,0.41,0.0188,1,0.046,4,0.271,1.27,0.0585,20.5,0.956,0.98,0.937,46.8,45.9,184,4410
2008-01-27,2007,4,17,27,1150.9,0.29,3,Normal,41,6,4,3,66,120,0.1,1031,0.9,1031,0,0,0,0,-3,3,41,6,4,0,69,1080,990,968.4,21.6,0.672,0.493,0.0228,1.16,0.0539,4,0.286,1.45,0.0671,20.2,0.955,0.98,0.936,48.7,47.7,191,4580
2008-01-28,2007,4,18,28,1204.2,0.28,3,Normal,41,6,4,3,66,120,0.1,1084,0.9,1084,0,0,0,0,-3,3,41,6,4,0,69,1140,990,968.5,21.5,0.75,0.612,0.0285,1.36,0.0635,4,0.297,1.66,0.0773,19.8,0.955,0.98,0.935,50.2,48.2,193,4630
2008-01-29,2007,4,18,29,1258.8,0.27,3,Normal,41,6,4,3,66,120,0.095,1139,0.91,1100,39,9,1,1,-2,30,50,7,5,1,96,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2008-01-30,2007,4,18,30,1308.9,0.27,3,Normal,41,6,4,3,66,120,0.092,1189,0.91,1100,89,20,3,3,0,63,61,9,7,3,129,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2008-01-31,2007,4,18,31,1360,0.26,3,Normal,41,6,4,3,66,120,0.088,1240,0.91,1100,140,32,4,4,1,99,73,10,8,4,165,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2008-02-01,2007,5,18,32,1399.7,0.25,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-02-02,2007,5,18,33,1427.5,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1266,0.89,1100,166,38,5,5,0,118,87,13,12,5,211,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2008-02-03,2007,5,18,34,1455.6,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1294,0.89,1100,194,44,6,6,1,137,93,14,13,6,230,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2008-02-04,2007,5,19,35,1483.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1322,0.89,1100,222,50,7,7,2,156,99,15,14,7,249,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2008-02-05,2007,5,19,36,1512.5,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1350,0.89,1100,250,51,8,8,3,180,100,16,15,8,273,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2008-02-06,2007,5,19,37,1541.3,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1379,0.9,1100,279,51,8,9,3,208,100,16,16,8,301,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0758,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2008-02-07,2007,5,19,38,1576.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.1,1415,0.9,1100,315,51,9,10,4,241,100,17,17,9,334,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2008-02-08,2007,5,19,39,1619.3,0.22,2,Mod_Wet,49,8,7,5,93,162,0.1,1457,0.9,1100,357,51,10,11,6,279,100,18,18,11,372,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
2008-02-09,2007,5,19,40,1668.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.097,1507,0.9,1100,407,51,10,12,7,327,100,18,19,12,420,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2008-02-10,2007,5,19,41,1732.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.093,1570,0.91,1100,470,51,10,14,9,386,100,18,21,14,479,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0791,4,0.3,1.86,0.0943,17.9,0.951,0.98,0.932,45.9,45,180,4320
2008-02-11,2007,5,20,42,1803.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.09,1642,0.91,1100,542,51,10,17,11,453,100,18,24,16,546,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2008-02-12,2007,5,20,43,1890.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.086,1728,0.91,1100,628,51,10,18,14,535,100,18,25,19,628,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2008-02-13,2007,5,20,44,1985.2,0.17,2,Mod_Wet,49,8,7,5,93,162,0.082,1823,0.92,1100,723,51,10,18,17,627,100,18,25,22,720,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2008-02-14,2007,5,20,45,2089,0.16,2,Mod_Wet,49,8,7,5,93,162,0.077,1927,0.92,1100,827,51,10,18,20,728,100,18,25,25,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2008-02-15,2007,5,20,46,2202,0.15,2,Mod_Wet,49,8,7,5,93,162,0.074,2040,0.93,1100,940,51,10,18,23,838,100,18,25,28,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2008-02-16,2007,5,20,47,2309.5,0.14,2,Mod_Wet,49,8,7,5,93,162,0.07,2148,0.93,1100,1050,51,10,18,26,943,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2008-02-17,2007,5,20,48,2403.5,0.13,2,Mod_Wet,49,8,7,5,93,162,0.067,2242,0.93,1100,1140,51,10,18,29,1030,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2008-02-18,2007,5,21,49,2506.4,0.12,2,Mod_Wet,49,8,7,5,93,162,0.065,2344,0.94,1100,1240,51,10,18,32,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2008-02-19,2007,5,21,50,2618.4,0.12,2,Mod_Wet,49,8,7,5,93,162,0.062,2456,0.94,1100,1360,51,10,18,36,1240,100,18,25,41,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2008-02-20,2007,5,21,51,2731.9,0.11,2,Mod_Wet,49,8,7,5,93,162,0.059,2570,0.94,1100,1470,51,10,18,39,1350,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2008-02-21,2007,5,21,52,2846.9,0.1,2,Mod_Wet,49,8,7,5,93,162,0.057,2685,0.94,1100,1590,51,10,18,43,1460,100,18,25,48,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2008-02-22,2007,5,21,53,2947.2,0.093,2,Mod_Wet,49,8,7,5,93,162,0.055,2785,0.94,1100,1690,51,10,18,46,1560,100,18,25,51,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2008-02-23,2007,5,21,54,3040.3,0.087,2,Mod_Wet,49,8,7,5,93,162,0.053,2878,0.95,1100,1780,51,10,18,48,1650,100,18,25,53,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2008-02-24,2007,5,21,55,3126.1,0.082,2,Mod_Wet,49,8,7,5,93,162,0.052,2964,0.95,1100,1860,51,10,18,51,1730,100,18,25,56,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2008-02-25,2007,5,22,56,3196.1,0.078,2,Mod_Wet,49,8,7,5,93,162,0.051,3034,0.95,1100,1930,51,10,18,53,1800,100,18,25,58,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2008-02-26,2007,5,22,57,3258.2,0.075,2,Mod_Wet,49,8,7,5,93,162,0.05,3096,0.95,1100,2000,51,10,18,55,1860,100,18,25,60,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2008-02-27,2007,5,22,58,3303.9,0.072,2,Mod_Wet,49,8,7,5,93,162,0.049,3142,0.95,1100,2040,51,10,18,56,1910,100,18,25,61,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2008-02-28,2007,5,22,59,3341.5,0.069,2,Mod_Wet,49,8,7,5,93,162,0.049,3179,0.95,1100,2080,51,10,18,57,1940,100,18,25,62,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2008-02-29,2007,5,22,60,3370.8,0.067,2,Mod_Wet,49,8,7,5,93,162,0.048,3209,0.95,1100,2110,51,10,18,58,1970,100,18,25,63,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2008-03-01,2007,6,22,61,3400.2,0.064,2,Mod_Wet,59,11,12,13,144,239,0.07,3161,0.93,1100,2060,41,7,13,49,1950,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2008-03-02,2007,6,22,62,3421.2,0.063,2,Mod_Wet,59,11,12,13,144,239,0.07,3182,0.93,1100,2080,41,7,13,49,1970,100,18,25,62,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2008-03-03,2007,6,23,63,3442.3,0.061,2,Mod_Wet,59,11,12,13,144,239,0.069,3203,0.93,1100,2100,41,7,13,50,1990,100,18,25,63,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2008-03-04,2007,6,23,64,3454.9,0.06,2,Mod_Wet,59,11,12,13,144,239,0.069,3216,0.93,1100,2120,41,7,13,50,2010,100,18,25,63,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2008-03-05,2007,6,23,65,3459.1,0.06,2,Mod_Wet,59,11,12,13,144,239,0.069,3220,0.93,1100,2120,41,7,13,51,2010,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2008-03-06,2007,6,23,66,3463.3,0.059,2,Mod_Wet,59,11,12,13,144,239,0.069,3224,0.93,1100,2120,41,7,13,51,2010,100,18,25,64,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2008-03-07,2007,6,23,67,3459.1,0.06,2,Mod_Wet,59,11,12,13,144,239,0.069,3220,0.93,1100,2120,41,7,13,51,2010,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2008-03-08,2007,6,23,68,3454.9,0.06,2,Mod_Wet,59,11,12,13,144,239,0.069,3216,0.93,1100,2120,41,7,13,50,2010,100,18,25,63,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2008-03-09,2007,6,23,69,3450.7,0.06,2,Mod_Wet,59,11,12,13,144,239,0.069,3212,0.93,1100,2110,41,7,13,50,2000,100,18,25,63,2150,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2008-03-10,2007,6,24,70,3446.5,0.061,2,Mod_Wet,59,11,12,13,144,239,0.069,3207,0.93,1100,2110,41,7,13,50,2000,100,18,25,63,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2008-03-11,2007,6,24,71,3442.3,0.061,2,Mod_Wet,59,11,12,13,144,239,0.069,3203,0.93,1100,2100,41,7,13,50,1990,100,18,25,63,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2008-03-12,2007,6,24,72,3438,0.061,2,Mod_Wet,59,11,12,13,144,239,0.07,3199,0.93,1100,2100,41,7,13,50,1990,100,18,25,63,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2008-03-13,2007,6,24,73,3433.8,0.062,2,Mod_Wet,59,11,12,13,144,239,0.07,3195,0.93,1100,2100,41,7,13,50,1980,100,18,25,63,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2008-03-14,2007,6,24,74,3429.6,0.062,2,Mod_Wet,59,11,12,13,144,239,0.07,3191,0.93,1100,2090,41,7,13,50,1980,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2008-03-15,2007,6,24,75,3417,0.063,2,Mod_Wet,59,11,12,13,144,239,0.07,3178,0.93,1100,2080,41,7,13,49,1970,100,18,25,62,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2008-03-16,2007,6,24,76,3412.8,0.063,2,Mod_Wet,59,11,12,13,144,239,0.07,3174,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
