date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-10-14,2008,1,2,288,195.28,0.93,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
2008-10-15,2008,1,3,289,193.91,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,649
2008-10-16,2008,1,3,290,194.73,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2008-10-17,2008,1,3,291,195.55,0.93,4,Mod_Dry,31,4,3,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2008-10-18,2008,1,3,292,194.18,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,121.2,0.62,121.2,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00605,0.000236,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2008-10-19,2008,1,3,293,192.27,0.94,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.104,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2008-10-20,2008,1,3,294,191.45,0.94,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2008-10-21,2008,1,3,295,191.17,0.94,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000227,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
2008-10-22,2008,1,4,296,194.18,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,121.2,0.62,121.2,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00605,0.000236,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2008-10-23,2008,1,4,297,196.64,0.93,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2008-10-24,2008,1,4,298,196.37,0.93,4,Mod_Dry,31,4,3,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2008-10-25,2008,1,4,299,194.46,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0979,0.00383,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2008-10-26,2008,1,4,300,192.54,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2008-10-27,2008,1,4,301,189.53,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0998,0.196,0.00764,25.4,0.922,0.97,0.895,26.8,26,26,623
2008-10-28,2008,1,4,302,188.17,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2008-10-29,2008,1,5,303,186.25,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2008-10-30,2008,1,5,304,184.34,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2008-10-31,2008,1,5,305,182.42,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2008-11-01,2008,2,5,306,181.6,0.95,4,Mod_Dry,29,4,2,2,30,67,0.37,114.6,0.63,114.6,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0883,0.00549,0.000215,0.0938,0.00367,1,0.0972,0.191,0.00747,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2008-11-02,2008,2,5,307,184.06,0.95,4,Mod_Dry,29,4,2,2,30,67,0.36,117.1,0.64,117.1,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.0057,0.000223,0.0949,0.00371,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2008-11-03,2008,2,5,308,190.35,0.94,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2008-11-04,2008,2,5,309,196.64,0.93,4,Mod_Dry,29,4,2,2,30,67,0.34,129.6,0.66,129.6,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00677,0.000264,0.1,0.00392,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2008-11-05,2008,2,6,310,200.74,0.92,4,Mod_Dry,29,4,2,2,30,67,0.33,133.7,0.67,133.7,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2008-11-06,2008,2,6,311,203.75,0.92,4,Mod_Dry,29,4,2,2,30,67,0.33,136.8,0.67,136.8,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2008-11-07,2008,2,6,312,208.95,0.91,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,32,32,767
2008-11-08,2008,2,6,313,211.96,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00807,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2008-11-09,2008,2,6,314,212.78,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2008-11-10,2008,2,6,315,214.69,0.9,4,Mod_Dry,29,4,2,2,30,67,0.31,147.7,0.69,147.7,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.0083,0.000325,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2008-11-11,2008,2,6,316,218.79,0.88,3,Normal,36,5,3,2,47,93,0.42,125.8,0.57,125.8,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2008-11-12,2008,2,7,317,222.35,0.87,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2008-11-13,2008,2,7,318,223.17,0.87,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2008-11-14,2008,2,7,319,221.8,0.87,3,Normal,36,5,3,2,47,93,0.42,128.8,0.58,128.8,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2008-11-15,2008,2,7,320,219.89,0.88,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2008-11-16,2008,2,7,321,218.52,0.88,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
2008-11-17,2008,2,7,322,218.24,0.88,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,671
2008-11-18,2008,2,7,323,219.61,0.88,3,Normal,36,5,3,2,47,93,0.42,126.6,0.58,126.6,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2008-11-19,2008,2,8,324,223.17,0.87,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2008-11-20,2008,2,8,325,226.72,0.86,3,Normal,36,5,3,2,47,93,0.41,133.7,0.59,133.7,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2008-11-21,2008,2,8,326,229.18,0.85,4,Mod_Dry,29,4,2,2,30,67,0.29,162.2,0.71,162.2,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00954,0.000375,0.115,0.00451,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,879
2008-11-22,2008,2,8,327,232.19,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,165.2,0.71,165.2,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00979,0.000385,0.116,0.00456,1,0.166,0.281,0.0111,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2008-11-23,2008,2,8,328,235.2,0.84,4,Mod_Dry,29,4,2,2,30,67,0.28,168.2,0.71,168.2,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000396,0.117,0.00462,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.1,38.1,38.1,914
2008-11-24,2008,2,8,329,238.21,0.83,4,Mod_Dry,29,4,2,2,30,67,0.28,171.2,0.72,171.2,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000406,0.119,0.00468,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.922,39.8,38.8,38.8,932
2008-11-25,2008,2,8,330,237.39,0.83,4,Mod_Dry,29,4,2,2,30,67,0.28,170.4,0.72,170.4,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.000403,0.118,0.00466,1,0.173,0.291,0.0115,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2008-11-26,2008,2,9,331,237.11,0.83,4,Mod_Dry,29,4,2,2,30,67,0.28,170.1,0.72,170.1,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.000402,0.118,0.00465,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,926
2008-11-27,2008,2,9,332,240.12,0.82,4,Mod_Dry,29,4,2,2,30,67,0.28,173.1,0.72,173.1,0,0,0,0,-2,2,29,4,2,0,32,208,990,964.6,25.4,0.109,0.0105,0.000413,0.119,0.00471,1,0.176,0.296,0.0117,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2008-11-28,2008,2,9,333,243.13,0.81,4,Mod_Dry,29,4,2,2,30,67,0.28,176.1,0.72,176.1,0,0,0,0,-2,2,29,4,2,0,32,211,990,964.7,25.3,0.11,0.0107,0.000423,0.121,0.00477,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,41,40.1,40.1,962
2008-11-29,2008,2,9,334,245.59,0.81,4,Mod_Dry,29,4,2,2,30,67,0.27,178.6,0.73,178.6,0,0,0,0,-2,2,29,4,2,0,32,214,990,964.7,25.3,0.111,0.0109,0.000432,0.122,0.00481,1,0.184,0.305,0.0121,25,0.948,0.979,0.928,41.5,40.7,40.7,976
2008-11-30,2008,2,9,335,248.05,0.8,4,Mod_Dry,29,4,2,2,30,67,0.27,181.1,0.73,181.1,0,0,0,0,-2,2,29,4,2,0,32,216,990,964.7,25.3,0.112,0.0111,0.00044,0.123,0.00486,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.1,41.3,41.3,991
2008-12-01,2008,3,9,336,250.51,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,173.5,0.69,173.5,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000415,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2008-12-02,2008,3,9,337,250.78,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,173.8,0.69,173.8,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000416,0.121,0.00479,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,945
2008-12-03,2008,3,10,338,250.51,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,173.5,0.69,173.5,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000415,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2008-12-04,2008,3,10,339,248.6,0.8,4,Mod_Dry,31,5,3,2,36,77,0.31,171.6,0.69,171.6,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00475,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
2008-12-05,2008,3,10,340,249.42,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,172.4,0.69,172.4,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.000411,0.121,0.00476,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40,39,39,937
2008-12-06,2008,3,10,341,250.24,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,173.2,0.69,173.2,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00478,1,0.176,0.297,0.0118,25,0.946,0.976,0.924,40.2,39.2,39.2,942
2008-12-07,2008,3,10,342,249.96,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,173,0.69,173,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000413,0.121,0.00477,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,940
2008-12-08,2008,3,10,343,252.97,0.78,4,Mod_Dry,31,5,3,2,36,77,0.3,176,0.7,176,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00483,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2008-12-09,2008,3,10,344,257.07,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,180.1,0.7,180.1,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.0111,0.000437,0.124,0.0049,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,983
2008-12-10,2008,3,11,345,260.63,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,183.6,0.7,183.6,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00497,1,0.19,0.316,0.0125,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2008-12-11,2008,3,11,346,265.82,0.75,5,Dry,26,4,3,2,24,59,0.22,206.8,0.78,206.8,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.3,47.3,1130
2008-12-12,2008,3,11,347,271.02,0.74,5,Dry,26,4,3,2,24,59,0.22,212,0.78,212,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000546,0.136,0.00538,1,0.229,0.365,0.0145,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2008-12-13,2008,3,11,348,277.31,0.73,5,Dry,26,4,3,2,24,59,0.21,218.3,0.79,218.3,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2008-12-14,2008,3,11,349,281.96,0.72,5,Dry,26,4,3,2,24,59,0.21,223,0.79,223,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000584,0.141,0.00558,1,0.243,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2008-12-15,2008,3,11,350,286.6,0.72,5,Dry,26,4,3,2,24,59,0.21,227.6,0.79,227.6,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.0006,0.143,0.00567,2,0.0961,0.239,0.00949,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2008-12-16,2008,3,11,351,291.25,0.71,5,Dry,26,4,3,2,24,59,0.2,232.3,0.8,232.3,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000616,0.145,0.00575,2,0.0993,0.244,0.0097,24.9,0.924,0.97,0.896,26.2,25.4,50.8,1220
2008-12-17,2008,3,12,352,295.9,0.7,5,Dry,26,4,3,2,24,59,0.2,236.9,0.8,236.9,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.102,0.249,0.00992,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2008-12-18,2008,3,12,353,303.28,0.69,5,Dry,26,4,3,2,24,59,0.2,244.3,0.81,244.3,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000658,0.15,0.00598,2,0.107,0.257,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.5,1280
2008-12-19,2008,3,12,354,311.76,0.68,5,Dry,26,4,3,2,24,59,0.19,252.8,0.81,252.8,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.136,0.0183,0.000731,0.155,0.00618,2,0.113,0.268,0.0107,24.8,0.93,0.97,0.902,28.5,27.7,55.4,1330
2008-12-20,2008,3,12,355,319.69,0.67,5,Dry,26,4,3,2,24,59,0.18,260.7,0.81,260.7,0,0,0,0,-2,2,26,4,3,0,26,294,990,965,25,0.139,0.022,0.000882,0.161,0.00645,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.904,29.4,28.6,57.1,1370
2008-12-21,2008,3,12,356,327.62,0.66,5,Dry,26,4,3,2,24,59,0.18,268.6,0.82,268.6,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0258,0.00103,0.168,0.00672,2,0.124,0.292,0.0117,24.7,0.933,0.97,0.905,30.3,29.4,58.8,1410
2008-12-22,2008,3,12,357,334.46,0.65,5,Dry,26,4,3,2,24,59,0.18,275.5,0.82,275.5,0,0,0,0,-2,2,26,4,3,0,26,308,990,965.1,24.9,0.144,0.029,0.00116,0.173,0.00696,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.907,31.1,30.2,60.3,1450
2008-12-23,2008,3,12,358,341.84,0.65,5,Dry,26,4,3,2,24,59,0.17,282.8,0.83,282.8,0,0,0,0,-2,2,26,4,3,0,26,316,990,965.1,24.9,0.147,0.0325,0.00131,0.18,0.00721,2,0.133,0.313,0.0126,24.6,0.936,0.97,0.908,31.9,31,61.9,1490
2008-12-24,2008,3,13,359,348.67,0.64,5,Dry,26,4,3,2,24,59,0.17,289.7,0.83,289.7,0,0,0,0,-2,2,26,4,3,0,26,323,990,965.1,24.9,0.149,0.0357,0.00144,0.185,0.00745,2,0.138,0.323,0.013,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2008-12-25,2008,3,13,360,353.87,0.63,5,Dry,26,4,3,2,24,59,0.17,294.9,0.83,294.9,0,0,0,0,-2,2,26,4,3,0,26,328,990,965.2,24.8,0.151,0.0382,0.00154,0.189,0.00763,2,0.142,0.331,0.0133,24.5,0.939,0.97,0.911,33.3,32.3,64.5,1550
2008-12-26,2008,3,13,361,357.97,0.63,5,Dry,26,4,3,2,24,59,0.17,299,0.83,299,0,0,0,0,-2,2,26,4,3,0,26,332,990,965.2,24.8,0.153,0.0401,0.00162,0.193,0.00777,2,0.144,0.337,0.0136,24.5,0.94,0.97,0.912,33.7,32.7,65.4,1570
2008-12-27,2008,3,13,362,366.45,0.62,5,Dry,26,4,3,2,24,59,0.16,307.4,0.84,307.4,0,0,0,0,-2,2,26,4,3,0,26,340,990,965.2,24.8,0.156,0.0441,0.00178,0.2,0.00807,2,0.15,0.35,0.0141,24.4,0.941,0.97,0.913,34.7,33.6,67.2,1610
2008-12-28,2008,3,13,363,373.28,0.62,5,Dry,26,4,3,2,24,59,0.16,314.3,0.84,314.3,0,0,0,0,-2,2,26,4,3,0,26,347,990,965.3,24.7,0.158,0.0473,0.00191,0.205,0.00831,2,0.155,0.36,0.0146,24.4,0.942,0.97,0.914,35.4,34.3,68.7,1650
2008-12-29,2008,3,13,364,378.48,0.61,5,Dry,26,4,3,2,24,59,0.16,319.5,0.84,319.5,0,0,0,0,-2,2,26,4,3,0,26,352,990,965.3,24.7,0.16,0.0498,0.00202,0.21,0.00849,2,0.158,0.368,0.0149,24.3,0.943,0.97,0.915,36,34.9,69.8,1670
2008-12-30,2008,3,13,365,388.05,0.6,5,Dry,26,4,3,2,24,59,0.15,329.1,0.85,329.1,0,0,0,0,-2,2,26,4,3,0,26,362,990,965.3,24.7,0.163,0.0543,0.0022,0.218,0.00882,2,0.165,0.382,0.0155,24.3,0.945,0.97,0.916,37,35.9,71.8,1720
2008-12-31,2008,3,14,366,400.35,0.59,5,Dry,26,4,3,2,24,59,0.15,341.4,0.85,341.4,0,0,0,0,-2,2,26,4,3,0,26,374,990,965.4,24.6,0.168,0.0601,0.00244,0.228,0.00926,2,0.173,0.401,0.0163,24.2,0.947,0.972,0.921,38.3,37.3,74.6,1790
2009-01-01,2008,4,14,1,412.11,0.58,5,Dry,29,5,4,2,33,73,0.18,339.1,0.82,339.1,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0591,0.00241,0.228,0.00928,2,0.171,0.399,0.0163,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
2009-01-02,2008,4,14,2,421.68,0.58,5,Dry,29,5,4,2,33,73,0.17,348.7,0.83,348.7,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0636,0.00259,0.236,0.00961,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76.1,1830
2009-01-03,2008,4,14,3,432.35,0.57,5,Dry,29,5,4,2,33,73,0.17,359.4,0.83,359.4,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0686,0.00281,0.244,0.00999,2,0.185,0.429,0.0176,24,0.95,0.976,0.927,40.2,39.3,78.5,1880
2009-01-04,2008,4,14,4,442.46,0.56,5,Dry,29,5,4,2,33,73,0.17,369.5,0.83,369.5,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0734,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
2009-01-05,2008,4,14,5,451.49,0.56,5,Dry,29,5,4,2,33,73,0.16,378.5,0.84,378.5,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.183,0.0776,0.00319,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.3,41.4,82.8,1990
2009-01-06,2008,4,14,6,463.79,0.55,5,Dry,29,5,4,2,33,73,0.16,390.8,0.84,390.8,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0835,0.00343,0.27,0.0111,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2009-01-07,2008,4,15,7,478.28,0.54,5,Dry,29,5,4,2,33,73,0.15,405.3,0.85,405.3,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0903,0.00372,0.282,0.0116,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2009-01-08,2008,4,15,8,493.32,0.53,5,Dry,29,5,4,2,33,73,0.15,420.3,0.85,420.3,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.0974,0.00403,0.295,0.0122,2,0.226,0.521,0.0215,23.7,0.956,0.98,0.937,46.6,45.7,91.4,2190
2009-01-09,2008,4,15,9,505.08,0.52,5,Dry,29,5,4,2,33,73,0.14,432.1,0.85,432.1,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00427,0.304,0.0126,2,0.234,0.539,0.0223,23.6,0.957,0.98,0.938,47.8,46.9,93.8,2250
2009-01-10,2008,4,15,10,516.84,0.52,5,Dry,29,5,4,2,33,73,0.14,443.8,0.86,443.8,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.108,0.00451,0.314,0.013,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,49,48,96.1,2310
2009-01-11,2008,4,15,11,528.05,0.51,4,Mod_Dry,34,5,4,3,45,91,0.17,437.1,0.83,437.1,0,0,0,0,-3,3,34,5,4,0,48,480,990,966,24,0.205,0.105,0.00438,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.2,47.2,94.4,2270
2009-01-12,2008,4,15,12,536.53,0.5,4,Mod_Dry,34,5,4,3,45,91,0.17,445.5,0.83,445.5,0,0,0,0,-3,3,34,5,4,0,48,489,990,966,24,0.208,0.109,0.00456,0.317,0.0132,2,0.243,0.56,0.0234,23.4,0.958,0.98,0.939,49,48,96.1,2310
2009-01-13,2008,4,15,13,545,0.5,4,Mod_Dry,34,5,4,3,45,91,0.17,454,0.83,454,0,0,0,0,-3,3,34,5,4,0,48,497,990,966.1,23.9,0.211,0.113,0.00473,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2009-01-14,2008,4,16,14,552.93,0.5,4,Mod_Dry,34,5,4,3,45,91,0.17,461.9,0.83,461.9,0,0,0,0,-3,3,34,5,4,0,48,505,990,966.1,23.9,0.214,0.117,0.00489,0.331,0.0138,2,0.254,0.585,0.0245,23.3,0.957,0.98,0.938,50.6,48.2,96.4,2310
2009-01-15,2008,4,16,15,562.5,0.49,4,Mod_Dry,34,5,4,3,45,91,0.16,471.5,0.84,471.5,0,0,0,0,-3,3,34,5,4,0,48,515,990,966.1,23.9,0.219,0.122,0.00509,0.34,0.0143,2,0.261,0.601,0.0252,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
2009-01-16,2008,4,16,16,573.17,0.49,4,Mod_Dry,34,5,4,3,45,91,0.16,482.2,0.84,482.2,0,0,0,0,-3,3,34,5,4,0,48,525,990,966.2,23.8,0.225,0.127,0.00531,0.352,0.0148,2,0.268,0.62,0.026,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2009-01-17,2008,4,16,17,583.83,0.48,4,Mod_Dry,34,5,4,3,45,91,0.16,492.8,0.84,492.8,0,0,0,0,-3,3,34,5,4,0,48,536,990,966.2,23.8,0.231,0.132,0.00554,0.363,0.0153,3,0.164,0.527,0.0222,23.2,0.945,0.97,0.917,35.4,34.3,103,2470
2009-01-18,2008,4,16,18,592.85,0.48,4,Mod_Dry,34,5,4,3,45,91,0.15,501.9,0.85,501.9,0,0,0,0,-3,3,34,5,4,0,48,545,990,966.3,23.7,0.236,0.136,0.00574,0.372,0.0157,3,0.168,0.541,0.0228,23.2,0.946,0.97,0.918,36,34.9,105,2510
2009-01-19,2008,4,16,19,600.24,0.47,4,Mod_Dry,34,5,4,3,45,91,0.15,509.2,0.85,509.2,0,0,0,0,-3,3,34,5,4,0,48,552,990,966.3,23.7,0.24,0.141,0.00596,0.382,0.0161,3,0.172,0.553,0.0233,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2009-01-20,2008,4,16,20,605.98,0.47,4,Mod_Dry,34,5,4,3,45,91,0.15,515,0.85,515,0,0,0,0,-3,3,34,5,4,0,48,558,990,966.3,23.7,0.244,0.145,0.00612,0.389,0.0164,3,0.174,0.563,0.0238,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2009-01-21,2008,4,17,21,612.81,0.47,4,Mod_Dry,34,5,4,3,45,91,0.15,521.8,0.85,521.8,0,0,0,0,-3,3,34,5,4,0,48,565,990,966.4,23.6,0.247,0.15,0.00632,0.397,0.0168,3,0.177,0.574,0.0243,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2009-01-22,2008,4,17,22,618.56,0.46,4,Mod_Dry,34,5,4,3,45,91,0.15,527.6,0.85,527.6,0,0,0,0,-3,3,34,5,4,0,48,571,990,966.4,23.6,0.251,0.153,0.00649,0.404,0.0171,3,0.18,0.584,0.0247,23,0.949,0.971,0.922,37.7,36.6,110,2640
2009-01-23,2008,4,17,23,624.85,0.46,4,Mod_Dry,34,5,4,3,45,91,0.15,533.9,0.85,533.9,0,0,0,0,-3,3,34,5,4,0,48,577,990,966.4,23.6,0.254,0.158,0.00668,0.412,0.0175,3,0.183,0.595,0.0252,23,0.949,0.972,0.923,38.1,37.1,111,2670
2009-01-24,2008,4,17,24,630.59,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,539.6,0.86,539.6,0,0,0,0,-3,3,34,5,4,0,48,583,990,966.4,23.6,0.258,0.161,0.00685,0.419,0.0178,3,0.185,0.604,0.0256,23,0.95,0.973,0.924,38.5,37.4,112,2700
2009-01-25,2008,4,17,25,636.33,0.45,4,Mod_Dry,34,5,4,3,45,91,0.14,545.3,0.86,545.3,0,0,0,0,-3,3,34,5,4,0,48,588,990,966.4,23.6,0.261,0.165,0.00702,0.426,0.0181,3,0.188,0.614,0.0261,22.9,0.95,0.974,0.925,38.9,37.8,114,2720
2009-01-26,2008,4,17,26,642.07,0.45,4,Mod_Dry,34,5,4,3,45,91,0.14,551.1,0.86,551.1,0,0,0,0,-3,3,34,5,4,0,48,594,990,966.5,23.5,0.264,0.169,0.00719,0.433,0.0184,3,0.19,0.624,0.0265,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2009-01-27,2008,4,17,27,646.17,0.45,4,Mod_Dry,34,5,4,3,45,91,0.14,555.2,0.86,555.2,0,0,0,0,-3,3,34,5,4,0,48,598,990,966.5,23.5,0.266,0.172,0.00731,0.438,0.0186,3,0.192,0.631,0.0268,22.9,0.951,0.975,0.927,39.5,38.5,116,2770
2009-01-28,2008,4,18,28,649.73,0.45,4,Mod_Dry,34,5,4,3,45,91,0.14,558.7,0.86,558.7,0,0,0,0,-3,3,34,5,4,0,48,602,990,966.5,23.5,0.268,0.174,0.00741,0.443,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.975,0.928,39.7,38.8,116,2790
2009-01-29,2008,4,18,29,656.56,0.45,4,Mod_Dry,34,5,4,3,45,91,0.14,565.6,0.86,565.6,0,0,0,0,-3,3,34,5,4,0,48,609,990,966.5,23.5,0.272,0.179,0.00762,0.451,0.0192,3,0.197,0.648,0.0276,22.8,0.952,0.976,0.929,40.2,39.2,118,2820
2009-01-30,2008,4,18,30,663.4,0.44,4,Mod_Dry,34,5,4,3,45,91,0.14,572.4,0.86,572.4,0,0,0,0,-3,3,34,5,4,0,48,615,990,966.6,23.4,0.276,0.183,0.00782,0.46,0.0196,3,0.2,0.66,0.0281,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2009-01-31,2008,4,18,31,670.24,0.44,4,Mod_Dry,34,5,4,3,45,91,0.14,579.2,0.86,579.2,0,0,0,0,-3,3,34,5,4,0,48,622,990,966.6,23.4,0.28,0.188,0.00802,0.468,0.02,3,0.203,0.671,0.0287,22.7,0.953,0.978,0.932,41,40.2,120,2890
2009-02-01,2008,5,18,32,678.71,0.44,4,Mod_Dry,36,6,5,4,54,105,0.15,573.7,0.84,573.7,0,0,0,0,-4,4,36,6,5,0,58,621,990,966.6,23.4,0.279,0.184,0.00788,0.464,0.0198,3,0.201,0.664,0.0284,22.7,0.952,0.977,0.931,40.6,39.7,119,2860
2009-02-02,2008,5,18,33,688.28,0.43,4,Mod_Dry,36,6,5,4,54,105,0.15,583.3,0.85,583.3,0,0,0,0,-4,4,36,6,5,0,58,630,990,966.7,23.3,0.285,0.191,0.00817,0.475,0.0204,3,0.205,0.68,0.0291,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2009-02-03,2008,5,18,34,698.95,0.43,4,Mod_Dry,36,6,5,4,54,105,0.15,594,0.85,594,0,0,0,0,-4,4,36,6,5,0,58,641,990,966.7,23.3,0.291,0.198,0.00849,0.489,0.021,3,0.21,0.698,0.03,22.6,0.954,0.98,0.935,41.9,41,123,2950
2009-02-04,2008,5,19,35,711.8,0.42,4,Mod_Dry,36,6,5,4,54,105,0.15,606.8,0.85,606.8,0,0,0,0,-4,4,36,6,5,0,58,654,990,966.7,23.3,0.298,0.206,0.00887,0.504,0.0217,3,0.216,0.72,0.031,22.5,0.955,0.98,0.936,42.7,41.8,125,3010
2009-02-05,2008,5,19,36,726.29,0.42,4,Mod_Dry,36,6,5,4,54,105,0.14,621.3,0.85,621.3,0,0,0,0,-4,4,36,6,5,0,58,668,990,966.8,23.2,0.306,0.216,0.00931,0.522,0.0225,3,0.222,0.744,0.0321,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
2009-02-06,2008,5,19,37,742.97,0.41,4,Mod_Dry,36,6,5,4,54,105,0.14,638,0.86,638,0,0,0,0,-4,4,36,6,5,0,58,685,990,966.9,23.1,0.316,0.227,0.00982,0.543,0.0235,3,0.23,0.773,0.0334,22.4,0.956,0.98,0.937,44.6,43.7,131,3140
2009-02-07,2008,5,19,38,763.48,0.4,4,Mod_Dry,36,6,5,4,54,105,0.14,658.5,0.86,658.5,0,0,0,0,-4,4,36,6,5,0,58,705,990,967,23,0.327,0.241,0.0105,0.568,0.0247,3,0.239,0.807,0.035,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2009-02-08,2008,5,19,39,776,0.4,4,Mod_Dry,36,6,5,4,54,105,0.14,671,0.86,671,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.249,0.0108,0.584,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2009-02-09,2008,5,19,40,791.07,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,686.1,0.87,686.1,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.259,0.0113,0.602,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.4,46.5,139,3340
2009-02-10,2008,5,19,41,815.86,0.38,4,Mod_Dry,36,6,5,4,54,105,0.13,710.9,0.87,710.9,0,0,0,0,-4,4,36,6,5,0,58,758,990,967.2,22.8,0.357,0.276,0.0121,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2009-02-11,2008,5,20,42,843.87,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,738.9,0.88,738.9,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.374,0.295,0.013,0.669,0.0294,3,0.275,0.944,0.0415,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2009-02-12,2008,5,20,43,874.32,0.36,4,Mod_Dry,36,6,5,4,54,105,0.12,769.3,0.88,769.3,0,0,0,0,-4,4,36,6,5,0,58,816,990,967.4,22.6,0.402,0.311,0.0138,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,52,48.2,145,3470
2009-02-13,2008,5,20,44,906.76,0.35,4,Mod_Dry,36,6,5,4,54,105,0.12,801.8,0.88,801.8,0,0,0,0,-4,4,36,6,5,0,58,849,990,967.5,22.5,0.432,0.327,0.0146,0.759,0.0338,4,0.213,0.972,0.0433,21.5,0.953,0.977,0.931,40.3,39.4,157,3780
2009-02-14,2008,5,20,45,940.91,0.34,4,Mod_Dry,36,6,5,4,54,105,0.11,835.9,0.89,835.9,0,0,0,0,-4,4,36,6,5,0,58,883,990,967.7,22.3,0.463,0.344,0.0154,0.807,0.0361,4,0.225,1.03,0.0462,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
2009-02-15,2008,5,20,46,976.57,0.33,4,Mod_Dry,36,6,5,4,54,105,0.11,871.6,0.89,871.6,0,0,0,0,-4,4,36,6,5,0,58,919,990,967.8,22.2,0.496,0.361,0.0163,0.857,0.0386,4,0.237,1.09,0.0493,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
2009-02-16,2008,5,20,47,1013.6,0.32,4,Mod_Dry,36,6,5,4,54,105,0.1,908.6,0.9,908.6,0,0,0,0,-4,4,36,6,5,0,58,956,990,967.9,22.1,0.53,0.379,0.0172,0.908,0.0412,4,0.249,1.16,0.0525,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
2009-02-17,2008,5,20,48,1046.7,0.31,4,Mod_Dry,36,6,5,4,54,105,0.1,941.7,0.9,941.7,0,0,0,0,-4,4,36,6,5,0,58,989,990,968,22,0.56,0.395,0.018,0.955,0.0435,4,0.26,1.22,0.0553,20.7,0.956,0.98,0.937,45.8,44.8,179,4300
2009-02-18,2008,5,21,49,1080.6,0.31,4,Mod_Dry,36,6,5,4,54,105,0.097,975.6,0.9,975.6,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.2,21.8,0.591,0.411,0.0188,1,0.0459,4,0.272,1.27,0.0583,20.6,0.956,0.98,0.937,47,46.1,184,4420
2009-02-19,2008,5,21,50,1110,0.3,4,Mod_Dry,36,6,5,4,54,105,0.095,1005,0.91,1005,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.2,21.8,0.628,0.434,0.02,1.06,0.0488,4,0.281,1.34,0.0618,20.4,0.956,0.98,0.937,48.1,47.1,188,4520
2009-02-20,2008,5,21,51,1139.9,0.29,4,Mod_Dry,36,6,5,4,54,105,0.092,1035,0.91,1035,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.672,0.502,0.0232,1.17,0.0542,4,0.287,1.46,0.0674,20.2,0.955,0.98,0.936,49,48,192,4610
2009-02-21,2008,5,21,52,1170.4,0.29,3,Normal,43,7,5,4,78,137,0.12,1033,0.88,1033,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.681,0.498,0.0231,1.18,0.0547,4,0.287,1.47,0.068,20.1,0.955,0.98,0.936,48.6,47.7,191,4580
2009-02-22,2008,5,21,53,1201.3,0.28,3,Normal,43,7,5,4,78,137,0.11,1064,0.89,1064,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.727,0.568,0.0264,1.29,0.0603,4,0.293,1.59,0.0739,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2009-02-23,2008,5,21,54,1227,0.28,3,Normal,43,7,5,4,78,137,0.11,1090,0.89,1090,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.764,0.626,0.0292,1.39,0.065,4,0.298,1.69,0.0789,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
2009-02-24,2008,5,21,55,1253,0.27,3,Normal,43,7,5,4,78,137,0.11,1116,0.89,1100,16,4,0,0,-4,16,47,7,5,0,94,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0673,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2009-02-25,2008,5,22,56,1279.3,0.27,3,Normal,43,7,5,4,78,137,0.11,1142,0.89,1100,42,9,1,1,-3,34,52,8,6,1,112,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2009-02-26,2008,5,22,57,1305.9,0.27,3,Normal,43,7,5,4,78,137,0.1,1169,0.9,1100,69,16,2,2,-2,51,59,9,7,2,129,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2009-02-27,2008,5,22,58,1332.8,0.26,3,Normal,43,7,5,4,78,137,0.1,1196,0.9,1100,96,22,3,3,-1,69,65,10,8,3,147,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2009-02-28,2008,5,22,59,1360,0.26,3,Normal,43,7,5,4,78,137,0.1,1223,0.9,1100,123,28,4,4,0,87,71,11,9,4,165,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2009-03-01,2008,6,22,60,1387.4,0.26,3,Normal,49,9,9,9,107,183,0.13,1204,0.87,1100,104,24,3,3,-6,80,73,12,12,3,187,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2009-03-02,2008,6,22,61,1402.8,0.25,3,Normal,49,9,9,9,107,183,0.13,1220,0.87,1100,120,27,4,4,-5,90,76,13,13,4,197,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2009-03-03,2008,6,22,62,1418.2,0.25,3,Normal,49,9,9,9,107,183,0.13,1235,0.87,1100,135,31,4,4,-5,101,80,13,13,4,208,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2009-03-04,2008,6,23,63,1433.7,0.25,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2009-03-05,2008,6,23,64,1455.6,0.24,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2009-03-06,2008,6,23,65,1477.6,0.24,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2009-03-07,2008,6,23,66,1499.8,0.23,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4510
2009-03-08,2008,6,23,67,1522.1,0.23,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2009-03-09,2008,6,23,68,1551,0.23,3,Normal,49,9,9,9,107,183,0.12,1368,0.88,1100,268,51,8,8,-1,202,100,17,17,8,309,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2009-03-10,2008,6,23,69,1580.1,0.22,3,Normal,49,9,9,9,107,183,0.12,1397,0.88,1100,297,51,9,9,0,228,100,18,18,9,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2009-03-11,2008,6,24,70,1609.4,0.22,3,Normal,49,9,9,9,107,183,0.11,1426,0.89,1100,326,51,9,10,1,255,100,18,19,10,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2009-03-12,2008,6,24,71,1652.2,0.21,3,Normal,49,9,9,9,107,183,0.11,1469,0.89,1100,369,51,9,11,2,296,100,18,20,11,403,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2009-03-13,2008,6,24,72,1695.5,0.21,3,Normal,49,9,9,9,107,183,0.11,1512,0.89,1100,412,51,9,13,3,336,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2009-03-14,2008,6,24,73,1745.9,0.2,3,Normal,49,9,9,9,107,183,0.1,1563,0.9,1100,463,51,9,14,5,384,100,18,23,14,491,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2009-03-15,2008,6,24,74,1803.8,0.19,3,Normal,49,9,9,9,107,183,0.1,1621,0.9,1100,521,51,9,16,7,438,100,18,25,16,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2009-03-16,2008,6,24,75,1869.3,0.18,3,Normal,49,9,9,9,107,183,0.098,1686,0.9,1100,586,51,9,16,9,501,100,18,25,18,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2009-03-17,2008,6,24,76,1942.8,0.17,3,Normal,49,9,9,9,107,183,0.094,1760,0.91,1100,660,51,9,16,11,573,100,18,25,20,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2009-03-18,2008,6,25,77,2024.3,0.16,3,Normal,49,9,9,9,107,183,0.09,1841,0.91,1100,741,51,9,16,13,652,100,18,25,22,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2009-03-19,2008,6,25,78,2114.3,0.16,3,Normal,49,9,9,9,107,183,0.087,1931,0.91,1100,831,51,9,16,16,739,100,18,25,25,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2009-03-20,2008,6,25,79,2220.4,0.15,3,Normal,49,9,9,9,107,183,0.082,2037,0.92,1100,937,51,9,16,19,842,100,18,25,28,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2009-03-21,2008,6,25,80,2305.8,0.14,3,Normal,49,9,9,9,107,183,0.079,2123,0.92,1100,1020,51,9,16,22,925,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2009-03-22,2008,6,25,81,2384.6,0.13,3,Normal,49,9,9,9,107,183,0.077,2202,0.92,1100,1100,51,9,16,24,1000,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2009-03-23,2008,6,25,82,2472,0.13,3,Normal,49,9,9,9,107,183,0.074,2289,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2009-03-24,2008,6,25,83,2568,0.12,3,Normal,49,9,9,9,107,183,0.071,2385,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2009-03-25,2008,6,26,84,2665.2,0.11,3,Normal,49,9,9,9,107,183,0.069,2482,0.93,1100,1380,51,9,16,32,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2009-03-26,2008,6,26,85,2763.5,0.11,3,Normal,49,9,9,9,107,183,0.066,2581,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2009-03-27,2008,6,26,86,2862.9,0.099,3,Normal,49,9,9,9,107,183,0.064,2680,0.94,1100,1580,51,9,16,38,1470,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2009-03-28,2008,6,26,87,2963.3,0.091,3,Normal,49,9,9,9,107,183,0.062,2780,0.94,1100,1680,51,9,16,41,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2009-03-29,2008,6,26,88,3056.6,0.086,3,Normal,49,9,9,9,107,183,0.06,2874,0.94,1100,1770,51,9,16,44,1650,100,18,25,53,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2009-03-30,2008,6,26,89,3142.5,0.081,3,Normal,49,9,9,9,107,183,0.058,2960,0.94,1100,1860,51,9,16,47,1740,100,18,25,56,1840,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2009-03-31,2008,6,26,90,3229.1,0.076,3,Normal,49,9,9,9,107,183,0.057,3046,0.94,1100,1950,51,9,16,49,1820,100,18,25,58,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2009-04-01,2008,7,27,91,3299.7,0.072,3,Normal,54,13,14,19,117,217,0.066,3083,0.93,1100,1980,46,5,11,40,1880,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2009-04-02,2008,7,27,92,3362.4,0.068,3,Normal,54,13,14,19,117,217,0.065,3145,0.94,1100,2050,46,5,11,42,1940,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2009-04-03,2008,7,27,93,3425.4,0.062,3,Normal,54,13,14,19,117,217,0.063,3208,0.94,1100,2110,46,5,11,44,2000,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2009-04-04,2008,7,27,94,3488.7,0.058,3,Normal,54,13,14,19,117,217,0.062,3272,0.94,1100,2170,46,5,11,46,2060,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2009-04-05,2008,7,27,95,3543.9,0.054,3,Normal,54,13,14,19,117,217,0.061,3327,0.94,1100,2230,46,5,11,48,2120,100,18,25,67,2230,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2009-04-06,2008,7,27,96,3599.3,0.051,3,Normal,54,13,14,19,117,217,0.06,3382,0.94,1100,2280,46,5,11,49,2170,100,18,25,68,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.4,32.4,129,3110
2009-04-07,2008,7,27,97,3646.3,0.048,3,Normal,54,13,14,19,117,217,0.059,3429,0.94,1100,2330,46,5,11,51,2220,100,18,25,70,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2009-04-08,2008,7,28,98,3676.3,0.046,3,Normal,54,13,14,19,117,217,0.059,3459,0.94,1100,2360,46,5,11,52,2250,100,18,25,71,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2009-04-09,2008,7,28,99,3697.8,0.045,3,Normal,54,13,14,19,117,217,0.059,3481,0.94,1100,2380,46,5,11,52,2270,100,18,25,71,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
2009-04-10,2008,7,28,100,3710.8,0.044,3,Normal,54,13,14,19,117,217,0.059,3494,0.94,1100,2390,46,5,11,53,2280,100,18,25,72,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2009-04-11,2008,7,28,101,3715.1,0.044,2,Mod_Wet,70,14,18,25,168,295,0.079,3420,0.92,1100,2320,30,4,7,45,2230,100,18,25,70,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3050
2009-04-12,2008,7,28,102,3710.8,0.044,2,Mod_Wet,70,14,18,25,168,295,0.08,3416,0.92,1100,2320,30,4,7,44,2230,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2009-04-13,2008,7,28,103,3697.8,0.045,2,Mod_Wet,70,14,18,25,168,295,0.08,3403,0.92,1100,2300,30,4,7,44,2220,100,18,25,69,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
2009-04-14,2008,7,28,104,3684.9,0.046,2,Mod_Wet,70,14,18,25,168,295,0.08,3390,0.92,1100,2290,30,4,7,44,2210,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2009-04-15,2008,7,29,105,3663.5,0.047,2,Mod_Wet,70,14,18,25,168,295,0.081,3368,0.92,1100,2270,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2009-04-16,2008,7,29,106,3642,0.048,2,Mod_Wet,70,14,18,25,168,295,0.081,3347,0.92,1100,2250,30,4,7,42,2160,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2009-04-17,2008,7,29,107,3612.1,0.05,2,Mod_Wet,70,14,18,25,168,295,0.082,3317,0.92,1100,2220,30,4,7,42,2130,100,18,25,67,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2009-04-18,2008,7,29,108,3582.2,0.052,2,Mod_Wet,70,14,18,25,168,295,0.082,3287,0.92,1100,2190,30,4,7,41,2110,100,18,25,66,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2009-04-19,2008,7,29,109,3552.4,0.054,2,Mod_Wet,70,14,18,25,168,295,0.083,3257,0.92,1100,2160,30,4,7,40,2080,100,18,25,65,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
2009-04-20,2008,7,29,110,3514.1,0.056,2,Mod_Wet,70,14,18,25,168,295,0.084,3219,0.92,1100,2120,30,4,7,39,2040,100,18,25,64,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2009-04-21,2008,7,29,111,3476,0.059,2,Mod_Wet,70,14,18,25,168,295,0.085,3181,0.92,1100,2080,30,4,7,37,2000,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2009-04-22,2008,7,30,112,3438,0.061,2,Mod_Wet,70,14,18,25,168,295,0.086,3143,0.91,1100,2040,30,4,7,36,1970,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2009-04-23,2008,7,30,113,3400.2,0.064,2,Mod_Wet,70,14,18,25,168,295,0.087,3105,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2009-04-24,2008,7,30,114,3362.4,0.068,2,Mod_Wet,70,14,18,25,168,295,0.088,3067,0.91,1100,1970,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2009-04-25,2008,7,30,115,3324.8,0.071,2,Mod_Wet,70,14,18,25,168,295,0.089,3030,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2009-04-26,2008,7,30,116,3287.3,0.073,2,Mod_Wet,70,14,18,25,168,295,0.09,2992,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2009-04-27,2008,7,30,117,3233.3,0.076,2,Mod_Wet,70,14,18,25,168,295,0.091,2938,0.91,1100,1840,30,4,7,30,1770,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2009-04-28,2008,7,30,118,3171.3,0.08,2,Mod_Wet,70,14,18,25,168,295,0.093,2876,0.91,1100,1780,30,4,7,28,1710,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2009-04-29,2008,7,31,119,3109.7,0.083,2,Mod_Wet,70,14,18,25,168,295,0.095,2815,0.91,1100,1720,30,4,7,26,1650,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2009-04-30,2008,7,31,120,3048.5,0.086,2,Mod_Wet,70,14,18,25,168,295,0.097,2753,0.9,1100,1650,30,4,7,25,1590,100,18,25,50,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2009-05-01,2008,8,31,121,2987.6,0.09,2,Mod_Wet,65,14,17,23,202,321,0.11,2667,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2009-05-02,2008,8,31,122,2927.1,0.094,2,Mod_Wet,65,14,17,23,202,321,0.11,2606,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2009-05-03,2008,8,31,123,2866.9,0.099,2,Mod_Wet,65,14,17,23,202,321,0.11,2546,0.89,1100,1450,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2009-05-04,2008,8,31,124,2807.1,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2486,0.89,1100,1390,35,4,8,19,1320,100,18,25,42,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2009-05-05,2008,8,31,125,2755.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2435,0.88,1100,1340,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2009-05-06,2008,8,32,126,2704.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2383,0.88,1100,1280,35,4,8,15,1220,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2009-05-07,2008,8,32,127,2653.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2333,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2009-05-08,2008,8,32,128,2602.9,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2282,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1330,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2009-05-09,2008,8,32,129,2552.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2232,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2009-05-10,2008,8,32,130,2502.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2182,0.87,1100,1080,35,4,8,9,1030,100,18,25,32,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2009-05-11,2008,8,32,131,2452.9,0.13,3,Normal,55,13,13,17,178,276,0.11,2177,0.89,1100,1080,45,5,12,15,1000,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2009-05-12,2008,8,32,132,2403.5,0.13,3,Normal,55,13,13,17,178,276,0.12,2128,0.89,1100,1030,45,5,12,14,952,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2009-05-13,2008,8,33,133,2354.5,0.14,3,Normal,55,13,13,17,178,276,0.12,2078,0.88,1100,978,45,5,12,12,904,100,18,25,29,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2009-05-14,2008,8,33,134,2305.8,0.14,3,Normal,55,13,13,17,178,276,0.12,2030,0.88,1100,930,45,5,12,11,857,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
