date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-05-15,2008,8,33,135,2257.4,0.14,3,Normal,55,13,13,17,178,276,0.12,1981,0.88,1100,881,45,5,12,9,810,100,18,25,26,988,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2009-05-16,2008,8,33,136,2194.7,0.15,3,Normal,55,13,13,17,178,276,0.13,1919,0.87,1100,819,45,5,12,8,749,100,18,25,25,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2009-05-17,2008,8,33,137,2132.5,0.15,3,Normal,55,13,13,17,178,276,0.13,1857,0.87,1100,757,45,5,12,6,689,100,18,25,23,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2009-05-18,2008,8,33,138,2071,0.16,3,Normal,55,13,13,17,178,276,0.13,1795,0.87,1100,695,45,5,12,4,629,100,18,25,21,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2009-05-19,2008,8,33,139,2010.1,0.17,3,Normal,55,13,13,17,178,276,0.14,1734,0.86,1100,634,45,5,12,2,570,100,18,25,19,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2009-05-20,2008,8,34,140,1956.9,0.17,3,Normal,55,13,13,17,178,276,0.14,1681,0.86,1100,581,45,5,12,0,519,100,18,25,17,697,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2009-05-21,2008,8,34,141,1904.2,0.18,3,Normal,55,13,13,17,178,276,0.14,1628,0.85,1100,528,45,5,12,-1,467,100,18,25,16,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2009-05-22,2008,8,34,142,1852,0.18,3,Normal,55,13,13,17,178,276,0.15,1576,0.85,1100,476,45,5,12,-3,417,100,18,25,14,595,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2009-05-23,2008,8,34,143,1807.2,0.19,3,Normal,55,13,13,17,178,276,0.15,1531,0.85,1100,431,45,5,12,-4,373,100,18,25,13,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-05-24,2008,8,34,144,1762.9,0.2,3,Normal,55,13,13,17,178,276,0.16,1487,0.84,1100,387,45,5,12,-5,330,100,18,25,12,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-05-25,2008,8,34,145,1719,0.2,3,Normal,55,13,13,17,178,276,0.16,1443,0.84,1100,343,45,5,10,-7,290,100,18,23,10,468,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2009-05-26,2008,8,34,146,1675.5,0.21,3,Normal,55,13,13,17,178,276,0.17,1399,0.83,1100,299,45,5,9,-8,248,100,18,22,9,426,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2009-05-27,2008,8,35,147,1632.4,0.21,3,Normal,55,13,13,17,178,276,0.17,1356,0.83,1100,256,45,5,8,-9,207,100,18,21,8,385,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2009-05-28,2008,8,35,148,1596.3,0.22,3,Normal,55,13,13,17,178,276,0.17,1320,0.83,1100,220,45,5,7,-10,173,100,18,20,7,351,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2009-05-29,2008,8,35,149,1560.6,0.22,3,Normal,55,13,13,17,178,276,0.18,1285,0.82,1100,185,42,5,6,-11,143,97,18,19,6,321,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2009-05-30,2008,8,35,150,1525.3,0.23,3,Normal,55,13,13,17,178,276,0.18,1249,0.82,1100,149,34,4,5,-13,119,89,17,18,4,297,1220,990,969.6,20.4,0.88,0.648,0.0317,1.53,0.0748,4,0.3,1.83,0.0895,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2009-05-31,2008,8,35,151,1490.2,0.24,3,Normal,55,13,13,17,178,276,0.18,1214,0.81,1100,114,26,3,3,-14,96,81,16,16,3,274,1210,990,969.5,20.5,0.864,0.648,0.0315,1.51,0.0736,4,0.3,1.81,0.0882,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2009-06-01,2008,9,35,152,1455.6,0.24,3,Normal,53,12,12,13,120,210,0.14,1246,0.86,1100,146,33,4,4,-9,114,86,16,16,4,234,1220,990,969.3,20.7,0.871,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2009-06-02,2008,9,35,153,1427.5,0.25,3,Normal,53,12,12,13,120,210,0.15,1218,0.85,1100,118,27,4,4,-9,92,80,16,16,4,212,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2009-06-03,2008,9,36,154,1399.7,0.25,3,Normal,53,12,12,13,120,210,0.15,1190,0.85,1100,90,20,3,3,-10,74,73,15,15,3,194,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2009-06-04,2008,9,36,155,1347.8,0.26,3,Normal,53,12,12,13,120,210,0.16,1138,0.84,1100,38,9,1,1,-12,39,62,13,13,1,159,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2009-06-05,2008,9,36,156,1297,0.27,3,Normal,53,12,12,13,120,210,0.16,1087,0.84,1087,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.792,0.619,0.0292,1.41,0.0667,4,0.297,1.71,0.0807,19.5,0.954,0.98,0.935,49.5,48.2,193,4630
2009-06-06,2008,9,36,157,1247.2,0.28,3,Normal,53,12,12,13,120,210,0.17,1037,0.83,1037,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.719,0.507,0.0238,1.23,0.0575,4,0.287,1.51,0.071,19.8,0.955,0.98,0.936,48.1,47.1,189,4520
2009-06-07,2008,9,36,158,1204.2,0.28,3,Normal,53,12,12,13,120,210,0.17,994.2,0.83,994.2,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.656,0.42,0.0196,1.08,0.0502,4,0.278,1.35,0.0631,20.1,0.955,0.98,0.936,46.8,45.9,183,4400
2009-06-08,2008,9,36,159,1167.6,0.29,3,Normal,53,12,12,13,120,210,0.18,957.6,0.82,957.6,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.603,0.402,0.0187,1.01,0.0466,4,0.266,1.27,0.0589,20.3,0.955,0.98,0.936,45.5,44.6,178,4280
2009-06-09,2008,9,36,160,1131.7,0.3,3,Normal,53,12,12,13,120,210,0.19,921.7,0.81,921.7,0,0,0,0,-13,13,53,12,12,0,133,999,990,968.3,21.7,0.569,0.385,0.0178,0.954,0.044,4,0.254,1.21,0.0557,20.5,0.955,0.98,0.936,44.2,43.3,173,4160
2009-06-10,2008,9,37,161,1101.9,0.3,3,Normal,53,12,12,13,120,210,0.19,891.9,0.81,891.9,0,0,0,0,-13,13,53,12,12,0,133,969,990,968.2,21.8,0.542,0.371,0.017,0.913,0.0419,4,0.244,1.16,0.0531,20.6,0.955,0.98,0.936,43.1,42.2,169,4050
2009-06-11,2008,9,37,162,1072.7,0.31,3,Normal,53,12,12,13,120,210,0.2,862.7,0.8,862.7,0,0,0,0,-13,13,53,12,12,0,133,940,990,968.1,21.9,0.515,0.357,0.0163,0.872,0.0399,4,0.234,1.11,0.0505,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
2009-06-12,2008,9,37,163,1044.1,0.31,3,Normal,53,12,12,13,120,210,0.2,834.1,0.8,834.1,0,0,0,0,-13,13,53,12,12,0,133,911,990,968,22,0.489,0.343,0.0156,0.832,0.0379,4,0.224,1.06,0.0481,20.9,0.954,0.978,0.932,40.8,39.9,159,3830
2009-06-13,2008,9,37,164,1016.1,0.32,3,Normal,53,12,12,13,120,210,0.21,806.1,0.79,806.1,0,0,0,0,-13,13,53,12,12,0,133,883,990,968,22,0.463,0.329,0.0149,0.793,0.0359,4,0.215,1.01,0.0457,21,0.953,0.975,0.929,39.6,38.7,155,3710
2009-06-14,2008,9,37,165,993.69,0.33,3,Normal,53,12,12,13,120,210,0.21,783.7,0.79,783.7,0,0,0,0,-13,13,53,12,12,0,133,861,990,967.9,22.1,0.443,0.318,0.0144,0.761,0.0344,3,0.289,1.05,0.0475,21.1,0.956,0.98,0.937,51.6,48.2,145,3470
2009-06-15,2008,9,37,166,971.74,0.33,3,Normal,53,12,12,13,120,210,0.22,761.7,0.78,761.7,0,0,0,0,-13,13,53,12,12,0,133,839,990,967.8,22.2,0.423,0.308,0.0139,0.73,0.0329,3,0.283,1.01,0.0456,21.2,0.957,0.98,0.937,50.5,48.2,145,3470
2009-06-16,2008,9,37,167,950.28,0.34,3,Normal,53,12,12,13,120,210,0.22,740.3,0.78,740.3,0,0,0,0,-13,13,53,12,12,0,133,817,990,967.7,22.3,0.403,0.296,0.0133,0.699,0.0313,3,0.276,0.974,0.0437,21.3,0.957,0.98,0.938,49.4,48.2,145,3470
2009-06-17,2008,9,38,168,929.35,0.34,3,Normal,53,12,12,13,120,210,0.23,719.4,0.77,719.4,0,0,0,0,-13,13,53,12,12,0,133,796,990,967.6,22.4,0.384,0.282,0.0126,0.665,0.0297,3,0.266,0.932,0.0416,21.5,0.957,0.98,0.937,48.3,47.3,142,3400
2009-06-18,2008,9,38,169,913.46,0.35,3,Normal,53,12,12,13,120,210,0.23,703.5,0.77,703.5,0,0,0,0,-13,13,53,12,12,0,133,780,990,967.6,22.4,0.37,0.271,0.0121,0.641,0.0286,3,0.259,0.9,0.0401,21.5,0.957,0.98,0.937,47.4,46.4,139,3340
2009-06-19,2008,9,38,170,897.93,0.35,3,Normal,53,12,12,13,120,210,0.23,687.9,0.77,687.9,0,0,0,0,-13,13,53,12,12,0,133,765,990,967.5,22.5,0.361,0.261,0.0116,0.622,0.0276,3,0.252,0.874,0.0388,21.6,0.957,0.98,0.937,46.5,45.6,137,3280
2009-06-20,2008,9,38,171,882.79,0.35,3,Normal,53,12,12,13,120,210,0.24,672.8,0.76,672.8,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.25,0.0111,0.603,0.0267,3,0.245,0.848,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3220
2009-06-21,2008,9,38,172,868.06,0.36,3,Normal,53,12,12,13,120,210,0.24,658.1,0.76,658.1,0,0,0,0,-13,13,53,12,12,0,133,735,990,967.4,22.6,0.344,0.241,0.0106,0.585,0.0258,3,0.239,0.823,0.0364,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
2009-06-22,2008,9,38,173,853.78,0.36,3,Normal,53,12,12,13,120,210,0.25,643.8,0.75,643.8,0,0,0,0,-13,13,53,12,12,0,133,721,990,967.3,22.7,0.336,0.231,0.0102,0.567,0.025,3,0.232,0.799,0.0352,21.9,0.956,0.98,0.936,44,43.1,129,3110
2009-06-23,2008,9,38,174,839.99,0.37,3,Normal,53,12,12,13,120,210,0.25,630,0.75,630,0,0,0,0,-13,13,53,12,12,0,133,707,990,967.3,22.7,0.328,0.222,0.00976,0.55,0.0242,3,0.226,0.776,0.0341,22,0.955,0.98,0.936,43.2,42.3,127,3050
2009-06-24,2008,9,39,175,826.74,0.37,3,Normal,53,12,12,13,120,210,0.25,616.7,0.75,616.7,0,0,0,0,-13,13,53,12,12,0,133,694,990,967.2,22.8,0.321,0.213,0.00934,0.534,0.0234,3,0.22,0.754,0.0331,22,0.955,0.98,0.936,42.4,41.6,125,2990
2009-06-25,2008,9,39,176,814.09,0.38,3,Normal,53,12,12,13,120,210,0.26,604.1,0.74,604.1,0,0,0,0,-13,13,53,12,12,0,133,681,990,967.2,22.8,0.314,0.205,0.00895,0.518,0.0227,3,0.214,0.732,0.0321,22.1,0.954,0.98,0.935,41.7,40.8,122,2940
2009-06-26,2008,9,39,177,802.16,0.39,3,Normal,53,12,12,13,120,210,0.26,592.2,0.74,592.2,0,0,0,0,-13,13,53,12,12,0,133,669,990,967.1,22.9,0.307,0.197,0.00859,0.503,0.022,3,0.209,0.712,0.0311,22.2,0.954,0.978,0.933,40.9,40,120,2880
2009-06-27,2008,9,39,178,794.14,0.39,3,Normal,53,12,12,13,120,210,0.26,584.1,0.74,584.1,0,0,0,0,-13,13,53,12,12,0,133,661,990,967.1,22.9,0.302,0.191,0.00834,0.493,0.0215,3,0.205,0.699,0.0305,22.2,0.953,0.977,0.931,40.4,39.5,119,2840
2009-06-28,2008,9,39,179,786.62,0.39,3,Normal,53,12,12,13,120,210,0.27,576.6,0.73,576.6,0,0,0,0,-13,13,53,12,12,0,133,654,990,967,23,0.298,0.186,0.00811,0.484,0.0211,3,0.202,0.686,0.0299,22.3,0.952,0.976,0.93,40,39,117,2810
2009-06-29,2008,9,39,180,779.74,0.4,3,Normal,53,12,12,13,120,210,0.27,569.7,0.73,569.7,0,0,0,0,-13,13,53,12,12,0,133,647,990,967,23,0.294,0.182,0.0079,0.476,0.0207,3,0.199,0.675,0.0294,22.3,0.952,0.975,0.928,39.6,38.6,116,2780
2009-06-30,2008,9,39,181,773.72,0.4,3,Normal,53,12,12,13,120,210,0.27,563.7,0.73,563.7,0,0,0,0,-13,13,53,12,12,0,133,641,990,967,23,0.291,0.178,0.00772,0.468,0.0204,3,0.196,0.664,0.0289,22.3,0.952,0.974,0.927,39.2,38.2,114,2750
2009-07-01,2008,10,40,182,766.21,0.4,3,Normal,50,10,9,9,108,186,0.24,580.2,0.76,580.2,0,0,0,0,-9,9,50,10,9,0,117,649,990,967,23,0.295,0.189,0.00819,0.484,0.021,3,0.204,0.688,0.0299,22.3,0.953,0.977,0.931,40.4,39.5,118,2840
2009-07-02,2008,10,40,183,753.36,0.41,3,Normal,50,10,9,9,108,186,0.25,567.4,0.75,567.4,0,0,0,0,-9,9,50,10,9,0,117,636,990,966.9,23.1,0.288,0.18,0.0078,0.468,0.0203,3,0.198,0.666,0.0288,22.4,0.952,0.975,0.928,39.6,38.6,116,2780
2009-07-03,2008,10,40,184,742.15,0.41,3,Normal,50,10,9,9,108,186,0.25,556.1,0.75,556.1,0,0,0,0,-9,9,50,10,9,0,117,625,990,966.9,23.1,0.282,0.173,0.00746,0.454,0.0196,3,0.193,0.647,0.028,22.5,0.951,0.974,0.926,38.9,37.9,114,2730
2009-07-04,2008,10,40,185,730.39,0.42,3,Normal,50,10,9,9,108,186,0.26,544.4,0.74,544.4,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.165,0.0071,0.44,0.019,3,0.187,0.627,0.0271,22.6,0.95,0.972,0.924,38.1,37.1,111,2670
2009-07-05,2008,10,40,186,718.64,0.42,3,Normal,50,10,9,9,108,186,0.26,532.6,0.74,532.6,0,0,0,0,-9,9,50,10,9,0,117,602,990,966.8,23.2,0.268,0.157,0.00675,0.425,0.0183,3,0.182,0.607,0.0262,22.6,0.949,0.97,0.921,37.4,36.3,109,2610
2009-07-06,2008,10,40,187,707.42,0.43,3,Normal,50,10,9,9,108,186,0.26,521.4,0.74,521.4,0,0,0,0,-9,9,50,10,9,0,117,590,990,966.7,23.3,0.262,0.149,0.00642,0.411,0.0177,3,0.177,0.588,0.0253,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2009-07-07,2008,10,40,188,697.31,0.43,3,Normal,50,10,9,9,108,186,0.27,511.3,0.73,511.3,0,0,0,0,-9,9,50,10,9,0,117,580,990,966.7,23.3,0.256,0.143,0.00612,0.399,0.0171,3,0.173,0.571,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2510
2009-07-08,2008,10,41,189,686.64,0.43,3,Normal,50,10,9,9,108,186,0.27,500.6,0.73,500.6,0,0,0,0,-9,9,50,10,9,0,117,570,990,966.6,23.4,0.25,0.135,0.0058,0.386,0.0165,3,0.168,0.553,0.0237,22.8,0.946,0.97,0.918,35.3,34.3,103,2470
2009-07-09,2008,10,41,190,676.53,0.44,3,Normal,50,10,9,9,108,186,0.28,490.5,0.72,490.5,0,0,0,0,-9,9,50,10,9,0,117,560,990,966.6,23.4,0.244,0.131,0.00558,0.375,0.016,2,0.274,0.649,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2009-07-10,2008,10,41,191,666.41,0.44,3,Normal,50,10,9,9,108,186,0.28,480.4,0.72,480.4,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.239,0.126,0.00537,0.364,0.0156,2,0.267,0.631,0.0269,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
2009-07-11,2008,10,41,192,657.39,0.45,3,Normal,50,10,9,9,108,186,0.28,471.4,0.72,471.4,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.234,0.121,0.00518,0.355,0.0151,2,0.261,0.616,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
2009-07-12,2008,10,41,193,647.81,0.45,3,Normal,50,10,9,9,108,186,0.29,461.8,0.71,461.8,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00498,0.345,0.0147,2,0.254,0.599,0.0255,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
2009-07-13,2008,10,41,194,638.24,0.45,3,Normal,50,10,9,9,108,186,0.29,452.2,0.71,452.2,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.223,0.112,0.00478,0.335,0.0142,2,0.248,0.583,0.0248,23,0.958,0.98,0.939,48.8,47.8,95.6,2290
2009-07-14,2008,10,41,195,629.22,0.46,3,Normal,50,10,9,9,108,186,0.3,443.2,0.7,443.2,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.218,0.108,0.00459,0.326,0.0138,2,0.242,0.567,0.0241,23,0.958,0.98,0.938,47.9,46.9,93.9,2250
2009-07-15,2008,10,42,196,621.29,0.46,3,Normal,50,10,9,9,108,186,0.3,435.3,0.7,435.3,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.214,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.2,92.3,2220
2009-07-16,2008,10,42,197,612.81,0.47,3,Normal,50,10,9,9,108,186,0.3,426.8,0.7,426.8,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.211,0.1,0.00425,0.311,0.0131,2,0.231,0.542,0.0229,23.1,0.957,0.98,0.937,46.3,45.3,90.7,2180
2009-07-17,2008,10,42,198,604.34,0.47,3,Normal,50,10,9,9,108,186,0.31,418.3,0.69,418.3,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.208,0.0965,0.00407,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89,2140
2009-07-18,2008,10,42,199,595.86,0.47,3,Normal,50,10,9,9,108,186,0.31,409.9,0.69,409.9,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.205,0.0925,0.0039,0.297,0.0125,2,0.219,0.516,0.0218,23.2,0.955,0.98,0.936,44.6,43.7,87.3,2100
2009-07-19,2008,10,42,200,587.93,0.48,3,Normal,50,10,9,9,108,186,0.32,401.9,0.68,401.9,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.0887,0.00373,0.29,0.0122,2,0.214,0.504,0.0212,23.3,0.955,0.98,0.936,43.8,42.9,85.8,2060
2009-07-20,2008,10,42,201,581.1,0.48,3,Normal,50,10,9,9,108,186,0.32,395.1,0.68,395.1,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0855,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.4,2030
2009-07-21,2008,10,42,202,573.71,0.48,2,Mod_Wet,58,11,11,11,136,227,0.4,346.7,0.6,346.7,0,0,0,0,-11,11,58,11,11,0,147,427,990,966.2,23.8,0.186,0.0626,0.00263,0.249,0.0104,2,0.177,0.425,0.0179,23.4,0.948,0.971,0.921,37.7,36.6,73.2,1760
2009-07-22,2008,10,43,203,566.33,0.49,2,Mod_Wet,58,11,11,11,136,227,0.4,339.3,0.6,339.3,0,0,0,0,-11,11,58,11,11,0,147,419,990,966.1,23.9,0.184,0.0592,0.00248,0.243,0.0102,2,0.172,0.414,0.0174,23.4,0.947,0.97,0.919,36.9,35.8,71.6,1720
2009-07-23,2008,10,43,204,558.95,0.49,2,Mod_Wet,58,11,11,11,136,227,0.41,331.9,0.59,331.9,0,0,0,0,-11,11,58,11,11,0,147,412,990,966.1,23.9,0.181,0.0557,0.00233,0.237,0.00991,2,0.167,0.403,0.0169,23.5,0.946,0.97,0.918,36.2,35.1,70.1,1680
2009-07-24,2008,10,43,205,551.56,0.5,2,Mod_Wet,58,11,11,11,136,227,0.41,324.6,0.59,324.6,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.178,0.0522,0.00218,0.231,0.00964,2,0.162,0.392,0.0164,23.5,0.945,0.97,0.916,35.4,34.3,68.6,1650
2009-07-25,2008,10,43,206,544.73,0.5,2,Mod_Wet,58,11,11,11,136,227,0.42,317.7,0.58,317.7,0,0,0,0,-11,11,58,11,11,0,147,398,990,966.1,23.9,0.176,0.049,0.00204,0.225,0.00939,2,0.157,0.382,0.0159,23.6,0.944,0.97,0.915,34.7,33.6,67.2,1610
2009-07-26,2008,10,43,207,537.89,0.5,2,Mod_Wet,58,11,11,11,136,227,0.42,310.9,0.58,310.9,0,0,0,0,-11,11,58,11,11,0,147,391,990,966,24,0.173,0.0457,0.00191,0.219,0.00914,2,0.152,0.372,0.0155,23.6,0.943,0.97,0.914,33.9,32.9,65.8,1580
2009-07-27,2008,10,43,208,532.15,0.51,2,Mod_Wet,58,11,11,11,136,227,0.43,305.1,0.57,305.1,0,0,0,0,-11,11,58,11,11,0,147,385,990,966,24,0.171,0.043,0.00179,0.214,0.00894,2,0.148,0.363,0.0151,23.6,0.942,0.97,0.914,33.3,32.3,64.6,1550
2009-07-28,2008,10,43,209,525.86,0.51,2,Mod_Wet,58,11,11,11,136,227,0.43,298.9,0.57,298.9,0,0,0,0,-11,11,58,11,11,0,147,379,990,966,24,0.169,0.0401,0.00167,0.209,0.00871,2,0.144,0.354,0.0147,23.7,0.941,0.97,0.913,32.6,31.7,63.3,1520
2009-07-29,2008,10,44,210,519.57,0.51,2,Mod_Wet,58,11,11,11,136,227,0.44,292.6,0.56,292.6,0,0,0,0,-11,11,58,11,11,0,147,373,990,965.9,24.1,0.167,0.0371,0.00154,0.204,0.00848,2,0.14,0.344,0.0143,23.7,0.939,0.97,0.911,32,31,62,1490
2009-07-30,2008,10,44,211,513.28,0.52,2,Mod_Wet,58,11,11,11,136,227,0.44,286.3,0.56,286.3,0,0,0,0,-11,11,58,11,11,0,147,366,990,965.9,24.1,0.165,0.0341,0.00142,0.199,0.00826,2,0.136,0.335,0.0139,23.8,0.938,0.97,0.91,31.3,30.3,60.7,1460
2009-07-31,2008,10,44,212,506.99,0.52,2,Mod_Wet,58,11,11,11,136,227,0.45,280,0.55,280,0,0,0,0,-11,11,58,11,11,0,147,360,990,965.9,24.1,0.163,0.0312,0.00129,0.194,0.00803,2,0.131,0.325,0.0135,23.8,0.937,0.97,0.909,30.6,29.7,59.4,1420
2009-08-01,2008,11,44,213,499.61,0.53,2,Mod_Wet,54,9,8,6,107,184,0.37,315.6,0.63,315.6,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.8,24.2,0.172,0.048,0.00199,0.22,0.00911,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2009-08-02,2008,11,44,214,491.68,0.53,2,Mod_Wet,54,9,8,6,107,184,0.37,307.7,0.63,307.7,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0442,0.00183,0.213,0.00882,2,0.15,0.364,0.015,23.8,0.942,0.97,0.914,33.9,32.8,65.7,1580
2009-08-03,2008,11,44,215,484.85,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,300.9,0.62,300.9,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.041,0.00169,0.208,0.00858,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.3,1540
2009-08-04,2008,11,44,216,477.46,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,293.5,0.61,293.5,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0375,0.00155,0.202,0.00832,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
2009-08-05,2008,11,45,217,470.08,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,286.1,0.61,286.1,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.034,0.0014,0.196,0.00805,2,0.136,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.6,61.1,1470
2009-08-06,2008,11,45,218,463.24,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,279.2,0.6,279.2,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0308,0.00127,0.19,0.00781,2,0.131,0.321,0.0132,24,0.936,0.97,0.908,30.8,29.8,59.7,1430
2009-08-07,2008,11,45,219,456.41,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,272.4,0.6,272.4,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0276,0.00113,0.184,0.00757,2,0.126,0.311,0.0128,24,0.935,0.97,0.907,30,29.1,58.2,1400
2009-08-08,2008,11,45,220,450.67,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,266.7,0.59,266.7,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0249,0.00102,0.18,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2009-08-09,2008,11,45,221,444.38,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,260.4,0.59,260.4,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0219,0.000898,0.174,0.00715,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.7,1340
2009-08-10,2008,11,45,222,438.09,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,254.1,0.58,254.1,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0189,0.000775,0.169,0.00693,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
2009-08-11,2008,11,45,223,431.8,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,247.8,0.57,247.8,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000687,0.165,0.00674,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2009-08-12,2008,11,46,224,426.06,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,242.1,0.57,242.1,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000667,0.162,0.00663,2,0.106,0.268,0.011,24.2,0.927,0.97,0.899,26.6,25.9,51.7,1240
2009-08-13,2008,11,46,225,420.31,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,236.3,0.56,236.3,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000646,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.4,1210
2009-08-14,2008,11,46,226,415.67,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,231.7,0.56,231.7,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0154,0.00063,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2009-08-15,2008,11,46,227,410.47,0.59,2,Mod_Wet,54,9,8,6,107,184,0.45,226.5,0.55,226.5,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.141,0.015,0.000611,0.156,0.00633,1,0.248,0.404,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2009-08-16,2008,11,46,228,405.28,0.59,2,Mod_Wet,54,9,8,6,107,184,0.45,221.3,0.55,221.3,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0146,0.000592,0.153,0.00624,1,0.241,0.394,0.0161,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2009-08-17,2008,11,46,229,400.08,0.59,2,Mod_Wet,54,9,8,6,107,184,0.46,216.1,0.54,216.1,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000574,0.151,0.00614,1,0.234,0.385,0.0157,24.2,0.957,0.98,0.938,49.1,48.1,48.1,1160
2009-08-18,2008,11,46,230,394.89,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,210.9,0.53,210.9,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000555,0.149,0.00604,1,0.227,0.376,0.0153,24.2,0.957,0.98,0.937,48,47,47,1130
2009-08-19,2008,11,47,231,390.24,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,206.2,0.53,206.2,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000539,0.147,0.00595,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,46.9,46,46,1100
2009-08-20,2008,11,47,232,385.59,0.61,2,Mod_Wet,54,9,8,6,107,184,0.48,201.6,0.52,201.6,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000522,0.145,0.00586,1,0.215,0.359,0.0146,24.3,0.955,0.98,0.936,45.9,45,45,1080
2009-08-21,2008,11,47,233,380.94,0.61,3,Normal,47,8,6,5,89,155,0.41,225.9,0.59,225.9,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000606,0.152,0.00615,1,0.248,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2009-08-22,2008,11,47,234,377.39,0.61,3,Normal,47,8,6,5,89,155,0.41,222.4,0.59,222.4,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.136,0.0147,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2009-08-23,2008,11,47,235,373.28,0.62,3,Normal,47,8,6,5,89,155,0.41,218.3,0.58,218.3,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000578,0.148,0.006,1,0.237,0.386,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2009-08-24,2008,11,47,236,369.18,0.62,3,Normal,47,8,6,5,89,155,0.42,214.2,0.58,214.2,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000564,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48,48,1150
2009-08-25,2008,11,47,237,365.08,0.62,3,Normal,47,8,6,5,89,155,0.42,210.1,0.57,210.1,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
2009-08-26,2008,11,48,238,360.98,0.63,3,Normal,47,8,6,5,89,155,0.43,206,0.57,206,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
2009-08-27,2008,11,48,239,356.88,0.63,3,Normal,47,8,6,5,89,155,0.43,201.9,0.57,201.9,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0144,24.5,0.955,0.98,0.936,46.3,45.3,45.3,1090
2009-08-28,2008,11,48,240,352.78,0.63,3,Normal,47,8,6,5,89,155,0.44,197.8,0.56,197.8,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00561,1,0.21,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2009-08-29,2008,11,48,241,348.67,0.64,3,Normal,47,8,6,5,89,155,0.45,193.7,0.56,193.7,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000491,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
2009-08-30,2008,11,48,242,345.12,0.64,3,Normal,47,8,6,5,89,155,0.45,190.1,0.55,190.1,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1020
2009-08-31,2008,11,48,243,341.56,0.65,3,Normal,47,8,6,5,89,155,0.45,186.6,0.55,186.6,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000466,0.135,0.0054,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.9,41.9,1010
2009-09-01,2008,12,48,244,338.01,0.65,3,Normal,40,6,4,3,65,118,0.35,220,0.65,220,0,0,0,0,-3,3,40,6,4,0,68,270,990,965.1,24.9,0.131,0.0145,0.00058,0.145,0.00583,1,0.24,0.385,0.0154,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2009-09-02,2008,12,49,245,332.81,0.66,3,Normal,40,6,4,3,65,118,0.35,214.8,0.65,214.8,0,0,0,0,-3,3,40,6,4,0,68,265,990,965.1,24.9,0.129,0.014,0.000562,0.143,0.00573,1,0.232,0.375,0.0151,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2009-09-03,2008,12,49,246,329.26,0.66,3,Normal,40,6,4,3,65,118,0.36,211.3,0.64,211.3,0,0,0,0,-3,3,40,6,4,0,68,261,990,965,25,0.128,0.0137,0.000549,0.141,0.00567,1,0.228,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.8,47.8,1150
2009-09-04,2008,12,49,247,325.16,0.66,3,Normal,40,6,4,3,65,118,0.36,207.2,0.64,207.2,0,0,0,0,-3,3,40,6,4,0,68,257,990,965,25,0.126,0.0134,0.000535,0.14,0.00559,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
2009-09-05,2008,12,49,248,321.06,0.67,3,Normal,40,6,4,3,65,118,0.37,203.1,0.63,203.1,0,0,0,0,-3,3,40,6,4,0,68,253,990,965,25,0.125,0.013,0.000521,0.138,0.00552,1,0.217,0.354,0.0142,24.6,0.955,0.98,0.936,46.9,45.9,45.9,1100
2009-09-06,2008,12,49,249,316.96,0.67,3,Normal,40,6,4,3,65,118,0.37,199,0.63,199,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.123,0.0127,0.000506,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2009-09-07,2008,12,49,250,312.85,0.68,3,Normal,40,6,4,3,65,118,0.38,194.8,0.62,194.8,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000492,0.134,0.00536,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2009-09-08,2008,12,49,251,309.3,0.68,3,Normal,40,6,4,3,65,118,0.38,191.3,0.62,191.3,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.333,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2009-09-09,2008,12,50,252,305.74,0.69,3,Normal,40,6,4,3,65,118,0.39,187.7,0.61,187.7,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.119,0.0117,0.000467,0.131,0.00523,1,0.196,0.327,0.013,24.7,0.951,0.98,0.932,43.3,42.5,42.5,1020
2009-09-10,2008,12,50,253,302.19,0.69,3,Normal,40,6,4,3,65,118,0.39,184.2,0.61,184.2,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000455,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2009-09-11,2008,12,50,254,298.64,0.7,3,Normal,40,6,4,3,65,118,0.4,180.6,0.6,180.6,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.93,41.7,40.8,40.8,980
2009-09-12,2008,12,50,255,295.08,0.7,3,Normal,40,6,4,3,65,118,0.4,177.1,0.6,177.1,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.00043,0.126,0.00503,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2009-09-13,2008,12,50,256,292.62,0.71,3,Normal,40,6,4,3,65,118,0.4,174.6,0.6,174.6,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2009-09-14,2008,12,50,257,289.61,0.71,3,Normal,40,6,4,3,65,118,0.41,171.6,0.59,171.6,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.6,38.6,38.6,926
2009-09-15,2008,12,50,258,286.6,0.72,3,Normal,40,6,4,3,65,118,0.41,168.6,0.59,168.6,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2009-09-16,2008,12,51,259,283.6,0.72,3,Normal,40,6,4,3,65,118,0.42,165.6,0.58,165.6,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00983,0.00039,0.121,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2009-09-17,2008,12,51,260,280.59,0.73,3,Normal,40,6,4,3,65,118,0.42,162.6,0.58,162.6,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00957,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2009-09-18,2008,12,51,261,277.58,0.73,3,Normal,40,6,4,3,65,118,0.42,159.6,0.57,159.6,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2009-09-19,2008,12,51,262,275.12,0.74,3,Normal,40,6,4,3,65,118,0.43,157.1,0.57,157.1,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.941,0.97,0.913,36.2,35.1,35.1,842
2009-09-20,2008,12,51,263,272.66,0.74,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.6,34.5,34.5,828
2009-09-21,2008,12,51,264,270.2,0.74,3,Normal,40,6,4,3,65,118,0.44,152.2,0.56,152.2,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00869,0.000344,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,815
2009-09-22,2008,12,51,265,267.74,0.75,3,Normal,40,6,4,3,65,118,0.44,149.7,0.56,149.7,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00848,0.000336,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
2009-09-23,2008,12,52,266,265.28,0.75,3,Normal,40,6,4,3,65,118,0.45,147.3,0.56,147.3,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00827,0.000328,0.113,0.00449,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.8,32.8,788
2009-09-24,2008,12,52,267,262.81,0.76,3,Normal,40,6,4,3,65,118,0.45,144.8,0.55,144.8,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00806,0.000319,0.112,0.00445,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2009-09-25,2008,12,52,268,260.35,0.76,3,Normal,40,6,4,3,65,118,0.45,142.3,0.55,142.3,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00785,0.000311,0.111,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2009-09-26,2008,12,52,269,257.89,0.77,3,Normal,40,6,4,3,65,118,0.46,139.9,0.54,139.9,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2009-09-27,2008,12,52,270,255.43,0.77,3,Normal,40,6,4,3,65,118,0.46,137.4,0.54,137.4,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00743,0.000294,0.109,0.00432,1,0.128,0.237,0.00938,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2009-09-28,2008,12,52,271,252.97,0.78,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000286,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2009-09-29,2008,12,52,272,250.51,0.79,3,Normal,40,6,4,3,65,118,0.47,132.5,0.53,132.5,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2009-09-30,2008,12,53,273,250.24,0.79,3,Normal,40,6,4,3,65,118,0.47,132.2,0.53,132.2,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00699,0.000276,0.107,0.00422,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2009-10-01,2009,1,1,274,251.06,0.79,3,Normal,37,5,3,2,50,97,0.39,154.1,0.61,154.1,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00885,0.00035,0.115,0.00453,1,0.15,0.265,0.0105,25,0.94,0.97,0.912,35.6,34.5,34.5,828
2009-10-02,2009,1,1,275,250.24,0.79,3,Normal,37,5,3,2,50,97,0.39,153.2,0.61,153.2,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00878,0.000347,0.114,0.00452,1,0.149,0.264,0.0104,25,0.94,0.97,0.912,35.4,34.3,34.3,823
2009-10-03,2009,1,1,276,249.42,0.79,3,Normal,37,5,3,2,50,97,0.39,152.4,0.61,152.4,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00871,0.000344,0.114,0.0045,1,0.148,0.262,0.0104,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2009-10-04,2009,1,1,277,247.5,0.8,3,Normal,37,5,3,2,50,97,0.39,150.5,0.61,150.5,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00854,0.000337,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2009-10-05,2009,1,1,278,244.49,0.81,3,Normal,37,5,3,2,50,97,0.4,147.5,0.6,147.5,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00829,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2009-10-06,2009,1,1,279,243.13,0.81,3,Normal,37,5,3,2,50,97,0.4,146.1,0.6,146.1,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00817,0.000322,0.111,0.00439,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2009-10-07,2009,1,1,280,241.21,0.82,3,Normal,37,5,3,2,50,97,0.4,144.2,0.6,144.2,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00801,0.000316,0.11,0.00435,1,0.137,0.248,0.00976,25.1,0.937,0.97,0.909,33.3,32.3,32.3,774
2009-10-08,2009,1,2,281,239.3,0.83,3,Normal,37,5,3,2,50,97,0.41,142.3,0.59,142.3,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00785,0.000309,0.109,0.00432,1,0.135,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2009-10-09,2009,1,2,282,237.93,0.83,3,Normal,37,5,3,2,50,97,0.41,140.9,0.59,140.9,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00773,0.000305,0.109,0.00429,1,0.133,0.242,0.00952,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2009-10-10,2009,1,2,283,234.92,0.84,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2009-10-11,2009,1,2,284,233.56,0.84,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2009-10-12,2009,1,2,285,231.64,0.85,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2009-10-13,2009,1,2,286,230.28,0.85,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000278,0.106,0.00415,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2009-10-14,2009,1,2,287,228.91,0.85,3,Normal,37,5,3,2,50,97,0.42,131.9,0.58,131.9,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00696,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2009-10-15,2009,1,3,288,226.99,0.86,3,Normal,37,5,3,2,50,97,0.43,130,0.57,130,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.0068,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2009-10-16,2009,1,3,289,225.08,0.86,3,Normal,37,5,3,2,50,97,0.43,128.1,0.57,128.1,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2009-10-17,2009,1,3,290,223.71,0.87,3,Normal,37,5,3,2,50,97,0.43,126.7,0.57,126.7,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00652,0.000256,0.103,0.00403,1,0.114,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,679
2009-10-18,2009,1,3,291,222.35,0.87,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2009-10-19,2009,1,3,292,220.43,0.88,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2009-10-20,2009,1,3,293,219.61,0.88,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2009-10-21,2009,1,3,294,218.79,0.88,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2009-10-22,2009,1,4,295,216.88,0.89,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2009-10-23,2009,1,4,296,214.96,0.89,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2009-10-24,2009,1,4,297,213.05,0.9,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0992,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2009-10-25,2009,1,4,298,211.14,0.9,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2009-10-26,2009,1,4,299,209.22,0.91,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.094,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2009-10-27,2009,1,4,300,207.31,0.91,3,Normal,37,5,3,2,50,97,0.47,110.3,0.53,110.3,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00513,0.000201,0.0955,0.00374,1,0.0914,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2009-10-28,2009,1,4,301,205.39,0.92,3,Normal,37,5,3,2,50,97,0.47,108.4,0.53,108.4,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00496,0.000194,0.0946,0.0037,1,0.0888,0.183,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2009-10-29,2009,1,5,302,204.03,0.92,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2009-10-30,2009,1,5,303,203.21,0.92,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.0859,0.18,0.00702,25.4,0,0,0,0,0,0,0
2009-10-31,2009,1,5,304,204.03,0.92,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2009-11-01,2009,2,5,305,206.49,0.91,3,Normal,36,5,3,2,47,93,0.45,113.5,0.55,113.5,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00378,1,0.0957,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2009-11-02,2009,2,5,306,211.68,0.9,3,Normal,36,5,3,2,47,93,0.44,118.7,0.56,118.7,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0929,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.00789,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2009-11-03,2009,2,5,307,215.24,0.89,3,Normal,36,5,3,2,47,93,0.43,122.2,0.57,122.2,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2009-11-04,2009,2,5,308,219.34,0.88,3,Normal,36,5,3,2,47,93,0.42,126.3,0.58,126.3,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2009-11-05,2009,2,6,309,221.8,0.87,3,Normal,36,5,3,2,47,93,0.42,128.8,0.58,128.8,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2009-11-06,2009,2,6,310,226.99,0.86,3,Normal,36,5,3,2,47,93,0.41,134,0.59,134,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2009-11-07,2009,2,6,311,227.27,0.86,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00716,0.000282,0.106,0.00415,1,0.124,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,30,30,720
2009-11-08,2009,2,6,312,225.9,0.86,3,Normal,36,5,3,2,47,93,0.41,132.9,0.59,132.9,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2009-11-09,2009,2,6,313,224.53,0.87,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2009-11-10,2009,2,6,314,226.45,0.86,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2009-11-11,2009,2,6,315,228.36,0.85,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2009-11-12,2009,2,7,316,226.99,0.86,3,Normal,36,5,3,2,47,93,0.41,134,0.59,134,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2009-11-13,2009,2,7,317,225.08,0.86,3,Normal,36,5,3,2,47,93,0.41,132.1,0.59,132.1,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00886,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
2009-11-14,2009,2,7,318,224.26,0.87,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2009-11-15,2009,2,7,319,226.72,0.86,3,Normal,36,5,3,2,47,93,0.41,133.7,0.59,133.7,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2009-11-16,2009,2,7,320,231.92,0.84,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2009-11-17,2009,2,7,321,236.56,0.83,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2009-11-18,2009,2,7,322,240.12,0.82,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2009-11-19,2009,2,8,323,244.22,0.81,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2009-11-20,2009,2,8,324,247.78,0.8,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2009-11-21,2009,2,8,325,248.05,0.8,3,Normal,36,5,3,2,47,93,0.38,155.1,0.63,155.1,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2009-11-22,2009,2,8,326,245.04,0.81,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2009-11-23,2009,2,8,327,245.86,0.8,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2009-11-24,2009,2,8,328,247.78,0.8,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2009-11-25,2009,2,8,329,246.96,0.8,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2009-11-26,2009,2,9,330,248.32,0.8,3,Normal,36,5,3,2,47,93,0.38,155.3,0.63,155.3,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00895,0.000354,0.115,0.00454,1,0.152,0.267,0.0105,25,0.941,0.97,0.913,35.9,34.8,34.8,835
2009-11-27,2009,2,9,331,251.88,0.79,3,Normal,36,5,3,2,47,93,0.37,158.9,0.63,158.9,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2009-11-28,2009,2,9,332,255.98,0.77,3,Normal,36,5,3,2,47,93,0.36,163,0.64,163,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.0096,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2009-11-29,2009,2,9,333,260.08,0.76,3,Normal,36,5,3,2,47,93,0.36,167.1,0.64,167.1,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00995,0.000394,0.12,0.00475,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,903
2009-11-30,2009,2,9,334,261.99,0.76,3,Normal,36,5,3,2,47,93,0.35,169,0.65,169,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00478,1,0.171,0.291,0.0115,25,0.945,0.974,0.921,39.1,38.1,38.1,914
2009-12-01,2009,3,9,335,263.36,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,186.4,0.71,186.4,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0116,0.000459,0.127,0.00502,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2009-12-02,2009,3,9,336,264.73,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,187.7,0.71,187.7,0,0,0,0,-2,2,31,5,3,0,38,227,990,964.8,25.2,0.116,0.0117,0.000464,0.127,0.00504,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1030
2009-12-03,2009,3,10,337,267.74,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,190.7,0.71,190.7,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000474,0.129,0.0051,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2009-12-04,2009,3,10,338,270.2,0.74,4,Mod_Dry,31,5,3,2,36,77,0.28,193.2,0.71,193.2,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0122,0.000483,0.13,0.00514,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,44.9,44,44,1060
2009-12-05,2009,3,10,339,272.11,0.74,4,Mod_Dry,31,5,3,2,36,77,0.28,195.1,0.72,195.1,0,0,0,0,-2,2,31,5,3,0,38,234,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00518,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2009-12-06,2009,3,10,340,277.31,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,200.3,0.72,200.3,0,0,0,0,-2,2,31,5,3,0,38,239,990,964.8,25.2,0.12,0.0128,0.000507,0.133,0.00527,1,0.213,0.346,0.0137,24.8,0.955,0.98,0.936,46.6,45.7,45.7,1100
2009-12-07,2009,3,10,341,284.69,0.72,4,Mod_Dry,31,5,3,2,36,77,0.27,207.7,0.73,207.7,0,0,0,0,-2,2,31,5,3,0,38,247,990,964.8,25.2,0.123,0.0134,0.000533,0.136,0.00541,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2009-12-08,2009,3,10,342,293.17,0.71,4,Mod_Dry,31,5,3,2,36,77,0.26,216.2,0.74,216.2,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.126,0.0141,0.000562,0.14,0.00556,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2009-12-09,2009,3,10,343,301.1,0.69,4,Mod_Dry,31,5,3,2,36,77,0.26,224.1,0.74,224.1,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00571,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2009-12-10,2009,3,11,344,309.03,0.68,4,Mod_Dry,31,5,3,2,36,77,0.25,232,0.75,232,0,0,0,0,-2,2,31,5,3,0,38,271,990,964.9,25.1,0.131,0.0155,0.000618,0.147,0.00585,2,0.0991,0.246,0.00981,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2009-12-11,2009,3,11,345,318.6,0.67,4,Mod_Dry,31,5,3,2,36,77,0.24,241.6,0.76,241.6,0,0,0,0,-2,2,31,5,3,0,38,281,990,965,25,0.135,0.0163,0.000651,0.151,0.00603,2,0.106,0.256,0.0103,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
2009-12-12,2009,3,11,346,328.17,0.66,4,Mod_Dry,31,5,3,2,36,77,0.23,251.2,0.77,251.2,0,0,0,0,-2,2,31,5,3,0,38,290,990,965,25,0.138,0.0176,0.000703,0.155,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.4,54.8,1320
