date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-12-13,2009,3,11,347,334.46,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,257.5,0.77,257.5,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0205,0.000823,0.161,0.00645,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2009-12-14,2009,3,11,348,340.74,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,263.7,0.77,263.7,0,0,0,0,-2,2,31,5,3,0,38,303,990,965.1,24.9,0.142,0.0235,0.000943,0.166,0.00666,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2009-12-15,2009,3,11,349,349.22,0.64,4,Mod_Dry,31,5,3,2,36,77,0.22,272.2,0.78,272.2,0,0,0,0,-2,2,31,5,3,0,38,311,990,965.1,24.9,0.145,0.0275,0.00111,0.173,0.00695,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2009-12-16,2009,3,11,350,354.42,0.63,4,Mod_Dry,31,5,3,2,36,77,0.22,277.4,0.78,277.4,0,0,0,0,-2,2,31,5,3,0,38,316,990,965.2,24.8,0.147,0.0299,0.00121,0.177,0.00714,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.2,30.3,60.5,1450
2009-12-17,2009,3,12,351,358.52,0.63,4,Mod_Dry,31,5,3,2,36,77,0.21,281.5,0.79,281.5,0,0,0,0,-2,2,31,5,3,0,38,321,990,965.2,24.8,0.149,0.0319,0.00128,0.181,0.00728,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2009-12-18,2009,3,12,352,362.07,0.63,4,Mod_Dry,31,5,3,2,36,77,0.21,285.1,0.79,285.1,0,0,0,0,-2,2,31,5,3,0,38,324,990,965.2,24.8,0.15,0.0336,0.00135,0.183,0.0074,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2009-12-19,2009,3,12,353,366.17,0.62,4,Mod_Dry,31,5,3,2,36,77,0.21,289.2,0.79,289.2,0,0,0,0,-2,2,31,5,3,0,38,328,990,965.2,24.8,0.151,0.0355,0.00143,0.187,0.00754,2,0.138,0.325,0.0131,24.4,0.938,0.97,0.91,32.5,31.5,63.1,1510
2009-12-20,2009,3,12,354,369.73,0.62,4,Mod_Dry,31,5,3,2,36,77,0.21,292.7,0.79,292.7,0,0,0,0,-2,2,31,5,3,0,38,332,990,965.2,24.8,0.153,0.0372,0.0015,0.19,0.00767,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
2009-12-21,2009,3,12,355,377.11,0.61,4,Mod_Dry,31,5,3,2,36,77,0.2,300.1,0.8,300.1,0,0,0,0,-2,2,31,5,3,0,38,339,990,965.3,24.7,0.155,0.0407,0.00164,0.196,0.00793,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2009-12-22,2009,3,12,356,386.14,0.6,4,Mod_Dry,31,5,3,2,36,77,0.2,309.1,0.8,309.1,0,0,0,0,-2,2,31,5,3,0,38,348,990,965.3,24.7,0.158,0.0449,0.00182,0.203,0.00824,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.7,33.7,67.3,1620
2009-12-23,2009,3,12,357,391.88,0.6,4,Mod_Dry,31,5,3,2,36,77,0.2,314.9,0.8,314.9,0,0,0,0,-2,2,31,5,3,0,38,354,990,965.4,24.6,0.16,0.0476,0.00193,0.208,0.00844,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.6,1650
2009-12-24,2009,3,13,358,398.17,0.59,4,Mod_Dry,31,5,3,2,36,77,0.19,321.2,0.81,321.2,0,0,0,0,-2,2,31,5,3,0,38,360,990,965.4,24.6,0.163,0.0506,0.00206,0.213,0.00867,2,0.159,0.373,0.0151,24.2,0.944,0.97,0.915,36,34.9,69.9,1680
2009-12-25,2009,3,13,359,403.91,0.59,4,Mod_Dry,31,5,3,2,36,77,0.19,326.9,0.81,326.9,0,0,0,0,-2,2,31,5,3,0,38,366,990,965.4,24.6,0.165,0.0533,0.00217,0.218,0.00887,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
2009-12-26,2009,3,13,360,407.46,0.59,4,Mod_Dry,31,5,3,2,36,77,0.19,330.5,0.81,330.5,0,0,0,0,-2,2,31,5,3,0,38,369,990,965.4,24.6,0.166,0.055,0.00224,0.221,0.00899,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2009-12-27,2009,3,13,361,411.02,0.58,4,Mod_Dry,31,5,3,2,36,77,0.19,334,0.81,334,0,0,0,0,-2,2,31,5,3,0,38,373,990,965.4,24.6,0.167,0.0567,0.00231,0.224,0.00912,2,0.168,0.392,0.016,24.2,0.946,0.97,0.918,37.4,36.3,72.6,1740
2009-12-28,2009,3,13,362,416.76,0.58,4,Mod_Dry,31,5,3,2,36,77,0.18,339.8,0.81,339.8,0,0,0,0,-2,2,31,5,3,0,38,379,990,965.5,24.5,0.169,0.0594,0.00242,0.229,0.00932,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38,37,74,1770
2009-12-29,2009,3,13,363,425.24,0.57,4,Mod_Dry,31,5,3,2,36,77,0.18,348.2,0.82,348.2,0,0,0,0,-2,2,31,5,3,0,38,387,990,965.5,24.5,0.172,0.0634,0.00259,0.236,0.00962,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,75.9,1820
2009-12-30,2009,3,13,364,433.17,0.57,4,Mod_Dry,31,5,3,2,36,77,0.18,356.2,0.82,356.2,0,0,0,0,-2,2,31,5,3,0,38,395,990,965.5,24.5,0.175,0.0671,0.00274,0.242,0.0099,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.8,38.9,77.7,1870
2009-12-31,2009,3,14,365,441.1,0.56,4,Mod_Dry,31,5,3,2,36,77,0.17,364.1,0.82,364.1,0,0,0,0,-2,2,31,5,3,0,38,403,990,965.6,24.4,0.178,0.0709,0.0029,0.249,0.0102,2,0.188,0.437,0.0179,24,0.95,0.977,0.929,40.7,39.8,79.5,1910
2010-01-01,2009,4,14,1,449.57,0.56,4,Mod_Dry,34,5,4,3,45,91,0.2,358.6,0.8,358.6,0,0,0,0,-3,3,34,5,4,0,48,402,990,965.6,24.4,0.177,0.0682,0.0028,0.246,0.0101,2,0.185,0.43,0.0176,23.9,0.95,0.976,0.927,40,39,78,1870
2010-01-02,2009,4,14,2,456.96,0.55,4,Mod_Dry,34,5,4,3,45,91,0.2,366,0.8,366,0,0,0,0,-3,3,34,5,4,0,48,409,990,965.7,24.3,0.18,0.0717,0.00295,0.252,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.7,1910
2010-01-03,2009,4,14,3,463.24,0.55,4,Mod_Dry,34,5,4,3,45,91,0.2,372.2,0.8,372.2,0,0,0,0,-3,3,34,5,4,0,48,415,990,965.7,24.3,0.182,0.0747,0.00307,0.257,0.0106,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.4,40.6,81.2,1950
2010-01-04,2009,4,14,4,470.63,0.54,4,Mod_Dry,34,5,4,3,45,91,0.19,379.6,0.81,379.6,0,0,0,0,-3,3,34,5,4,0,48,423,990,965.7,24.3,0.185,0.0782,0.00322,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.2,41.4,82.8,1990
2010-01-05,2009,4,14,5,479.65,0.54,4,Mod_Dry,34,5,4,3,45,91,0.19,388.6,0.81,388.6,0,0,0,0,-3,3,34,5,4,0,48,432,990,965.8,24.2,0.188,0.0824,0.0034,0.27,0.0112,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.934,43.2,42.3,84.6,2030
2010-01-06,2009,4,14,6,492.5,0.53,4,Mod_Dry,34,5,4,3,45,91,0.18,401.5,0.81,401.5,0,0,0,0,-3,3,34,5,4,0,48,445,990,965.8,24.2,0.192,0.0885,0.00366,0.281,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.5,43.7,87.3,2100
2010-01-07,2009,4,15,7,505.35,0.52,4,Mod_Dry,34,5,4,3,45,91,0.18,414.4,0.82,414.4,0,0,0,0,-3,3,34,5,4,0,48,457,990,965.9,24.1,0.197,0.0946,0.00392,0.292,0.0121,2,0.222,0.514,0.0213,23.6,0.956,0.98,0.937,45.9,44.9,89.9,2160
2010-01-08,2009,4,15,8,519.3,0.51,4,Mod_Dry,34,5,4,3,45,91,0.17,428.3,0.82,428.3,0,0,0,0,-3,3,34,5,4,0,48,471,990,965.9,24.1,0.202,0.101,0.0042,0.303,0.0126,2,0.232,0.535,0.0222,23.5,0.957,0.98,0.938,47.3,46.3,92.7,2220
2010-01-09,2009,4,15,9,532.7,0.51,4,Mod_Dry,34,5,4,3,45,91,0.17,441.7,0.83,441.7,0,0,0,0,-3,3,34,5,4,0,48,485,990,966,24,0.207,0.107,0.00448,0.314,0.0131,2,0.241,0.555,0.0231,23.4,0.958,0.98,0.939,48.6,47.7,95.3,2290
2010-01-10,2009,4,15,10,547.74,0.5,4,Mod_Dry,34,5,4,3,45,91,0.17,456.7,0.83,456.7,0,0,0,0,-3,3,34,5,4,0,48,500,990,966.1,23.9,0.212,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2010-01-11,2009,4,15,11,563.87,0.49,3,Normal,41,6,4,3,66,120,0.21,443.9,0.79,443.9,0,0,0,0,-3,3,41,6,4,0,69,495,990,966.1,23.9,0.21,0.109,0.00455,0.319,0.0134,2,0.242,0.561,0.0235,23.3,0.958,0.98,0.939,48.6,47.6,95.2,2290
2010-01-12,2009,4,15,12,580.55,0.48,3,Normal,41,6,4,3,66,120,0.21,460.6,0.79,460.6,0,0,0,0,-3,3,41,6,4,0,69,512,990,966.2,23.8,0.217,0.116,0.00489,0.334,0.014,2,0.253,0.587,0.0247,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2010-01-13,2009,4,15,13,597.23,0.47,3,Normal,41,6,4,3,66,120,0.2,477.2,0.8,477.2,0,0,0,0,-3,3,41,6,4,0,69,528,990,966.3,23.7,0.227,0.124,0.00524,0.351,0.0148,2,0.265,0.616,0.026,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2010-01-14,2009,4,16,14,611.72,0.47,3,Normal,41,6,4,3,66,120,0.2,491.7,0.8,491.7,0,0,0,0,-3,3,41,6,4,0,69,543,990,966.3,23.7,0.235,0.131,0.00554,0.366,0.0155,3,0.164,0.53,0.0224,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
2010-01-15,2009,4,16,15,628.95,0.46,3,Normal,41,6,4,3,66,120,0.19,508.9,0.81,508.9,0,0,0,0,-3,3,41,6,4,0,69,560,990,966.4,23.6,0.245,0.141,0.00598,0.386,0.0164,3,0.172,0.557,0.0236,23,0.947,0.97,0.919,36.3,35.2,106,2530
2010-01-16,2009,4,16,16,647.81,0.45,3,Normal,41,6,4,3,66,120,0.18,527.8,0.81,527.8,0,0,0,0,-3,3,41,6,4,0,69,579,990,966.5,23.5,0.255,0.154,0.00653,0.409,0.0174,3,0.18,0.589,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2010-01-17,2009,4,16,17,668.32,0.44,3,Normal,41,6,4,3,66,120,0.18,548.3,0.82,548.3,0,0,0,0,-3,3,41,6,4,0,69,599,990,966.6,23.4,0.267,0.167,0.00714,0.434,0.0185,3,0.189,0.624,0.0266,22.8,0.951,0.974,0.925,38.9,37.8,113,2720
2010-01-18,2009,4,16,18,689.92,0.43,3,Normal,41,6,4,3,66,120,0.17,569.9,0.83,569.9,0,0,0,0,-3,3,41,6,4,0,69,621,990,966.7,23.3,0.279,0.182,0.00779,0.461,0.0198,3,0.199,0.66,0.0283,22.7,0.952,0.977,0.93,40.2,39.3,118,2830
2010-01-19,2009,4,16,19,712.62,0.42,3,Normal,41,6,4,3,66,120,0.17,592.6,0.83,592.6,0,0,0,0,-3,3,41,6,4,0,69,644,990,966.8,23.2,0.292,0.197,0.00847,0.489,0.021,3,0.209,0.698,0.03,22.6,0.954,0.98,0.934,41.7,40.8,122,2940
2010-01-20,2009,4,16,20,736.41,0.42,3,Normal,41,6,4,3,66,120,0.16,616.4,0.84,616.4,0,0,0,0,-3,3,41,6,4,0,69,667,990,966.8,23.2,0.306,0.213,0.00919,0.519,0.0224,3,0.22,0.738,0.0319,22.4,0.955,0.98,0.936,43.1,42.3,127,3040
2010-01-21,2009,4,17,21,762.39,0.41,3,Normal,41,6,4,3,66,120,0.16,642.4,0.84,642.4,0,0,0,0,-3,3,41,6,4,0,69,693,990,966.9,23.1,0.321,0.23,0.00998,0.551,0.0239,3,0.232,0.782,0.0339,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2010-01-22,2009,4,17,22,781.06,0.4,3,Normal,41,6,4,3,66,120,0.15,661.1,0.85,661.1,0,0,0,0,-3,3,41,6,4,0,69,712,990,967,23,0.331,0.243,0.0106,0.574,0.025,3,0.24,0.814,0.0354,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2010-01-23,2009,4,17,23,800.52,0.39,3,Normal,41,6,4,3,66,120,0.15,680.5,0.85,680.5,0,0,0,0,-3,3,41,6,4,0,69,732,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.847,0.037,22.1,0.957,0.98,0.938,46.9,46,138,3310
2010-01-24,2009,4,17,24,826.74,0.37,3,Normal,41,6,4,3,66,120,0.14,706.7,0.85,706.7,0,0,0,0,-3,3,41,6,4,0,69,758,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0277,3,0.261,0.891,0.0391,21.9,0.957,0.98,0.938,48.4,47.5,142,3420
2010-01-25,2009,4,17,25,859.84,0.36,3,Normal,41,6,4,3,66,120,0.14,739.8,0.86,739.8,0,0,0,0,-3,3,41,6,4,0,69,791,990,967.3,22.7,0.379,0.295,0.013,0.674,0.0297,3,0.275,0.95,0.0419,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2010-01-26,2009,4,17,26,900.13,0.35,3,Normal,41,6,4,3,66,120,0.13,780.1,0.87,780.1,0,0,0,0,-3,3,41,6,4,0,69,831,990,967.5,22.5,0.416,0.317,0.0141,0.732,0.0326,4,0.206,0.938,0.0417,21.6,0.952,0.974,0.928,39.3,38.3,153,3670
2010-01-27,2009,4,17,27,947.93,0.34,3,Normal,41,6,4,3,66,120,0.13,827.9,0.87,827.9,0,0,0,0,-3,3,41,6,4,0,69,879,990,967.7,22.3,0.46,0.34,0.0152,0.799,0.0358,4,0.222,1.02,0.0458,21.3,0.954,0.979,0.934,41.2,40.3,161,3870
2010-01-28,2009,4,18,28,998.63,0.33,3,Normal,41,6,4,3,66,120,0.12,878.6,0.88,878.6,0,0,0,0,-3,3,41,6,4,0,69,930,990,967.9,22.1,0.506,0.364,0.0165,0.87,0.0394,4,0.239,1.11,0.0502,21,0.955,0.98,0.936,43.2,42.3,169,4060
2010-01-29,2009,4,18,29,1051.8,0.31,3,Normal,41,6,4,3,66,120,0.11,931.9,0.89,931.9,0,0,0,0,-3,3,41,6,4,0,69,983,990,968.1,21.9,0.555,0.39,0.0178,0.945,0.0431,4,0.257,1.2,0.0548,20.7,0.956,0.98,0.936,45.3,44.4,177,4260
2010-01-30,2009,4,18,30,1096.6,0.3,3,Normal,41,6,4,3,66,120,0.11,976.6,0.89,976.6,0,0,0,0,-3,3,41,6,4,0,69,1030,990,968.2,21.8,0.596,0.412,0.0189,1.01,0.0462,4,0.272,1.28,0.0587,20.5,0.956,0.98,0.937,46.9,46,184,4420
2010-01-31,2009,4,18,31,1137.2,0.3,3,Normal,41,6,4,3,66,120,0.11,1017,0.89,1017,0,0,0,0,-3,3,41,6,4,0,69,1070,990,968.3,21.7,0.652,0.462,0.0213,1.11,0.0514,4,0.283,1.4,0.0645,20.3,0.955,0.98,0.936,48.3,47.3,189,4540
2010-02-01,2009,5,18,32,1173.2,0.29,2,Mod_Wet,49,8,7,5,93,162,0.14,1011,0.86,1011,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.4,21.6,0.662,0.448,0.0208,1.11,0.0515,4,0.282,1.39,0.0646,20.2,0.955,0.98,0.936,47.8,46.8,187,4490
2010-02-02,2009,5,18,33,1215.5,0.28,2,Mod_Wet,49,8,7,5,93,162,0.13,1054,0.87,1054,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.724,0.543,0.0254,1.27,0.0592,4,0.291,1.56,0.0727,19.9,0.955,0.98,0.936,49,48,192,4610
2010-02-03,2009,5,18,34,1253,0.27,2,Mod_Wet,49,8,7,5,93,162,0.13,1091,0.87,1091,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.779,0.628,0.0295,1.41,0.066,4,0.298,1.71,0.08,19.6,0.954,0.98,0.935,50,48.2,193,4630
2010-02-04,2009,5,19,35,1291.1,0.27,2,Mod_Wet,49,8,7,5,93,162,0.13,1129,0.88,1100,29,7,1,1,-4,24,56,9,8,1,117,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2010-02-05,2009,5,19,36,1329.8,0.26,2,Mod_Wet,49,8,7,5,93,162,0.12,1168,0.88,1100,68,15,2,2,-3,52,64,10,9,2,145,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2010-02-06,2009,5,19,37,1369.1,0.26,2,Mod_Wet,49,8,7,5,93,162,0.12,1207,0.88,1100,107,24,3,3,-2,79,73,11,10,3,172,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2010-02-07,2009,5,19,38,1396.6,0.25,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2010-02-08,2009,5,19,39,1418.2,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
2010-02-09,2009,5,19,40,1446.2,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1284,0.89,1100,184,42,6,6,1,129,91,14,13,6,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2010-02-10,2009,5,19,41,1474.4,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1312,0.89,1100,212,48,6,6,1,151,97,14,13,6,244,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2010-02-11,2009,5,20,42,1509.3,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1347,0.89,1100,247,51,7,8,2,179,100,15,15,7,272,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2010-02-12,2009,5,20,43,1544.5,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1383,0.9,1100,283,51,8,9,3,212,100,16,16,8,305,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2010-02-13,2009,5,20,44,1586.6,0.22,2,Mod_Wet,49,8,7,5,93,162,0.1,1425,0.9,1100,325,51,10,10,5,249,100,18,17,10,342,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2010-02-14,2009,5,20,45,1629.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.099,1467,0.9,1100,367,51,10,11,6,289,100,18,18,11,382,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2010-02-15,2009,5,20,46,1685.5,0.21,2,Mod_Wet,49,8,7,5,93,162,0.096,1523,0.9,1100,423,51,10,13,8,341,100,18,20,13,434,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2010-02-16,2009,5,20,47,1749.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.093,1587,0.91,1100,487,51,10,15,10,401,100,18,22,15,494,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0795,4,0.3,1.87,0.0947,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2010-02-17,2009,5,20,48,1827.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.089,1666,0.91,1100,566,51,10,17,12,476,100,18,24,17,569,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45,44.1,177,4240
2010-02-18,2009,5,21,49,1914.7,0.18,2,Mod_Wet,49,8,7,5,93,162,0.085,1753,0.92,1100,653,51,10,18,15,559,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2010-02-19,2009,5,21,50,2010.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.081,1848,0.92,1100,748,51,10,18,17,652,100,18,25,22,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2010-02-20,2009,5,21,51,2114.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.077,1952,0.92,1100,852,51,10,18,21,752,100,18,25,26,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2010-02-21,2009,5,21,52,2227.8,0.15,2,Mod_Wet,49,8,7,5,93,162,0.073,2066,0.93,1100,966,51,10,18,24,863,100,18,25,29,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2010-02-22,2009,5,21,53,2328.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.07,2166,0.93,1100,1070,51,10,18,27,960,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-02-23,2009,5,21,54,2422.5,0.13,2,Mod_Wet,49,8,7,5,93,162,0.067,2260,0.93,1100,1160,51,10,18,30,1050,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2010-02-24,2009,5,21,55,2533.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.064,2371,0.94,1100,1270,51,10,18,33,1160,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2010-02-25,2009,5,22,56,2645.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.061,2484,0.94,1100,1380,51,10,18,37,1270,100,18,25,42,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-02-26,2009,5,22,57,2759.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.059,2598,0.94,1100,1500,51,10,18,40,1380,100,18,25,45,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2010-02-27,2009,5,22,58,2866.9,0.099,2,Mod_Wet,49,8,7,5,93,162,0.057,2705,0.94,1100,1610,51,10,18,43,1480,100,18,25,48,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2010-02-28,2009,5,22,59,2967.4,0.091,2,Mod_Wet,49,8,7,5,93,162,0.055,2805,0.94,1100,1710,51,10,18,46,1580,100,18,25,51,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2010-03-01,2009,6,22,60,3077,0.085,2,Mod_Wet,59,11,12,13,144,239,0.078,2838,0.92,1100,1740,41,7,13,39,1640,100,18,25,52,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2010-03-02,2009,6,22,61,3196.1,0.078,2,Mod_Wet,59,11,12,13,144,239,0.075,2957,0.93,1100,1860,41,7,13,43,1750,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2010-03-03,2009,6,22,62,3316.4,0.071,2,Mod_Wet,59,11,12,13,144,239,0.072,3077,0.93,1100,1980,41,7,13,46,1870,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2010-03-04,2009,6,23,63,3412.8,0.063,2,Mod_Wet,59,11,12,13,144,239,0.07,3174,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2010-03-05,2009,6,23,64,3509.9,0.056,2,Mod_Wet,59,11,12,13,144,239,0.068,3271,0.93,1100,2170,41,7,13,52,2060,100,18,25,65,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2010-03-06,2009,6,23,65,3607.8,0.05,2,Mod_Wet,59,11,12,13,144,239,0.066,3369,0.93,1100,2270,41,7,13,55,2150,100,18,25,68,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2010-03-07,2009,6,23,66,3715.1,0.044,2,Mod_Wet,59,11,12,13,144,239,0.064,3476,0.94,1100,2380,41,7,13,58,2260,100,18,25,71,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3050
2010-03-08,2009,6,23,67,3840.6,0.038,2,Mod_Wet,59,11,12,13,144,239,0.062,3602,0.94,1100,2500,41,7,13,62,2380,100,18,25,75,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2010-03-09,2009,6,23,68,3976,0.034,2,Mod_Wet,59,11,12,13,144,239,0.06,3737,0.94,1100,2640,41,7,13,66,2510,100,18,25,79,2650,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.2,30.2,121,2900
2010-03-10,2009,6,23,69,4130.4,0.03,2,Mod_Wet,59,11,12,13,144,239,0.058,3891,0.94,1100,2790,41,7,13,67,2660,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2830
2010-03-11,2009,6,24,70,4295.4,0.026,2,Mod_Wet,59,11,12,13,144,239,0.056,4056,0.94,1100,2960,41,7,13,67,2830,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2010-03-12,2009,6,24,71,4453,0.022,2,Mod_Wet,59,11,12,13,144,239,0.054,4214,0.95,1100,3110,41,7,13,67,2990,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2010-03-13,2009,6,24,72,4593.9,0.018,2,Mod_Wet,59,11,12,13,144,239,0.052,4355,0.95,1100,3260,41,7,13,67,3130,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2610
2010-03-14,2009,6,24,73,4726.7,0.015,2,Mod_Wet,59,11,12,13,144,239,0.051,4488,0.95,1100,3390,41,7,13,67,3260,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2510
2010-03-15,2009,6,24,74,4860.5,0.012,2,Mod_Wet,59,11,12,13,144,239,0.049,4622,0.95,1100,3520,41,7,13,67,3390,100,18,25,80,3540,1240,990,977.3,12.7,0.926,0.648,0.0508,1.57,0.124,4,0.3,1.87,0.147,10.9,0.905,0.97,0.878,26.5,25,100,2400
2010-03-16,2009,6,24,75,4986,0.0093,2,Mod_Wet,59,11,12,13,144,239,0.048,4747,0.95,1100,3650,41,7,13,67,3520,100,18,25,80,3660,1240,990,977.5,12.5,0.926,0.648,0.0518,1.57,0.126,4,0.3,1.87,0.15,10.6,0.897,0.97,0.87,25.7,23.9,95.5,2290
2010-03-17,2009,6,24,76,5093.6,0.0072,2,Mod_Wet,59,11,12,13,144,239,0.047,4855,0.95,1100,3760,41,7,13,67,3630,100,18,25,80,3770,1240,990,977.7,12.4,0.921,0.648,0.0524,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.865,25.2,23.1,92.6,2220
2010-03-18,2009,6,25,77,5182.8,0.0055,2,Mod_Wet,59,11,12,13,144,239,0.046,4944,0.95,1100,3840,41,7,13,67,3720,100,18,25,80,3860,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.887,0.97,0.86,24.8,22.5,90.1,2160
2010-03-19,2009,6,25,78,5253.6,0.0041,2,Mod_Wet,59,11,12,13,144,239,0.045,5015,0.95,1100,3920,41,7,13,67,3790,100,18,25,80,3930,1240,990,977.9,12.1,0.916,0.648,0.0534,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.856,24.4,22.1,88.2,2120
2010-03-20,2009,6,25,79,5305.7,0.0031,2,Mod_Wet,59,11,12,13,144,239,0.045,5067,0.95,1100,3970,41,7,13,67,3840,100,18,25,80,3980,1240,990,978,12.1,0.915,0.648,0.0538,1.56,0.13,4,0.3,1.86,0.155,10.2,0.88,0.97,0.854,24.2,21.7,86.8,2080
2010-03-21,2009,6,25,80,5348.4,0.0023,1,Wet,68,14,17,21,195,315,0.059,5033,0.94,1100,3930,32,4,8,59,3830,100,18,25,80,4030,1240,990,978,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.852,24,21.4,85.7,2060
2010-03-22,2009,6,25,81,5391.1,0.0015,1,Wet,68,14,17,21,195,315,0.058,5076,0.94,1100,3980,32,4,8,59,3870,100,18,25,80,4070,1240,990,978.1,11.9,0.912,0.648,0.0543,1.56,0.131,4,0.3,1.86,0.156,10.1,0.876,0.97,0.849,23.8,21.2,84.6,2030
2010-03-23,2009,6,25,82,5424.5,0.00083,1,Wet,68,14,17,21,195,315,0.058,5109,0.94,1100,4010,32,4,8,59,3910,100,18,25,80,4100,1240,990,978.2,11.9,0.911,0.648,0.0546,1.56,0.131,4,0.3,1.86,0.157,10,0.874,0.97,0.848,23.6,20.9,83.7,2010
2010-03-24,2009,6,25,83,5448.3,0.00037,1,Wet,68,14,17,21,195,315,0.058,5133,0.94,1100,4030,32,4,8,59,3930,100,18,25,80,4130,1240,990,978.2,11.8,0.91,0.648,0.0547,1.56,0.132,4,0.3,1.86,0.157,9.98,0,0,0,0,0,0,0
2010-03-25,2009,6,26,84,5462.6,0.000092,1,Wet,68,14,17,21,195,315,0.058,5148,0.94,1100,4050,32,4,8,59,3950,100,18,25,80,4140,1240,990,978.2,11.8,0.91,0.648,0.0548,1.56,0.132,4,0.3,1.86,0.157,9.96,0,0,0,0,0,0,0
2010-03-26,2009,6,26,85,5467.4,0,1,Wet,68,14,17,21,195,315,0.058,5152,0.94,1100,4050,32,4,8,59,3950,100,18,25,80,4140,1240,990,978.2,11.8,0.91,0.648,0.0548,1.56,0.132,4,0.3,1.86,0.157,9.96,0,0,0,0,0,0,0
2010-03-27,2009,6,26,86,5462.6,0.000092,1,Wet,68,14,17,21,195,315,0.058,5148,0.94,1100,4050,32,4,8,59,3950,100,18,25,80,4140,1240,990,978.2,11.8,0.91,0.648,0.0548,1.56,0.132,4,0.3,1.86,0.157,9.96,0,0,0,0,0,0,0
2010-03-28,2009,6,26,87,5457.9,0.00018,1,Wet,68,14,17,21,195,315,0.058,5143,0.94,1100,4040,32,4,8,59,3940,100,18,25,80,4140,1240,990,978.2,11.8,0.91,0.648,0.0548,1.56,0.132,4,0.3,1.86,0.157,9.97,0,0,0,0,0,0,0
2010-03-29,2009,6,26,88,5443.6,0.00046,1,Wet,68,14,17,21,195,315,0.058,5129,0.94,1100,4030,32,4,8,59,3930,100,18,25,80,4120,1240,990,978.2,11.8,0.91,0.648,0.0547,1.56,0.132,4,0.3,1.86,0.157,9.99,0,0,0,0,0,0,0
2010-03-30,2009,6,26,89,5429.2,0.00074,1,Wet,68,14,17,21,195,315,0.058,5114,0.94,1100,4010,32,4,8,59,3910,100,18,25,80,4110,1240,990,978.2,11.9,0.911,0.648,0.0546,1.56,0.131,4,0.3,1.86,0.157,10,0.874,0.97,0.848,23.6,20.9,83.6,2010
2010-03-31,2009,6,26,90,5414.9,0.001,1,Wet,68,14,17,21,195,315,0.058,5100,0.94,1100,4000,32,4,8,59,3900,100,18,25,80,4090,1240,990,978.1,11.9,0.911,0.648,0.0545,1.56,0.131,4,0.3,1.86,0.156,10,0.874,0.97,0.848,23.7,21,84,2020
2010-04-01,2009,7,27,91,5400.7,0.0013,1,Wet,84,14,20,27,219,364,0.067,5037,0.93,1100,3940,16,4,5,53,3860,100,18,25,80,4080,1240,990,978.1,11.9,0.912,0.648,0.0544,1.56,0.131,4,0.3,1.86,0.156,10.1,0.875,0.97,0.849,23.7,21.1,84.4,2020
2010-04-02,2009,7,27,92,5386.4,0.0016,1,Wet,84,14,20,27,219,364,0.068,5022,0.93,1100,3920,16,4,5,53,3840,100,18,25,80,4060,1240,990,978.1,11.9,0.912,0.648,0.0543,1.56,0.131,4,0.3,1.86,0.156,10.1,0.876,0.97,0.85,23.8,21.2,84.7,2030
2010-04-03,2009,7,27,93,5372.1,0.0018,1,Wet,84,14,20,27,219,364,0.068,5008,0.93,1100,3910,16,4,5,53,3830,100,18,25,80,4050,1240,990,978.1,12,0.913,0.648,0.0542,1.56,0.131,4,0.3,1.86,0.156,10.1,0.877,0.97,0.85,23.9,21.3,85.1,2040
2010-04-04,2009,7,27,94,5357.9,0.0021,1,Wet,84,14,20,27,219,364,0.068,4994,0.93,1100,3890,16,4,5,53,3820,100,18,25,80,4040,1240,990,978.1,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.877,0.97,0.851,23.9,21.4,85.5,2050
2010-04-05,2009,7,27,95,5343.6,0.0024,1,Wet,84,14,20,27,219,364,0.068,4980,0.93,1100,3880,16,4,5,53,3800,100,18,25,80,4020,1240,990,978,12,0.913,0.648,0.054,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.852,24,21.5,85.8,2060
2010-04-06,2009,7,27,96,5338.9,0.0025,1,Wet,84,14,20,27,219,364,0.068,4975,0.93,1100,3880,16,4,5,53,3800,100,18,25,80,4020,1240,990,978,12,0.914,0.648,0.054,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.852,24,21.5,86,2060
2010-04-07,2009,7,27,97,5334.1,0.0026,1,Wet,84,14,20,27,219,364,0.068,4970,0.93,1100,3870,16,4,5,53,3790,100,18,25,80,4010,1240,990,978,12,0.914,0.648,0.054,1.56,0.13,4,0.3,1.86,0.155,10.1,0.879,0.97,0.852,24,21.5,86.1,2070
2010-04-08,2009,7,28,98,5338.9,0.0025,1,Wet,84,14,20,27,219,364,0.068,4975,0.93,1100,3880,16,4,5,53,3800,100,18,25,80,4020,1240,990,978,12,0.914,0.648,0.054,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.852,24,21.5,86,2060
2010-04-09,2009,7,28,99,5343.6,0.0024,1,Wet,84,14,20,27,219,364,0.068,4980,0.93,1100,3880,16,4,5,53,3800,100,18,25,80,4020,1240,990,978,12,0.913,0.648,0.054,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.852,24,21.5,85.8,2060
2010-04-10,2009,7,28,100,5357.9,0.0021,1,Wet,84,14,20,27,219,364,0.068,4994,0.93,1100,3890,16,4,5,53,3820,100,18,25,80,4040,1240,990,978.1,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.877,0.97,0.851,23.9,21.4,85.5,2050
2010-04-11,2009,7,28,101,5372.1,0.0018,1,Wet,84,14,20,27,219,364,0.068,5008,0.93,1100,3910,16,4,5,53,3830,100,18,25,80,4050,1240,990,978.1,12,0.913,0.648,0.0542,1.56,0.131,4,0.3,1.86,0.156,10.1,0.877,0.97,0.85,23.9,21.3,85.1,2040
2010-04-12,2009,7,28,102,5376.9,0.0018,1,Wet,84,14,20,27,219,364,0.068,5013,0.93,1100,3910,16,4,5,53,3840,100,18,25,80,4050,1240,990,978.1,11.9,0.912,0.648,0.0542,1.56,0.131,4,0.3,1.86,0.156,10.1,0.876,0.97,0.85,23.8,21.2,85,2040
2010-04-13,2009,7,28,103,5372.1,0.0018,1,Wet,84,14,20,27,219,364,0.068,5008,0.93,1100,3910,16,4,5,53,3830,100,18,25,80,4050,1240,990,978.1,12,0.913,0.648,0.0542,1.56,0.131,4,0.3,1.86,0.156,10.1,0.877,0.97,0.85,23.9,21.3,85.1,2040
2010-04-14,2009,7,28,104,5367.4,0.0019,1,Wet,84,14,20,27,219,364,0.068,5003,0.93,1100,3900,16,4,5,53,3830,100,18,25,80,4040,1240,990,978.1,12,0.913,0.648,0.0542,1.56,0.13,4,0.3,1.86,0.156,10.1,0.877,0.97,0.851,23.9,21.3,85.2,2050
2010-04-15,2009,7,29,105,5353.1,0.0022,1,Wet,84,14,20,27,219,364,0.068,4989,0.93,1100,3890,16,4,5,53,3810,100,18,25,80,4030,1240,990,978.1,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.851,24,21.4,85.6,2050
2010-04-16,2009,7,29,106,5338.9,0.0025,1,Wet,84,14,20,27,219,364,0.068,4975,0.93,1100,3880,16,4,5,53,3800,100,18,25,80,4020,1240,990,978,12,0.914,0.648,0.054,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.852,24,21.5,86,2060
2010-04-17,2009,7,29,107,5324.6,0.0028,1,Wet,84,14,20,27,219,364,0.068,4961,0.93,1100,3860,16,4,5,53,3780,100,18,25,80,4000,1240,990,978,12,0.914,0.648,0.0539,1.56,0.13,4,0.3,1.86,0.155,10.2,0.879,0.97,0.853,24.1,21.6,86.3,2070
2010-04-18,2009,7,29,108,5300.9,0.0032,1,Wet,84,14,20,27,219,364,0.069,4937,0.93,1100,3840,16,4,5,53,3760,100,18,25,80,3980,1240,990,978,12.1,0.915,0.648,0.0537,1.56,0.13,4,0.3,1.86,0.154,10.2,0.88,0.97,0.854,24.2,21.7,87,2090
2010-04-19,2009,7,29,109,5277.3,0.0037,1,Wet,84,14,20,27,219,364,0.069,4913,0.93,1100,3810,16,4,5,53,3740,100,18,25,80,3950,1240,990,977.9,12.1,0.915,0.648,0.0536,1.56,0.129,4,0.3,1.86,0.154,10.2,0.882,0.97,0.855,24.3,21.9,87.6,2100
2010-04-20,2009,7,29,110,5253.6,0.0041,1,Wet,84,14,20,27,219,364,0.069,4890,0.93,1100,3790,16,4,5,53,3710,100,18,25,80,3930,1240,990,977.9,12.1,0.916,0.648,0.0534,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.856,24.4,22.1,88.2,2120
2010-04-21,2009,7,29,111,5230,0.0046,1,Wet,84,14,20,27,219,364,0.07,4866,0.93,1100,3770,16,4,5,53,3690,100,18,25,80,3910,1240,990,977.9,12.2,0.917,0.648,0.0533,1.56,0.129,4,0.3,1.86,0.153,10.3,0.884,0.97,0.858,24.6,22.2,88.9,2130
2010-04-22,2009,7,30,112,5197,0.0052,1,Wet,84,14,20,27,219,364,0.07,4833,0.93,1100,3730,16,4,5,53,3660,100,18,25,80,3870,1240,990,977.8,12.2,0.918,0.648,0.0531,1.57,0.128,4,0.3,1.87,0.153,10.3,0.886,0.97,0.859,24.7,22.4,89.7,2150
2010-04-23,2009,7,30,113,5164,0.0059,1,Wet,84,14,20,27,219,364,0.07,4800,0.93,1100,3700,16,4,5,53,3620,100,18,25,80,3840,1240,990,977.8,12.3,0.919,0.648,0.0529,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.861,24.9,22.7,90.6,2180
2010-04-24,2009,7,30,114,5131.1,0.0065,1,Wet,84,14,20,27,219,364,0.071,4767,0.93,1100,3670,16,4,5,53,3590,100,18,25,80,3810,1240,990,977.7,12.3,0.92,0.648,0.0527,1.57,0.127,4,0.3,1.87,0.152,10.4,0.889,0.97,0.863,25,22.9,91.5,2200
2010-04-25,2009,7,30,115,5098.2,0.0071,1,Wet,84,14,20,27,219,364,0.071,4734,0.93,1100,3630,16,4,5,53,3560,100,18,25,80,3780,1240,990,977.7,12.4,0.921,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.864,25.2,23.1,92.4,2220
2010-04-26,2009,7,30,116,5065.4,0.0078,1,Wet,84,14,20,27,219,364,0.072,4701,0.93,1100,3600,16,4,5,53,3520,100,18,25,80,3740,1240,990,977.6,12.4,0.922,0.648,0.0523,1.57,0.127,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.4,23.3,93.3,2240
2010-04-27,2009,7,30,117,5023.4,0.0086,1,Wet,84,14,20,27,219,364,0.072,4659,0.93,1100,3560,16,4,5,53,3480,100,18,25,80,3700,1240,990,977.5,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.6,23.6,94.5,2270
2010-04-28,2009,7,30,118,4981.4,0.0094,1,Wet,84,14,20,27,219,364,0.073,4617,0.93,1100,3520,16,4,5,53,3440,100,18,25,80,3660,1240,990,977.5,12.5,0.926,0.648,0.0517,1.57,0.126,4,0.3,1.87,0.15,10.6,0.897,0.97,0.87,25.8,23.9,95.6,2300
2010-04-29,2009,7,31,119,4939.4,0.01,1,Wet,84,14,20,27,219,364,0.074,4575,0.93,1100,3480,16,4,5,53,3400,100,18,25,80,3620,1240,990,977.4,12.6,0.926,0.648,0.0514,1.57,0.125,4,0.3,1.87,0.149,10.7,0.9,0.97,0.873,26,24.3,97.2,2330
2010-04-30,2009,7,31,120,4897.6,0.011,1,Wet,84,14,20,27,219,364,0.074,4534,0.93,1100,3430,16,4,5,53,3360,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.3,24.7,98.7,2370
2010-05-01,2009,8,31,121,4855.9,0.012,1,Wet,71,14,18,24,213,340,0.07,4516,0.93,1100,3420,29,4,7,56,3320,100,18,25,80,3530,1240,990,977.2,12.8,0.926,0.648,0.0508,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.878,26.6,25.1,100,2410
2010-05-02,2009,8,31,122,4814.3,0.013,1,Wet,71,14,18,24,213,340,0.071,4474,0.93,1100,3370,29,4,7,56,3280,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.908,0.97,0.881,26.8,25.4,102,2440
2010-05-03,2009,8,31,123,4763.5,0.014,1,Wet,71,14,18,24,213,340,0.071,4424,0.93,1100,3320,29,4,7,56,3230,100,18,25,80,3440,1240,990,977.1,12.9,0.926,0.648,0.0501,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.9,104,2480
2010-05-04,2009,8,31,124,4712.9,0.016,1,Wet,71,14,18,24,213,340,0.072,4373,0.93,1100,3270,29,4,7,56,3180,100,18,25,80,3390,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.3,105,2520
2010-05-05,2009,8,31,125,4662.5,0.017,1,Wet,71,14,18,24,213,340,0.073,4322,0.93,1100,3220,29,4,7,56,3130,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.7,107,2560
2010-05-06,2009,8,32,126,4603,0.018,1,Wet,71,14,18,24,213,340,0.074,4263,0.93,1100,3160,29,4,7,56,3070,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2010-05-07,2009,8,32,127,4543.8,0.02,1,Wet,71,14,18,24,213,340,0.075,4204,0.93,1100,3100,29,4,7,56,3010,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.2,27.4,110,2630
2010-05-08,2009,8,32,128,4484.7,0.021,1,Wet,71,14,18,24,213,340,0.076,4145,0.92,1100,3050,29,4,7,56,2950,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2010-05-09,2009,8,32,129,4425.9,0.022,1,Wet,71,14,18,24,213,340,0.077,4086,0.92,1100,2990,29,4,7,56,2890,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.8,28,112,2690
2010-05-10,2009,8,32,130,4358.2,0.024,1,Wet,71,14,18,24,213,340,0.078,4018,0.92,1100,2920,29,4,7,56,2820,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2010-05-11,2009,8,32,131,4281.9,0.026,1,Wet,71,14,18,24,213,340,0.079,3942,0.92,1100,2840,29,4,7,56,2750,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2010-05-12,2009,8,32,132,4206,0.028,1,Wet,71,14,18,24,213,340,0.081,3866,0.92,1100,2770,29,4,7,56,2670,100,18,25,80,2880,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2010-05-13,2009,8,33,133,4130.4,0.03,1,Wet,71,14,18,24,213,340,0.082,3790,0.92,1100,2690,29,4,7,56,2590,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2830
2010-05-14,2009,8,33,134,4055.2,0.032,1,Wet,71,14,18,24,213,340,0.084,3715,0.92,1100,2620,29,4,7,54,2520,100,18,25,78,2730,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2010-05-15,2009,8,33,135,3980.4,0.034,1,Wet,71,14,18,24,213,340,0.085,3640,0.92,1100,2540,29,4,7,52,2450,100,18,25,76,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2010-05-16,2009,8,33,136,3905.9,0.037,1,Wet,71,14,18,24,213,340,0.087,3566,0.91,1100,2470,29,4,7,50,2380,100,18,25,74,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,123,2940
2010-05-17,2009,8,33,137,3831.9,0.039,1,Wet,71,14,18,24,213,340,0.089,3492,0.91,1100,2390,29,4,7,48,2300,100,18,25,72,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2010-05-18,2009,8,33,138,3758.2,0.042,1,Wet,71,14,18,24,213,340,0.09,3418,0.91,1100,2320,29,4,7,46,2230,100,18,25,70,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2010-05-19,2009,8,33,139,3693.5,0.045,1,Wet,71,14,18,24,213,340,0.092,3354,0.91,1100,2250,29,4,7,44,2170,100,18,25,68,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
2010-05-20,2009,8,34,140,3629.2,0.049,1,Wet,71,14,18,24,213,340,0.094,3289,0.91,1100,2190,29,4,7,42,2110,100,18,25,66,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2010-05-21,2009,8,34,141,3565.1,0.053,1,Wet,71,14,18,24,213,340,0.095,3225,0.91,1100,2130,29,4,7,40,2050,100,18,25,64,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2010-05-22,2009,8,34,142,3501.4,0.057,1,Wet,71,14,18,24,213,340,0.097,3161,0.9,1100,2060,29,4,7,38,1980,100,18,25,62,2200,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2010-05-23,2009,8,34,143,3438,0.061,1,Wet,71,14,18,24,213,340,0.099,3098,0.9,1100,2000,29,4,7,36,1920,100,18,25,60,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2010-05-24,2009,8,34,144,3375,0.067,1,Wet,71,14,18,24,213,340,0.1,3035,0.9,1100,1940,29,4,7,34,1860,100,18,25,58,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2010-05-25,2009,8,34,145,3312.2,0.071,1,Wet,71,14,18,24,213,340,0.1,2972,0.9,1100,1870,29,4,7,32,1800,100,18,25,56,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2010-05-26,2009,8,34,146,3241.6,0.076,1,Wet,71,14,18,24,213,340,0.1,2902,0.9,1100,1800,29,4,7,30,1730,100,18,25,54,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2010-05-27,2009,8,35,147,3163.1,0.08,1,Wet,71,14,18,24,213,340,0.11,2823,0.89,1100,1720,29,4,7,28,1660,100,18,25,52,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2010-05-28,2009,8,35,148,3085.2,0.084,1,Wet,71,14,18,24,213,340,0.11,2745,0.89,1100,1650,29,4,7,25,1580,100,18,25,49,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2010-05-29,2009,8,35,149,3007.8,0.088,1,Wet,71,14,18,24,213,340,0.11,2668,0.89,1100,1570,29,4,7,23,1510,100,18,25,47,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2010-05-30,2009,8,35,150,2939.1,0.093,1,Wet,71,14,18,24,213,340,0.12,2599,0.88,1100,1500,29,4,7,21,1440,100,18,25,45,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2010-05-31,2009,8,35,151,2870.9,0.098,1,Wet,71,14,18,24,213,340,0.12,2531,0.88,1100,1430,29,4,7,19,1370,100,18,25,43,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2010-06-01,2009,9,35,152,2803.2,0.1,1,Wet,67,13,15,17,181,293,0.1,2510,0.9,1100,1410,33,5,10,25,1340,100,18,25,42,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2010-06-02,2009,9,35,153,2735.9,0.11,1,Wet,67,13,15,17,181,293,0.11,2443,0.89,1100,1340,33,5,10,23,1270,100,18,25,40,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2010-06-03,2009,9,36,154,2677,0.11,1,Wet,67,13,15,17,181,293,0.11,2384,0.89,1100,1280,33,5,10,22,1210,100,18,25,39,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2010-06-04,2009,9,36,155,2618.4,0.12,1,Wet,67,13,15,17,181,293,0.11,2325,0.89,1100,1230,33,5,10,20,1160,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2010-06-05,2009,9,36,156,2560.3,0.12,1,Wet,67,13,15,17,181,293,0.11,2267,0.89,1100,1170,33,5,10,18,1100,100,18,25,35,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2010-06-06,2009,9,36,157,2502.6,0.12,1,Wet,67,13,15,17,181,293,0.12,2210,0.88,1100,1110,33,5,10,16,1050,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2010-06-07,2009,9,36,158,2445.3,0.13,1,Wet,67,13,15,17,181,293,0.12,2152,0.88,1100,1050,33,5,10,15,989,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2010-06-08,2009,9,36,159,2396,0.13,1,Wet,67,13,15,17,181,293,0.12,2103,0.88,1100,1000,33,5,10,13,942,100,18,25,30,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2010-06-09,2009,9,36,160,2347,0.14,1,Wet,67,13,15,17,181,293,0.13,2054,0.88,1100,954,33,5,10,12,894,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2010-06-10,2009,9,37,161,2298.3,0.14,1,Wet,67,13,15,17,181,293,0.13,2005,0.87,1100,905,33,5,10,10,847,100,18,25,27,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2010-06-11,2009,9,37,162,2242.6,0.15,1,Wet,67,13,15,17,181,293,0.13,1950,0.87,1100,850,33,5,10,9,793,100,18,25,26,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2010-06-12,2009,9,37,163,2172.7,0.15,1,Wet,67,13,15,17,181,293,0.14,1880,0.86,1100,780,33,5,10,6,726,100,18,25,23,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2010-06-13,2009,9,37,164,2110.7,0.16,1,Wet,67,13,15,17,181,293,0.14,1818,0.86,1100,718,33,5,10,5,665,100,18,25,22,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2010-06-14,2009,9,37,165,2049.4,0.16,1,Wet,67,13,15,17,181,293,0.14,1756,0.86,1100,656,33,5,10,3,605,100,18,25,20,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2010-06-15,2009,9,37,166,1988.7,0.17,1,Wet,67,13,15,17,181,293,0.15,1696,0.85,1100,596,33,5,10,1,547,100,18,25,18,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2010-06-16,2009,9,37,167,1935.7,0.17,1,Wet,67,13,15,17,181,293,0.15,1643,0.85,1100,543,33,5,10,-1,496,100,18,25,16,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-06-17,2009,9,38,168,1883.2,0.18,1,Wet,67,13,15,17,181,293,0.16,1590,0.84,1100,490,33,5,10,-2,444,100,18,25,15,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2010-06-18,2009,9,38,169,1831.3,0.19,1,Wet,67,13,15,17,181,293,0.16,1538,0.84,1100,438,33,5,10,-4,394,100,18,25,13,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2010-06-19,2009,9,38,170,1786.7,0.19,1,Wet,67,13,15,17,181,293,0.16,1494,0.84,1100,394,33,5,10,-5,351,100,18,25,12,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-06-20,2009,9,38,171,1742.5,0.2,1,Wet,67,13,15,17,181,293,0.17,1450,0.83,1100,350,33,5,10,-6,308,100,18,25,11,489,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2010-06-21,2009,9,38,172,1698.8,0.2,1,Wet,67,13,15,17,181,293,0.17,1406,0.83,1100,306,33,5,9,-8,267,100,18,24,9,448,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2010-06-22,2009,9,38,173,1655.5,0.21,1,Wet,67,13,15,17,181,293,0.18,1363,0.82,1100,263,33,5,8,-9,226,100,18,23,8,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2010-06-23,2009,9,38,174,1612.7,0.22,1,Wet,67,13,15,17,181,293,0.18,1320,0.82,1100,220,33,5,7,-10,185,100,18,22,7,366,1240,990,969.8,20.2,0.919,0.648,0.0322,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4420
2010-06-24,2009,9,39,175,1576.8,0.22,1,Wet,67,13,15,17,181,293,0.19,1284,0.81,1100,184,33,5,6,-11,151,100,18,21,6,332,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2010-06-25,2009,9,39,176,1541.3,0.23,1,Wet,67,13,15,17,181,293,0.19,1248,0.81,1100,148,33,4,5,-13,119,100,17,20,4,300,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2010-06-26,2009,9,39,177,1506.1,0.23,1,Wet,67,13,15,17,181,293,0.2,1213,0.81,1100,113,26,3,3,-14,95,93,16,18,3,276,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2010-06-27,2009,9,39,178,1471.3,0.24,1,Wet,67,13,15,17,181,293,0.2,1178,0.8,1100,78,18,2,2,-15,71,85,15,17,2,252,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2010-06-28,2009,9,39,179,1436.8,0.25,1,Wet,67,13,15,17,181,293,0.2,1144,0.8,1100,44,10,1,1,-16,48,77,14,16,1,229,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2010-06-29,2009,9,39,180,1408.9,0.25,1,Wet,67,13,15,17,181,293,0.21,1116,0.79,1100,16,4,0,0,-17,29,71,13,15,0,210,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.933,48.9,47.9,192,4600
2010-06-30,2009,9,39,181,1369.1,0.26,1,Wet,67,13,15,17,181,293,0.21,1076,0.79,1076,0,0,0,0,-17,17,67,13,15,0,198,1170,990,969.1,20.9,0.803,0.594,0.0284,1.4,0.0667,4,0.295,1.69,0.0808,19.2,0.953,0.98,0.934,48.4,47.4,190,4550
2010-07-01,2009,10,40,182,1311.9,0.27,1,Wet,63,12,13,13,155,256,0.2,1056,0.81,1056,0,0,0,0,-13,13,63,12,13,0,168,1140,990,968.9,21.1,0.763,0.549,0.026,1.31,0.0621,4,0.291,1.6,0.0759,19.5,0.954,0.98,0.935,48.2,47.2,189,4530
2010-07-02,2009,10,40,183,1261.7,0.27,1,Wet,63,12,13,13,155,256,0.2,1006,0.8,1006,0,0,0,0,-13,13,63,12,13,0,168,1090,990,968.7,21.3,0.689,0.436,0.0205,1.13,0.0529,4,0.281,1.41,0.0661,19.9,0.955,0.98,0.936,46.8,45.8,183,4400
2010-07-03,2009,10,40,184,1218.4,0.28,1,Wet,63,12,13,13,155,256,0.21,962.4,0.79,962.4,0,0,0,0,-13,13,63,12,13,0,168,1050,990,968.6,21.4,0.626,0.405,0.0189,1.03,0.0481,4,0.267,1.3,0.0606,20.1,0.955,0.98,0.936,45.3,44.4,178,4260
2010-07-04,2009,10,40,185,1176,0.29,1,Wet,63,12,13,13,155,256,0.22,920,0.78,920,0,0,0,0,-13,13,63,12,13,0,168,1010,990,968.5,21.5,0.578,0.384,0.0178,0.962,0.0446,4,0.253,1.21,0.0564,20.3,0.955,0.98,0.936,43.8,42.9,172,4120
2010-07-05,2009,10,40,186,1139.9,0.29,1,Wet,63,12,13,13,155,256,0.23,883.9,0.78,883.9,0,0,0,0,-13,13,63,12,13,0,168,972,990,968.3,21.7,0.545,0.367,0.0169,0.911,0.0421,4,0.241,1.15,0.0532,20.5,0.954,0.98,0.935,42.4,41.6,166,3990
2010-07-06,2009,10,40,187,1104.6,0.3,1,Wet,63,12,13,13,155,256,0.23,848.6,0.77,848.6,0,0,0,0,-13,13,63,12,13,0,168,937,990,968.2,21.8,0.512,0.35,0.0161,0.862,0.0396,4,0.229,1.09,0.0501,20.7,0.954,0.978,0.933,41,40.1,161,3850
2010-07-07,2009,10,40,188,1075.4,0.31,1,Wet,63,12,13,13,155,256,0.24,819.4,0.76,819.4,0,0,0,0,-13,13,63,12,13,0,168,907,990,968.1,21.9,0.486,0.336,0.0153,0.821,0.0376,4,0.219,1.04,0.0476,20.8,0.953,0.976,0.93,39.9,38.9,156,3730
2010-07-08,2009,10,41,189,1046.7,0.31,1,Wet,63,12,13,13,155,256,0.24,790.7,0.76,790.7,0,0,0,0,-13,13,63,12,13,0,168,879,990,968,22,0.459,0.322,0.0147,0.781,0.0356,3,0.291,1.07,0.0488,20.9,0.956,0.98,0.937,51.6,48.2,145,3470
2010-07-09,2009,10,41,190,1018.6,0.32,1,Wet,63,12,13,13,155,256,0.25,762.6,0.75,762.6,0,0,0,0,-13,13,63,12,13,0,168,851,990,968,22,0.434,0.308,0.014,0.742,0.0337,3,0.283,1.03,0.0465,21,0.957,0.98,0.937,50.1,48.2,145,3470
2010-07-10,2009,10,41,191,996.16,0.33,1,Wet,63,12,13,13,155,256,0.26,740.2,0.74,740.2,0,0,0,0,-13,13,63,12,13,0,168,828,990,967.9,22.1,0.413,0.295,0.0134,0.708,0.032,3,0.276,0.984,0.0445,21.1,0.957,0.98,0.937,48.9,47.9,144,3450
2010-07-11,2009,10,41,192,974.15,0.33,1,Wet,63,12,13,13,155,256,0.26,718.1,0.74,718.1,0,0,0,0,-13,13,63,12,13,0,168,806,990,967.8,22.2,0.393,0.281,0.0126,0.674,0.0303,3,0.266,0.939,0.0423,21.3,0.956,0.98,0.937,47.7,46.8,140,3370
2010-07-12,2009,10,41,193,952.64,0.34,1,Wet,63,12,13,13,155,256,0.27,696.6,0.73,696.6,0,0,0,0,-13,13,63,12,13,0,168,785,990,967.7,22.3,0.373,0.266,0.0119,0.64,0.0287,3,0.256,0.896,0.0402,21.4,0.956,0.98,0.937,46.6,45.7,137,3290
