date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-07-13,2009,10,41,194,931.65,0.34,1,Wet,63,12,13,13,155,256,0.28,675.6,0.72,675.6,0,0,0,0,-13,13,63,12,13,0,168,764,990,967.6,22.4,0.36,0.252,0.0113,0.613,0.0274,3,0.247,0.859,0.0384,21.5,0.956,0.98,0.937,45.4,44.5,134,3210
2010-07-14,2009,10,41,195,915.71,0.34,1,Wet,63,12,13,13,155,256,0.28,659.7,0.72,659.7,0,0,0,0,-13,13,63,12,13,0,168,748,990,967.6,22.4,0.351,0.242,0.0108,0.593,0.0264,3,0.239,0.832,0.0371,21.6,0.956,0.98,0.937,44.5,43.6,131,3140
2010-07-15,2009,10,42,196,900.13,0.35,1,Wet,63,12,13,13,155,256,0.28,644.1,0.72,644.1,0,0,0,0,-13,13,63,12,13,0,168,732,990,967.5,22.5,0.343,0.231,0.0103,0.574,0.0255,3,0.232,0.806,0.0358,21.7,0.955,0.98,0.936,43.6,42.8,128,3080
2010-07-16,2009,10,42,197,884.93,0.35,1,Wet,63,12,13,13,155,256,0.29,628.9,0.71,628.9,0,0,0,0,-13,13,63,12,13,0,168,717,990,967.4,22.6,0.334,0.221,0.0098,0.555,0.0246,3,0.226,0.781,0.0346,21.8,0.955,0.98,0.936,42.8,41.9,126,3020
2010-07-17,2009,10,42,198,870.14,0.36,1,Wet,63,12,13,13,155,256,0.29,614.1,0.71,614.1,0,0,0,0,-13,13,63,12,13,0,168,702,990,967.4,22.6,0.326,0.211,0.00934,0.537,0.0237,3,0.219,0.756,0.0334,21.9,0.954,0.98,0.935,41.9,41.1,123,2960
2010-07-18,2009,10,42,199,855.79,0.36,1,Wet,63,12,13,13,155,256,0.3,599.8,0.7,599.8,0,0,0,0,-13,13,63,12,13,0,168,688,990,967.3,22.7,0.317,0.202,0.00889,0.519,0.0229,3,0.212,0.731,0.0323,21.9,0.954,0.978,0.933,41,40.2,120,2890
2010-07-19,2009,10,42,200,841.92,0.37,1,Wet,63,12,13,13,155,256,0.3,585.9,0.7,585.9,0,0,0,0,-13,13,63,12,13,0,168,674,990,967.3,22.7,0.31,0.192,0.00846,0.502,0.0221,3,0.206,0.708,0.0311,22,0.953,0.976,0.931,40.2,39.3,118,2830
2010-07-20,2009,10,42,201,828.59,0.37,1,Wet,63,12,13,13,155,256,0.31,572.6,0.69,572.6,0,0,0,0,-13,13,63,12,13,0,168,661,990,967.2,22.8,0.302,0.183,0.00805,0.485,0.0213,3,0.2,0.686,0.0301,22.1,0.952,0.975,0.928,39.4,38.4,115,2760
2010-07-21,2009,10,42,202,815.86,0.38,1,Wet,63,12,13,13,155,256,0.31,559.9,0.69,559.9,0,0,0,0,-13,13,63,12,13,0,168,648,990,967.2,22.8,0.295,0.175,0.00766,0.47,0.0206,3,0.194,0.664,0.0291,22.2,0.951,0.973,0.926,38.6,37.6,113,2700
2010-07-22,2009,10,43,203,803.82,0.38,1,Wet,63,12,13,13,155,256,0.32,547.8,0.68,547.8,0,0,0,0,-13,13,63,12,13,0,168,636,990,967.1,22.9,0.288,0.167,0.00729,0.455,0.0199,3,0.189,0.644,0.0281,22.2,0.95,0.971,0.923,37.9,36.8,110,2650
2010-07-23,2009,10,43,204,795.7,0.39,1,Wet,63,12,13,13,155,256,0.32,539.7,0.68,539.7,0,0,0,0,-13,13,63,12,13,0,168,628,990,967.1,22.9,0.283,0.162,0.00705,0.445,0.0194,3,0.185,0.63,0.0275,22.3,0.95,0.97,0.922,37.3,36.2,109,2610
2010-07-24,2009,10,43,205,788.08,0.39,1,Wet,63,12,13,13,155,256,0.33,532.1,0.68,532.1,0,0,0,0,-13,13,63,12,13,0,168,620,990,967.1,22.9,0.279,0.156,0.00682,0.435,0.019,3,0.182,0.617,0.0269,22.3,0.949,0.97,0.921,36.9,35.8,107,2570
2010-07-25,2009,10,43,206,781.06,0.4,1,Wet,63,12,13,13,155,256,0.33,525.1,0.67,525.1,0,0,0,0,-13,13,63,12,13,0,168,613,990,967,23,0.275,0.152,0.0066,0.427,0.0186,3,0.179,0.605,0.0264,22.4,0.949,0.97,0.92,36.4,35.3,106,2540
2010-07-26,2009,10,43,207,774.84,0.4,1,Wet,63,12,13,13,155,256,0.33,518.8,0.67,518.8,0,0,0,0,-13,13,63,12,13,0,168,607,990,967,23,0.271,0.148,0.00642,0.419,0.0182,3,0.176,0.595,0.0259,22.4,0.948,0.97,0.92,36,34.9,105,2520
2010-07-27,2009,10,43,208,768.67,0.4,1,Wet,63,12,13,13,155,256,0.33,512.7,0.67,512.7,0,0,0,0,-13,13,63,12,13,0,168,601,990,967,23,0.268,0.143,0.00623,0.411,0.0179,3,0.173,0.585,0.0254,22.4,0.947,0.97,0.919,35.6,34.6,104,2490
2010-07-28,2009,10,43,209,755.82,0.41,1,Wet,63,12,13,13,155,256,0.34,499.8,0.66,499.8,0,0,0,0,-13,13,63,12,13,0,168,588,990,966.9,23.1,0.261,0.135,0.00585,0.395,0.0171,2,0.28,0.675,0.0293,22.4,0.956,0.98,0.937,52.5,48.2,96.4,2310
2010-07-29,2009,10,44,210,744.61,0.41,1,Wet,63,12,13,13,155,256,0.34,488.6,0.66,488.6,0,0,0,0,-13,13,63,12,13,0,168,577,990,966.9,23.1,0.254,0.13,0.00561,0.384,0.0166,2,0.272,0.656,0.0284,22.5,0.956,0.98,0.937,51.5,48.2,96.4,2310
2010-07-30,2009,10,44,211,732.85,0.42,1,Wet,63,12,13,13,155,256,0.35,476.9,0.65,476.9,0,0,0,0,-13,13,63,12,13,0,168,565,990,966.8,23.2,0.248,0.124,0.00536,0.372,0.016,2,0.264,0.636,0.0274,22.5,0.957,0.98,0.938,50.4,48.2,96.4,2310
2010-07-31,2009,10,44,212,721.1,0.42,1,Wet,63,12,13,13,155,256,0.35,465.1,0.65,465.1,0,0,0,0,-13,13,63,12,13,0,168,553,990,966.8,23.2,0.241,0.119,0.00511,0.359,0.0155,2,0.256,0.616,0.0265,22.6,0.957,0.98,0.938,49.3,48.2,96.4,2310
2010-08-01,2009,11,44,213,709.89,0.42,1,Wet,58,10,10,7,117,202,0.28,507.9,0.71,507.9,0,0,0,0,-7,7,58,10,10,0,124,586,990,966.7,23.3,0.259,0.14,0.00603,0.4,0.0172,3,0.171,0.571,0.0245,22.7,0.947,0.97,0.919,35.7,34.6,104,2490
2010-08-02,2009,11,44,214,698.13,0.43,1,Wet,58,10,10,7,117,202,0.29,496.1,0.71,496.1,0,0,0,0,-7,7,58,10,10,0,124,574,990,966.7,23.3,0.253,0.133,0.00571,0.386,0.0166,3,0.166,0.552,0.0237,22.8,0.946,0.97,0.917,34.9,33.9,102,2440
2010-08-03,2009,11,44,215,686.37,0.43,1,Wet,58,10,10,7,117,202,0.29,484.4,0.71,484.4,0,0,0,0,-7,7,58,10,10,0,124,562,990,966.6,23.4,0.246,0.128,0.00546,0.374,0.016,2,0.269,0.643,0.0275,22.7,0.956,0.98,0.937,51.6,48.2,96.4,2310
2010-08-04,2009,11,44,216,675.16,0.44,1,Wet,58,10,10,7,117,202,0.3,473.2,0.7,473.2,0,0,0,0,-7,7,58,10,10,0,124,551,990,966.6,23.4,0.24,0.122,0.00523,0.362,0.0155,2,0.262,0.624,0.0267,22.8,0.957,0.98,0.938,50.6,48.2,96.4,2310
2010-08-05,2009,11,45,217,665.04,0.44,1,Wet,58,10,10,7,117,202,0.3,463,0.7,463,0,0,0,0,-7,7,58,10,10,0,124,541,990,966.6,23.4,0.234,0.118,0.00502,0.352,0.015,2,0.255,0.607,0.0259,22.8,0.957,0.98,0.938,49.6,48.2,96.4,2310
2010-08-06,2009,11,45,218,654.38,0.45,1,Wet,58,10,10,7,117,202,0.31,452.4,0.69,452.4,0,0,0,0,-7,7,58,10,10,0,124,530,990,966.5,23.5,0.228,0.113,0.00479,0.34,0.0145,2,0.248,0.588,0.0251,22.9,0.958,0.98,0.939,48.6,47.7,95.3,2290
2010-08-07,2009,11,45,219,643.71,0.45,1,Wet,58,10,10,7,117,202,0.31,441.7,0.69,441.7,0,0,0,0,-7,7,58,10,10,0,124,520,990,966.5,23.5,0.222,0.107,0.00457,0.329,0.014,2,0.241,0.57,0.0242,23,0.957,0.98,0.938,47.6,46.7,93.3,2240
2010-08-08,2009,11,45,220,633.6,0.46,1,Wet,58,10,10,7,117,202,0.32,431.6,0.68,431.6,0,0,0,0,-7,7,58,10,10,0,124,510,990,966.4,23.6,0.216,0.103,0.00436,0.319,0.0135,2,0.234,0.553,0.0235,23,0.957,0.98,0.938,46.6,45.7,91.3,2190
2010-08-09,2009,11,45,221,624.57,0.46,1,Wet,58,10,10,7,117,202,0.32,422.6,0.68,422.6,0,0,0,0,-7,7,58,10,10,0,124,501,990,966.4,23.6,0.212,0.0985,0.00417,0.311,0.0132,2,0.228,0.538,0.0228,23.1,0.956,0.98,0.937,45.7,44.8,89.6,2150
2010-08-10,2009,11,45,222,615,0.46,1,Wet,58,10,10,7,117,202,0.33,413,0.67,413,0,0,0,0,-7,7,58,10,10,0,124,491,990,966.4,23.6,0.209,0.0939,0.00397,0.303,0.0128,2,0.221,0.524,0.0222,23.1,0.956,0.98,0.937,44.7,43.8,87.7,2100
2010-08-11,2009,11,45,223,605.43,0.47,1,Wet,58,10,10,7,117,202,0.33,403.4,0.67,403.4,0,0,0,0,-7,7,58,10,10,0,124,481,990,966.3,23.7,0.205,0.0894,0.00378,0.295,0.0125,2,0.215,0.51,0.0215,23.2,0.955,0.98,0.936,43.8,42.9,85.8,2060
2010-08-12,2009,11,46,224,596.41,0.47,1,Wet,58,10,10,7,117,202,0.34,394.4,0.66,394.4,0,0,0,0,-7,7,58,10,10,0,124,472,990,966.3,23.7,0.202,0.0852,0.00359,0.287,0.0121,2,0.209,0.496,0.0209,23.2,0.954,0.98,0.935,42.8,42,84,2020
2010-08-13,2009,11,46,225,588.48,0.48,1,Wet,58,10,10,7,117,202,0.34,386.5,0.66,386.5,0,0,0,0,-7,7,58,10,10,0,124,464,990,966.2,23.8,0.199,0.0814,0.00343,0.281,0.0118,2,0.203,0.484,0.0204,23.3,0.953,0.98,0.934,42,41.2,82.4,1980
2010-08-14,2009,11,46,226,580,0.48,1,Wet,58,10,10,7,117,202,0.35,378,0.65,378,0,0,0,0,-7,7,58,10,10,0,124,456,990,966.2,23.8,0.196,0.0774,0.00325,0.274,0.0115,2,0.198,0.472,0.0198,23.3,0.952,0.978,0.932,41.2,40.3,80.5,1930
2010-08-15,2009,11,46,227,571.53,0.49,1,Wet,58,10,10,7,117,202,0.35,369.5,0.65,369.5,0,0,0,0,-7,7,58,10,10,0,124,448,990,966.2,23.8,0.193,0.0734,0.00308,0.267,0.0112,2,0.192,0.459,0.0193,23.4,0.951,0.977,0.929,40.3,39.3,78.7,1890
2010-08-16,2009,11,46,228,563.05,0.49,1,Wet,58,10,10,7,117,202,0.36,361.1,0.64,361.1,0,0,0,0,-7,7,58,10,10,0,124,439,990,966.1,23.9,0.19,0.0694,0.00291,0.26,0.0109,2,0.186,0.446,0.0187,23.4,0.95,0.975,0.926,39.4,38.4,76.8,1840
2010-08-17,2009,11,46,229,555.12,0.49,1,Wet,58,10,10,7,117,202,0.36,353.1,0.64,353.1,0,0,0,0,-7,7,58,10,10,0,124,431,990,966.1,23.9,0.188,0.0657,0.00275,0.253,0.0106,2,0.181,0.434,0.0182,23.5,0.949,0.973,0.923,38.6,37.5,75,1800
2010-08-18,2009,11,46,230,547.19,0.5,1,Wet,58,10,10,7,117,202,0.37,345.2,0.63,345.2,0,0,0,0,-7,7,58,10,10,0,124,423,990,966.1,23.9,0.185,0.0619,0.00259,0.247,0.0103,2,0.176,0.422,0.0176,23.5,0.948,0.971,0.921,37.7,36.6,73.3,1760
2010-08-19,2009,11,47,231,540.35,0.5,1,Wet,58,10,10,7,117,202,0.37,338.4,0.63,338.4,0,0,0,0,-7,7,58,10,10,0,124,416,990,966,24,0.182,0.0587,0.00245,0.241,0.0101,2,0.171,0.412,0.0172,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2010-08-20,2009,11,47,232,532.97,0.51,1,Wet,58,10,10,7,117,202,0.38,331,0.62,331,0,0,0,0,-7,7,58,10,10,0,124,409,990,966,24,0.18,0.0552,0.0023,0.235,0.00979,2,0.166,0.401,0.0167,23.6,0.946,0.97,0.917,36.2,35.1,70.3,1690
2010-08-21,2009,11,47,233,525.59,0.51,1,Wet,58,10,10,7,117,202,0.38,323.6,0.62,323.6,0,0,0,0,-7,7,58,10,10,0,124,402,990,966,24,0.177,0.0517,0.00215,0.229,0.00953,2,0.161,0.39,0.0162,23.6,0.945,0.97,0.916,35.4,34.4,68.8,1650
2010-08-22,2009,11,47,234,518.21,0.51,1,Wet,58,10,10,7,117,202,0.39,316.2,0.61,316.2,0,0,0,0,-7,7,58,10,10,0,124,394,990,965.9,24.1,0.175,0.0483,0.002,0.223,0.00926,2,0.156,0.379,0.0157,23.7,0.943,0.97,0.915,34.7,33.6,67.2,1610
2010-08-23,2009,11,47,235,511.37,0.52,1,Wet,58,10,10,7,117,202,0.4,309.4,0.6,309.4,0,0,0,0,-7,7,58,10,10,0,124,387,990,965.9,24.1,0.172,0.045,0.00187,0.217,0.00902,2,0.151,0.369,0.0153,23.7,0.942,0.97,0.914,33.9,32.9,65.8,1580
2010-08-24,2009,11,47,236,504.53,0.52,1,Wet,58,10,10,7,117,202,0.4,302.5,0.6,302.5,0,0,0,0,-7,7,58,10,10,0,124,381,990,965.9,24.1,0.17,0.0418,0.00173,0.212,0.00877,2,0.147,0.358,0.0149,23.8,0.941,0.97,0.913,33.2,32.2,64.4,1550
2010-08-25,2009,11,47,237,497.7,0.53,1,Wet,58,10,10,7,117,202,0.41,295.7,0.59,295.7,0,0,0,0,-7,7,58,10,10,0,124,374,990,965.8,24.2,0.167,0.0386,0.0016,0.206,0.00853,2,0.142,0.348,0.0144,23.8,0.94,0.97,0.912,32.5,31.5,63,1510
2010-08-26,2009,11,48,238,491.96,0.53,1,Wet,58,10,10,7,117,202,0.41,290,0.59,290,0,0,0,0,-7,7,58,10,10,0,124,368,990,965.8,24.2,0.165,0.0359,0.00148,0.201,0.00832,2,0.138,0.339,0.014,23.8,0.939,0.97,0.911,31.8,30.9,61.8,1480
2010-08-27,2009,11,48,239,485.67,0.53,1,Wet,58,10,10,7,117,202,0.42,283.7,0.58,283.7,0,0,0,0,-7,7,58,10,10,0,124,362,990,965.8,24.2,0.163,0.0329,0.00136,0.196,0.0081,2,0.134,0.33,0.0136,23.9,0.937,0.97,0.909,31.1,30.2,60.4,1450
2010-08-28,2009,11,48,240,479.38,0.54,1,Wet,58,10,10,7,117,202,0.42,277.4,0.58,277.4,0,0,0,0,-7,7,58,10,10,0,124,355,990,965.8,24.2,0.161,0.0299,0.00123,0.191,0.00787,2,0.13,0.321,0.0132,23.9,0.936,0.97,0.908,30.5,29.5,59.1,1420
2010-08-29,2009,11,48,241,473.09,0.54,1,Wet,58,10,10,7,117,202,0.43,271.1,0.57,271.1,0,0,0,0,-7,7,58,10,10,0,124,349,990,965.7,24.3,0.159,0.027,0.00111,0.186,0.00765,2,0.125,0.311,0.0128,24,0.935,0.97,0.907,29.8,28.9,57.8,1390
2010-08-30,2009,11,48,242,466.8,0.55,1,Wet,58,10,10,7,117,202,0.43,264.8,0.57,264.8,0,0,0,0,-7,7,58,10,10,0,124,343,990,965.7,24.3,0.157,0.024,0.000987,0.181,0.00743,2,0.121,0.302,0.0124,24,0.933,0.97,0.905,29.1,28.2,56.4,1350
2010-08-31,2009,11,48,243,461.06,0.55,1,Wet,58,10,10,7,117,202,0.44,259.1,0.56,259.1,0,0,0,0,-7,7,58,10,10,0,124,337,990,965.7,24.3,0.154,0.0213,0.000875,0.176,0.00723,2,0.117,0.293,0.0121,24,0.932,0.97,0.904,28.5,27.6,55.2,1320
2010-09-01,2009,12,48,244,454.22,0.55,1,Wet,48,8,7,4,79,146,0.32,308.2,0.68,308.2,0,0,0,0,-4,4,48,8,7,0,83,371,990,965.6,24.4,0.167,0.0445,0.00183,0.211,0.00866,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.2,33.1,66.3,1590
2010-09-02,2009,12,49,245,447.39,0.56,1,Wet,48,8,7,4,79,146,0.33,301.4,0.67,301.4,0,0,0,0,-4,4,48,8,7,0,83,364,990,965.6,24.4,0.164,0.0413,0.00169,0.205,0.00842,2,0.146,0.351,0.0144,24,0.941,0.97,0.913,33.4,32.4,64.8,1560
2010-09-03,2009,12,49,246,440,0.56,1,Wet,48,8,7,4,79,146,0.33,294,0.67,294,0,0,0,0,-4,4,48,8,7,0,83,357,990,965.6,24.4,0.162,0.0378,0.00155,0.199,0.00816,2,0.141,0.34,0.0139,24.1,0.939,0.97,0.911,32.6,31.6,63.3,1520
2010-09-04,2009,12,49,247,432.62,0.57,1,Wet,48,8,7,4,79,146,0.34,286.6,0.66,286.6,0,0,0,0,-4,4,48,8,7,0,83,350,990,965.5,24.5,0.159,0.0343,0.0014,0.193,0.0079,2,0.136,0.329,0.0135,24.1,0.938,0.97,0.91,31.8,30.8,61.7,1480
2010-09-05,2009,12,49,248,425.78,0.57,1,Wet,48,8,7,4,79,146,0.34,279.8,0.66,279.8,0,0,0,0,-4,4,48,8,7,0,83,343,990,965.5,24.5,0.157,0.0311,0.00127,0.188,0.00766,2,0.131,0.319,0.013,24.2,0.936,0.97,0.908,31,30.1,60.2,1450
2010-09-06,2009,12,49,249,420.04,0.58,1,Wet,48,8,7,4,79,146,0.35,274,0.65,274,0,0,0,0,-4,4,48,8,7,0,83,337,990,965.5,24.5,0.154,0.0283,0.00116,0.183,0.00746,2,0.127,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
2010-09-07,2009,12,49,250,413.75,0.58,1,Wet,48,8,7,4,79,146,0.35,267.8,0.65,267.8,0,0,0,0,-4,4,48,8,7,0,83,331,990,965.5,24.5,0.152,0.0254,0.00103,0.178,0.00724,2,0.123,0.301,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2010-09-08,2009,12,49,251,407.46,0.59,1,Wet,48,8,7,4,79,146,0.36,261.5,0.64,261.5,0,0,0,0,-4,4,48,8,7,0,83,324,990,965.4,24.6,0.15,0.0224,0.000912,0.172,0.00702,2,0.119,0.291,0.0119,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
2010-09-09,2009,12,50,252,401.17,0.59,1,Wet,48,8,7,4,79,146,0.36,255.2,0.64,255.2,0,0,0,0,-4,4,48,8,7,0,83,318,990,965.4,24.6,0.148,0.0194,0.00079,0.167,0.0068,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,54.9,1320
2010-09-10,2009,12,50,253,395.43,0.6,1,Wet,48,8,7,4,79,146,0.37,249.4,0.63,249.4,0,0,0,0,-4,4,48,8,7,0,83,312,990,965.4,24.6,0.146,0.017,0.000688,0.163,0.00661,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.7,1290
2010-09-11,2009,12,50,254,389.69,0.6,1,Wet,48,8,7,4,79,146,0.38,243.7,0.63,243.7,0,0,0,0,-4,4,48,8,7,0,83,307,990,965.3,24.7,0.144,0.0165,0.000668,0.16,0.0065,2,0.107,0.267,0.0108,24.4,0.928,0.97,0.9,27,26.2,52.4,1260
2010-09-12,2009,12,50,255,385.04,0.61,1,Wet,48,8,7,4,79,146,0.38,239,0.62,239,0,0,0,0,-4,4,48,8,7,0,83,302,990,965.3,24.7,0.142,0.0161,0.000651,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2010-09-13,2009,12,50,256,379.85,0.61,1,Wet,48,8,7,4,79,146,0.38,233.8,0.62,233.8,0,0,0,0,-4,4,48,8,7,0,83,297,990,965.3,24.7,0.14,0.0156,0.000633,0.156,0.00631,2,0.1,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.3,1210
2010-09-14,2009,12,50,257,374.65,0.61,1,Wet,48,8,7,4,79,146,0.39,228.7,0.61,228.7,0,0,0,0,-4,4,48,8,7,0,83,292,990,965.3,24.7,0.138,0.0152,0.000614,0.154,0.00621,1,0.251,0.405,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2010-09-15,2009,12,50,258,369.46,0.62,1,Wet,48,8,7,4,79,146,0.4,223.5,0.6,223.5,0,0,0,0,-4,4,48,8,7,0,83,286,990,965.2,24.8,0.137,0.0147,0.000596,0.151,0.00612,1,0.244,0.396,0.016,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2010-09-16,2009,12,51,259,364.26,0.62,1,Wet,48,8,7,4,79,146,0.4,218.3,0.6,218.3,0,0,0,0,-4,4,48,8,7,0,83,281,990,965.2,24.8,0.135,0.0143,0.000577,0.149,0.00602,1,0.237,0.386,0.0156,24.4,0.958,0.98,0.939,50,48.2,48.2,1160
2010-09-17,2009,12,51,260,359.61,0.63,1,Wet,48,8,7,4,79,146,0.41,213.6,0.59,213.6,0,0,0,0,-4,4,48,8,7,0,83,277,990,965.2,24.8,0.133,0.0139,0.000561,0.147,0.00593,1,0.231,0.378,0.0152,24.4,0.957,0.98,0.938,49,48,48,1150
2010-09-18,2009,12,51,261,354.96,0.63,1,Wet,48,8,7,4,79,146,0.41,209,0.59,209,0,0,0,0,-4,4,48,8,7,0,83,272,990,965.2,24.8,0.132,0.0135,0.000544,0.145,0.00584,1,0.225,0.37,0.0149,24.5,0.956,0.98,0.937,47.9,47,47,1130
2010-09-19,2009,12,51,262,350.31,0.64,1,Wet,48,8,7,4,79,146,0.42,204.3,0.58,204.3,0,0,0,0,-4,4,48,8,7,0,83,267,990,965.2,24.8,0.13,0.0131,0.000528,0.143,0.00575,1,0.218,0.361,0.0145,24.5,0.956,0.98,0.936,46.9,45.9,45.9,1100
2010-09-20,2009,12,51,263,345.67,0.64,1,Wet,48,8,7,4,79,146,0.42,199.7,0.58,199.7,0,0,0,0,-4,4,48,8,7,0,83,263,990,965.1,24.9,0.128,0.0127,0.000512,0.141,0.00567,1,0.212,0.353,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2010-09-21,2009,12,51,264,342.11,0.65,2,Mod_Wet,46,7,6,4,75,138,0.4,204.1,0.6,204.1,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000526,0.141,0.00568,1,0.218,0.36,0.0144,24.5,0.956,0.98,0.936,46.9,46,46,1100
2010-09-22,2009,12,51,265,338.01,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,200,0.59,200,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
2010-09-23,2009,12,52,266,333.91,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,195.9,0.59,195.9,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45,44.1,44.1,1060
2010-09-24,2009,12,52,267,329.81,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,191.8,0.58,191.8,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00545,1,0.201,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2010-09-25,2009,12,52,268,325.71,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,187.7,0.58,187.7,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000469,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2010-09-26,2009,12,52,269,321.6,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,183.6,0.57,183.6,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000454,0.133,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.3,41.3,992
2010-09-27,2009,12,52,270,318.05,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,180.1,0.57,180.1,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000442,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.5,40.5,972
2010-09-28,2009,12,52,271,314.49,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,176.5,0.56,176.5,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0108,0.00043,0.129,0.00517,1,0.181,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,951
2010-09-29,2009,12,52,272,310.94,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,172.9,0.56,172.9,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000417,0.128,0.0051,1,0.176,0.304,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,930
2010-09-30,2009,12,53,273,307.39,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,169.4,0.55,169.4,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000405,0.126,0.00504,1,0.171,0.297,0.0119,24.8,0.945,0.974,0.921,38.9,37.9,37.9,909
2010-10-01,2010,1,1,274,303.83,0.69,2,Mod_Wet,41,6,4,3,56,110,0.36,193.8,0.64,193.8,0,0,0,0,-3,3,41,6,4,0,59,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2010-10-02,2010,1,1,275,302.46,0.69,2,Mod_Wet,41,6,4,3,56,110,0.36,192.5,0.64,192.5,0,0,0,0,-3,3,41,6,4,0,59,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2010-10-03,2010,1,1,276,301.1,0.69,2,Mod_Wet,41,6,4,3,56,110,0.36,191.1,0.64,191.1,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2010-10-04,2010,1,1,277,298.64,0.7,2,Mod_Wet,41,6,4,3,56,110,0.37,188.6,0.63,188.6,0,0,0,0,-3,3,41,6,4,0,59,240,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
2010-10-05,2010,1,1,278,294.53,0.7,2,Mod_Wet,41,6,4,3,56,110,0.37,184.5,0.63,184.5,0,0,0,0,-3,3,41,6,4,0,59,236,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2010-10-06,2010,1,1,279,292.07,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,182.1,0.62,182.1,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2010-10-07,2010,1,1,280,289.06,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,179.1,0.62,179.1,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2010-10-08,2010,1,2,281,286.06,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,176.1,0.61,176.1,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.116,0.0107,0.000426,0.126,0.00502,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2010-10-09,2010,1,2,282,283.05,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,173.1,0.61,173.1,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,39.9,39,39,935
2010-10-10,2010,1,2,283,280.04,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,170,0.61,170,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2010-10-11,2010,1,2,284,277.03,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,167,0.6,167,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2010-10-12,2010,1,2,285,274.03,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,164,0.6,164,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2010-10-13,2010,1,2,286,271.02,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,161,0.59,161,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2010-10-14,2010,1,2,287,270.74,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,160.7,0.59,160.7,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
2010-10-15,2010,1,3,288,269.92,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2010-10-16,2010,1,3,289,268.56,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,158.6,0.59,158.6,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.109,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,851
2010-10-17,2010,1,3,290,265.55,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,155.6,0.59,155.6,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.108,0.00897,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
2010-10-18,2010,1,3,291,263.64,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,153.6,0.58,153.6,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00881,0.000349,0.117,0.00462,1,0.15,0.266,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2010-10-19,2010,1,3,292,262.81,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2010-10-20,2010,1,3,293,260.9,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,150.9,0.58,150.9,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
2010-10-21,2010,1,3,294,257.89,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2010-10-22,2010,1,4,295,254.89,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2010-10-23,2010,1,4,296,251.88,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,141.9,0.56,141.9,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2010-10-24,2010,1,4,297,249.42,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.4,0.56,139.4,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.0076,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32,31.1,31.1,746
2010-10-25,2010,1,4,298,250.24,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,140.2,0.56,140.2,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2010-10-26,2010,1,4,299,254.34,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.3,0.57,144.3,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2010-10-27,2010,1,4,300,255.16,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,145.2,0.57,145.2,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2010-10-28,2010,1,4,301,251.06,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2010-10-29,2010,1,5,302,247.5,0.8,2,Mod_Wet,41,6,4,3,56,110,0.44,137.5,0.56,137.5,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00433,1,0.128,0.238,0.00939,25.1,0.934,0.97,0.906,31.6,30.6,30.6,735
2010-10-30,2010,1,5,303,245.04,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,135,0.55,135,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00723,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2010-10-31,2010,1,5,304,242.03,0.82,2,Mod_Wet,41,6,4,3,56,110,0.45,132,0.55,132,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00697,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2010-11-01,2010,2,5,305,240.12,0.82,2,Mod_Wet,40,6,4,3,53,106,0.44,134.1,0.56,134.1,0,0,0,0,-3,3,40,6,4,0,56,184,990,964.6,25.4,0.101,0.00715,0.000282,0.108,0.00425,1,0.124,0.231,0.00912,25.1,0.932,0.97,0.904,30.8,29.9,29.9,717
2010-11-02,2010,2,5,306,243.13,0.81,2,Mod_Wet,40,6,4,3,53,106,0.44,137.1,0.56,137.1,0,0,0,0,-3,3,40,6,4,0,56,187,990,964.7,25.3,0.102,0.00741,0.000292,0.109,0.0043,1,0.128,0.237,0.00934,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2010-11-03,2010,2,5,307,248.32,0.8,2,Mod_Wet,40,6,4,3,53,106,0.43,142.3,0.57,142.3,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.00785,0.00031,0.111,0.0044,1,0.135,0.246,0.00971,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2010-11-04,2010,2,5,308,248.6,0.8,2,Mod_Wet,40,6,4,3,53,106,0.43,142.6,0.57,142.6,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00787,0.000311,0.111,0.0044,1,0.135,0.246,0.00974,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2010-11-05,2010,2,6,309,250.51,0.79,2,Mod_Wet,40,6,4,3,53,106,0.42,144.5,0.58,144.5,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.00803,0.000318,0.112,0.00444,1,0.138,0.25,0.00987,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2010-11-06,2010,2,6,310,252.42,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,146.4,0.58,146.4,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.0082,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2010-11-07,2010,2,6,311,251.06,0.79,2,Mod_Wet,40,6,4,3,53,106,0.42,145.1,0.58,145.1,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.00808,0.000319,0.112,0.00445,1,0.138,0.251,0.00991,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2010-11-08,2010,2,6,312,249.69,0.79,2,Mod_Wet,40,6,4,3,53,106,0.42,143.7,0.57,143.7,0,0,0,0,-3,3,40,6,4,0,56,194,990,964.7,25.3,0.104,0.00796,0.000315,0.112,0.00442,1,0.136,0.248,0.00981,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2010-11-09,2010,2,6,313,249.42,0.79,2,Mod_Wet,40,6,4,3,53,106,0.42,143.4,0.57,143.4,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00442,1,0.136,0.248,0.0098,25.1,0.936,0.97,0.908,33,32,32,768
2010-11-10,2010,2,6,314,250.24,0.79,2,Mod_Wet,40,6,4,3,53,106,0.42,144.2,0.58,144.2,0,0,0,0,-3,3,40,6,4,0,56,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2010-11-11,2010,2,6,315,249.42,0.79,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2010-11-12,2010,2,7,316,250.78,0.79,3,Normal,36,5,3,2,47,93,0.37,157.8,0.63,157.8,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00916,0.000362,0.116,0.00458,1,0.156,0.271,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2010-11-13,2010,2,7,317,255.98,0.77,3,Normal,36,5,3,2,47,93,0.36,163,0.64,163,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.0096,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2010-11-14,2010,2,7,318,256.25,0.77,3,Normal,36,5,3,2,47,93,0.36,163.3,0.64,163.3,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00963,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.7,36.7,880
2010-11-15,2010,2,7,319,253.79,0.78,3,Normal,36,5,3,2,47,93,0.37,160.8,0.63,160.8,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00942,0.000372,0.117,0.00464,1,0.16,0.277,0.0109,25,0.942,0.97,0.914,37.2,36.1,36.1,865
2010-11-16,2010,2,7,320,251.33,0.79,3,Normal,36,5,3,2,47,93,0.37,158.3,0.63,158.3,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2010-11-17,2010,2,7,321,251.06,0.79,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2010-11-18,2010,2,7,322,251.33,0.79,3,Normal,36,5,3,2,47,93,0.37,158.3,0.63,158.3,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2010-11-19,2010,2,8,323,251.06,0.79,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2010-11-20,2010,2,8,324,249.69,0.79,3,Normal,36,5,3,2,47,93,0.37,156.7,0.63,156.7,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00907,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2010-11-21,2010,2,8,325,247.78,0.8,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2010-11-22,2010,2,8,326,249.14,0.79,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2010-11-23,2010,2,8,327,253.24,0.78,3,Normal,36,5,3,2,47,93,0.37,160.2,0.63,160.2,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00937,0.000371,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2010-11-24,2010,2,8,328,256.8,0.77,3,Normal,36,5,3,2,47,93,0.36,163.8,0.64,163.8,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00967,0.000383,0.119,0.00469,1,0.164,0.282,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2010-11-25,2010,2,8,329,262.54,0.76,3,Normal,36,5,3,2,47,93,0.35,169.5,0.65,169.5,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000402,0.121,0.00479,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
2010-11-26,2010,2,9,330,265,0.75,3,Normal,36,5,3,2,47,93,0.35,172,0.65,172,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0104,0.000411,0.122,0.00484,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2010-11-27,2010,2,9,331,264.18,0.76,3,Normal,36,5,3,2,47,93,0.35,171.2,0.65,171.2,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000408,0.122,0.00482,1,0.174,0.295,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2010-11-28,2010,2,9,332,267.19,0.75,3,Normal,36,5,3,2,47,93,0.35,174.2,0.65,174.2,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.113,0.0106,0.000418,0.123,0.00488,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2010-11-29,2010,2,9,333,272.39,0.74,3,Normal,36,5,3,2,47,93,0.34,179.4,0.66,179.4,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.011,0.000436,0.125,0.00497,1,0.185,0.31,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2010-11-30,2010,2,9,334,276.49,0.73,3,Normal,36,5,3,2,47,93,0.34,183.5,0.66,183.5,0,0,0,0,-2,2,36,5,3,0,49,227,990,964.8,25.2,0.116,0.0113,0.00045,0.127,0.00505,1,0.19,0.317,0.0126,24.9,0.95,0.98,0.931,42.5,41.7,41.7,1000
2010-12-01,2010,3,9,335,281.68,0.72,3,Normal,38,5,4,3,54,104,0.37,177.7,0.63,177.7,0,0,0,0,-3,3,38,5,4,0,57,225,990,964.8,25.2,0.115,0.0109,0.000431,0.126,0.00499,1,0.182,0.308,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,964
2010-12-02,2010,3,9,336,287.42,0.71,3,Normal,38,5,4,3,54,104,0.36,183.4,0.64,183.4,0,0,0,0,-3,3,38,5,4,0,57,230,990,964.8,25.2,0.117,0.0113,0.000451,0.128,0.0051,1,0.19,0.318,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2010-12-03,2010,3,10,337,292.07,0.71,3,Normal,38,5,4,3,54,104,0.36,188.1,0.64,188.1,0,0,0,0,-3,3,38,5,4,0,57,235,990,964.9,25.1,0.118,0.0117,0.000467,0.13,0.00518,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2010-12-04,2010,3,10,338,297.27,0.7,3,Normal,38,5,4,3,54,104,0.35,193.3,0.65,193.3,0,0,0,0,-3,3,38,5,4,0,57,240,990,964.9,25.1,0.12,0.0122,0.000485,0.133,0.00528,1,0.203,0.336,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2010-12-05,2010,3,10,339,300.28,0.7,3,Normal,38,5,4,3,54,104,0.35,196.3,0.65,196.3,0,0,0,0,-3,3,38,5,4,0,57,243,990,964.9,25.1,0.121,0.0124,0.000495,0.134,0.00533,1,0.207,0.341,0.0136,24.8,0.954,0.98,0.935,45.4,44.5,44.5,1070
2010-12-06,2010,3,10,340,303.28,0.69,3,Normal,38,5,4,3,54,104,0.34,199.3,0.66,199.3,0,0,0,0,-3,3,38,5,4,0,57,246,990,964.9,25.1,0.122,0.0127,0.000506,0.135,0.00539,1,0.212,0.347,0.0138,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1090
2010-12-07,2010,3,10,341,308.48,0.68,3,Normal,38,5,4,3,54,104,0.34,204.5,0.66,204.5,0,0,0,0,-3,3,38,5,4,0,57,251,990,964.9,25.1,0.124,0.0131,0.000524,0.137,0.00548,1,0.219,0.356,0.0142,24.7,0.956,0.98,0.936,47.3,46.4,46.4,1110
2010-12-08,2010,3,10,342,313.67,0.68,3,Normal,38,5,4,3,54,104,0.33,209.7,0.67,209.7,0,0,0,0,-3,3,38,5,4,0,57,257,990,965,25,0.126,0.0136,0.000542,0.14,0.00558,1,0.226,0.365,0.0146,24.7,0.956,0.98,0.937,48.5,47.5,47.5,1140
2010-12-09,2010,3,10,343,318.87,0.67,3,Normal,38,5,4,3,54,104,0.33,214.9,0.67,214.9,0,0,0,0,-3,3,38,5,4,0,57,262,990,965,25,0.128,0.014,0.00056,0.142,0.00568,1,0.233,0.375,0.015,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2010-12-10,2010,3,11,344,324.06,0.67,3,Normal,38,5,4,3,54,104,0.32,220.1,0.68,220.1,0,0,0,0,-3,3,38,5,4,0,57,267,990,965,25,0.13,0.0145,0.000579,0.144,0.00577,1,0.24,0.384,0.0154,24.6,0.958,0.98,0.939,50.9,48.2,48.2,1160
2010-12-11,2010,3,11,345,327.07,0.66,4,Mod_Dry,31,5,3,2,36,77,0.23,250.1,0.77,250.1,0,0,0,0,-2,2,31,5,3,0,38,289,990,965,25,0.138,0.017,0.000682,0.155,0.00619,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2010-12-12,2010,3,11,346,331.17,0.66,4,Mod_Dry,31,5,3,2,36,77,0.23,254.2,0.77,254.2,0,0,0,0,-2,2,31,5,3,0,38,293,990,965.1,24.9,0.139,0.019,0.00076,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
2010-12-13,2010,3,11,347,336.92,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,259.9,0.77,259.9,0,0,0,0,-2,2,31,5,3,0,38,299,990,965.1,24.9,0.141,0.0217,0.00087,0.163,0.00653,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.904,29.2,28.4,56.7,1360
2010-12-14,2010,3,11,348,344.3,0.64,4,Mod_Dry,31,5,3,2,36,77,0.22,267.3,0.78,267.3,0,0,0,0,-2,2,31,5,3,0,38,306,990,965.1,24.9,0.144,0.0252,0.00101,0.169,0.00678,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.3,1400
2010-12-15,2010,3,11,349,351.14,0.64,4,Mod_Dry,31,5,3,2,36,77,0.22,274.1,0.78,274.1,0,0,0,0,-2,2,31,5,3,0,38,313,990,965.2,24.8,0.146,0.0284,0.00114,0.174,0.00702,2,0.128,0.302,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.8,1440
2010-12-16,2010,3,11,350,357.42,0.63,4,Mod_Dry,31,5,3,2,36,77,0.21,280.4,0.79,280.4,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.0314,0.00126,0.18,0.00724,2,0.132,0.311,0.0126,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2010-12-17,2010,3,12,351,362.62,0.63,4,Mod_Dry,31,5,3,2,36,77,0.21,285.6,0.79,285.6,0,0,0,0,-2,2,31,5,3,0,38,325,990,965.2,24.8,0.15,0.0338,0.00136,0.184,0.00742,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1500
2010-12-18,2010,3,12,352,367.27,0.62,4,Mod_Dry,31,5,3,2,36,77,0.21,290.3,0.79,290.3,0,0,0,0,-2,2,31,5,3,0,38,329,990,965.2,24.8,0.152,0.036,0.00145,0.188,0.00758,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.6,31.7,63.3,1520
2010-12-19,2010,3,12,353,375.2,0.61,4,Mod_Dry,31,5,3,2,36,77,0.2,298.2,0.8,298.2,0,0,0,0,-2,2,31,5,3,0,38,337,990,965.3,24.7,0.155,0.0398,0.00161,0.194,0.00786,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2010-12-20,2010,3,12,354,388.05,0.6,4,Mod_Dry,31,5,3,2,36,77,0.2,311.1,0.8,311.1,0,0,0,0,-2,2,31,5,3,0,38,350,990,965.3,24.7,0.159,0.0458,0.00186,0.205,0.00831,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.7,1630
2010-12-21,2010,3,12,355,403.09,0.59,4,Mod_Dry,31,5,3,2,36,77,0.19,326.1,0.81,326.1,0,0,0,0,-2,2,31,5,3,0,38,365,990,965.4,24.6,0.164,0.0529,0.00215,0.217,0.00884,2,0.163,0.38,0.0155,24.2,0.944,0.97,0.916,36.6,35.5,70.9,1700
2010-12-22,2010,3,12,356,417.58,0.58,4,Mod_Dry,31,5,3,2,36,77,0.18,340.6,0.82,340.6,0,0,0,0,-2,2,31,5,3,0,38,380,990,965.5,24.5,0.169,0.0598,0.00244,0.229,0.00935,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
2010-12-23,2010,3,12,357,434.81,0.57,4,Mod_Dry,31,5,3,2,36,77,0.18,357.8,0.82,357.8,0,0,0,0,-2,2,31,5,3,0,38,397,990,965.6,24.4,0.176,0.0679,0.00278,0.243,0.00996,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40,39,78.1,1870
2010-12-24,2010,3,13,358,450.39,0.56,4,Mod_Dry,31,5,3,2,36,77,0.17,373.4,0.83,373.4,0,0,0,0,-2,2,31,5,3,0,38,412,990,965.6,24.4,0.181,0.0752,0.00309,0.256,0.0105,2,0.195,0.451,0.0185,23.9,0.952,0.98,0.932,41.7,40.8,81.7,1960
2010-12-25,2010,3,13,359,469.81,0.54,4,Mod_Dry,31,5,3,2,36,77,0.16,392.8,0.84,392.8,0,0,0,0,-2,2,31,5,3,0,38,432,990,965.7,24.3,0.188,0.0844,0.00348,0.272,0.0112,2,0.208,0.48,0.0198,23.8,0.954,0.98,0.935,43.7,42.9,85.7,2060
2010-12-26,2010,3,13,360,493.05,0.53,4,Mod_Dry,31,5,3,2,36,77,0.16,416.1,0.84,416.1,0,0,0,0,-2,2,31,5,3,0,38,455,990,965.8,24.2,0.196,0.0954,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.7,0.956,0.98,0.937,46.2,45.2,90.5,2170
2010-12-27,2010,3,13,361,518.48,0.51,4,Mod_Dry,31,5,3,2,36,77,0.15,441.5,0.85,441.5,0,0,0,0,-2,2,31,5,3,0,38,480,990,965.9,24.1,0.205,0.107,0.00446,0.312,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2290
2010-12-28,2010,3,13,362,547.19,0.5,4,Mod_Dry,31,5,3,2,36,77,0.14,470.2,0.86,470.2,0,0,0,0,-2,2,31,5,3,0,38,509,990,966.1,23.9,0.216,0.121,0.00505,0.337,0.0141,2,0.26,0.597,0.0249,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
2010-12-29,2010,3,13,363,578.64,0.48,4,Mod_Dry,31,5,3,2,36,77,0.13,501.6,0.87,501.6,0,0,0,0,-2,2,31,5,3,0,38,541,990,966.2,23.8,0.234,0.136,0.00572,0.37,0.0155,3,0.168,0.538,0.0226,23.3,0.946,0.97,0.918,36.1,35,105,2520
2010-12-30,2010,3,13,364,612.27,0.47,4,Mod_Dry,31,5,3,2,36,77,0.13,535.3,0.87,535.3,0,0,0,0,-2,2,31,5,3,0,38,574,990,966.3,23.7,0.253,0.159,0.0067,0.411,0.0174,3,0.183,0.595,0.0251,23.1,0.95,0.972,0.923,38.3,37.3,112,2680
2010-12-31,2010,3,14,365,646.99,0.45,4,Mod_Dry,31,5,3,2,36,77,0.12,570,0.88,570,0,0,0,0,-2,2,31,5,3,0,38,609,990,966.5,23.5,0.273,0.182,0.00773,0.454,0.0193,3,0.199,0.653,0.0278,22.9,0.952,0.977,0.931,40.6,39.6,119,2850
2011-01-01,2010,4,14,1,680.08,0.44,2,Mod_Wet,46,7,6,4,76,139,0.2,541.1,0.8,541.1,0,0,0,0,-4,4,46,7,6,0,80,600,990,966.6,23.4,0.268,0.162,0.00695,0.43,0.0184,3,0.186,0.616,0.0263,22.8,0.95,0.972,0.924,38.3,37.2,112,2680
2011-01-02,2010,4,14,2,713.71,0.42,2,Mod_Wet,46,7,6,4,76,139,0.2,574.7,0.81,574.7,0,0,0,0,-4,4,46,7,6,0,80,634,990,966.8,23.2,0.287,0.185,0.00795,0.472,0.0203,3,0.201,0.673,0.0289,22.6,0.952,0.977,0.93,40.4,39.5,118,2840
2011-01-03,2010,4,14,3,748.44,0.41,2,Mod_Wet,46,7,6,4,76,139,0.19,609.4,0.81,609.4,0,0,0,0,-4,4,46,7,6,0,80,668,990,966.9,23.1,0.306,0.208,0.00901,0.514,0.0223,3,0.217,0.731,0.0316,22.4,0.955,0.98,0.936,42.6,41.7,125,3000
2011-01-04,2010,4,14,4,774.84,0.4,2,Mod_Wet,46,7,6,4,76,139,0.18,635.8,0.82,635.8,0,0,0,0,-4,4,46,7,6,0,80,695,990,967,23,0.321,0.226,0.00981,0.547,0.0238,3,0.229,0.776,0.0337,22.2,0.956,0.98,0.937,44.1,43.3,130,3110
2011-01-05,2010,4,14,5,795.7,0.39,2,Mod_Wet,46,7,6,4,76,139,0.17,656.7,0.82,656.7,0,0,0,0,-4,4,46,7,6,0,80,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.811,0.0354,22.1,0.956,0.98,0.937,45.4,44.5,133,3200
2011-01-06,2010,4,14,6,824.89,0.37,2,Mod_Wet,46,7,6,4,76,139,0.17,685.9,0.83,685.9,0,0,0,0,-4,4,46,7,6,0,80,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0377,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
2011-01-07,2010,4,15,7,861.88,0.36,2,Mod_Wet,46,7,6,4,76,139,0.16,722.9,0.84,722.9,0,0,0,0,-4,4,46,7,6,0,80,782,990,967.3,22.7,0.371,0.284,0.0125,0.655,0.0289,3,0.268,0.923,0.0407,21.7,0.957,0.98,0.938,49.1,48.1,144,3470
2011-01-08,2010,4,15,8,902.33,0.35,2,Mod_Wet,46,7,6,4,76,139,0.15,763.3,0.85,763.3,0,0,0,0,-4,4,46,7,6,0,80,822,990,967.5,22.5,0.408,0.308,0.0137,0.716,0.0318,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2011-01-09,2010,4,15,9,950.28,0.34,2,Mod_Wet,46,7,6,4,76,139,0.15,811.3,0.85,811.3,0,0,0,0,-4,4,46,7,6,0,80,870,990,967.7,22.3,0.452,0.332,0.0149,0.783,0.0351,4,0.216,1,0.0448,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
2011-01-10,2010,4,15,10,1006.1,0.32,2,Mod_Wet,46,7,6,4,76,139,0.14,867.1,0.86,867.1,0,0,0,0,-4,4,46,7,6,0,80,926,990,967.9,22.1,0.503,0.359,0.0162,0.861,0.039,4,0.235,1.1,0.0497,21,0.955,0.98,0.936,42.6,41.7,167,4010
2011-01-11,2010,4,15,11,1059.6,0.31,1,Wet,49,8,7,5,81,150,0.14,909.6,0.86,909.6,0,0,0,0,-5,5,49,8,7,0,86,974,990,968.1,21.9,0.546,0.379,0.0173,0.925,0.0422,4,0.25,1.17,0.0536,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2011-01-12,2010,4,15,12,1110,0.3,1,Wet,49,8,7,5,81,150,0.14,960,0.86,960,0,0,0,0,-5,5,49,8,7,0,86,1020,990,968.2,21.8,0.592,0.404,0.0186,0.996,0.0458,4,0.267,1.26,0.058,20.5,0.955,0.98,0.936,46.1,45.2,181,4340
2011-01-13,2010,4,15,13,1162,0.29,1,Wet,49,8,7,5,81,150,0.13,1012,0.87,1012,0,0,0,0,-5,5,49,8,7,0,86,1080,990,968.4,21.6,0.663,0.45,0.0208,1.11,0.0516,4,0.282,1.4,0.0646,20.2,0.955,0.98,0.936,47.9,46.9,188,4500
2011-01-14,2010,4,16,14,1209.8,0.28,1,Wet,49,8,7,5,81,150,0.12,1060,0.88,1060,0,0,0,0,-5,5,49,8,7,0,86,1120,990,968.6,21.4,0.733,0.558,0.026,1.29,0.0602,4,0.292,1.58,0.0738,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2011-01-15,2010,4,16,15,1258.8,0.27,1,Wet,49,8,7,5,81,150,0.12,1109,0.88,1100,9,2,0,0,-5,12,51,8,7,0,93,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2011-01-16,2010,4,16,16,1314.8,0.27,1,Wet,49,8,7,5,81,150,0.11,1165,0.89,1100,65,15,2,2,-3,49,64,10,9,2,130,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-01-17,2010,4,16,17,1372.1,0.26,1,Wet,49,8,7,5,81,150,0.11,1222,0.89,1100,122,28,4,4,-1,87,77,12,11,4,168,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2011-01-18,2010,4,16,18,1412,0.25,1,Wet,49,8,7,5,81,150,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,196,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-01-19,2010,4,16,19,1440,0.25,1,Wet,49,8,7,5,81,150,0.1,1290,0.9,1100,190,43,6,6,1,134,92,14,13,6,215,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-01-20,2010,4,16,20,1461.8,0.24,1,Wet,49,8,7,5,81,150,0.1,1312,0.9,1100,212,48,6,6,1,151,97,14,13,6,232,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2011-01-21,2010,4,17,21,1483.9,0.24,1,Wet,49,8,7,5,81,150,0.1,1334,0.9,1100,234,51,7,7,2,167,100,15,14,7,248,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2011-01-22,2010,4,17,22,1499.8,0.23,1,Wet,49,8,7,5,81,150,0.1,1350,0.9,1100,250,51,8,8,3,180,100,16,15,8,261,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,47.9,47,188,4510
2011-01-23,2010,4,17,23,1515.7,0.23,1,Wet,49,8,7,5,81,150,0.099,1366,0.9,1100,266,51,8,8,3,196,100,16,15,8,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2011-01-24,2010,4,17,24,1531.7,0.23,1,Wet,49,8,7,5,81,150,0.098,1382,0.9,1100,282,51,8,9,3,211,100,16,16,8,292,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2011-01-25,2010,4,17,25,1547.7,0.23,1,Wet,49,8,7,5,81,150,0.097,1398,0.9,1100,298,51,9,9,4,225,100,17,16,9,306,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2011-01-26,2010,4,17,26,1570.3,0.22,1,Wet,49,8,7,5,81,150,0.096,1420,0.9,1100,320,51,10,10,5,244,100,18,17,10,325,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0766,4,0.3,1.85,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2011-01-27,2010,4,17,27,1593.1,0.22,1,Wet,49,8,7,5,81,150,0.094,1443,0.91,1100,343,51,10,10,5,267,100,18,17,10,348,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0917,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2011-01-28,2010,4,18,28,1616,0.22,1,Wet,49,8,7,5,81,150,0.093,1466,0.91,1100,366,51,10,11,6,288,100,18,18,11,369,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
2011-01-29,2010,4,18,29,1645.6,0.21,1,Wet,49,8,7,5,81,150,0.091,1496,0.91,1100,396,51,10,12,7,316,100,18,19,12,397,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2011-01-30,2010,4,18,30,1682.1,0.21,1,Wet,49,8,7,5,81,150,0.089,1532,0.91,1100,432,51,10,13,8,350,100,18,20,13,431,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2011-01-31,2010,4,18,31,1725.7,0.2,1,Wet,49,8,7,5,81,150,0.087,1576,0.91,1100,476,51,10,15,9,391,100,18,22,14,472,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45,180,4320
2011-02-01,2010,5,18,32,1776.5,0.19,1,Wet,55,10,10,8,114,197,0.11,1579,0.89,1100,479,45,8,15,6,405,100,18,25,14,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2011-02-02,2010,5,18,33,1834.7,0.19,1,Wet,55,10,10,8,114,197,0.11,1638,0.89,1100,538,45,8,15,8,462,100,18,25,16,576,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-02-03,2010,5,18,34,1900.7,0.18,1,Wet,55,10,10,8,114,197,0.1,1704,0.9,1100,604,45,8,15,10,526,100,18,25,18,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2011-02-04,2010,5,19,35,1974.5,0.17,1,Wet,55,10,10,8,114,197,0.1,1778,0.9,1100,678,45,8,15,12,598,100,18,25,20,712,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2011-02-05,2010,5,19,36,2042.2,0.16,1,Wet,55,10,10,8,114,197,0.097,1845,0.9,1100,745,45,8,15,14,663,100,18,25,22,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2011-02-06,2010,5,19,37,2118,0.16,1,Wet,55,10,10,8,114,197,0.093,1921,0.91,1100,821,45,8,15,17,736,100,18,25,25,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2011-02-07,2010,5,19,38,2202,0.15,1,Wet,55,10,10,8,114,197,0.089,2005,0.91,1100,905,45,8,15,19,818,100,18,25,27,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2011-02-08,2010,5,19,39,2287.1,0.14,1,Wet,55,10,10,8,114,197,0.086,2090,0.91,1100,990,45,8,15,22,900,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2011-02-09,2010,5,19,40,2350.7,0.14,1,Wet,55,10,10,8,114,197,0.084,2154,0.92,1100,1050,45,8,15,24,962,100,18,25,32,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2011-02-10,2010,5,19,41,2414.9,0.13,1,Wet,55,10,10,8,114,197,0.082,2218,0.92,1100,1120,45,8,15,26,1020,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-02-11,2010,5,20,42,2472,0.13,1,Wet,55,10,10,8,114,197,0.08,2275,0.92,1100,1180,45,8,15,27,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
