date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-02-12,2010,5,20,43,2529.5,0.12,1,Wet,55,10,10,8,114,197,0.078,2332,0.92,1100,1230,45,8,15,29,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2011-02-13,2010,5,20,44,2587.4,0.12,1,Wet,55,10,10,8,114,197,0.076,2390,0.92,1100,1290,45,8,15,31,1190,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2011-02-14,2010,5,20,45,2645.7,0.11,1,Wet,55,10,10,8,114,197,0.074,2449,0.93,1100,1350,45,8,15,32,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2011-02-15,2010,5,20,46,2704.4,0.11,1,Wet,55,10,10,8,114,197,0.073,2507,0.93,1100,1410,45,8,15,34,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2011-02-16,2010,5,20,47,2755.6,0.11,1,Wet,55,10,10,8,114,197,0.071,2559,0.93,1100,1460,45,8,15,36,1360,100,18,25,44,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2011-02-17,2010,5,20,48,2807.1,0.1,1,Wet,55,10,10,8,114,197,0.07,2610,0.93,1100,1510,45,8,15,37,1410,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2011-02-18,2010,5,21,49,2850.9,0.1,1,Wet,55,10,10,8,114,197,0.069,2654,0.93,1100,1550,45,8,15,39,1450,100,18,25,47,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2011-02-19,2010,5,21,50,2894.9,0.097,1,Wet,55,10,10,8,114,197,0.068,2698,0.93,1100,1600,45,8,15,40,1490,100,18,25,48,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2011-02-20,2010,5,21,51,2939.1,0.093,1,Wet,55,10,10,8,114,197,0.067,2742,0.93,1100,1640,45,8,15,41,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2011-02-21,2010,5,21,52,2983.5,0.09,2,Mod_Wet,49,8,7,5,93,162,0.054,2822,0.95,1100,1720,51,10,18,47,1600,100,18,25,52,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2011-02-22,2010,5,21,53,3020,0.088,2,Mod_Wet,49,8,7,5,93,162,0.054,2858,0.95,1100,1760,51,10,18,48,1630,100,18,25,53,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2011-02-23,2010,5,21,54,3048.5,0.086,2,Mod_Wet,49,8,7,5,93,162,0.053,2886,0.95,1100,1790,51,10,18,49,1660,100,18,25,54,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2011-02-24,2010,5,21,55,3077,0.085,2,Mod_Wet,49,8,7,5,93,162,0.053,2915,0.95,1100,1820,51,10,18,49,1690,100,18,25,54,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2011-02-25,2010,5,22,56,3097.4,0.084,2,Mod_Wet,49,8,7,5,93,162,0.052,2935,0.95,1100,1840,51,10,18,50,1710,100,18,25,55,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2011-02-26,2010,5,22,57,3117.9,0.083,2,Mod_Wet,49,8,7,5,93,162,0.052,2956,0.95,1100,1860,51,10,18,51,1730,100,18,25,56,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2011-02-27,2010,5,22,58,3138.4,0.082,2,Mod_Wet,49,8,7,5,93,162,0.052,2976,0.95,1100,1880,51,10,18,51,1750,100,18,25,56,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2011-02-28,2010,5,22,59,3159,0.081,2,Mod_Wet,49,8,7,5,93,162,0.051,2997,0.95,1100,1900,51,10,18,52,1770,100,18,25,57,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2011-03-01,2010,6,22,60,3187.8,0.079,2,Mod_Wet,59,11,12,13,144,239,0.075,2949,0.93,1100,1850,41,7,13,42,1750,100,18,25,55,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2011-03-02,2010,6,22,61,3216.7,0.077,2,Mod_Wet,59,11,12,13,144,239,0.074,2978,0.93,1100,1880,41,7,13,43,1770,100,18,25,56,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2011-03-03,2010,6,22,62,3245.7,0.075,2,Mod_Wet,59,11,12,13,144,239,0.074,3007,0.93,1100,1910,41,7,13,44,1800,100,18,25,57,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2011-03-04,2010,6,23,63,3283.1,0.073,2,Mod_Wet,59,11,12,13,144,239,0.073,3044,0.93,1100,1940,41,7,13,45,1840,100,18,25,58,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2011-03-05,2010,6,23,64,3312.2,0.071,2,Mod_Wet,59,11,12,13,144,239,0.072,3073,0.93,1100,1970,41,7,13,46,1870,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2011-03-06,2010,6,23,65,3341.5,0.069,2,Mod_Wet,59,11,12,13,144,239,0.071,3102,0.93,1100,2000,41,7,13,47,1890,100,18,25,60,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2011-03-07,2010,6,23,66,3370.8,0.067,2,Mod_Wet,59,11,12,13,144,239,0.071,3132,0.93,1100,2030,41,7,13,48,1920,100,18,25,61,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2011-03-08,2010,6,23,67,3400.2,0.064,2,Mod_Wet,59,11,12,13,144,239,0.07,3161,0.93,1100,2060,41,7,13,49,1950,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2011-03-09,2010,6,23,68,3429.6,0.062,2,Mod_Wet,59,11,12,13,144,239,0.07,3191,0.93,1100,2090,41,7,13,50,1980,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2011-03-10,2010,6,23,69,3450.7,0.06,2,Mod_Wet,59,11,12,13,144,239,0.069,3212,0.93,1100,2110,41,7,13,50,2000,100,18,25,63,2150,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2011-03-11,2010,6,24,70,3471.8,0.059,2,Mod_Wet,59,11,12,13,144,239,0.069,3233,0.93,1100,2130,41,7,13,51,2020,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2011-03-12,2010,6,24,71,3492.9,0.058,2,Mod_Wet,59,11,12,13,144,239,0.068,3254,0.93,1100,2150,41,7,13,52,2040,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2011-03-13,2010,6,24,72,3514.1,0.056,2,Mod_Wet,59,11,12,13,144,239,0.068,3275,0.93,1100,2180,41,7,13,52,2060,100,18,25,65,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2011-03-14,2010,6,24,73,3535.4,0.055,2,Mod_Wet,59,11,12,13,144,239,0.068,3296,0.93,1100,2200,41,7,13,53,2080,100,18,25,66,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2011-03-15,2010,6,24,74,3556.6,0.053,2,Mod_Wet,59,11,12,13,144,239,0.067,3318,0.93,1100,2220,41,7,13,54,2100,100,18,25,67,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2011-03-16,2010,6,24,75,3577.9,0.052,2,Mod_Wet,59,11,12,13,144,239,0.067,3339,0.93,1100,2240,41,7,13,54,2120,100,18,25,67,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2011-03-17,2010,6,24,76,3599.3,0.051,2,Mod_Wet,59,11,12,13,144,239,0.066,3360,0.93,1100,2260,41,7,13,55,2140,100,18,25,68,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.4,32.4,129,3110
2011-03-18,2010,6,25,77,3620.6,0.049,2,Mod_Wet,59,11,12,13,144,239,0.066,3382,0.93,1100,2280,41,7,13,55,2170,100,18,25,68,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2011-03-19,2010,6,25,78,3642,0.048,2,Mod_Wet,59,11,12,13,144,239,0.066,3403,0.93,1100,2300,41,7,13,56,2190,100,18,25,69,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2011-03-20,2010,6,25,79,3663.5,0.047,2,Mod_Wet,59,11,12,13,144,239,0.065,3424,0.94,1100,2320,41,7,13,57,2210,100,18,25,70,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2011-03-21,2010,6,25,80,3684.9,0.046,2,Mod_Wet,59,11,12,13,144,239,0.065,3446,0.94,1100,2350,41,7,13,57,2230,100,18,25,70,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2011-03-22,2010,6,25,81,3706.4,0.045,2,Mod_Wet,59,11,12,13,144,239,0.065,3467,0.94,1100,2370,41,7,13,58,2250,100,18,25,71,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2011-03-23,2010,6,25,82,3719.4,0.044,2,Mod_Wet,59,11,12,13,144,239,0.064,3480,0.94,1100,2380,41,7,13,58,2260,100,18,25,71,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2011-03-24,2010,6,25,83,3732.3,0.043,2,Mod_Wet,59,11,12,13,144,239,0.064,3493,0.94,1100,2390,41,7,13,59,2270,100,18,25,72,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
2011-03-25,2010,6,26,84,3745.2,0.042,2,Mod_Wet,59,11,12,13,144,239,0.064,3506,0.94,1100,2410,41,7,13,59,2290,100,18,25,72,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.6,126,3030
2011-03-26,2010,6,26,85,3758.2,0.042,2,Mod_Wet,59,11,12,13,144,239,0.064,3519,0.94,1100,2420,41,7,13,60,2300,100,18,25,73,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2011-03-27,2010,6,26,86,3771.2,0.041,2,Mod_Wet,59,11,12,13,144,239,0.063,3532,0.94,1100,2430,41,7,13,60,2310,100,18,25,73,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2011-03-28,2010,6,26,87,3784.2,0.04,2,Mod_Wet,59,11,12,13,144,239,0.063,3545,0.94,1100,2450,41,7,13,60,2320,100,18,25,73,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2011-03-29,2010,6,26,88,3805.8,0.039,2,Mod_Wet,59,11,12,13,144,239,0.063,3567,0.94,1100,2470,41,7,13,61,2350,100,18,25,74,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2011-03-30,2010,6,26,89,3827.5,0.039,2,Mod_Wet,59,11,12,13,144,239,0.062,3589,0.94,1100,2490,41,7,13,62,2370,100,18,25,75,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2011-03-31,2010,6,26,90,3858,0.038,2,Mod_Wet,59,11,12,13,144,239,0.062,3619,0.94,1100,2520,41,7,13,63,2400,100,18,25,76,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.9,30.9,124,2970
2011-04-01,2010,7,27,91,3888.5,0.037,2,Mod_Wet,70,14,18,25,168,295,0.076,3593,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2011-04-02,2010,7,27,92,3927.8,0.036,2,Mod_Wet,70,14,18,25,168,295,0.075,3633,0.93,1100,2530,30,4,7,51,2440,100,18,25,76,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2011-04-03,2010,7,27,93,3967.2,0.035,2,Mod_Wet,70,14,18,25,168,295,0.074,3672,0.93,1100,2570,30,4,7,52,2480,100,18,25,77,2650,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2011-04-04,2010,7,27,94,4015.5,0.033,2,Mod_Wet,70,14,18,25,168,295,0.073,3721,0.93,1100,2620,30,4,7,54,2530,100,18,25,79,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2011-04-05,2010,7,27,95,4072.9,0.032,2,Mod_Wet,70,14,18,25,168,295,0.072,3778,0.93,1100,2680,30,4,7,55,2580,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2011-04-06,2010,7,27,96,4130.4,0.03,2,Mod_Wet,70,14,18,25,168,295,0.071,3835,0.93,1100,2740,30,4,7,55,2640,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2830
2011-04-07,2010,7,27,97,4188.2,0.028,2,Mod_Wet,70,14,18,25,168,295,0.07,3893,0.93,1100,2790,30,4,7,55,2700,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2011-04-08,2010,7,28,98,4246.1,0.027,2,Mod_Wet,70,14,18,25,168,295,0.07,3951,0.93,1100,2850,30,4,7,55,2760,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,115,2770
2011-04-09,2010,7,28,99,4295.4,0.026,2,Mod_Wet,70,14,18,25,168,295,0.069,4000,0.93,1100,2900,30,4,7,55,2800,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2011-04-10,2010,7,28,100,4344.8,0.025,2,Mod_Wet,70,14,18,25,168,295,0.068,4050,0.93,1100,2950,30,4,7,55,2850,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2720
2011-04-11,2010,7,28,101,4385.3,0.023,2,Mod_Wet,70,14,18,25,168,295,0.067,4090,0.93,1100,2990,30,4,7,55,2890,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2710
2011-04-12,2010,7,28,102,4407.8,0.023,2,Mod_Wet,70,14,18,25,168,295,0.067,4113,0.93,1100,3010,30,4,7,55,2920,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28.1,112,2690
2011-04-13,2010,7,28,103,4421.4,0.023,2,Mod_Wet,70,14,18,25,168,295,0.067,4126,0.93,1100,3030,30,4,7,55,2930,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2011-04-14,2010,7,28,104,4425.9,0.022,2,Mod_Wet,70,14,18,25,168,295,0.067,4131,0.93,1100,3030,30,4,7,55,2940,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.8,28,112,2690
2011-04-15,2010,7,29,105,4430.4,0.022,2,Mod_Wet,70,14,18,25,168,295,0.067,4135,0.93,1100,3040,30,4,7,55,2940,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.7,0.917,0.97,0.889,28.8,28,112,2680
2011-04-16,2010,7,29,106,4425.9,0.022,2,Mod_Wet,70,14,18,25,168,295,0.067,4131,0.93,1100,3030,30,4,7,55,2940,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.8,28,112,2690
2011-04-17,2010,7,29,107,4421.4,0.023,2,Mod_Wet,70,14,18,25,168,295,0.067,4126,0.93,1100,3030,30,4,7,55,2930,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2011-04-18,2010,7,29,108,4407.8,0.023,2,Mod_Wet,70,14,18,25,168,295,0.067,4113,0.93,1100,3010,30,4,7,55,2920,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28.1,112,2690
2011-04-19,2010,7,29,109,4385.3,0.023,2,Mod_Wet,70,14,18,25,168,295,0.067,4090,0.93,1100,2990,30,4,7,55,2890,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2710
2011-04-20,2010,7,29,110,4353.7,0.024,2,Mod_Wet,70,14,18,25,168,295,0.068,4059,0.93,1100,2960,30,4,7,55,2860,100,18,25,80,3030,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2011-04-21,2010,7,29,111,4313.3,0.025,2,Mod_Wet,70,14,18,25,168,295,0.068,4018,0.93,1100,2920,30,4,7,55,2820,100,18,25,80,2990,1240,990,976.3,13.7,0.926,0.648,0.0471,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2011-04-22,2010,7,30,112,4273,0.026,2,Mod_Wet,70,14,18,25,168,295,0.069,3978,0.93,1100,2880,30,4,7,55,2780,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2011-04-23,2010,7,30,113,4232.7,0.027,2,Mod_Wet,70,14,18,25,168,295,0.07,3938,0.93,1100,2840,30,4,7,55,2740,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2011-04-24,2010,7,30,114,4183.7,0.029,2,Mod_Wet,70,14,18,25,168,295,0.07,3889,0.93,1100,2790,30,4,7,55,2690,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2011-04-25,2010,7,30,115,4134.8,0.03,2,Mod_Wet,70,14,18,25,168,295,0.071,3840,0.93,1100,2740,30,4,7,55,2640,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2011-04-26,2010,7,30,116,4086.1,0.031,2,Mod_Wet,70,14,18,25,168,295,0.072,3791,0.93,1100,2690,30,4,7,55,2600,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2011-04-27,2010,7,30,117,4037.6,0.033,2,Mod_Wet,70,14,18,25,168,295,0.073,3743,0.93,1100,2640,30,4,7,54,2550,100,18,25,79,2720,1240,990,975.7,14.3,0.926,0.648,0.0455,1.57,0.11,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2011-04-28,2010,7,30,118,3980.4,0.034,2,Mod_Wet,70,14,18,25,168,295,0.074,3685,0.93,1100,2590,30,4,7,53,2490,100,18,25,78,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2011-04-29,2010,7,31,119,3923.4,0.036,2,Mod_Wet,70,14,18,25,168,295,0.075,3628,0.93,1100,2530,30,4,7,51,2440,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.925,0.97,0.898,31.5,30.5,122,2930
2011-04-30,2010,7,31,120,3866.7,0.038,2,Mod_Wet,70,14,18,25,168,295,0.076,3572,0.92,1100,2470,30,4,7,49,2380,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,123,2960
2011-05-01,2010,8,31,121,3810.2,0.039,2,Mod_Wet,65,14,17,23,202,321,0.084,3489,0.92,1100,2390,35,4,8,49,2290,100,18,25,72,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2011-05-02,2010,8,31,122,3753.9,0.042,2,Mod_Wet,65,14,17,23,202,321,0.086,3433,0.91,1100,2330,35,4,8,47,2240,100,18,25,70,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2011-05-03,2010,8,31,123,3697.8,0.045,2,Mod_Wet,65,14,17,23,202,321,0.087,3377,0.91,1100,2280,35,4,8,45,2190,100,18,25,68,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
2011-05-04,2010,8,31,124,3642,0.048,2,Mod_Wet,65,14,17,23,202,321,0.088,3321,0.91,1100,2220,35,4,8,44,2130,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2011-05-05,2010,8,31,125,3586.4,0.051,2,Mod_Wet,65,14,17,23,202,321,0.089,3265,0.91,1100,2170,35,4,8,42,2080,100,18,25,65,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2011-05-06,2010,8,32,126,3531.1,0.055,2,Mod_Wet,65,14,17,23,202,321,0.091,3210,0.91,1100,2110,35,4,8,40,2020,100,18,25,63,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2011-05-07,2010,8,32,127,3476,0.059,2,Mod_Wet,65,14,17,23,202,321,0.092,3155,0.91,1100,2060,35,4,8,39,1970,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2011-05-08,2010,8,32,128,3421.2,0.063,2,Mod_Wet,65,14,17,23,202,321,0.094,3100,0.91,1100,2000,35,4,8,37,1920,100,18,25,60,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2011-05-09,2010,8,32,129,3366.6,0.067,2,Mod_Wet,65,14,17,23,202,321,0.095,3046,0.91,1100,1950,35,4,8,35,1860,100,18,25,58,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2011-05-10,2010,8,32,130,3312.2,0.071,2,Mod_Wet,65,14,17,23,202,321,0.097,2991,0.9,1100,1890,35,4,8,34,1810,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2011-05-11,2010,8,32,131,3258.2,0.075,2,Mod_Wet,65,14,17,23,202,321,0.099,2937,0.9,1100,1840,35,4,8,32,1760,100,18,25,55,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2011-05-12,2010,8,32,132,3187.8,0.079,2,Mod_Wet,65,14,17,23,202,321,0.1,2867,0.9,1100,1770,35,4,8,30,1690,100,18,25,53,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2011-05-13,2010,8,33,133,3126.1,0.082,2,Mod_Wet,65,14,17,23,202,321,0.1,2805,0.9,1100,1710,35,4,8,28,1630,100,18,25,51,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2011-05-14,2010,8,33,134,3064.8,0.086,2,Mod_Wet,65,14,17,23,202,321,0.1,2744,0.9,1100,1640,35,4,8,26,1570,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2011-05-15,2010,8,33,135,3003.8,0.089,2,Mod_Wet,65,14,17,23,202,321,0.11,2683,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2011-05-16,2010,8,33,136,2943.2,0.093,2,Mod_Wet,65,14,17,23,202,321,0.11,2622,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2011-05-17,2010,8,33,137,2882.9,0.098,2,Mod_Wet,65,14,17,23,202,321,0.11,2562,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2011-05-18,2010,8,33,138,2823,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2502,0.89,1100,1400,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2011-05-19,2010,8,33,139,2763.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2443,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2011-05-20,2010,8,34,140,2712.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2391,0.88,1100,1290,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2011-05-21,2010,8,34,141,2661.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2340,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2011-05-22,2010,8,34,142,2610.7,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2290,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2011-05-23,2010,8,34,143,2560.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2239,0.88,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2011-05-24,2010,8,34,144,2510.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2189,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2011-05-25,2010,8,34,145,2460.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2140,0.87,1100,1040,35,4,8,8,985,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2011-05-26,2010,8,34,146,2411.1,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2090,0.87,1100,990,35,4,8,7,936,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2011-05-27,2010,8,35,147,2362,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2041,0.86,1100,941,35,4,8,5,889,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2011-05-28,2010,8,35,148,2313.3,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,1992,0.86,1100,892,35,4,8,4,841,100,18,25,27,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2011-05-29,2010,8,35,149,2272.3,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,1951,0.86,1100,851,35,4,8,3,801,100,18,25,26,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2011-05-30,2010,8,35,150,2209.4,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,1888,0.85,1100,788,35,4,8,1,740,100,18,25,24,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2011-05-31,2010,8,35,151,2147.1,0.15,2,Mod_Wet,65,14,17,23,202,321,0.15,1826,0.85,1100,726,35,4,8,-1,680,100,18,25,22,882,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2011-06-01,2010,9,35,152,2092.6,0.16,2,Mod_Wet,62,12,14,16,153,257,0.12,1836,0.88,1100,736,38,6,11,6,675,100,18,25,22,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2011-06-02,2010,9,35,153,2038.6,0.16,2,Mod_Wet,62,12,14,16,153,257,0.13,1782,0.87,1100,682,38,6,11,4,623,100,18,25,20,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2011-06-03,2010,9,36,154,1985.2,0.17,2,Mod_Wet,62,12,14,16,153,257,0.13,1728,0.87,1100,628,38,6,11,3,570,100,18,25,19,723,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-06-04,2010,9,36,155,1932.2,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1675,0.87,1100,575,38,6,11,1,519,100,18,25,17,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-06-05,2010,9,36,156,1886.7,0.18,2,Mod_Wet,62,12,14,16,153,257,0.14,1630,0.86,1100,530,38,6,11,0,475,100,18,25,16,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2011-06-06,2010,9,36,157,1841.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1585,0.86,1100,485,38,6,11,-1,431,100,18,25,15,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-06-07,2010,9,36,158,1797,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1540,0.86,1100,440,38,6,11,-3,388,100,18,25,13,541,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2011-06-08,2010,9,36,159,1752.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.15,1496,0.85,1100,396,38,6,11,-4,345,100,18,25,12,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-06-09,2010,9,36,160,1708.9,0.2,2,Mod_Wet,62,12,14,16,153,257,0.15,1452,0.85,1100,352,38,6,11,-5,302,100,18,25,11,455,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-06-10,2010,9,37,161,1672.1,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1415,0.85,1100,315,38,6,10,-7,268,100,18,24,9,421,1240,990,970,20,0.924,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-06-11,2010,9,37,162,1635.7,0.21,2,Mod_Wet,62,12,14,16,153,257,0.16,1379,0.84,1100,279,38,6,9,-8,234,100,18,23,8,387,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2011-06-12,2010,9,37,163,1599.6,0.22,2,Mod_Wet,62,12,14,16,153,257,0.16,1343,0.84,1100,243,38,6,7,-9,201,100,18,21,7,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2011-06-13,2010,9,37,164,1563.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.16,1307,0.84,1100,207,38,6,6,-10,167,100,18,20,6,320,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2011-06-14,2010,9,37,165,1528.5,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1271,0.83,1100,171,38,5,5,-11,134,100,17,19,5,287,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0909,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2011-06-15,2010,9,37,166,1499.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1243,0.83,1100,143,32,4,4,-12,115,94,16,18,4,268,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2011-06-16,2010,9,37,167,1471.3,0.24,2,Mod_Wet,62,12,14,16,153,257,0.17,1214,0.82,1100,114,26,3,3,-13,95,88,15,17,3,248,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2011-06-17,2010,9,38,168,1443.1,0.24,2,Mod_Wet,62,12,14,16,153,257,0.18,1186,0.82,1100,86,19,3,3,-13,74,81,15,17,3,227,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-06-18,2010,9,38,169,1415.1,0.25,2,Mod_Wet,62,12,14,16,153,257,0.18,1158,0.82,1100,58,13,2,2,-14,55,75,14,16,2,208,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-06-19,2010,9,38,170,1381.3,0.26,2,Mod_Wet,62,12,14,16,153,257,0.19,1124,0.81,1100,24,5,1,1,-15,32,67,13,15,1,185,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2011-06-20,2010,9,38,171,1329.8,0.26,2,Mod_Wet,62,12,14,16,153,257,0.19,1073,0.81,1073,0,0,0,0,-16,16,62,12,14,0,169,1160,990,968.9,21.1,0.788,0.587,0.0279,1.37,0.0652,4,0.295,1.67,0.0792,19.4,0.954,0.98,0.935,48.6,47.7,191,4580
2011-06-21,2010,9,38,172,1279.3,0.27,2,Mod_Wet,62,12,14,16,153,257,0.2,1022,0.8,1022,0,0,0,0,-16,16,62,12,14,0,169,1110,990,968.8,21.2,0.714,0.473,0.0223,1.19,0.0559,4,0.284,1.47,0.0693,19.8,0.955,0.98,0.935,47.3,46.3,185,4450
2011-06-22,2010,9,38,173,1235.6,0.28,2,Mod_Wet,62,12,14,16,153,257,0.21,978.6,0.79,978.6,0,0,0,0,-16,16,62,12,14,0,169,1070,990,968.6,21.4,0.65,0.413,0.0193,1.06,0.0497,4,0.273,1.34,0.0625,20,0.955,0.98,0.936,45.9,45,180,4320
2011-06-23,2010,9,38,174,1198.5,0.28,2,Mod_Wet,62,12,14,16,153,257,0.21,941.5,0.79,941.5,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.597,0.395,0.0184,0.992,0.0462,4,0.26,1.25,0.0583,20.2,0.955,0.98,0.936,44.6,43.7,175,4190
2011-06-24,2010,9,39,175,1162,0.29,2,Mod_Wet,62,12,14,16,153,257,0.22,905,0.78,905,0,0,0,0,-16,16,62,12,14,0,169,993,990,968.4,21.6,0.564,0.377,0.0175,0.941,0.0436,4,0.248,1.19,0.0551,20.4,0.955,0.98,0.936,43.2,42.4,169,4070
2011-06-25,2010,9,39,176,1131.7,0.3,2,Mod_Wet,62,12,14,16,153,257,0.23,874.7,0.77,874.7,0,0,0,0,-16,16,62,12,14,0,169,963,990,968.3,21.7,0.536,0.362,0.0167,0.899,0.0414,4,0.238,1.14,0.0524,20.5,0.954,0.98,0.935,42.1,41.2,165,3960
2011-06-26,2010,9,39,177,1101.9,0.3,2,Mod_Wet,62,12,14,16,153,257,0.23,844.9,0.77,844.9,0,0,0,0,-16,16,62,12,14,0,169,933,990,968.2,21.8,0.509,0.348,0.016,0.857,0.0393,4,0.228,1.08,0.0498,20.7,0.954,0.978,0.933,40.9,40,160,3840
2011-06-27,2010,9,39,178,1072.7,0.31,2,Mod_Wet,62,12,14,16,153,257,0.24,815.7,0.76,815.7,0,0,0,0,-16,16,62,12,14,0,169,904,990,968.1,21.9,0.482,0.334,0.0153,0.816,0.0373,4,0.218,1.03,0.0473,20.8,0.953,0.975,0.93,39.7,38.7,155,3720
2011-06-28,2010,9,39,179,1044.1,0.31,2,Mod_Wet,62,12,14,16,153,257,0.25,787.1,0.75,787.1,0,0,0,0,-16,16,62,12,14,0,169,875,990,968,22,0.456,0.32,0.0146,0.776,0.0353,3,0.29,1.07,0.0485,20.9,0.956,0.98,0.937,51.4,48.2,145,3470
2011-06-29,2010,9,39,180,1021.1,0.32,2,Mod_Wet,62,12,14,16,153,257,0.25,764.1,0.75,764.1,0,0,0,0,-16,16,62,12,14,0,169,852,990,968,22,0.435,0.309,0.014,0.744,0.0338,3,0.284,1.03,0.0466,21,0.957,0.98,0.937,50.2,48.2,145,3470
2011-06-30,2010,9,39,181,998.63,0.33,2,Mod_Wet,62,12,14,16,153,257,0.26,741.6,0.74,741.6,0,0,0,0,-16,16,62,12,14,0,169,830,990,967.9,22.1,0.414,0.296,0.0134,0.711,0.0322,3,0.276,0.987,0.0447,21.1,0.957,0.98,0.937,49,48,144,3460
2011-07-01,2010,10,40,182,976.57,0.33,2,Mod_Wet,58,11,11,11,136,227,0.23,749.6,0.77,749.6,0,0,0,0,-11,11,58,11,11,0,147,830,990,967.8,22.2,0.414,0.302,0.0136,0.716,0.0323,3,0.28,0.996,0.0449,21.2,0.957,0.98,0.938,49.7,48.2,145,3470
2011-07-02,2010,10,40,183,955,0.33,2,Mod_Wet,58,11,11,11,136,227,0.24,728,0.76,728,0,0,0,0,-11,11,58,11,11,0,147,808,990,967.7,22.3,0.395,0.287,0.0129,0.682,0.0306,3,0.27,0.952,0.0427,21.3,0.957,0.98,0.937,48.6,47.6,143,3430
2011-07-03,2010,10,40,184,938.59,0.34,2,Mod_Wet,58,11,11,11,136,227,0.24,711.6,0.76,711.6,0,0,0,0,-11,11,58,11,11,0,147,792,990,967.7,22.3,0.38,0.276,0.0124,0.656,0.0294,3,0.263,0.919,0.0411,21.4,0.957,0.98,0.937,47.7,46.7,140,3360
2011-07-04,2010,10,40,185,922.5,0.34,2,Mod_Wet,58,11,11,11,136,227,0.25,695.5,0.75,695.5,0,0,0,0,-11,11,58,11,11,0,147,776,990,967.6,22.4,0.367,0.266,0.0119,0.633,0.0282,3,0.255,0.888,0.0396,21.5,0.956,0.98,0.937,46.8,45.9,138,3300
2011-07-05,2010,10,40,186,906.76,0.35,2,Mod_Wet,58,11,11,11,136,227,0.25,679.8,0.75,679.8,0,0,0,0,-11,11,58,11,11,0,147,760,990,967.5,22.5,0.358,0.255,0.0114,0.613,0.0273,3,0.248,0.862,0.0383,21.6,0.957,0.98,0.937,45.9,45,135,3240
2011-07-06,2010,10,40,187,891.39,0.35,2,Mod_Wet,58,11,11,11,136,227,0.26,664.4,0.74,664.4,0,0,0,0,-11,11,58,11,11,0,147,744,990,967.5,22.5,0.35,0.245,0.0109,0.594,0.0264,3,0.241,0.836,0.0371,21.7,0.956,0.98,0.937,45.1,44.2,132,3180
2011-07-07,2010,10,40,188,876.42,0.36,2,Mod_Wet,58,11,11,11,136,227,0.26,649.4,0.74,649.4,0,0,0,0,-11,11,58,11,11,0,147,729,990,967.4,22.6,0.341,0.235,0.0104,0.576,0.0255,3,0.235,0.811,0.0359,21.8,0.956,0.98,0.937,44.2,43.3,130,3120
2011-07-08,2010,10,41,189,861.88,0.36,2,Mod_Wet,58,11,11,11,136,227,0.26,634.9,0.74,634.9,0,0,0,0,-11,11,58,11,11,0,147,715,990,967.3,22.7,0.333,0.225,0.00994,0.558,0.0246,3,0.228,0.786,0.0347,21.9,0.955,0.98,0.936,43.4,42.5,127,3060
2011-07-09,2010,10,41,190,847.8,0.36,2,Mod_Wet,58,11,11,11,136,227,0.27,620.8,0.73,620.8,0,0,0,0,-11,11,58,11,11,0,147,701,990,967.3,22.7,0.325,0.216,0.0095,0.54,0.0238,3,0.222,0.762,0.0336,21.9,0.955,0.98,0.936,42.5,41.7,125,3000
2011-07-10,2010,10,41,191,834.24,0.37,2,Mod_Wet,58,11,11,11,136,227,0.27,607.2,0.73,607.2,0,0,0,0,-11,11,58,11,11,0,147,687,990,967.2,22.8,0.317,0.207,0.00908,0.524,0.023,3,0.216,0.739,0.0325,22,0.954,0.98,0.935,41.7,40.9,123,2940
2011-07-11,2010,10,41,192,821.24,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,594.2,0.72,594.2,0,0,0,0,-11,11,58,11,11,0,147,674,990,967.2,22.8,0.31,0.198,0.00868,0.508,0.0223,3,0.21,0.718,0.0315,22.1,0.954,0.978,0.933,40.9,40,120,2880
2011-07-12,2010,10,41,193,812.34,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,585.3,0.72,585.3,0,0,0,0,-11,11,58,11,11,0,147,665,990,967.1,22.9,0.305,0.192,0.0084,0.497,0.0217,3,0.206,0.703,0.0307,22.1,0.953,0.977,0.931,40.4,39.5,118,2840
2011-07-13,2010,10,41,194,803.82,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,576.8,0.72,576.8,0,0,0,0,-11,11,58,11,11,0,147,657,990,967.1,22.9,0.3,0.186,0.00814,0.486,0.0212,3,0.202,0.688,0.0301,22.2,0.952,0.976,0.929,39.9,38.9,117,2800
2011-07-14,2010,10,41,195,795.7,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,568.7,0.71,568.7,0,0,0,0,-11,11,58,11,11,0,147,649,990,967.1,22.9,0.295,0.181,0.00789,0.476,0.0208,3,0.198,0.674,0.0294,22.2,0.952,0.975,0.928,39.4,38.4,115,2760
2011-07-15,2010,10,42,196,788.08,0.39,2,Mod_Wet,58,11,11,11,136,227,0.29,561.1,0.71,561.1,0,0,0,0,-11,11,58,11,11,0,147,641,990,967.1,22.9,0.291,0.176,0.00766,0.467,0.0203,3,0.195,0.662,0.0288,22.3,0.951,0.974,0.926,38.9,37.9,114,2730
2011-07-16,2010,10,42,197,781.06,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,554.1,0.71,554.1,0,0,0,0,-11,11,58,11,11,0,147,634,990,967,23,0.287,0.171,0.00745,0.458,0.0199,3,0.192,0.65,0.0283,22.3,0.951,0.973,0.925,38.4,37.4,112,2690
2011-07-17,2010,10,42,198,774.84,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,547.8,0.71,547.8,0,0,0,0,-11,11,58,11,11,0,147,628,990,967,23,0.283,0.167,0.00726,0.45,0.0196,3,0.189,0.639,0.0278,22.4,0.95,0.972,0.924,38.1,37,111,2660
2011-07-18,2010,10,42,199,768.67,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,541.7,0.7,541.7,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00707,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2630
2011-07-19,2010,10,42,200,755.82,0.41,2,Mod_Wet,58,11,11,11,136,227,0.3,528.8,0.7,528.8,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.154,0.00668,0.427,0.0185,3,0.18,0.607,0.0263,22.5,0.949,0.97,0.921,36.9,35.8,107,2570
2011-07-20,2010,10,42,201,744.61,0.41,2,Mod_Wet,58,11,11,11,136,227,0.3,517.6,0.69,517.6,0,0,0,0,-11,11,58,11,11,0,147,598,990,966.9,23.1,0.266,0.147,0.00635,0.413,0.0179,3,0.175,0.588,0.0254,22.5,0.948,0.97,0.92,36.1,35.1,105,2520
2011-07-21,2010,10,42,202,732.85,0.42,2,Mod_Wet,58,11,11,11,136,227,0.31,505.9,0.69,505.9,0,0,0,0,-11,11,58,11,11,0,147,586,990,966.8,23.2,0.259,0.139,0.006,0.398,0.0172,3,0.17,0.568,0.0245,22.6,0.947,0.97,0.918,35.4,34.3,103,2470
2011-07-22,2010,10,43,203,721.1,0.42,2,Mod_Wet,58,11,11,11,136,227,0.32,494.1,0.69,494.1,0,0,0,0,-11,11,58,11,11,0,147,574,990,966.8,23.2,0.253,0.132,0.0057,0.385,0.0166,2,0.276,0.661,0.0285,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
2011-07-23,2010,10,43,204,709.89,0.42,2,Mod_Wet,58,11,11,11,136,227,0.32,482.9,0.68,482.9,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.246,0.127,0.00546,0.373,0.0161,2,0.268,0.642,0.0276,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
2011-07-24,2010,10,43,205,699.77,0.43,2,Mod_Wet,58,11,11,11,136,227,0.32,472.8,0.68,472.8,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00524,0.363,0.0156,2,0.262,0.624,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2011-07-25,2010,10,43,206,689.1,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,462.1,0.67,462.1,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.235,0.117,0.00502,0.352,0.0151,2,0.254,0.606,0.026,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2011-07-26,2010,10,43,207,678.44,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,451.4,0.67,451.4,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.229,0.112,0.00479,0.341,0.0146,2,0.247,0.588,0.0251,22.8,0.958,0.98,0.939,48.3,47.4,94.7,2270
2011-07-27,2010,10,43,208,668.32,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,441.3,0.66,441.3,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.223,0.107,0.00458,0.33,0.0141,2,0.24,0.57,0.0244,22.9,0.957,0.98,0.938,47.4,46.4,92.8,2230
2011-07-28,2010,10,43,209,659.3,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,432.3,0.66,432.3,0,0,0,0,-11,11,58,11,11,0,147,512,990,966.5,23.5,0.218,0.103,0.00439,0.321,0.0137,2,0.234,0.555,0.0237,22.9,0.957,0.98,0.938,46.5,45.5,91.1,2190
2011-07-29,2010,10,44,210,649.73,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,422.7,0.65,422.7,0,0,0,0,-11,11,58,11,11,0,147,503,990,966.5,23.5,0.213,0.0985,0.00419,0.311,0.0133,2,0.228,0.539,0.0229,23,0.956,0.98,0.937,45.5,44.6,89.2,2140
2011-07-30,2010,10,44,211,640.16,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,413.2,0.65,413.2,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.21,0.094,0.00399,0.304,0.0129,2,0.221,0.525,0.0223,23,0.956,0.98,0.936,44.6,43.7,87.3,2100
2011-07-31,2010,10,44,212,630.59,0.46,2,Mod_Wet,58,11,11,11,136,227,0.36,403.6,0.64,403.6,0,0,0,0,-11,11,58,11,11,0,147,484,990,966.4,23.6,0.206,0.0895,0.0038,0.296,0.0125,2,0.215,0.511,0.0217,23.1,0.955,0.98,0.936,43.6,42.7,85.4,2050
2011-08-01,2010,11,44,213,621.56,0.46,2,Mod_Wet,54,9,8,6,107,184,0.3,437.6,0.7,437.6,0,0,0,0,-6,6,54,9,8,0,113,509,990,966.4,23.6,0.216,0.106,0.00447,0.321,0.0136,2,0.238,0.559,0.0237,23.1,0.957,0.98,0.938,47.4,46.4,92.8,2230
2011-08-02,2010,11,44,214,611.99,0.47,2,Mod_Wet,54,9,8,6,107,184,0.3,428,0.7,428,0,0,0,0,-6,6,54,9,8,0,113,499,990,966.3,23.7,0.212,0.101,0.00427,0.313,0.0132,2,0.231,0.544,0.023,23.1,0.957,0.98,0.938,46.4,45.5,90.9,2180
2011-08-03,2010,11,44,215,602.42,0.47,2,Mod_Wet,54,9,8,6,107,184,0.3,418.4,0.69,418.4,0,0,0,0,-6,6,54,9,8,0,113,489,990,966.3,23.7,0.208,0.0965,0.00407,0.305,0.0129,2,0.225,0.53,0.0224,23.2,0.956,0.98,0.937,45.4,44.5,89,2140
2011-08-04,2010,11,44,216,592.85,0.48,2,Mod_Wet,54,9,8,6,107,184,0.31,408.9,0.69,408.9,0,0,0,0,-6,6,54,9,8,0,113,480,990,966.3,23.7,0.205,0.092,0.00388,0.297,0.0125,2,0.218,0.515,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.2,2090
2011-08-05,2010,11,45,217,583.28,0.48,2,Mod_Wet,54,9,8,6,107,184,0.32,399.3,0.69,399.3,0,0,0,0,-6,6,54,9,8,0,113,470,990,966.2,23.8,0.202,0.0875,0.00368,0.289,0.0122,2,0.212,0.501,0.0211,23.3,0.955,0.98,0.936,43.5,42.6,85.3,2050
2011-08-06,2010,11,45,218,574.26,0.48,2,Mod_Wet,54,9,8,6,107,184,0.32,390.3,0.68,390.3,0,0,0,0,-6,6,54,9,8,0,113,461,990,966.2,23.8,0.198,0.0832,0.00349,0.282,0.0118,2,0.206,0.487,0.0205,23.3,0.954,0.98,0.935,42.6,41.7,83.4,2000
2011-08-07,2010,11,45,219,566.33,0.49,2,Mod_Wet,54,9,8,6,107,184,0.33,382.3,0.68,382.3,0,0,0,0,-6,6,54,9,8,0,113,453,990,966.1,23.9,0.196,0.0795,0.00333,0.275,0.0115,2,0.201,0.476,0.0199,23.4,0.953,0.98,0.933,41.7,40.9,81.8,1960
2011-08-08,2010,11,45,220,557.85,0.49,2,Mod_Wet,54,9,8,6,107,184,0.33,373.9,0.67,373.9,0,0,0,0,-6,6,54,9,8,0,113,445,990,966.1,23.9,0.193,0.0755,0.00316,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,79.9,1920
2011-08-09,2010,11,45,221,549.38,0.5,2,Mod_Wet,54,9,8,6,107,184,0.34,365.4,0.67,365.4,0,0,0,0,-6,6,54,9,8,0,113,436,990,966.1,23.9,0.19,0.0715,0.00299,0.261,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39,78,1870
2011-08-10,2010,11,45,222,541.45,0.5,2,Mod_Wet,54,9,8,6,107,184,0.34,357.4,0.66,357.4,0,0,0,0,-6,6,54,9,8,0,113,428,990,966,24,0.187,0.0677,0.00283,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.1,76.3,1830
2011-08-11,2010,11,45,223,533.52,0.51,2,Mod_Wet,54,9,8,6,107,184,0.34,349.5,0.66,349.5,0,0,0,0,-6,6,54,9,8,0,113,421,990,966,24,0.184,0.064,0.00267,0.248,0.0103,2,0.178,0.426,0.0178,23.6,0.948,0.972,0.922,38.3,37.3,74.5,1790
2011-08-12,2010,11,46,224,526.68,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,342.7,0.65,342.7,0,0,0,0,-6,6,54,9,8,0,113,414,990,966,24,0.182,0.0607,0.00253,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73,1750
2011-08-13,2010,11,46,225,519.3,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,335.3,0.65,335.3,0,0,0,0,-6,6,54,9,8,0,113,406,990,965.9,24.1,0.179,0.0573,0.00238,0.236,0.00982,2,0.169,0.405,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.4,1710
2011-08-14,2010,11,46,226,511.92,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,327.9,0.64,327.9,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.176,0.0538,0.00223,0.23,0.00955,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
2011-08-15,2010,11,46,227,504.53,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,320.5,0.64,320.5,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0503,0.00208,0.224,0.00928,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.2,34.2,68.4,1640
2011-08-16,2010,11,46,228,497.7,0.53,2,Mod_Wet,54,9,8,6,107,184,0.37,313.7,0.63,313.7,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0471,0.00195,0.218,0.00904,2,0.154,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,66.9,1610
2011-08-17,2010,11,46,229,490.86,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,306.9,0.63,306.9,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0438,0.00181,0.213,0.00879,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.5,1570
2011-08-18,2010,11,46,230,485.12,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,301.1,0.62,301.1,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0411,0.0017,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.3,1540
2011-08-19,2010,11,47,231,478.83,0.54,2,Mod_Wet,54,9,8,6,107,184,0.38,294.8,0.62,294.8,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0382,0.00157,0.203,0.00836,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2011-08-20,2010,11,47,232,472.54,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,288.5,0.61,288.5,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.162,0.0352,0.00145,0.198,0.00814,2,0.137,0.335,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.7,1480
2011-08-21,2010,11,47,233,466.25,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,282.3,0.6,282.3,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0322,0.00133,0.192,0.00792,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
2011-08-22,2010,11,47,234,459.96,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,276,0.6,276,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0293,0.0012,0.187,0.0077,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2011-08-23,2010,11,47,235,454.22,0.55,2,Mod_Wet,54,9,8,6,107,184,0.41,270.2,0.59,270.2,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0265,0.00109,0.183,0.00749,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.8,1390
2011-08-24,2010,11,47,236,448.48,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,264.5,0.59,264.5,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0238,0.000978,0.178,0.00729,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.1,28.3,56.5,1360
2011-08-25,2010,11,47,237,442.74,0.56,2,Mod_Wet,54,9,8,6,107,184,0.42,258.7,0.58,258.7,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0211,0.000866,0.173,0.00709,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.3,1330
2011-08-26,2010,11,48,238,438.09,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,254.1,0.58,254.1,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0189,0.000775,0.169,0.00693,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
2011-08-27,2010,11,48,239,432.89,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,248.9,0.57,248.9,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.000691,0.165,0.00676,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
2011-08-28,2010,11,48,240,427.7,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,243.7,0.57,243.7,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000673,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52.1,1250
2011-08-29,2010,11,48,241,422.5,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,238.5,0.56,238.5,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000654,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.5,50.9,1220
2011-08-30,2010,11,48,242,417.31,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,233.3,0.56,233.3,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000635,0.159,0.00646,2,0.1,0.258,0.0105,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1190
2011-08-31,2010,11,48,243,412.11,0.58,2,Mod_Wet,54,9,8,6,107,184,0.45,228.1,0.55,228.1,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000617,0.156,0.00637,1,0.25,0.407,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2011-09-01,2010,12,48,244,406.37,0.59,2,Mod_Wet,46,7,6,4,75,138,0.34,268.4,0.66,268.4,0,0,0,0,-4,4,46,7,6,0,79,327,990,965.4,24.6,0.151,0.0257,0.00104,0.177,0.00719,2,0.124,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.9,1390
2011-09-02,2010,12,49,245,400.63,0.59,2,Mod_Wet,46,7,6,4,75,138,0.34,262.6,0.66,262.6,0,0,0,0,-4,4,46,7,6,0,79,322,990,965.4,24.6,0.149,0.023,0.000933,0.172,0.00699,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.905,29.2,28.3,56.6,1360
2011-09-03,2010,12,49,246,394.34,0.6,2,Mod_Wet,46,7,6,4,75,138,0.35,256.3,0.65,256.3,0,0,0,0,-4,4,46,7,6,0,79,315,990,965.4,24.6,0.147,0.02,0.000812,0.167,0.00677,2,0.116,0.282,0.0115,24.3,0.931,0.97,0.903,28.5,27.6,55.3,1330
2011-09-04,2010,12,49,247,388.05,0.6,2,Mod_Wet,46,7,6,4,75,138,0.36,250.1,0.64,250.1,0,0,0,0,-4,4,46,7,6,0,79,309,990,965.3,24.7,0.145,0.017,0.00069,0.162,0.00655,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
2011-09-05,2010,12,49,248,381.76,0.61,2,Mod_Wet,46,7,6,4,75,138,0.36,243.8,0.64,243.8,0,0,0,0,-4,4,46,7,6,0,79,303,990,965.3,24.7,0.142,0.0165,0.000667,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.5,1260
2011-09-06,2010,12,49,249,376.02,0.61,2,Mod_Wet,46,7,6,4,75,138,0.37,238,0.63,238,0,0,0,0,-4,4,46,7,6,0,79,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00632,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.3,1230
