date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-09-07,2010,12,49,250,371.37,0.62,2,Mod_Wet,46,7,6,4,75,138,0.37,233.4,0.63,233.4,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.139,0.0156,0.00063,0.154,0.00624,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1210
2011-09-08,2010,12,49,251,366.17,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,228.2,0.62,228.2,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2011-09-09,2010,12,50,252,360.98,0.63,2,Mod_Wet,46,7,6,4,75,138,0.38,223,0.62,223,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000593,0.15,0.00604,1,0.244,0.393,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2011-09-10,2010,12,50,253,355.78,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,217.8,0.61,217.8,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000575,0.147,0.00594,1,0.237,0.384,0.0155,24.4,0.958,0.98,0.939,50,48.2,48.2,1160
2011-09-11,2010,12,50,254,350.59,0.64,2,Mod_Wet,46,7,6,4,75,138,0.39,212.6,0.61,212.6,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000556,0.145,0.00584,1,0.229,0.375,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2011-09-12,2010,12,50,255,345.94,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,207.9,0.6,207.9,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.00054,0.143,0.00576,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.8,46.8,46.8,1120
2011-09-13,2010,12,50,256,341.29,0.65,2,Mod_Wet,46,7,6,4,75,138,0.4,203.3,0.6,203.3,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2011-09-14,2010,12,50,257,336.64,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,198.6,0.59,198.6,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
2011-09-15,2010,12,50,258,333.09,0.66,2,Mod_Wet,46,7,6,4,75,138,0.41,195.1,0.59,195.1,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000495,0.138,0.00552,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1050
2011-09-16,2010,12,51,259,328.99,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,191,0.58,191,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
2011-09-17,2010,12,51,260,324.89,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,186.9,0.57,186.9,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000466,0.134,0.00536,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
2011-09-18,2010,12,51,261,320.78,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,182.8,0.57,182.8,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.189,0.321,0.0129,24.7,0.95,0.98,0.931,42,41.2,41.2,988
2011-09-19,2010,12,51,262,316.68,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,178.7,0.56,178.7,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,964
2011-09-20,2010,12,51,263,312.58,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,174.6,0.56,174.6,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00513,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.1,39.1,940
2011-09-21,2010,12,51,264,308.48,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,170.5,0.55,170.5,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.117,0.0102,0.000409,0.127,0.00506,1,0.173,0.299,0.0119,24.8,0.946,0.974,0.921,39.2,38.1,38.1,915
2011-09-22,2010,12,51,265,304.92,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,166.9,0.55,166.9,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00994,0.000396,0.125,0.00499,1,0.168,0.293,0.0117,24.8,0.945,0.972,0.919,38.3,37.3,37.3,894
2011-09-23,2010,12,52,266,301.37,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,163.4,0.54,163.4,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00964,0.000384,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.5,36.4,36.4,874
2011-09-24,2010,12,52,267,297.81,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,159.8,0.54,159.8,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00933,0.000372,0.122,0.00486,1,0.158,0.28,0.0112,24.8,0.942,0.97,0.914,36.7,35.6,35.6,854
2011-09-25,2010,12,52,268,294.26,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,156.3,0.53,156.3,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.112,0.00903,0.00036,0.121,0.0048,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.8,34.8,34.8,835
2011-09-26,2010,12,52,269,290.71,0.71,2,Mod_Wet,46,7,6,4,75,138,0.47,152.7,0.53,152.7,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00873,0.000347,0.119,0.00473,1,0.149,0.268,0.0106,24.9,0.94,0.97,0.912,35,34,34,815
2011-09-27,2010,12,52,270,288.24,0.71,2,Mod_Wet,46,7,6,4,75,138,0.48,150.2,0.52,150.2,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00852,0.000339,0.118,0.00469,1,0.145,0.263,0.0105,24.9,0.939,0.97,0.911,34.4,33.4,33.4,802
2011-09-28,2010,12,52,271,285.24,0.72,2,Mod_Wet,46,7,6,4,75,138,0.48,147.2,0.52,147.2,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00827,0.000329,0.117,0.00463,1,0.141,0.258,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,785
2011-09-29,2010,12,52,272,282.23,0.72,2,Mod_Wet,46,7,6,4,75,138,0.49,144.2,0.51,144.2,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00801,0.000318,0.115,0.00458,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,769
2011-09-30,2010,12,53,273,279.22,0.73,2,Mod_Wet,46,7,6,4,75,138,0.49,141.2,0.51,141.2,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00775,0.000308,0.114,0.00452,1,0.133,0.247,0.00981,24.9,0.936,0.97,0.908,32.3,31.3,31.3,752
2011-10-01,2011,1,1,274,276.21,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,166.2,0.6,166.2,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2011-10-02,2011,1,1,275,279.22,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,169.2,0.61,169.2,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2011-10-03,2011,1,1,276,280.59,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,170.6,0.61,170.6,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2011-10-04,2011,1,1,277,278.13,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,168.1,0.6,168.1,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2011-10-05,2011,1,1,278,275.67,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,165.7,0.6,165.7,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
2011-10-06,2011,1,1,279,272.66,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,162.7,0.6,162.7,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00958,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,874
2011-10-07,2011,1,1,280,269.65,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,159.7,0.59,159.7,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2011-10-08,2011,1,2,281,266.64,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,156.6,0.59,156.6,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
2011-10-09,2011,1,2,282,263.64,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,153.6,0.58,153.6,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00881,0.000349,0.117,0.00462,1,0.15,0.266,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2011-10-10,2011,1,2,283,260.63,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,150.6,0.58,150.6,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00855,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,808
2011-10-11,2011,1,2,284,257.62,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.6,0.57,147.6,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.0083,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2011-10-12,2011,1,2,285,255.16,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,145.2,0.57,145.2,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2011-10-13,2011,1,2,286,252.7,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,142.7,0.56,142.7,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00788,0.000312,0.112,0.00442,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2011-10-14,2011,1,2,287,250.24,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,140.2,0.56,140.2,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2011-10-15,2011,1,3,288,247.78,0.8,2,Mod_Wet,41,6,4,3,56,110,0.44,137.8,0.56,137.8,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.6,30.7,30.7,737
2011-10-16,2011,1,3,289,245.31,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,135.3,0.55,135.3,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2011-10-17,2011,1,3,290,242.85,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,132.8,0.55,132.8,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2011-10-18,2011,1,3,291,241.49,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2011-10-19,2011,1,3,292,244.49,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,134.5,0.55,134.5,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,719
2011-10-20,2011,1,3,293,245.86,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,135.9,0.55,135.9,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2011-10-21,2011,1,3,294,243.95,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,133.9,0.55,133.9,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
2011-10-22,2011,1,4,295,242.58,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,132.6,0.55,132.6,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00424,1,0.121,0.229,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2011-10-23,2011,1,4,296,241.21,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2011-10-24,2011,1,4,297,239.3,0.83,2,Mod_Wet,41,6,4,3,56,110,0.46,129.3,0.54,129.3,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0992,0.00674,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.1,0.93,0.97,0.903,29.7,28.8,28.8,691
2011-10-25,2011,1,4,298,236.29,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,126.3,0.53,126.3,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0981,0.00648,0.000255,0.105,0.00412,1,0.113,0.218,0.00857,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2011-10-26,2011,1,4,299,233.28,0.84,2,Mod_Wet,41,6,4,3,56,110,0.47,123.3,0.53,123.3,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00407,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.2,27.4,27.4,658
2011-10-27,2011,1,4,300,230.82,0.85,2,Mod_Wet,41,6,4,3,56,110,0.48,120.8,0.52,120.8,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0962,0.00602,0.000237,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2011-10-28,2011,1,4,301,229.46,0.85,2,Mod_Wet,41,6,4,3,56,110,0.48,119.5,0.52,119.5,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0957,0.0059,0.000232,0.102,0.004,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2011-10-29,2011,1,5,302,226.45,0.86,2,Mod_Wet,41,6,4,3,56,110,0.49,116.5,0.51,116.5,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0946,0.00565,0.000222,0.1,0.00394,1,0.0997,0.2,0.00786,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2011-10-30,2011,1,5,303,223.99,0.87,2,Mod_Wet,41,6,4,3,56,110,0.49,114,0.51,114,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0938,0.00544,0.000214,0.0992,0.0039,1,0.0964,0.196,0.00768,25.3,0.921,0.97,0.893,26,25.2,25.2,606
2011-10-31,2011,1,5,304,221.53,0.87,2,Mod_Wet,41,6,4,3,56,110,0.5,111.5,0.5,111.5,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.0929,0.00523,0.000205,0.0981,0.00385,1,0.0931,0.191,0.00751,25.3,0.919,0.97,0.892,25.4,24.7,24.7,592
2011-11-01,2011,2,5,305,220.16,0.88,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2011-11-02,2011,2,5,306,220.98,0.88,3,Normal,36,5,3,2,47,93,0.42,128,0.58,128,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2011-11-03,2011,2,5,307,222.89,0.87,3,Normal,36,5,3,2,47,93,0.42,129.9,0.58,129.9,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.2,0.931,0.97,0.903,29.9,29,29,697
2011-11-04,2011,2,5,308,223.17,0.87,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2011-11-05,2011,2,6,309,223.44,0.87,3,Normal,36,5,3,2,47,93,0.42,130.4,0.58,130.4,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,700
2011-11-06,2011,2,6,310,224.81,0.86,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2011-11-07,2011,2,6,311,230,0.85,3,Normal,36,5,3,2,47,93,0.4,137,0.6,137,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2011-11-08,2011,2,6,312,231.92,0.84,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2011-11-09,2011,2,6,313,230.55,0.85,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2011-11-10,2011,2,6,314,229.18,0.85,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2011-11-11,2011,2,6,315,227.81,0.86,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2011-11-12,2011,2,7,316,227.54,0.86,3,Normal,36,5,3,2,47,93,0.41,134.5,0.59,134.5,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0985,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.905,31,30.1,30.1,722
2011-11-13,2011,2,7,317,230.55,0.85,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2011-11-14,2011,2,7,318,232.46,0.84,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2011-11-15,2011,2,7,319,234.38,0.84,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2011-11-16,2011,2,7,320,235.74,0.84,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2011-11-17,2011,2,7,321,237.66,0.83,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2011-11-18,2011,2,7,322,240.67,0.82,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2011-11-19,2011,2,8,323,242.58,0.81,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2011-11-20,2011,2,8,324,244.49,0.81,3,Normal,36,5,3,2,47,93,0.38,151.5,0.62,151.5,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
2011-11-21,2011,2,8,325,243.67,0.81,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2011-11-22,2011,2,8,326,243.4,0.81,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2011-11-23,2011,2,8,327,243.67,0.81,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2011-11-24,2011,2,8,328,247.23,0.8,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2011-11-25,2011,2,8,329,252.42,0.78,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2011-11-26,2011,2,9,330,257.07,0.77,3,Normal,36,5,3,2,47,93,0.36,164.1,0.64,164.1,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.0097,0.000384,0.119,0.0047,1,0.164,0.283,0.0112,25,0.943,0.972,0.917,37.9,36.9,36.9,885
2011-11-27,2011,2,9,331,262.81,0.76,3,Normal,36,5,3,2,47,93,0.35,169.8,0.65,169.8,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000403,0.121,0.0048,1,0.172,0.293,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,919
2011-11-28,2011,2,9,332,268.01,0.75,3,Normal,36,5,3,2,47,93,0.35,175,0.65,175,0,0,0,0,-2,2,36,5,3,0,49,219,990,964.8,25.2,0.113,0.0106,0.000421,0.123,0.00489,1,0.179,0.302,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2011-11-29,2011,2,9,333,273.21,0.74,3,Normal,36,5,3,2,47,93,0.34,180.2,0.66,180.2,0,0,0,0,-2,2,36,5,3,0,49,224,990,964.8,25.2,0.115,0.0111,0.000439,0.126,0.00499,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.9,40.9,981
2011-11-30,2011,2,9,334,276.76,0.73,3,Normal,36,5,3,2,47,93,0.34,183.8,0.66,183.8,0,0,0,0,-2,2,36,5,3,0,49,228,990,964.8,25.2,0.116,0.0114,0.000451,0.127,0.00505,1,0.191,0.318,0.0126,24.9,0.95,0.98,0.931,42.6,41.7,41.7,1000
2011-12-01,2011,3,9,335,278.13,0.73,3,Normal,38,5,4,3,54,104,0.37,174.1,0.63,174.1,0,0,0,0,-3,3,38,5,4,0,57,221,990,964.8,25.2,0.114,0.0106,0.000419,0.124,0.00493,1,0.178,0.302,0.012,24.9,0.947,0.977,0.924,40.2,39.3,39.3,943
2011-12-02,2011,3,9,336,280.59,0.73,3,Normal,38,5,4,3,54,104,0.37,176.6,0.63,176.6,0,0,0,0,-3,3,38,5,4,0,57,224,990,964.8,25.2,0.114,0.0108,0.000427,0.125,0.00497,1,0.181,0.306,0.0122,24.9,0.947,0.978,0.926,40.8,39.9,39.9,958
2011-12-03,2011,3,10,337,283.6,0.72,3,Normal,38,5,4,3,54,104,0.37,179.6,0.63,179.6,0,0,0,0,-3,3,38,5,4,0,57,227,990,964.8,25.2,0.116,0.011,0.000438,0.127,0.00503,1,0.185,0.311,0.0124,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2011-12-04,2011,3,10,338,286.06,0.72,3,Normal,38,5,4,3,54,104,0.36,182.1,0.64,182.1,0,0,0,0,-3,3,38,5,4,0,57,229,990,964.8,25.2,0.116,0.0112,0.000446,0.128,0.00507,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2011-12-05,2011,3,10,339,292.35,0.71,3,Normal,38,5,4,3,54,104,0.36,188.3,0.64,188.3,0,0,0,0,-3,3,38,5,4,0,57,235,990,964.9,25.1,0.119,0.0118,0.000468,0.13,0.00519,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1020
2011-12-06,2011,3,10,340,294.81,0.7,3,Normal,38,5,4,3,54,104,0.35,190.8,0.65,190.8,0,0,0,0,-3,3,38,5,4,0,57,238,990,964.9,25.1,0.119,0.012,0.000476,0.131,0.00523,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2011-12-07,2011,3,10,341,298.91,0.7,3,Normal,38,5,4,3,54,104,0.35,194.9,0.65,194.9,0,0,0,0,-3,3,38,5,4,0,57,242,990,964.9,25.1,0.121,0.0123,0.000491,0.133,0.00531,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2011-12-08,2011,3,10,342,304.65,0.69,3,Normal,38,5,4,3,54,104,0.34,200.7,0.66,200.7,0,0,0,0,-3,3,38,5,4,0,57,248,990,964.9,25.1,0.123,0.0128,0.000511,0.136,0.00541,1,0.213,0.349,0.0139,24.7,0.955,0.98,0.936,46.5,45.5,45.5,1090
2011-12-09,2011,3,10,343,310.94,0.68,3,Normal,38,5,4,3,54,104,0.33,206.9,0.67,206.9,0,0,0,0,-3,3,38,5,4,0,57,254,990,965,25,0.125,0.0133,0.000533,0.138,0.00553,1,0.222,0.36,0.0144,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
2011-12-10,2011,3,11,344,317.23,0.67,3,Normal,38,5,4,3,54,104,0.33,213.2,0.67,213.2,0,0,0,0,-3,3,38,5,4,0,57,260,990,965,25,0.127,0.0139,0.000555,0.141,0.00565,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2011-12-11,2011,3,11,345,324.61,0.66,4,Mod_Dry,31,5,3,2,36,77,0.24,247.6,0.76,247.6,0,0,0,0,-2,2,31,5,3,0,38,287,990,965,25,0.137,0.0168,0.000672,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27,54.1,1300
2011-12-12,2011,3,11,346,331.99,0.66,4,Mod_Dry,31,5,3,2,36,77,0.23,255,0.77,255,0,0,0,0,-2,2,31,5,3,0,38,294,990,965.1,24.9,0.139,0.0194,0.000776,0.159,0.00636,2,0.115,0.273,0.011,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
2011-12-13,2011,3,11,347,340.47,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,263.5,0.77,263.5,0,0,0,0,-2,2,31,5,3,0,38,302,990,965.1,24.9,0.142,0.0234,0.000938,0.166,0.00665,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.6,28.8,57.5,1380
2011-12-14,2011,3,11,348,348.4,0.64,4,Mod_Dry,31,5,3,2,36,77,0.22,271.4,0.78,271.4,0,0,0,0,-2,2,31,5,3,0,38,310,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.00693,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2011-12-15,2011,3,11,349,357.97,0.63,4,Mod_Dry,31,5,3,2,36,77,0.21,281,0.79,281,0,0,0,0,-2,2,31,5,3,0,38,320,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00726,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
2011-12-16,2011,3,11,350,366.99,0.62,4,Mod_Dry,31,5,3,2,36,77,0.21,290,0.79,290,0,0,0,0,-2,2,31,5,3,0,38,329,990,965.2,24.8,0.152,0.0359,0.00145,0.188,0.00757,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
2011-12-17,2011,3,12,351,374.38,0.61,4,Mod_Dry,31,5,3,2,36,77,0.21,297.4,0.79,297.4,0,0,0,0,-2,2,31,5,3,0,38,336,990,965.3,24.7,0.154,0.0394,0.00159,0.194,0.00783,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2011-12-18,2011,3,12,352,381.21,0.61,4,Mod_Dry,31,5,3,2,36,77,0.2,304.2,0.8,304.2,0,0,0,0,-2,2,31,5,3,0,38,343,990,965.3,24.7,0.157,0.0426,0.00172,0.199,0.00807,2,0.148,0.347,0.0141,24.3,0.941,0.97,0.913,34.2,33.1,66.3,1590
2011-12-19,2011,3,12,353,391.88,0.6,4,Mod_Dry,31,5,3,2,36,77,0.2,314.9,0.8,314.9,0,0,0,0,-2,2,31,5,3,0,38,354,990,965.4,24.6,0.16,0.0476,0.00193,0.208,0.00844,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.6,1650
2011-12-20,2011,3,12,354,402.54,0.59,4,Mod_Dry,31,5,3,2,36,77,0.19,325.5,0.81,325.5,0,0,0,0,-2,2,31,5,3,0,38,365,990,965.4,24.6,0.164,0.0527,0.00214,0.217,0.00882,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2011-12-21,2011,3,12,355,411.02,0.58,4,Mod_Dry,31,5,3,2,36,77,0.19,334,0.81,334,0,0,0,0,-2,2,31,5,3,0,38,373,990,965.4,24.6,0.167,0.0567,0.00231,0.224,0.00912,2,0.168,0.392,0.016,24.2,0.946,0.97,0.918,37.4,36.3,72.6,1740
2011-12-22,2011,3,12,356,417.31,0.58,4,Mod_Dry,31,5,3,2,36,77,0.18,340.3,0.81,340.3,0,0,0,0,-2,2,31,5,3,0,38,379,990,965.5,24.5,0.169,0.0596,0.00243,0.229,0.00934,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
2011-12-23,2011,3,12,357,424.14,0.58,4,Mod_Dry,31,5,3,2,36,77,0.18,347.1,0.82,347.1,0,0,0,0,-2,2,31,5,3,0,38,386,990,965.5,24.5,0.172,0.0629,0.00257,0.235,0.00958,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.9,37.8,75.6,1820
2011-12-24,2011,3,13,358,432.07,0.57,4,Mod_Dry,31,5,3,2,36,77,0.18,355.1,0.82,355.1,0,0,0,0,-2,2,31,5,3,0,38,394,990,965.5,24.5,0.175,0.0666,0.00272,0.241,0.00986,2,0.182,0.423,0.0173,24,0.949,0.975,0.926,39.7,38.7,77.5,1860
2011-12-25,2011,3,13,359,438.36,0.57,4,Mod_Dry,31,5,3,2,36,77,0.18,361.4,0.82,361.4,0,0,0,0,-2,2,31,5,3,0,38,400,990,965.6,24.4,0.177,0.0696,0.00285,0.246,0.0101,2,0.186,0.433,0.0177,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2011-12-26,2011,3,13,360,441.92,0.56,4,Mod_Dry,31,5,3,2,36,77,0.17,364.9,0.83,364.9,0,0,0,0,-2,2,31,5,3,0,38,404,990,965.6,24.4,0.178,0.0712,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.7,1910
2011-12-27,2011,3,13,361,446.02,0.56,4,Mod_Dry,31,5,3,2,36,77,0.17,369,0.83,369,0,0,0,0,-2,2,31,5,3,0,38,408,990,965.6,24.4,0.18,0.0732,0.003,0.253,0.0104,2,0.192,0.444,0.0182,23.9,0.951,0.979,0.931,41.2,40.3,80.7,1940
2011-12-28,2011,3,13,362,449.57,0.56,4,Mod_Dry,31,5,3,2,36,77,0.17,372.6,0.83,372.6,0,0,0,0,-2,2,31,5,3,0,38,412,990,965.6,24.4,0.181,0.0749,0.00307,0.256,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.5,1960
2011-12-29,2011,3,13,363,456.41,0.55,4,Mod_Dry,31,5,3,2,36,77,0.17,379.4,0.83,379.4,0,0,0,0,-2,2,31,5,3,0,38,418,990,965.7,24.3,0.183,0.0781,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.3,41.5,82.9,1990
2011-12-30,2011,3,13,364,465.43,0.55,4,Mod_Dry,31,5,3,2,36,77,0.17,388.4,0.83,388.4,0,0,0,0,-2,2,31,5,3,0,38,427,990,965.7,24.3,0.186,0.0823,0.00339,0.269,0.0111,2,0.205,0.473,0.0195,23.8,0.954,0.98,0.934,43.3,42.4,84.8,2040
2011-12-31,2011,3,14,365,473.91,0.54,4,Mod_Dry,31,5,3,2,36,77,0.16,396.9,0.84,396.9,0,0,0,0,-2,2,31,5,3,0,38,436,990,965.7,24.3,0.189,0.0863,0.00356,0.276,0.0114,2,0.21,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.3,86.6,2080
2012-01-01,2011,4,14,1,481.29,0.54,3,Normal,41,6,4,3,66,120,0.25,361.3,0.75,361.3,0,0,0,0,-3,3,41,6,4,0,69,412,990,965.8,24.2,0.181,0.0695,0.00287,0.251,0.0103,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,40,39.1,78.2,1880
2012-01-02,2011,4,14,2,488.13,0.53,3,Normal,41,6,4,3,66,120,0.25,368.1,0.75,368.1,0,0,0,0,-3,3,41,6,4,0,69,419,990,965.8,24.2,0.183,0.0728,0.00301,0.256,0.0106,2,0.191,0.447,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.7,1910
2012-01-03,2011,4,14,3,493.87,0.53,3,Normal,41,6,4,3,66,120,0.24,373.9,0.76,373.9,0,0,0,0,-3,3,41,6,4,0,69,425,990,965.8,24.2,0.185,0.0755,0.00312,0.261,0.0108,2,0.195,0.456,0.0189,23.7,0.952,0.979,0.932,41.4,40.5,81,1940
2012-01-04,2011,4,14,4,502.35,0.52,3,Normal,41,6,4,3,66,120,0.24,382.4,0.76,382.4,0,0,0,0,-3,3,41,6,4,0,69,433,990,965.9,24.1,0.188,0.0795,0.00329,0.268,0.0111,2,0.201,0.469,0.0194,23.7,0.953,0.98,0.934,42.3,41.4,82.9,1990
2012-01-05,2011,4,14,5,510.28,0.52,3,Normal,41,6,4,3,66,120,0.23,390.3,0.77,390.3,0,0,0,0,-3,3,41,6,4,0,69,441,990,965.9,24.1,0.191,0.0832,0.00345,0.274,0.0114,2,0.206,0.48,0.0199,23.6,0.954,0.98,0.935,43.1,42.3,84.5,2030
2012-01-06,2011,4,14,6,518.21,0.51,3,Normal,41,6,4,3,66,120,0.23,398.2,0.77,398.2,0,0,0,0,-3,3,41,6,4,0,69,449,990,965.9,24.1,0.194,0.087,0.00361,0.281,0.0117,2,0.211,0.492,0.0205,23.6,0.955,0.98,0.936,43.9,43.1,86.1,2070
2012-01-07,2011,4,15,7,527.78,0.51,3,Normal,41,6,4,3,66,120,0.23,407.8,0.77,407.8,0,0,0,0,-3,3,41,6,4,0,69,459,990,966,24,0.197,0.0915,0.00381,0.289,0.012,2,0.218,0.507,0.0211,23.5,0.955,0.98,0.936,44.9,44,88.1,2110
2012-01-08,2011,4,15,8,536.8,0.5,3,Normal,41,6,4,3,66,120,0.22,416.8,0.78,416.8,0,0,0,0,-3,3,41,6,4,0,69,468,990,966,24,0.201,0.0957,0.00399,0.296,0.0124,2,0.224,0.52,0.0217,23.5,0.956,0.98,0.937,45.8,44.9,89.9,2160
2012-01-09,2011,4,15,9,545.82,0.5,3,Normal,41,6,4,3,66,120,0.22,425.8,0.78,425.8,0,0,0,0,-3,3,41,6,4,0,69,477,990,966.1,23.9,0.204,0.1,0.00418,0.304,0.0127,2,0.23,0.534,0.0223,23.4,0.957,0.98,0.937,46.8,45.8,91.7,2200
2012-01-10,2011,4,15,10,555.39,0.49,3,Normal,41,6,4,3,66,120,0.22,435.4,0.78,435.4,0,0,0,0,-3,3,41,6,4,0,69,486,990,966.1,23.9,0.207,0.105,0.00437,0.312,0.013,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.7,46.8,93.5,2240
2012-01-11,2011,4,15,11,564.96,0.49,3,Normal,41,6,4,3,66,120,0.21,445,0.79,445,0,0,0,0,-3,3,41,6,4,0,69,496,990,966.1,23.9,0.211,0.109,0.00457,0.32,0.0134,2,0.243,0.562,0.0236,23.3,0.958,0.98,0.939,48.7,47.7,95.4,2290
2012-01-12,2011,4,15,12,573.44,0.48,3,Normal,41,6,4,3,66,120,0.21,453.4,0.79,453.4,0,0,0,0,-3,3,41,6,4,0,69,504,990,966.2,23.8,0.214,0.113,0.00475,0.327,0.0137,2,0.249,0.575,0.0241,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2012-01-13,2011,4,15,13,582.46,0.48,3,Normal,41,6,4,3,66,120,0.21,462.5,0.79,462.5,0,0,0,0,-3,3,41,6,4,0,69,513,990,966.2,23.8,0.218,0.117,0.00493,0.336,0.0141,2,0.255,0.59,0.0248,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2012-01-14,2011,4,16,14,592.58,0.48,3,Normal,41,6,4,3,66,120,0.2,472.6,0.8,472.6,0,0,0,0,-3,3,41,6,4,0,69,524,990,966.3,23.7,0.224,0.122,0.00514,0.346,0.0146,2,0.261,0.608,0.0256,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2012-01-15,2011,4,16,15,601.6,0.47,3,Normal,41,6,4,3,66,120,0.2,481.6,0.8,481.6,0,0,0,0,-3,3,41,6,4,0,69,533,990,966.3,23.7,0.229,0.126,0.00533,0.356,0.015,2,0.268,0.623,0.0263,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2012-01-16,2011,4,16,16,611.17,0.47,3,Normal,41,6,4,3,66,120,0.2,491.2,0.8,491.2,0,0,0,0,-3,3,41,6,4,0,69,542,990,966.3,23.7,0.235,0.131,0.00553,0.365,0.0154,3,0.164,0.529,0.0224,23.1,0.945,0.97,0.917,35.1,34,102,2450
2012-01-17,2011,4,16,17,620.2,0.46,3,Normal,41,6,4,3,66,120,0.19,500.2,0.81,500.2,0,0,0,0,-3,3,41,6,4,0,69,551,990,966.4,23.6,0.24,0.135,0.00572,0.375,0.0159,3,0.168,0.542,0.023,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2012-01-18,2011,4,16,18,629.22,0.46,3,Normal,41,6,4,3,66,120,0.19,509.2,0.81,509.2,0,0,0,0,-3,3,41,6,4,0,69,560,990,966.4,23.6,0.245,0.141,0.00599,0.386,0.0164,3,0.172,0.558,0.0236,23,0.947,0.97,0.919,36.3,35.2,106,2540
2012-01-19,2011,4,16,19,639.34,0.45,3,Normal,41,6,4,3,66,120,0.19,519.3,0.81,519.3,0,0,0,0,-3,3,41,6,4,0,69,570,990,966.5,23.5,0.251,0.148,0.00628,0.399,0.0169,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,37,35.9,108,2580
2012-01-20,2011,4,16,20,650.55,0.45,3,Normal,41,6,4,3,66,120,0.18,530.5,0.82,530.5,0,0,0,0,-3,3,41,6,4,0,69,582,990,966.5,23.5,0.257,0.155,0.00661,0.412,0.0176,3,0.181,0.594,0.0253,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2012-01-21,2011,4,17,21,660.12,0.44,4,Mod_Dry,34,5,4,3,45,91,0.14,569.1,0.86,569.1,0,0,0,0,-3,3,34,5,4,0,48,612,990,966.5,23.5,0.274,0.181,0.00772,0.456,0.0194,3,0.199,0.654,0.0279,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
2012-01-22,2011,4,17,22,669.14,0.44,4,Mod_Dry,34,5,4,3,45,91,0.14,578.1,0.86,578.1,0,0,0,0,-3,3,34,5,4,0,48,621,990,966.6,23.4,0.28,0.187,0.00799,0.467,0.0199,3,0.203,0.669,0.0286,22.8,0.953,0.978,0.932,41,40.1,120,2890
2012-01-23,2011,4,17,23,680.35,0.44,4,Mod_Dry,34,5,4,3,45,91,0.13,589.4,0.87,589.4,0,0,0,0,-3,3,34,5,4,0,48,632,990,966.6,23.4,0.286,0.195,0.00833,0.481,0.0206,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.934,41.7,40.8,123,2940
2012-01-24,2011,4,17,24,691.02,0.43,4,Mod_Dry,34,5,4,3,45,91,0.13,600,0.87,600,0,0,0,0,-3,3,34,5,4,0,48,643,990,966.7,23.3,0.292,0.202,0.00865,0.494,0.0212,3,0.213,0.706,0.0303,22.6,0.954,0.98,0.935,42.4,41.5,125,2990
2012-01-25,2011,4,17,25,703.32,0.43,4,Mod_Dry,34,5,4,3,45,91,0.13,612.3,0.87,612.3,0,0,0,0,-3,3,34,5,4,0,48,655,990,966.7,23.3,0.299,0.21,0.00902,0.509,0.0219,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.1,42.3,127,3040
2012-01-26,2011,4,17,26,720,0.42,4,Mod_Dry,34,5,4,3,45,91,0.13,629,0.87,629,0,0,0,0,-3,3,34,5,4,0,48,672,990,966.8,23.2,0.308,0.221,0.00953,0.53,0.0228,3,0.226,0.755,0.0325,22.5,0.956,0.98,0.936,44.1,43.3,130,3110
2012-01-27,2011,4,17,27,737.78,0.41,4,Mod_Dry,34,5,4,3,45,91,0.12,646.8,0.88,646.8,0,0,0,0,-3,3,34,5,4,0,48,690,990,966.9,23.1,0.319,0.233,0.0101,0.552,0.0238,3,0.234,0.785,0.0339,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
2012-01-28,2011,4,18,28,758.28,0.41,4,Mod_Dry,34,5,4,3,45,91,0.12,667.3,0.88,667.3,0,0,0,0,-3,3,34,5,4,0,48,710,990,966.9,23.1,0.33,0.247,0.0107,0.577,0.025,3,0.243,0.82,0.0355,22.2,0.957,0.98,0.938,46.4,45.5,137,3280
2012-01-29,2011,4,18,29,774.84,0.4,4,Mod_Dry,34,5,4,3,45,91,0.12,683.8,0.88,683.8,0,0,0,0,-3,3,34,5,4,0,48,727,990,967,23,0.34,0.258,0.0112,0.597,0.026,3,0.25,0.848,0.0369,22.2,0.957,0.98,0.938,47.4,46.5,139,3340
2012-01-30,2011,4,18,30,789.56,0.39,4,Mod_Dry,34,5,4,3,45,91,0.12,698.6,0.89,698.6,0,0,0,0,-3,3,34,5,4,0,48,742,990,967.1,22.9,0.348,0.268,0.0117,0.616,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
2012-01-31,2011,4,18,31,807.18,0.38,4,Mod_Dry,34,5,4,3,45,91,0.11,716.2,0.89,716.2,0,0,0,0,-3,3,34,5,4,0,48,759,990,967.1,22.9,0.358,0.279,0.0122,0.637,0.0279,3,0.265,0.902,0.0394,22,0.957,0.98,0.938,49.2,48.2,145,3470
2012-02-01,2011,5,18,32,834.24,0.37,3,Normal,43,7,5,4,78,137,0.16,697.2,0.84,697.2,0,0,0,0,-4,4,43,7,5,0,82,752,990,967.2,22.8,0.354,0.267,0.0117,0.621,0.0273,3,0.256,0.877,0.0385,21.9,0.957,0.98,0.938,47.7,46.8,140,3370
2012-02-02,2011,5,18,33,863.93,0.36,3,Normal,43,7,5,4,78,137,0.16,726.9,0.84,726.9,0,0,0,0,-4,4,43,7,5,0,82,782,990,967.4,22.6,0.371,0.287,0.0127,0.657,0.029,3,0.27,0.927,0.0409,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2012-02-03,2011,5,18,34,891.39,0.35,3,Normal,43,7,5,4,78,137,0.15,754.4,0.85,754.4,0,0,0,0,-4,4,43,7,5,0,82,809,990,967.5,22.5,0.396,0.304,0.0135,0.7,0.0311,3,0.281,0.981,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2012-02-04,2011,5,19,35,920.23,0.34,3,Normal,43,7,5,4,78,137,0.15,783.2,0.85,783.2,0,0,0,0,-4,4,43,7,5,0,82,838,990,967.6,22.4,0.422,0.318,0.0142,0.74,0.033,4,0.207,0.947,0.0423,21.5,0.952,0.974,0.928,39.3,38.3,153,3670
2012-02-05,2011,5,19,36,950.28,0.34,3,Normal,43,7,5,4,78,137,0.14,813.3,0.86,813.3,0,0,0,0,-4,4,43,7,5,0,82,868,990,967.7,22.3,0.45,0.333,0.0149,0.782,0.0351,4,0.217,0.999,0.0448,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2012-02-06,2011,5,19,37,981.43,0.33,3,Normal,43,7,5,4,78,137,0.14,844.4,0.86,844.4,0,0,0,0,-4,4,43,7,5,0,82,899,990,967.8,22.2,0.478,0.348,0.0157,0.826,0.0372,4,0.227,1.05,0.0475,21.1,0.954,0.98,0.935,41.7,40.9,164,3920
2012-02-07,2011,5,19,38,1008.6,0.32,3,Normal,43,7,5,4,78,137,0.14,871.6,0.86,871.6,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.503,0.361,0.0163,0.864,0.0391,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,41.9,168,4030
2012-02-08,2011,5,19,39,1031.3,0.32,3,Normal,43,7,5,4,78,137,0.13,894.3,0.87,894.3,0,0,0,0,-4,4,43,7,5,0,82,949,990,968,22,0.524,0.372,0.0169,0.896,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2012-02-09,2011,5,19,40,1044.1,0.31,3,Normal,43,7,5,4,78,137,0.13,907.1,0.87,907.1,0,0,0,0,-4,4,43,7,5,0,82,962,990,968,22,0.536,0.378,0.0172,0.914,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2012-02-10,2011,5,19,41,1051.8,0.31,3,Normal,43,7,5,4,78,137,0.13,914.9,0.87,914.9,0,0,0,0,-4,4,43,7,5,0,82,970,990,968.1,21.9,0.543,0.382,0.0174,0.925,0.0421,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.6,174,4190
2012-02-11,2011,5,20,42,1054.4,0.31,2,Mod_Wet,49,8,7,5,93,162,0.15,892.4,0.85,892.4,0,0,0,0,-5,5,49,8,7,0,98,956,990,968.1,21.9,0.53,0.371,0.0169,0.901,0.0411,4,0.244,1.15,0.0522,20.8,0.955,0.98,0.936,43.4,42.6,170,4090
2012-02-12,2011,5,20,43,1057,0.31,2,Mod_Wet,49,8,7,5,93,162,0.15,895,0.85,895,0,0,0,0,-5,5,49,8,7,0,98,959,990,968.1,21.9,0.533,0.372,0.017,0.905,0.0413,4,0.245,1.15,0.0524,20.8,0.955,0.98,0.936,43.5,42.7,171,4100
2012-02-13,2011,5,20,44,1059.6,0.31,2,Mod_Wet,49,8,7,5,93,162,0.15,897.6,0.85,897.6,0,0,0,0,-5,5,49,8,7,0,98,962,990,968.1,21.9,0.535,0.373,0.017,0.909,0.0415,4,0.245,1.15,0.0527,20.8,0.955,0.98,0.936,43.6,42.8,171,4110
2012-02-14,2011,5,20,45,1062.3,0.31,2,Mod_Wet,49,8,7,5,93,162,0.15,900.3,0.85,900.3,0,0,0,0,-5,5,49,8,7,0,98,964,990,968.1,21.9,0.538,0.375,0.0171,0.912,0.0417,4,0.246,1.16,0.0529,20.7,0.955,0.98,0.936,43.7,42.9,171,4120
2012-02-15,2011,5,20,46,1059.6,0.31,2,Mod_Wet,49,8,7,5,93,162,0.15,897.6,0.85,897.6,0,0,0,0,-5,5,49,8,7,0,98,962,990,968.1,21.9,0.535,0.373,0.017,0.909,0.0415,4,0.245,1.15,0.0527,20.8,0.955,0.98,0.936,43.6,42.8,171,4110
2012-02-16,2011,5,20,47,1057,0.31,2,Mod_Wet,49,8,7,5,93,162,0.15,895,0.85,895,0,0,0,0,-5,5,49,8,7,0,98,959,990,968.1,21.9,0.533,0.372,0.017,0.905,0.0413,4,0.245,1.15,0.0524,20.8,0.955,0.98,0.936,43.5,42.7,171,4100
2012-02-17,2011,5,20,48,1059.6,0.31,2,Mod_Wet,49,8,7,5,93,162,0.15,897.6,0.85,897.6,0,0,0,0,-5,5,49,8,7,0,98,962,990,968.1,21.9,0.535,0.373,0.017,0.909,0.0415,4,0.245,1.15,0.0527,20.8,0.955,0.98,0.936,43.6,42.8,171,4110
2012-02-18,2011,5,21,49,1062.3,0.31,2,Mod_Wet,49,8,7,5,93,162,0.15,900.3,0.85,900.3,0,0,0,0,-5,5,49,8,7,0,98,964,990,968.1,21.9,0.538,0.375,0.0171,0.912,0.0417,4,0.246,1.16,0.0529,20.7,0.955,0.98,0.936,43.7,42.9,171,4120
2012-02-19,2011,5,21,50,1064.9,0.31,2,Mod_Wet,49,8,7,5,93,162,0.15,902.9,0.85,902.9,0,0,0,0,-5,5,49,8,7,0,98,967,990,968.1,21.9,0.54,0.376,0.0172,0.916,0.0418,4,0.247,1.16,0.0531,20.7,0.955,0.98,0.936,43.8,43,172,4120
2012-02-20,2011,5,21,51,1067.5,0.31,2,Mod_Wet,49,8,7,5,93,162,0.15,905.5,0.85,905.5,0,0,0,0,-5,5,49,8,7,0,98,969,990,968.1,21.9,0.542,0.377,0.0172,0.92,0.042,4,0.248,1.17,0.0534,20.7,0.955,0.98,0.936,43.9,43.1,172,4130
2012-02-21,2011,5,21,52,1064.9,0.31,3,Normal,43,7,5,4,78,137,0.13,927.9,0.87,927.9,0,0,0,0,-4,4,43,7,5,0,82,983,990,968.1,21.9,0.555,0.388,0.0177,0.943,0.0431,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,176,4230
2012-02-22,2011,5,21,53,1062.3,0.31,3,Normal,43,7,5,4,78,137,0.13,925.3,0.87,925.3,0,0,0,0,-4,4,43,7,5,0,82,980,990,968.1,21.9,0.552,0.387,0.0177,0.939,0.0429,4,0.255,1.19,0.0545,20.7,0.955,0.98,0.936,44.9,44,176,4220
2012-02-23,2011,5,21,54,1064.9,0.31,3,Normal,43,7,5,4,78,137,0.13,927.9,0.87,927.9,0,0,0,0,-4,4,43,7,5,0,82,983,990,968.1,21.9,0.555,0.388,0.0177,0.943,0.0431,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,176,4230
2012-02-24,2011,5,21,55,1072.7,0.31,3,Normal,43,7,5,4,78,137,0.13,935.7,0.87,935.7,0,0,0,0,-4,4,43,7,5,0,82,991,990,968.1,21.9,0.562,0.392,0.0179,0.954,0.0436,4,0.258,1.21,0.0554,20.7,0.955,0.98,0.936,45.3,44.4,178,4260
2012-02-25,2011,5,22,56,1080.6,0.31,3,Normal,43,7,5,4,78,137,0.13,943.6,0.87,943.6,0,0,0,0,-4,4,43,7,5,0,82,999,990,968.2,21.8,0.569,0.396,0.0181,0.965,0.0442,4,0.261,1.23,0.0561,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
2012-02-26,2011,5,22,57,1088.6,0.3,3,Normal,43,7,5,4,78,137,0.13,951.6,0.87,951.6,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.576,0.4,0.0183,0.976,0.0447,4,0.264,1.24,0.0568,20.6,0.955,0.98,0.936,45.9,45,180,4320
2012-02-27,2011,5,22,58,1107.3,0.3,3,Normal,43,7,5,4,78,137,0.12,970.3,0.88,970.3,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.593,0.409,0.0188,1,0.046,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2012-02-28,2011,5,22,59,1131.7,0.3,3,Normal,43,7,5,4,78,137,0.12,994.7,0.88,994.7,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.625,0.42,0.0194,1.05,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.936,47.5,46.5,186,4460
2012-02-29,2011,5,22,60,1162,0.29,3,Normal,43,7,5,4,78,137,0.12,1025,0.88,1025,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.669,0.479,0.0222,1.15,0.0532,4,0.285,1.43,0.0664,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2012-03-01,2011,6,22,61,1192.8,0.29,3,Normal,49,9,9,9,107,183,0.15,1010,0.85,1010,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.665,0.445,0.0207,1.11,0.0516,4,0.282,1.39,0.0647,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
2012-03-02,2011,6,22,62,1224.1,0.28,3,Normal,49,9,9,9,107,183,0.15,1041,0.85,1041,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.71,0.516,0.0241,1.23,0.0573,4,0.288,1.51,0.0708,19.9,0.955,0.98,0.936,48.5,47.5,190,4560
2012-03-03,2011,6,23,63,1267.6,0.27,3,Normal,49,9,9,9,107,183,0.14,1085,0.86,1085,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.774,0.613,0.0288,1.39,0.0653,4,0.297,1.68,0.0792,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
2012-03-04,2011,6,23,64,1311.9,0.27,3,Normal,49,9,9,9,107,183,0.14,1129,0.86,1100,29,7,1,1,-8,28,56,10,10,1,135,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2012-03-05,2011,6,23,65,1363,0.26,3,Normal,49,9,9,9,107,183,0.13,1180,0.87,1100,80,18,2,2,-7,65,67,11,11,2,172,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2012-03-06,2011,6,23,66,1408.9,0.25,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2012-03-07,2011,6,23,67,1443.1,0.24,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2012-03-08,2011,6,23,68,1477.6,0.24,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2012-03-09,2011,6,23,69,1512.5,0.23,3,Normal,49,9,9,9,107,183,0.12,1329,0.88,1100,229,51,7,7,-2,166,100,16,16,7,273,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2012-03-10,2011,6,24,70,1554.2,0.23,3,Normal,49,9,9,9,107,183,0.12,1371,0.88,1100,271,51,8,8,-1,205,100,17,17,8,312,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2012-03-11,2011,6,24,71,1589.8,0.22,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2012-03-12,2011,6,24,72,1625.8,0.22,3,Normal,49,9,9,9,107,183,0.11,1443,0.89,1100,343,51,9,10,1,272,100,18,19,10,379,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2012-03-13,2011,6,24,73,1662.2,0.21,3,Normal,49,9,9,9,107,183,0.11,1479,0.89,1100,379,51,9,12,2,305,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2012-03-14,2011,6,24,74,1698.8,0.2,3,Normal,49,9,9,9,107,183,0.11,1516,0.89,1100,416,51,9,13,3,340,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2012-03-15,2011,6,24,75,1742.5,0.2,3,Normal,49,9,9,9,107,183,0.1,1560,0.9,1100,460,51,9,14,5,381,100,18,23,14,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2012-03-16,2011,6,24,76,1786.7,0.19,3,Normal,49,9,9,9,107,183,0.1,1604,0.9,1100,504,51,9,15,6,423,100,18,24,15,530,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2012-03-17,2011,6,25,77,1824.4,0.19,3,Normal,49,9,9,9,107,183,0.1,1641,0.9,1100,541,51,9,16,7,458,100,18,25,16,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2012-03-18,2011,6,25,78,1848.5,0.19,3,Normal,49,9,9,9,107,183,0.099,1666,0.9,1100,566,51,9,16,8,482,100,18,25,17,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2012-03-19,2011,6,25,79,1865.9,0.18,3,Normal,49,9,9,9,107,183,0.098,1683,0.9,1100,583,51,9,16,8,499,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2012-03-20,2011,6,25,80,1883.2,0.18,3,Normal,49,9,9,9,107,183,0.097,1700,0.9,1100,600,51,9,16,9,515,100,18,25,18,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2012-03-21,2011,6,25,81,1893.7,0.18,3,Normal,49,9,9,9,107,183,0.097,1711,0.9,1100,611,51,9,16,9,526,100,18,25,18,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2012-03-22,2011,6,25,82,1904.2,0.18,3,Normal,49,9,9,9,107,183,0.096,1721,0.9,1100,621,51,9,16,10,535,100,18,25,19,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2012-03-23,2011,6,25,83,1914.7,0.18,3,Normal,49,9,9,9,107,183,0.096,1732,0.9,1100,632,51,9,16,10,546,100,18,25,19,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2012-03-24,2011,6,26,84,1918.2,0.18,3,Normal,49,9,9,9,107,183,0.095,1735,0.91,1100,635,51,9,16,10,549,100,18,25,19,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2012-03-25,2011,6,26,85,1921.7,0.18,3,Normal,49,9,9,9,107,183,0.095,1739,0.91,1100,639,51,9,16,10,553,100,18,25,19,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2012-03-26,2011,6,26,86,1925.2,0.18,3,Normal,49,9,9,9,107,183,0.095,1742,0.91,1100,642,51,9,16,10,556,100,18,25,19,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2012-03-27,2011,6,26,87,1928.7,0.18,3,Normal,49,9,9,9,107,183,0.095,1746,0.91,1100,646,51,9,16,10,560,100,18,25,19,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2012-03-28,2011,6,26,88,1939.2,0.17,3,Normal,49,9,9,9,107,183,0.094,1756,0.91,1100,656,51,9,16,11,569,100,18,25,20,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2012-03-29,2011,6,26,89,1942.8,0.17,3,Normal,49,9,9,9,107,183,0.094,1760,0.91,1100,660,51,9,16,11,573,100,18,25,20,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2012-03-30,2011,6,26,90,1946.3,0.17,3,Normal,49,9,9,9,107,183,0.094,1763,0.91,1100,663,51,9,16,11,576,100,18,25,20,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2012-03-31,2011,6,27,91,1956.9,0.17,3,Normal,49,9,9,9,107,183,0.093,1774,0.91,1100,674,51,9,16,11,587,100,18,25,20,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2012-04-01,2011,7,27,92,1960.4,0.17,3,Normal,54,13,14,19,117,217,0.11,1743,0.89,1100,643,46,5,11,0,581,100,18,25,19,698,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2012-04-02,2011,7,27,93,1963.9,0.17,3,Normal,54,13,14,19,117,217,0.11,1747,0.89,1100,647,46,5,11,0,585,100,18,25,19,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2012-04-03,2011,7,27,94,1967.5,0.17,3,Normal,54,13,14,19,117,217,0.11,1750,0.89,1100,650,46,5,11,1,587,100,18,25,20,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2012-04-04,2011,7,27,95,1971,0.17,3,Normal,54,13,14,19,117,217,0.11,1754,0.89,1100,654,46,5,11,1,591,100,18,25,20,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2012-04-05,2011,7,27,96,1974.5,0.17,3,Normal,54,13,14,19,117,217,0.11,1758,0.89,1100,658,46,5,11,1,595,100,18,25,20,712,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2012-04-06,2011,7,27,97,1978.1,0.17,3,Normal,54,13,14,19,117,217,0.11,1761,0.89,1100,661,46,5,11,1,598,100,18,25,20,715,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2012-04-07,2011,7,28,98,1981.6,0.17,3,Normal,54,13,14,19,117,217,0.11,1765,0.89,1100,665,46,5,11,1,602,100,18,25,20,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2012-04-08,2011,7,28,99,1992.3,0.17,3,Normal,54,13,14,19,117,217,0.11,1775,0.89,1100,675,46,5,11,1,612,100,18,25,20,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
