date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-04-09,2011,7,28,100,2002.9,0.17,3,Normal,54,13,14,19,117,217,0.11,1786,0.89,1100,686,46,5,11,2,622,100,18,25,21,739,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2012-04-10,2011,7,28,101,2013.6,0.17,3,Normal,54,13,14,19,117,217,0.11,1797,0.89,1100,697,46,5,11,2,633,100,18,25,21,750,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2012-04-11,2011,7,28,102,2024.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.073,1876,0.93,1100,776,55,7,15,13,686,100,18,25,23,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2012-04-12,2011,7,28,103,2035.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.073,1887,0.93,1100,787,55,7,15,14,696,100,18,25,24,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2012-04-13,2011,7,28,104,2053,0.16,4,Mod_Dry,45,11,10,10,72,148,0.072,1905,0.93,1100,805,55,7,15,14,714,100,18,25,24,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2012-04-14,2011,7,29,105,2071,0.16,4,Mod_Dry,45,11,10,10,72,148,0.071,1923,0.93,1100,823,55,7,15,15,731,100,18,25,25,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2012-04-15,2011,7,29,106,2081.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.071,1934,0.93,1100,834,55,7,15,15,742,100,18,25,25,814,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2012-04-16,2011,7,29,107,2092.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.071,1945,0.93,1100,845,55,7,15,15,753,100,18,25,25,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2012-04-17,2011,7,29,108,2103.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.07,1955,0.93,1100,855,55,7,15,16,762,100,18,25,26,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2012-04-18,2011,7,29,109,2107.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.07,1959,0.93,1100,859,55,7,15,16,766,100,18,25,26,838,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2012-04-19,2011,7,29,110,2103.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.07,1955,0.93,1100,855,55,7,15,16,762,100,18,25,26,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2012-04-20,2011,7,29,111,2092.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.071,1945,0.93,1100,845,55,7,15,15,753,100,18,25,25,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2012-04-21,2011,7,30,112,2074.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.071,1927,0.93,1100,827,55,7,15,15,735,100,18,25,25,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2012-04-22,2011,7,30,113,2049.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.072,1901,0.93,1100,801,55,7,15,14,710,100,18,25,24,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2012-04-23,2011,7,30,114,2024.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.073,1876,0.93,1100,776,55,7,15,13,686,100,18,25,23,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2012-04-24,2011,7,30,115,1992.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.074,1844,0.93,1100,744,55,7,15,12,655,100,18,25,22,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2012-04-25,2011,7,30,116,1960.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.93,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2012-04-26,2011,7,30,117,1928.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.077,1781,0.92,1100,681,55,7,15,10,594,100,18,25,20,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2012-04-27,2011,7,30,118,1897.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.078,1749,0.92,1100,649,55,7,15,9,563,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2012-04-28,2011,7,31,119,1865.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.079,1718,0.92,1100,618,55,7,15,9,532,100,18,25,19,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2012-04-29,2011,7,31,120,1834.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.081,1687,0.92,1100,587,55,7,15,8,502,100,18,25,18,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2012-04-30,2011,7,31,121,1797,0.19,4,Mod_Dry,45,11,10,10,72,148,0.082,1649,0.92,1100,549,55,7,15,6,466,100,18,25,16,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2012-05-01,2011,8,31,122,1759.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.11,1567,0.89,1100,467,53,8,14,4,388,100,18,24,14,503,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.7,179,4290
2012-05-02,2011,8,31,123,1729,0.2,4,Mod_Dry,47,10,10,10,115,192,0.11,1537,0.89,1100,437,53,8,13,3,360,100,18,23,13,475,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2012-05-03,2011,8,31,124,1698.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.11,1507,0.89,1100,407,53,8,12,2,332,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2012-05-04,2011,8,31,125,1668.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.12,1477,0.89,1100,377,53,8,11,1,304,100,18,21,11,419,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2012-05-05,2011,8,32,126,1639,0.21,4,Mod_Dry,47,10,10,10,115,192,0.12,1447,0.88,1100,347,53,8,11,0,275,100,18,21,10,390,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2012-05-06,2011,8,32,127,1609.4,0.22,4,Mod_Dry,47,10,10,10,115,192,0.12,1417,0.88,1100,317,53,8,10,0,246,100,18,20,10,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2012-05-07,2011,8,32,128,1580.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.12,1388,0.88,1100,288,53,8,9,-1,219,100,18,19,9,334,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2012-05-08,2011,8,32,129,1551,0.23,4,Mod_Dry,47,10,10,10,115,192,0.12,1359,0.88,1100,259,53,8,8,-2,192,100,18,18,8,307,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2012-05-09,2011,8,32,130,1522.1,0.23,4,Mod_Dry,47,10,10,10,115,192,0.13,1330,0.87,1100,230,52,7,7,-3,167,99,17,17,7,282,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2012-05-10,2011,8,32,131,1493.4,0.23,4,Mod_Dry,47,10,10,10,115,192,0.13,1301,0.87,1100,201,45,6,6,-4,148,92,16,16,6,263,1220,990,969.5,20.5,0.88,0.648,0.0316,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48,47.1,188,4520
2012-05-11,2011,8,32,132,1465,0.24,4,Mod_Dry,47,10,10,10,115,192,0.13,1273,0.87,1100,173,39,5,5,-5,129,86,15,15,5,244,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2012-05-12,2011,8,33,133,1436.8,0.25,4,Mod_Dry,47,10,10,10,115,192,0.13,1245,0.87,1100,145,33,4,4,-6,110,80,14,14,4,225,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2012-05-13,2011,8,33,134,1408.9,0.25,4,Mod_Dry,47,10,10,10,115,192,0.14,1217,0.86,1100,117,26,4,4,-6,89,73,14,14,4,204,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0718,4,0.3,1.79,0.0862,19,0.953,0.98,0.933,48.8,47.9,191,4600
2012-05-14,2011,8,33,135,1375.2,0.26,4,Mod_Dry,47,10,10,10,115,192,0.14,1183,0.86,1100,83,19,2,3,-8,67,66,12,13,2,182,1190,990,969.1,20.9,0.832,0.648,0.031,1.48,0.0707,4,0.3,1.78,0.0851,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2012-05-15,2011,8,33,136,1323.8,0.27,4,Mod_Dry,47,10,10,10,115,192,0.14,1132,0.85,1100,32,7,1,1,-9,32,54,11,11,1,147,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2012-05-16,2011,8,33,137,1279.3,0.27,4,Mod_Dry,47,10,10,10,115,192,0.15,1087,0.85,1087,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.778,0.619,0.0292,1.4,0.0659,4,0.297,1.69,0.0799,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2012-05-17,2011,8,33,138,1235.6,0.28,4,Mod_Dry,47,10,10,10,115,192,0.15,1044,0.84,1044,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.714,0.521,0.0244,1.24,0.0578,4,0.289,1.52,0.0713,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
2012-05-18,2011,8,33,139,1198.5,0.28,4,Mod_Dry,47,10,10,10,115,192,0.16,1006,0.84,1006,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.66,0.438,0.0204,1.1,0.0511,4,0.281,1.38,0.0642,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2012-05-19,2011,8,34,140,1162,0.29,4,Mod_Dry,47,10,10,10,115,192,0.17,970,0.83,970,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.606,0.408,0.0189,1.01,0.047,4,0.27,1.28,0.0595,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2012-05-20,2011,8,34,141,1131.7,0.3,4,Mod_Dry,47,10,10,10,115,192,0.17,939.7,0.83,939.7,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.576,0.394,0.0182,0.97,0.0447,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45,44.1,176,4240
2012-05-21,2011,8,34,142,1101.9,0.3,4,Mod_Dry,47,10,10,10,115,192,0.17,909.9,0.83,909.9,0,0,0,0,-10,10,47,10,10,0,125,977,990,968.2,21.8,0.549,0.379,0.0174,0.929,0.0426,4,0.25,1.18,0.0541,20.6,0.955,0.98,0.936,43.9,43,172,4130
2012-05-22,2011,8,34,143,1072.7,0.31,4,Mod_Dry,47,10,10,10,115,192,0.18,880.7,0.82,880.7,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.522,0.365,0.0167,0.888,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4020
2012-05-23,2011,8,34,144,1049.3,0.31,4,Mod_Dry,47,10,10,10,115,192,0.18,857.3,0.82,857.3,0,0,0,0,-10,10,47,10,10,0,125,924,990,968.1,21.9,0.501,0.354,0.0161,0.855,0.039,4,0.232,1.09,0.0495,20.9,0.954,0.98,0.935,41.8,41,164,3940
2012-05-24,2011,8,34,145,1026.2,0.32,4,Mod_Dry,47,10,10,10,115,192,0.19,834.2,0.81,834.2,0,0,0,0,-10,10,47,10,10,0,125,901,990,968,22,0.48,0.343,0.0156,0.823,0.0374,4,0.224,1.05,0.0475,21,0.954,0.978,0.933,40.9,40,160,3840
2012-05-25,2011,8,34,146,1003.6,0.32,4,Mod_Dry,47,10,10,10,115,192,0.19,811.6,0.81,811.6,0,0,0,0,-10,10,47,10,10,0,125,879,990,967.9,22.1,0.459,0.332,0.015,0.791,0.0358,4,0.216,1.01,0.0456,21.1,0.953,0.976,0.93,40,39,156,3750
2012-05-26,2011,8,35,147,981.43,0.33,4,Mod_Dry,47,10,10,10,115,192,0.2,789.4,0.8,789.4,0,0,0,0,-10,10,47,10,10,0,125,856,990,967.8,22.2,0.439,0.321,0.0145,0.76,0.0343,3,0.291,1.05,0.0474,21.1,0.956,0.98,0.937,52.1,48.2,145,3470
2012-05-27,2011,8,35,148,959.75,0.33,4,Mod_Dry,47,10,10,10,115,192,0.2,767.8,0.8,767.8,0,0,0,0,-10,10,47,10,10,0,125,835,990,967.7,22.3,0.419,0.311,0.014,0.73,0.0328,3,0.285,1.01,0.0456,21.2,0.956,0.98,0.937,51,48.2,145,3470
2012-05-28,2011,8,35,149,943.24,0.34,4,Mod_Dry,47,10,10,10,115,192,0.2,751.2,0.8,751.2,0,0,0,0,-10,10,47,10,10,0,125,818,990,967.7,22.3,0.404,0.303,0.0136,0.707,0.0316,3,0.28,0.987,0.0442,21.3,0.957,0.98,0.938,50.1,48.2,145,3470
2012-05-29,2011,8,35,150,927.06,0.34,4,Mod_Dry,47,10,10,10,115,192,0.21,735.1,0.79,735.1,0,0,0,0,-10,10,47,10,10,0,125,802,990,967.6,22.4,0.389,0.292,0.013,0.681,0.0304,3,0.273,0.954,0.0426,21.4,0.957,0.98,0.938,49.3,48.2,145,3470
2012-05-30,2011,8,35,151,911.22,0.35,4,Mod_Dry,47,10,10,10,115,192,0.21,719.2,0.79,719.2,0,0,0,0,-10,10,47,10,10,0,125,786,990,967.5,22.5,0.375,0.281,0.0125,0.656,0.0292,3,0.266,0.922,0.0411,21.5,0.957,0.98,0.938,48.4,47.5,142,3420
2012-05-31,2011,8,35,152,895.74,0.35,4,Mod_Dry,47,10,10,10,115,192,0.21,703.7,0.79,703.7,0,0,0,0,-10,10,47,10,10,0,125,771,990,967.5,22.5,0.365,0.271,0.012,0.636,0.0282,3,0.259,0.895,0.0397,21.6,0.957,0.98,0.938,47.6,46.6,140,3360
2012-06-01,2011,9,35,153,880.66,0.35,5,Dry,39,9,7,5,59,119,0.14,761.7,0.86,761.7,0,0,0,0,-5,5,39,9,7,0,64,817,990,967.4,22.6,0.403,0.308,0.0136,0.71,0.0315,3,0.283,0.993,0.044,21.6,0.957,0.98,0.937,51.4,48.2,145,3470
2012-06-02,2011,9,36,154,865.99,0.36,5,Dry,39,9,7,5,59,119,0.14,747,0.86,747,0,0,0,0,-5,5,39,9,7,0,64,802,990,967.4,22.6,0.389,0.3,0.0133,0.689,0.0304,3,0.279,0.968,0.0428,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2012-06-03,2011,9,36,155,851.78,0.36,5,Dry,39,9,7,5,59,119,0.14,732.8,0.86,732.8,0,0,0,0,-5,5,39,9,7,0,64,788,990,967.3,22.7,0.376,0.29,0.0128,0.667,0.0294,3,0.272,0.939,0.0414,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2012-06-04,2011,9,36,156,838.06,0.37,5,Dry,39,9,7,5,59,119,0.14,719.1,0.86,719.1,0,0,0,0,-5,5,39,9,7,0,64,774,990,967.3,22.7,0.366,0.281,0.0124,0.648,0.0285,3,0.266,0.914,0.0402,21.8,0.957,0.98,0.938,49.1,48.1,144,3470
2012-06-05,2011,9,36,157,824.89,0.37,5,Dry,39,9,7,5,59,119,0.14,705.9,0.86,705.9,0,0,0,0,-5,5,39,9,7,0,64,761,990,967.2,22.8,0.359,0.273,0.012,0.631,0.0277,3,0.26,0.892,0.0391,21.9,0.957,0.98,0.938,48.4,47.4,142,3410
2012-06-06,2011,9,36,158,812.34,0.38,5,Dry,39,9,7,5,59,119,0.15,693.3,0.85,693.3,0,0,0,0,-5,5,39,9,7,0,64,748,990,967.1,22.9,0.352,0.264,0.0116,0.616,0.027,3,0.255,0.87,0.0381,22,0.957,0.98,0.938,47.7,46.7,140,3360
2012-06-07,2011,9,36,159,803.82,0.38,5,Dry,39,9,7,5,59,119,0.15,684.8,0.85,684.8,0,0,0,0,-5,5,39,9,7,0,64,740,990,967.1,22.9,0.347,0.258,0.0113,0.605,0.0265,3,0.251,0.856,0.0374,22,0.957,0.98,0.938,47.2,46.3,139,3330
2012-06-08,2011,9,36,160,795.7,0.39,5,Dry,39,9,7,5,59,119,0.15,676.7,0.85,676.7,0,0,0,0,-5,5,39,9,7,0,64,732,990,967.1,22.9,0.342,0.253,0.011,0.595,0.026,3,0.247,0.842,0.0368,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2012-06-09,2011,9,37,161,788.08,0.39,5,Dry,39,9,7,5,59,119,0.15,669.1,0.85,669.1,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.586,0.0255,3,0.244,0.83,0.0361,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2012-06-10,2011,9,37,162,781.06,0.4,5,Dry,39,9,7,5,59,119,0.15,662.1,0.85,662.1,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.577,0.0251,3,0.24,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
2012-06-11,2011,9,37,163,774.84,0.4,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2012-06-12,2011,9,37,164,768.67,0.4,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2012-06-13,2011,9,37,165,755.82,0.41,4,Mod_Dry,45,10,9,9,88,161,0.21,594.8,0.79,594.8,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.00859,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
2012-06-14,2011,9,37,166,744.61,0.41,4,Mod_Dry,45,10,9,9,88,161,0.22,583.6,0.78,583.6,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00825,0.485,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2012-06-15,2011,9,37,167,732.85,0.42,4,Mod_Dry,45,10,9,9,88,161,0.22,571.9,0.78,571.9,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.0079,0.471,0.0203,3,0.2,0.671,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2012-06-16,2011,9,38,168,721.1,0.42,4,Mod_Dry,45,10,9,9,88,161,0.22,560.1,0.78,560.1,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00754,0.456,0.0197,3,0.195,0.651,0.028,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2012-06-17,2011,9,38,169,709.89,0.42,4,Mod_Dry,45,10,9,9,88,161,0.23,548.9,0.77,548.9,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00721,0.442,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2700
2012-06-18,2011,9,38,170,699.77,0.43,4,Mod_Dry,45,10,9,9,88,161,0.23,538.8,0.77,538.8,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00691,0.43,0.0185,3,0.185,0.615,0.0264,22.7,0.95,0.972,0.923,37.9,36.9,111,2650
2012-06-19,2011,9,38,171,689.1,0.43,4,Mod_Dry,45,10,9,9,88,161,0.23,528.1,0.77,528.1,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00659,0.417,0.0179,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,108,2600
2012-06-20,2011,9,38,172,678.44,0.44,4,Mod_Dry,45,10,9,9,88,161,0.24,517.4,0.76,517.4,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.147,0.00627,0.404,0.0173,3,0.175,0.579,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
2012-06-21,2011,9,38,173,667.78,0.44,4,Mod_Dry,45,10,9,9,88,161,0.24,506.8,0.76,506.8,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.14,0.00596,0.39,0.0167,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,35.9,34.8,104,2510
2012-06-22,2011,9,38,174,657.66,0.45,4,Mod_Dry,45,10,9,9,88,161,0.24,496.7,0.76,496.7,0,0,0,0,-9,9,45,10,9,0,97,561,990,966.5,23.5,0.245,0.133,0.00569,0.379,0.0161,3,0.166,0.545,0.0232,22.9,0.946,0.97,0.918,35.2,34.2,102,2460
2012-06-23,2011,9,39,175,648.64,0.45,4,Mod_Dry,45,10,9,9,88,161,0.25,487.6,0.75,487.6,0,0,0,0,-9,9,45,10,9,0,97,552,990,966.5,23.5,0.24,0.129,0.0055,0.369,0.0157,2,0.272,0.641,0.0273,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
2012-06-24,2011,9,39,176,639.06,0.45,4,Mod_Dry,45,10,9,9,88,161,0.25,478.1,0.75,478.1,0,0,0,0,-9,9,45,10,9,0,97,542,990,966.5,23.5,0.235,0.125,0.00529,0.359,0.0153,2,0.265,0.624,0.0265,22.9,0.956,0.98,0.937,51.4,48.2,96.4,2310
2012-06-25,2011,9,39,177,629.49,0.46,4,Mod_Dry,45,10,9,9,88,161,0.26,468.5,0.74,468.5,0,0,0,0,-9,9,45,10,9,0,97,532,990,966.4,23.6,0.229,0.12,0.00509,0.349,0.0148,2,0.259,0.608,0.0258,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
2012-06-26,2011,9,39,178,620.47,0.46,4,Mod_Dry,45,10,9,9,88,161,0.26,459.5,0.74,459.5,0,0,0,0,-9,9,45,10,9,0,97,523,990,966.4,23.6,0.224,0.116,0.00491,0.34,0.0144,2,0.253,0.593,0.0251,23,0.958,0.98,0.938,49.7,48.2,96.4,2310
2012-06-27,2011,9,39,179,611.45,0.47,4,Mod_Dry,45,10,9,9,88,161,0.26,450.4,0.74,450.4,0,0,0,0,-9,9,45,10,9,0,97,514,990,966.3,23.7,0.219,0.112,0.00472,0.33,0.014,2,0.247,0.577,0.0244,23.1,0.958,0.98,0.939,48.8,47.9,95.7,2300
2012-06-28,2011,9,39,180,603.52,0.47,4,Mod_Dry,45,10,9,9,88,161,0.27,442.5,0.73,442.5,0,0,0,0,-9,9,45,10,9,0,97,507,990,966.3,23.7,0.214,0.108,0.00455,0.322,0.0136,2,0.241,0.563,0.0238,23.1,0.958,0.98,0.938,48,47.1,94.2,2260
2012-06-29,2011,9,39,181,595.04,0.47,4,Mod_Dry,45,10,9,9,88,161,0.27,434,0.73,434,0,0,0,0,-9,9,45,10,9,0,97,498,990,966.3,23.7,0.211,0.104,0.00438,0.315,0.0133,2,0.235,0.551,0.0232,23.2,0.957,0.98,0.938,47.2,46.3,92.5,2220
2012-06-30,2011,9,40,182,586.56,0.48,4,Mod_Dry,45,10,9,9,88,161,0.27,425.6,0.73,425.6,0,0,0,0,-9,9,45,10,9,0,97,490,990,966.2,23.8,0.208,0.0999,0.0042,0.308,0.013,2,0.23,0.538,0.0226,23.2,0.957,0.98,0.937,46.4,45.4,90.9,2180
2012-07-01,2011,10,40,183,578.64,0.48,4,Mod_Dry,42,9,8,6,70,135,0.23,443.6,0.77,443.6,0,0,0,0,-6,6,42,9,8,0,76,503,990,966.2,23.8,0.213,0.108,0.00456,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.4,47.4,94.9,2280
2012-07-02,2011,10,40,184,570.71,0.49,4,Mod_Dry,42,9,8,6,70,135,0.24,435.7,0.76,435.7,0,0,0,0,-6,6,42,9,8,0,76,495,990,966.2,23.8,0.21,0.105,0.00439,0.315,0.0132,2,0.237,0.551,0.0231,23.3,0.957,0.98,0.938,47.6,46.7,93.3,2240
2012-07-03,2011,10,40,185,562.78,0.49,4,Mod_Dry,42,9,8,6,70,135,0.24,427.8,0.76,427.8,0,0,0,0,-6,6,42,9,8,0,76,487,990,966.1,23.9,0.207,0.101,0.00423,0.308,0.0129,2,0.231,0.539,0.0226,23.3,0.957,0.98,0.938,46.8,45.9,91.8,2200
2012-07-04,2011,10,40,186,554.85,0.49,4,Mod_Dry,42,9,8,6,70,135,0.24,419.9,0.76,419.9,0,0,0,0,-6,6,42,9,8,0,76,479,990,966.1,23.9,0.205,0.0972,0.00407,0.302,0.0126,2,0.226,0.528,0.0221,23.4,0.956,0.98,0.937,46,45.1,90.2,2160
2012-07-05,2011,10,40,187,548.01,0.5,4,Mod_Dry,42,9,8,6,70,135,0.25,413,0.75,413,0,0,0,0,-6,6,42,9,8,0,76,472,990,966.1,23.9,0.202,0.0939,0.00392,0.296,0.0124,2,0.221,0.517,0.0216,23.4,0.956,0.98,0.937,45.3,44.4,88.8,2130
2012-07-06,2011,10,40,188,540.63,0.5,4,Mod_Dry,42,9,8,6,70,135,0.25,405.6,0.75,405.6,0,0,0,0,-6,6,42,9,8,0,76,465,990,966,24,0.2,0.0905,0.00377,0.29,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.6,43.7,87.4,2100
2012-07-07,2011,10,41,189,533.24,0.51,4,Mod_Dry,42,9,8,6,70,135,0.25,398.2,0.75,398.2,0,0,0,0,-6,6,42,9,8,0,76,457,990,966,24,0.197,0.087,0.00362,0.284,0.0118,2,0.211,0.495,0.0206,23.5,0.955,0.98,0.936,43.8,42.9,85.9,2060
2012-07-08,2011,10,41,190,525.86,0.51,4,Mod_Dry,42,9,8,6,70,135,0.26,390.9,0.74,390.9,0,0,0,0,-6,6,42,9,8,0,76,450,990,966,24,0.194,0.0835,0.00347,0.278,0.0116,2,0.206,0.484,0.0201,23.5,0.954,0.98,0.935,43,42.2,84.4,2020
2012-07-09,2011,10,41,191,519.03,0.51,4,Mod_Dry,42,9,8,6,70,135,0.26,384,0.74,384,0,0,0,0,-6,6,42,9,8,0,76,443,990,965.9,24.1,0.192,0.0803,0.00334,0.272,0.0113,2,0.202,0.474,0.0197,23.6,0.953,0.98,0.934,42.3,41.5,83,1990
2012-07-10,2011,10,41,192,512.19,0.52,4,Mod_Dry,42,9,8,6,70,135,0.26,377.2,0.74,377.2,0,0,0,0,-6,6,42,9,8,0,76,436,990,965.9,24.1,0.189,0.077,0.0032,0.267,0.0111,2,0.197,0.464,0.0192,23.6,0.952,0.979,0.933,41.6,40.8,81.5,1960
2012-07-11,2011,10,41,193,505.35,0.52,3,Normal,50,10,9,9,108,186,0.37,319.4,0.63,319.4,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.173,0.0497,0.00206,0.222,0.00922,2,0.158,0.38,0.0158,23.7,0.944,0.97,0.916,35.1,34,68.1,1630
2012-07-12,2011,10,41,194,499.61,0.53,3,Normal,50,10,9,9,108,186,0.37,313.6,0.63,313.6,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.047,0.00195,0.218,0.00901,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,66.9,1610
2012-07-13,2011,10,41,195,493.32,0.53,3,Normal,50,10,9,9,108,186,0.38,307.3,0.62,307.3,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0441,0.00182,0.212,0.00878,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2012-07-14,2011,10,42,196,487.03,0.53,3,Normal,50,10,9,9,108,186,0.38,301,0.62,301,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0411,0.0017,0.207,0.00856,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.3,1540
2012-07-15,2011,10,42,197,480.74,0.54,3,Normal,50,10,9,9,108,186,0.39,294.7,0.61,294.7,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0381,0.00157,0.202,0.00834,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2012-07-16,2011,10,42,198,474.46,0.54,3,Normal,50,10,9,9,108,186,0.39,288.5,0.61,288.5,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2012-07-17,2011,10,42,199,468.71,0.54,3,Normal,50,10,9,9,108,186,0.4,282.7,0.6,282.7,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0324,0.00134,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2012-07-18,2011,10,42,200,462.97,0.55,3,Normal,50,10,9,9,108,186,0.4,277,0.6,277,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0297,0.00122,0.187,0.00771,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2012-07-19,2011,10,42,201,457.23,0.55,3,Normal,50,10,9,9,108,186,0.41,271.2,0.59,271.2,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.027,0.00111,0.183,0.0075,2,0.126,0.308,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2012-07-20,2011,10,42,202,452.58,0.56,3,Normal,50,10,9,9,108,186,0.41,266.6,0.59,266.6,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.0248,0.00102,0.179,0.00734,2,0.122,0.301,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2012-07-21,2011,10,43,203,447.39,0.56,3,Normal,50,10,9,9,108,186,0.42,261.4,0.58,261.4,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0224,0.000918,0.175,0.00716,2,0.119,0.293,0.012,24.1,0.933,0.97,0.905,28.8,27.9,55.9,1340
2012-07-22,2011,10,43,204,442.19,0.56,3,Normal,50,10,9,9,108,186,0.42,256.2,0.58,256.2,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0199,0.000816,0.17,0.00697,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1310
2012-07-23,2011,10,43,205,436.99,0.57,3,Normal,50,10,9,9,108,186,0.43,251,0.57,251,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0175,0.000715,0.166,0.00679,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.6,1290
2012-07-24,2011,10,43,206,431.8,0.57,3,Normal,50,10,9,9,108,186,0.43,245.8,0.57,245.8,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0166,0.000681,0.163,0.00668,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
2012-07-25,2011,10,43,207,426.6,0.57,3,Normal,50,10,9,9,108,186,0.44,240.6,0.56,240.6,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0162,0.000662,0.161,0.00658,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2012-07-26,2011,10,43,208,421.96,0.58,3,Normal,50,10,9,9,108,186,0.44,236,0.56,236,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000645,0.159,0.00649,2,0.102,0.261,0.0106,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2012-07-27,2011,10,43,209,417.31,0.58,3,Normal,50,10,9,9,108,186,0.45,231.3,0.55,231.3,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.142,0.0154,0.000628,0.157,0.0064,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2012-07-28,2011,10,44,210,412.66,0.58,3,Normal,50,10,9,9,108,186,0.45,226.7,0.55,226.7,0,0,0,0,-9,9,50,10,9,0,117,296,990,965.5,24.5,0.14,0.015,0.000612,0.155,0.00631,1,0.248,0.403,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2012-07-29,2011,10,44,211,408.01,0.59,3,Normal,50,10,9,9,108,186,0.46,222,0.54,222,0,0,0,0,-9,9,50,10,9,0,117,291,990,965.4,24.6,0.138,0.0146,0.000595,0.153,0.00622,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2012-07-30,2011,10,44,212,403.36,0.59,3,Normal,50,10,9,9,108,186,0.46,217.4,0.54,217.4,0,0,0,0,-9,9,50,10,9,0,117,286,990,965.4,24.6,0.137,0.0142,0.000579,0.151,0.00613,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2012-07-31,2011,10,44,213,399.81,0.59,3,Normal,50,10,9,9,108,186,0.47,213.8,0.54,213.8,0,0,0,0,-9,9,50,10,9,0,117,283,990,965.4,24.6,0.135,0.0139,0.000566,0.149,0.00607,1,0.231,0.38,0.0155,24.2,0.957,0.98,0.938,48.6,47.6,47.6,1140
2012-08-01,2011,11,44,214,394.61,0.6,3,Normal,47,8,6,5,89,155,0.39,239.6,0.61,239.6,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000654,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2012-08-02,2011,11,44,215,389.96,0.6,3,Normal,47,8,6,5,89,155,0.4,235,0.6,235,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2012-08-03,2011,11,44,216,384.77,0.61,3,Normal,47,8,6,5,89,155,0.4,229.8,0.6,229.8,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2012-08-04,2011,11,45,217,379.57,0.61,3,Normal,47,8,6,5,89,155,0.41,224.6,0.59,224.6,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0148,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2012-08-05,2011,11,45,218,374.38,0.61,3,Normal,47,8,6,5,89,155,0.41,219.4,0.59,219.4,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000582,0.149,0.00602,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2012-08-06,2011,11,45,219,369.18,0.62,3,Normal,47,8,6,5,89,155,0.42,214.2,0.58,214.2,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000564,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48,48,1150
2012-08-07,2011,11,45,220,364.53,0.62,3,Normal,47,8,6,5,89,155,0.42,209.5,0.57,209.5,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000547,0.145,0.00583,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
2012-08-08,2011,11,45,221,359.89,0.63,3,Normal,47,8,6,5,89,155,0.43,204.9,0.57,204.9,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000531,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,46.9,46,46,1100
2012-08-09,2011,11,45,222,356.33,0.63,3,Normal,47,8,6,5,89,155,0.43,201.3,0.56,201.3,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000518,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1090
2012-08-10,2011,11,45,223,352.23,0.64,3,Normal,47,8,6,5,89,155,0.44,197.2,0.56,197.2,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2012-08-11,2011,11,46,224,348.13,0.64,3,Normal,47,8,6,5,89,155,0.45,193.1,0.56,193.1,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.2,43.4,43.4,1040
2012-08-12,2011,11,46,225,344.03,0.64,3,Normal,47,8,6,5,89,155,0.45,189,0.55,189,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
2012-08-13,2011,11,46,226,339.92,0.65,3,Normal,47,8,6,5,89,155,0.46,184.9,0.54,184.9,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000461,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.5,41.5,996
2012-08-14,2011,11,46,227,335.82,0.65,3,Normal,47,8,6,5,89,155,0.46,180.8,0.54,180.8,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000446,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.4,40.5,40.5,973
2012-08-15,2011,11,46,228,331.72,0.66,3,Normal,47,8,6,5,89,155,0.47,176.7,0.53,176.7,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000432,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.5,39.5,39.5,949
2012-08-16,2011,11,46,229,328.17,0.66,3,Normal,47,8,6,5,89,155,0.47,173.2,0.53,173.2,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.000419,0.129,0.00515,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.6,38.7,38.7,928
2012-08-17,2011,11,46,230,324.61,0.66,3,Normal,47,8,6,5,89,155,0.48,169.6,0.52,169.6,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.171,0.299,0.012,24.7,0.946,0.973,0.921,38.8,37.8,37.8,907
2012-08-18,2011,11,47,231,321.06,0.67,3,Normal,47,8,6,5,89,155,0.48,166.1,0.52,166.1,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00987,0.000395,0.126,0.00502,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,886
2012-08-19,2011,11,47,232,317.5,0.67,3,Normal,47,8,6,5,89,155,0.49,162.5,0.51,162.5,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.114,0.00956,0.000382,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.2,36.1,36.1,865
2012-08-20,2011,11,47,233,313.95,0.68,3,Normal,47,8,6,5,89,155,0.49,158.9,0.51,158.9,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00926,0.00037,0.122,0.00489,1,0.157,0.28,0.0112,24.8,0.942,0.97,0.914,36.4,35.3,35.3,846
2012-08-21,2011,11,47,234,311.49,0.68,3,Normal,47,8,6,5,89,155,0.5,156.5,0.5,156.5,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00905,0.000361,0.121,0.00485,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,35.8,34.7,34.7,833
2012-08-22,2011,11,47,235,308.48,0.68,3,Normal,47,8,6,5,89,155,0.5,153.5,0.5,153.5,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.0088,0.000351,0.12,0.00479,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.912,35.1,34,34,817
2012-08-23,2011,11,47,236,305.47,0.69,3,Normal,47,8,6,5,89,155,0.51,150.5,0.49,150.5,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00854,0.000341,0.119,0.00473,1,0.146,0.264,0.0105,24.8,0.94,0.97,0.911,34.4,33.4,33.4,801
2012-08-24,2011,11,47,237,302.46,0.69,3,Normal,47,8,6,5,89,155,0.51,147.5,0.49,147.5,0,0,0,0,-5,5,47,8,6,0,94,208,990,964.9,25.1,0.109,0.00828,0.00033,0.117,0.00468,1,0.142,0.259,0.0103,24.8,0.938,0.97,0.91,33.7,32.7,32.7,784
2012-08-25,2011,11,48,238,299.46,0.7,3,Normal,47,8,6,5,89,155,0.52,144.5,0.48,144.5,0,0,0,0,-5,5,47,8,6,0,94,205,990,964.9,25.1,0.108,0.00803,0.00032,0.116,0.00462,1,0.138,0.254,0.0101,24.8,0.937,0.97,0.909,33,32,32,768
2012-08-26,2011,11,48,239,296.45,0.7,3,Normal,47,8,6,5,89,155,0.52,141.4,0.48,141.4,0,0,0,0,-5,5,47,8,6,0,94,202,990,964.9,25.1,0.107,0.00777,0.00031,0.115,0.00457,1,0.133,0.248,0.00988,24.9,0.936,0.97,0.908,32.3,31.3,31.3,752
2012-08-27,2011,11,48,240,293.44,0.71,3,Normal,47,8,6,5,89,155,0.53,138.4,0.47,138.4,0,0,0,0,-5,5,47,8,6,0,94,199,990,964.9,25.1,0.106,0.00752,0.000299,0.113,0.00451,1,0.129,0.243,0.00966,24.9,0.935,0.97,0.907,31.6,30.6,30.6,735
2012-08-28,2011,11,48,241,290.43,0.71,3,Normal,47,8,6,5,89,155,0.53,135.4,0.47,135.4,0,0,0,0,-5,5,47,8,6,0,94,196,990,964.9,25.1,0.105,0.00726,0.000289,0.112,0.00446,1,0.125,0.237,0.00945,24.9,0.933,0.97,0.905,30.9,29.9,29.9,719
2012-08-29,2011,11,48,242,287.42,0.71,3,Normal,47,8,6,5,89,155,0.54,132.4,0.46,132.4,0,0,0,0,-5,5,47,8,6,0,94,193,990,964.8,25.2,0.104,0.00701,0.000279,0.111,0.00441,1,0.121,0.232,0.00923,24.9,0.932,0.97,0.904,30.2,29.3,29.3,702
2012-08-30,2011,11,48,243,284.42,0.72,3,Normal,47,8,6,5,89,155,0.55,129.4,0.46,129.4,0,0,0,0,-5,5,47,8,6,0,94,190,990,964.8,25.2,0.103,0.00675,0.000268,0.109,0.00435,1,0.117,0.227,0.00901,24.9,0.931,0.97,0.903,29.5,28.6,28.6,686
2012-08-31,2011,11,48,244,281.41,0.72,3,Normal,47,8,6,5,89,155,0.55,126.4,0.45,126.4,0,0,0,0,-5,5,47,8,6,0,94,187,990,964.8,25.2,0.102,0.00649,0.000258,0.108,0.0043,1,0.113,0.221,0.00879,25,0.93,0.97,0.902,28.8,27.9,27.9,669
2012-09-01,2011,12,49,245,277.85,0.73,3,Normal,40,6,4,3,65,118,0.42,159.8,0.57,159.8,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00934,0.000371,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2012-09-02,2011,12,49,246,274.3,0.74,3,Normal,40,6,4,3,65,118,0.43,156.3,0.57,156.3,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0107,24.9,0.941,0.97,0.913,36,34.9,34.9,837
2012-09-03,2011,12,49,247,270.2,0.74,3,Normal,40,6,4,3,65,118,0.44,152.2,0.56,152.2,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00869,0.000344,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,815
2012-09-04,2011,12,49,248,266.1,0.75,3,Normal,40,6,4,3,65,118,0.44,148.1,0.56,148.1,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.00033,0.114,0.00451,1,0.142,0.256,0.0102,25,0.938,0.97,0.91,34,33,33,793
2012-09-05,2011,12,49,249,261.99,0.76,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2012-09-06,2011,12,49,250,258.44,0.77,3,Normal,40,6,4,3,65,118,0.46,140.4,0.54,140.4,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,750
2012-09-07,2011,12,49,251,254.89,0.78,3,Normal,40,6,4,3,65,118,0.46,136.9,0.54,136.9,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2012-09-08,2011,12,50,252,251.33,0.79,3,Normal,40,6,4,3,65,118,0.47,133.3,0.53,133.3,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00708,0.00028,0.107,0.00424,1,0.122,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2012-09-09,2011,12,50,253,248.87,0.8,3,Normal,40,6,4,3,65,118,0.47,130.9,0.53,130.9,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00687,0.000272,0.106,0.0042,1,0.119,0.225,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2012-09-10,2011,12,50,254,245.86,0.8,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000261,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2012-09-11,2011,12,50,255,242.85,0.81,4,Mod_Dry,34,6,4,3,44,91,0.38,151.8,0.63,151.8,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00866,0.000342,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,817
2012-09-12,2011,12,50,256,239.85,0.82,4,Mod_Dry,34,6,4,3,44,91,0.38,148.8,0.62,148.8,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.0084,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.4,33.4,801
2012-09-13,2011,12,50,257,236.84,0.83,4,Mod_Dry,34,6,4,3,44,91,0.38,145.8,0.62,145.8,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2012-09-14,2011,12,50,258,233.83,0.84,4,Mod_Dry,34,6,4,3,44,91,0.39,142.8,0.61,142.8,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00789,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.2,0.936,0.97,0.908,33,32,32,768
2012-09-15,2011,12,51,259,230.82,0.85,4,Mod_Dry,34,6,4,3,44,91,0.39,139.8,0.61,139.8,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.3,31.3,31.3,751
2012-09-16,2011,12,51,260,228.36,0.85,4,Mod_Dry,34,6,4,3,44,91,0.4,137.4,0.6,137.4,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00743,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,738
2012-09-17,2011,12,51,261,225.9,0.86,4,Mod_Dry,34,6,4,3,44,91,0.4,134.9,0.6,134.9,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.231,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2012-09-18,2011,12,51,262,223.44,0.87,4,Mod_Dry,34,6,4,3,44,91,0.41,132.4,0.59,132.4,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2012-09-19,2011,12,51,263,220.98,0.88,4,Mod_Dry,34,6,4,3,44,91,0.41,130,0.59,130,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.3,0.931,0.97,0.903,30,29.1,29.1,697
2012-09-20,2011,12,51,264,218.52,0.88,4,Mod_Dry,34,6,4,3,44,91,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2012-09-21,2011,12,51,265,216.06,0.89,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00638,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,671
2012-09-22,2011,12,52,266,214.69,0.9,4,Mod_Dry,34,6,4,3,44,91,0.42,123.7,0.58,123.7,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00626,0.000246,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2012-09-23,2011,12,52,267,212.78,0.9,4,Mod_Dry,34,6,4,3,44,91,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2012-09-24,2011,12,52,268,210.86,0.91,4,Mod_Dry,34,6,4,3,44,91,0.43,119.9,0.57,119.9,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2012-09-25,2011,12,52,269,208.95,0.91,4,Mod_Dry,34,6,4,3,44,91,0.44,118,0.56,118,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00578,0.000226,0.0985,0.00385,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2012-09-26,2011,12,52,270,207.03,0.91,4,Mod_Dry,34,6,4,3,44,91,0.44,116,0.56,116,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.00561,0.00022,0.0976,0.00382,1,0.0991,0.197,0.0077,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2012-09-27,2011,12,52,271,205.12,0.92,4,Mod_Dry,34,6,4,3,44,91,0.44,114.1,0.56,114.1,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00545,0.000213,0.0968,0.00379,1,0.0966,0.193,0.00756,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2012-09-28,2011,12,52,272,203.21,0.92,4,Mod_Dry,34,6,4,3,44,91,0.45,112.2,0.55,112.2,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0907,0.00529,0.000207,0.096,0.00375,1,0.094,0.19,0.00742,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2012-09-29,2011,12,53,273,201.29,0.92,4,Mod_Dry,34,6,4,3,44,91,0.45,110.3,0.55,110.3,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.09,0.00512,0.0002,0.0951,0.00372,1,0.0914,0.187,0.00729,25.4,0,0,0,0,0,0,0
2012-09-30,2011,12,53,274,199.92,0.92,4,Mod_Dry,34,6,4,3,44,91,0.46,108.9,0.55,108.9,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0895,0.00501,0.000196,0.0945,0.00369,1,0.0895,0.184,0.00719,25.4,0,0,0,0,0,0,0
2012-10-01,2012,1,1,275,198.56,0.93,4,Mod_Dry,31,4,3,2,33,73,0.37,125.6,0.63,125.6,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0933,0.00642,0.000251,0.0997,0.00389,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2012-10-02,2012,1,1,276,196.64,0.93,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2012-10-03,2012,1,1,277,195.28,0.93,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
2012-10-04,2012,1,1,278,193.91,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,649
2012-10-05,2012,1,1,279,192.54,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2012-10-06,2012,1,1,280,191.17,0.94,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000227,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
2012-10-07,2012,1,1,281,189.81,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,625
2012-10-08,2012,1,2,282,188.44,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2012-10-09,2012,1,2,283,188.17,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2012-10-10,2012,1,2,284,188.99,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0991,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2012-10-11,2012,1,2,285,190.35,0.94,4,Mod_Dry,31,4,3,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00572,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2012-10-12,2012,1,2,286,191.17,0.94,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000227,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
2012-10-13,2012,1,2,287,193.09,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2012-10-14,2012,1,2,288,195,0.93,4,Mod_Dry,31,4,3,2,33,73,0.37,122,0.63,122,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00612,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
2012-10-15,2012,1,3,289,193.09,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2012-10-16,2012,1,3,290,191.17,0.94,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000227,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
2012-10-17,2012,1,3,291,189.26,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2012-10-18,2012,1,3,292,187.89,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00371,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2012-10-19,2012,1,3,293,186.53,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2012-10-20,2012,1,3,294,184.61,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2012-10-21,2012,1,3,295,185.43,0.95,4,Mod_Dry,31,4,3,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
2012-10-22,2012,1,4,296,186.8,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.0961,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2012-10-23,2012,1,4,297,188.17,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2012-10-24,2012,1,4,298,188.99,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0991,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2012-10-25,2012,1,4,299,188.71,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2012-10-26,2012,1,4,300,188.44,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2012-10-27,2012,1,4,301,185.98,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2012-10-28,2012,1,4,302,183.52,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0917,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2012-10-29,2012,1,5,303,181.06,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0884,0.18,0.00706,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
2012-10-30,2012,1,5,304,179.69,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2012-10-31,2012,1,5,305,177.78,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00354,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2012-11-01,2012,2,5,306,180.78,0.95,4,Mod_Dry,29,4,2,2,30,67,0.37,113.8,0.63,113.8,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00542,0.000212,0.0935,0.00366,1,0.0961,0.19,0.00742,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2012-11-02,2012,2,5,307,184.89,0.95,4,Mod_Dry,29,4,2,2,30,67,0.36,117.9,0.64,117.9,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00577,0.000226,0.0953,0.00373,1,0.102,0.197,0.0077,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2012-11-03,2012,2,5,308,184.06,0.95,4,Mod_Dry,29,4,2,2,30,67,0.36,117.1,0.64,117.1,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.0057,0.000223,0.0949,0.00371,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2012-11-04,2012,2,5,309,183.79,0.95,4,Mod_Dry,29,4,2,2,30,67,0.36,116.8,0.64,116.8,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00568,0.000222,0.0948,0.00371,1,0.1,0.195,0.00762,25.4,0.923,0.97,0.895,26.8,26,26,624
2012-11-05,2012,2,6,310,183.52,0.95,4,Mod_Dry,29,4,2,2,30,67,0.36,116.5,0.64,116.5,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00565,0.000221,0.0947,0.0037,1,0.0998,0.194,0.00761,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
2012-11-06,2012,2,6,311,182.7,0.95,4,Mod_Dry,29,4,2,2,30,67,0.37,115.7,0.63,115.7,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0887,0.00558,0.000218,0.0943,0.00369,1,0.0987,0.193,0.00755,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
