date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-11-07,2012,2,6,312,181.88,0.95,4,Mod_Dry,29,4,2,2,30,67,0.37,114.9,0.63,114.9,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.00551,0.000216,0.0939,0.00367,1,0.0976,0.192,0.00749,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2012-11-08,2012,2,6,313,181.06,0.95,4,Mod_Dry,29,4,2,2,30,67,0.37,114.1,0.63,114.1,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00545,0.000213,0.0936,0.00366,1,0.0965,0.19,0.00744,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2012-11-09,2012,2,6,314,184.06,0.95,4,Mod_Dry,29,4,2,2,30,67,0.36,117.1,0.64,117.1,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.0057,0.000223,0.0949,0.00371,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2012-11-10,2012,2,6,315,189.81,0.94,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2012-11-11,2012,2,6,316,191.17,0.94,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2012-11-12,2012,2,7,317,189.81,0.94,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2012-11-13,2012,2,7,318,187.89,0.94,4,Mod_Dry,29,4,2,2,30,67,0.36,120.9,0.64,120.9,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00603,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.8,27,27,648
2012-11-14,2012,2,7,319,189.81,0.94,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2012-11-15,2012,2,7,320,191.17,0.94,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2012-11-16,2012,2,7,321,190.35,0.94,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2012-11-17,2012,2,7,322,193.36,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00649,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2012-11-18,2012,2,7,323,194.73,0.93,4,Mod_Dry,29,4,2,2,30,67,0.34,127.7,0.66,127.7,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00838,25.4,0.93,0.97,0.902,29.5,28.7,28.7,688
2012-11-19,2012,2,8,324,195.55,0.93,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.0999,0.0039,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
2012-11-20,2012,2,8,325,194.73,0.93,4,Mod_Dry,29,4,2,2,30,67,0.34,127.7,0.66,127.7,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00838,25.4,0.93,0.97,0.902,29.5,28.7,28.7,688
2012-11-21,2012,2,8,326,194.46,0.93,5,Dry,23,4,2,2,19,50,0.26,144.5,0.74,144.5,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0968,0.00803,0.000314,0.105,0.00409,1,0.138,0.242,0.00947,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2012-11-22,2012,2,8,327,194.18,0.93,5,Dry,23,4,2,2,19,50,0.26,144.2,0.74,144.2,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00801,0.000313,0.105,0.00409,1,0.137,0.242,0.00945,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2012-11-23,2012,2,8,328,195,0.93,5,Dry,23,4,2,2,19,50,0.26,145,0.74,145,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00808,0.000316,0.105,0.0041,1,0.138,0.243,0.00951,25.3,0.936,0.97,0.908,33.8,32.7,32.7,786
2012-11-24,2012,2,8,329,199.1,0.92,5,Dry,23,4,2,2,19,50,0.25,149.1,0.75,149.1,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00842,0.000329,0.107,0.00417,1,0.144,0.251,0.00979,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2012-11-25,2012,2,8,330,203.75,0.92,5,Dry,23,4,2,2,19,50,0.24,153.8,0.76,153.8,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00882,0.000345,0.109,0.00426,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.9,34.8,34.8,835
2012-11-26,2012,2,9,331,207.31,0.91,5,Dry,23,4,2,2,19,50,0.24,157.3,0.76,157.3,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00912,0.000357,0.11,0.00432,1,0.155,0.265,0.0104,25.3,0.941,0.97,0.913,36.7,35.6,35.6,855
2012-11-27,2012,2,9,332,210.31,0.91,5,Dry,23,4,2,2,19,50,0.24,160.3,0.76,160.3,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00938,0.000367,0.112,0.00437,1,0.159,0.271,0.0106,25.3,0.942,0.97,0.914,37.4,36.3,36.3,871
2012-11-28,2012,2,9,333,213.32,0.9,5,Dry,23,4,2,2,19,50,0.23,163.3,0.77,163.3,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.00963,0.000377,0.113,0.00443,1,0.163,0.276,0.0108,25.2,0.943,0.972,0.916,38.1,37.1,37.1,889
2012-11-29,2012,2,9,334,217.42,0.89,5,Dry,23,4,2,2,19,50,0.23,167.4,0.77,167.4,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00998,0.000391,0.115,0.0045,1,0.169,0.283,0.0111,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2012-11-30,2012,2,9,335,220.98,0.88,5,Dry,23,4,2,2,19,50,0.23,171,0.77,171,0,0,0,0,-2,2,23,4,2,0,21,200,990,964.5,25.5,0.106,0.0103,0.000404,0.116,0.00457,1,0.173,0.29,0.0114,25.2,0.945,0.976,0.922,39.9,39,39,935
2012-12-01,2012,3,9,336,224.53,0.87,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
2012-12-02,2012,3,9,337,224.81,0.86,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2012-12-03,2012,3,10,338,225.08,0.86,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,904
2012-12-04,2012,3,10,339,228.64,0.85,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2012-12-05,2012,3,10,340,232.19,0.84,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2012-12-06,2012,3,10,341,232.46,0.84,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2012-12-07,2012,3,10,342,232.74,0.84,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,949
2012-12-08,2012,3,10,343,235.2,0.84,5,Dry,26,4,3,2,24,59,0.25,176.2,0.75,176.2,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41.1,40.2,40.2,964
2012-12-09,2012,3,10,344,237.66,0.83,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2012-12-10,2012,3,11,345,240.12,0.82,5,Dry,26,4,3,2,24,59,0.25,181.1,0.75,181.1,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.4,41.4,993
2012-12-11,2012,3,11,346,243.13,0.81,5,Dry,26,4,3,2,24,59,0.24,184.1,0.76,184.1,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2012-12-12,2012,3,11,347,245.04,0.81,5,Dry,26,4,3,2,24,59,0.24,186,0.76,186,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2012-12-13,2012,3,11,348,245.31,0.81,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2012-12-14,2012,3,11,349,247.78,0.8,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1030
2012-12-15,2012,3,11,350,252.97,0.78,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2012-12-16,2012,3,11,351,255.43,0.77,5,Dry,26,4,3,2,24,59,0.23,196.4,0.77,196.4,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.117,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2012-12-17,2012,3,12,352,257.89,0.77,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2012-12-18,2012,3,12,353,260.9,0.76,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2012-12-19,2012,3,12,354,263.91,0.76,5,Dry,26,4,3,2,24,59,0.22,204.9,0.78,204.9,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2012-12-20,2012,3,12,355,270.2,0.74,5,Dry,26,4,3,2,24,59,0.22,211.2,0.78,211.2,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000543,0.135,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2012-12-21,2012,3,12,356,277.58,0.73,5,Dry,26,4,3,2,24,59,0.21,218.6,0.79,218.6,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.0055,1,0.238,0.376,0.0149,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2012-12-22,2012,3,12,357,284.42,0.72,5,Dry,26,4,3,2,24,59,0.21,225.4,0.79,225.4,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000593,0.142,0.00563,1,0.247,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2012-12-23,2012,3,12,358,290.71,0.71,5,Dry,26,4,3,2,24,59,0.2,231.7,0.8,231.7,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0154,0.000614,0.144,0.00574,2,0.0989,0.243,0.00968,24.9,0.923,0.97,0.896,26.1,25.3,50.7,1220
2012-12-24,2012,3,13,359,294.81,0.7,5,Dry,26,4,3,2,24,59,0.2,235.8,0.8,235.8,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000629,0.146,0.00582,2,0.102,0.248,0.00987,24.9,0.925,0.97,0.897,26.6,25.8,51.6,1240
2012-12-25,2012,3,13,360,302.19,0.69,5,Dry,26,4,3,2,24,59,0.2,243.2,0.81,243.2,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000655,0.149,0.00596,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.5,26.6,53.3,1280
2012-12-26,2012,3,13,361,313.4,0.68,5,Dry,26,4,3,2,24,59,0.19,254.4,0.81,254.4,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0191,0.000762,0.156,0.00623,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.9,55.7,1340
2012-12-27,2012,3,13,362,325.71,0.66,5,Dry,26,4,3,2,24,59,0.18,266.7,0.82,266.7,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.0249,0.000997,0.166,0.00666,2,0.123,0.289,0.0116,24.7,0.933,0.97,0.905,30.1,29.2,58.4,1400
2012-12-28,2012,3,13,363,339.1,0.65,5,Dry,26,4,3,2,24,59,0.17,280.1,0.83,280.1,0,0,0,0,-2,2,26,4,3,0,26,313,990,965.1,24.9,0.146,0.0312,0.00125,0.177,0.00712,2,0.132,0.309,0.0124,24.6,0.936,0.97,0.908,31.6,30.7,61.3,1470
2012-12-29,2012,3,13,364,353.6,0.63,5,Dry,26,4,3,2,24,59,0.17,294.6,0.83,294.6,0,0,0,0,-2,2,26,4,3,0,26,328,990,965.2,24.8,0.151,0.0381,0.00153,0.189,0.00762,2,0.141,0.331,0.0133,24.5,0.939,0.97,0.911,33.2,32.2,64.5,1550
2012-12-30,2012,3,13,365,369.18,0.62,5,Dry,26,4,3,2,24,59,0.16,310.2,0.84,310.2,0,0,0,0,-2,2,26,4,3,0,26,343,990,965.2,24.8,0.157,0.0454,0.00183,0.202,0.00816,2,0.152,0.354,0.0143,24.4,0.942,0.97,0.914,35,33.9,67.8,1630
2012-12-31,2012,3,14,366,387.5,0.6,5,Dry,26,4,3,2,24,59,0.15,328.5,0.85,328.5,0,0,0,0,-2,2,26,4,3,0,26,362,990,965.3,24.7,0.163,0.0541,0.00219,0.217,0.00881,2,0.164,0.381,0.0155,24.3,0.945,0.97,0.916,36.9,35.8,71.7,1720
2013-01-01,2012,4,14,1,404.18,0.59,5,Dry,29,5,4,2,33,73,0.18,331.2,0.82,331.2,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0553,0.00225,0.221,0.009,2,0.166,0.387,0.0158,24.2,0.945,0.97,0.917,37.1,36,72,1730
2013-01-02,2012,4,14,2,419.77,0.58,5,Dry,29,5,4,2,33,73,0.17,346.8,0.83,346.8,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0627,0.00256,0.234,0.00955,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.8,37.8,75.6,1810
2013-01-03,2012,4,14,3,439.73,0.56,5,Dry,29,5,4,2,33,73,0.17,366.7,0.83,366.7,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.0721,0.00295,0.25,0.0103,2,0.19,0.441,0.018,24,0.951,0.978,0.93,41,40.1,80.2,1920
2013-01-04,2012,4,14,4,464.06,0.55,5,Dry,29,5,4,2,33,73,0.16,391.1,0.84,391.1,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0836,0.00344,0.271,0.0111,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2013-01-05,2012,4,14,5,490.59,0.53,5,Dry,29,5,4,2,33,73,0.15,417.6,0.85,417.6,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0961,0.00397,0.292,0.0121,2,0.224,0.517,0.0214,23.7,0.956,0.98,0.937,46.4,45.4,90.9,2180
2013-01-06,2012,4,14,6,514.92,0.52,5,Dry,29,5,4,2,33,73,0.14,441.9,0.86,441.9,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.108,0.00447,0.312,0.013,2,0.241,0.553,0.023,23.5,0.958,0.98,0.939,48.8,47.9,95.7,2300
2013-01-07,2012,4,15,7,540.9,0.5,5,Dry,29,5,4,2,33,73,0.14,467.9,0.86,467.9,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.005,0.334,0.0139,2,0.258,0.592,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2013-01-08,2012,4,15,8,571.25,0.49,5,Dry,29,5,4,2,33,73,0.13,498.3,0.87,498.3,0,0,0,0,-2,2,29,5,4,0,35,536,990,966.2,23.8,0.231,0.134,0.00563,0.365,0.0153,3,0.167,0.532,0.0223,23.3,0.946,0.97,0.918,35.9,34.8,104,2510
2013-01-09,2012,4,15,9,602.15,0.47,5,Dry,29,5,4,2,33,73,0.12,529.1,0.88,529.1,0,0,0,0,-2,2,29,5,4,0,35,567,990,966.3,23.7,0.249,0.154,0.00652,0.403,0.017,3,0.181,0.584,0.0246,23.1,0.949,0.972,0.922,37.9,36.9,111,2650
2013-01-10,2012,4,15,10,633.05,0.46,5,Dry,29,5,4,2,33,73,0.12,560,0.89,560,0,0,0,0,-2,2,29,5,4,0,35,598,990,966.4,23.6,0.266,0.175,0.00743,0.442,0.0187,3,0.195,0.636,0.027,22.9,0.952,0.976,0.929,39.9,39,117,2810
2013-01-11,2012,4,15,11,663.95,0.44,3,Normal,41,6,4,3,66,120,0.18,544,0.82,544,0,0,0,0,-3,3,41,6,4,0,69,595,990,966.6,23.4,0.265,0.164,0.00701,0.429,0.0183,3,0.187,0.616,0.0263,22.8,0.95,0.973,0.925,38.6,37.5,113,2700
2013-01-12,2012,4,15,12,697.58,0.43,3,Normal,41,6,4,3,66,120,0.17,577.6,0.83,577.6,0,0,0,0,-3,3,41,6,4,0,69,629,990,966.7,23.3,0.284,0.187,0.00801,0.471,0.0202,3,0.202,0.673,0.0289,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
2013-01-13,2012,4,15,13,729.57,0.42,3,Normal,41,6,4,3,66,120,0.16,609.6,0.84,609.6,0,0,0,0,-3,3,41,6,4,0,69,661,990,966.8,23.2,0.302,0.208,0.00898,0.51,0.022,3,0.217,0.727,0.0314,22.5,0.955,0.98,0.936,42.7,41.9,126,3010
2013-01-14,2012,4,16,14,761.56,0.41,3,Normal,41,6,4,3,66,120,0.16,641.6,0.84,641.6,0,0,0,0,-3,3,41,6,4,0,69,693,990,966.9,23.1,0.32,0.23,0.00996,0.55,0.0238,3,0.231,0.781,0.0339,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2013-01-15,2012,4,16,15,785.19,0.39,3,Normal,41,6,4,3,66,120,0.15,665.2,0.85,665.2,0,0,0,0,-3,3,41,6,4,0,69,716,990,967,23,0.334,0.245,0.0107,0.579,0.0252,3,0.242,0.821,0.0357,22.1,0.957,0.98,0.938,46.1,45.1,135,3250
2013-01-16,2012,4,16,16,815.86,0.38,3,Normal,41,6,4,3,66,120,0.15,695.9,0.85,695.9,0,0,0,0,-3,3,41,6,4,0,69,747,990,967.2,22.8,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.872,0.0382,22,0.957,0.98,0.938,47.8,46.9,141,3370
2013-01-17,2012,4,16,17,851.78,0.36,3,Normal,41,6,4,3,66,120,0.14,731.8,0.86,731.8,0,0,0,0,-3,3,41,6,4,0,69,783,990,967.3,22.7,0.372,0.29,0.0128,0.661,0.0291,3,0.272,0.933,0.0411,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2013-01-18,2012,4,16,18,891.39,0.35,3,Normal,41,6,4,3,66,120,0.14,771.4,0.86,771.4,0,0,0,0,-3,3,41,6,4,0,69,822,990,967.5,22.5,0.408,0.312,0.0139,0.72,0.032,3,0.286,1.01,0.0446,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2013-01-19,2012,4,16,19,943.24,0.34,3,Normal,41,6,4,3,66,120,0.13,823.2,0.87,823.2,0,0,0,0,-3,3,41,6,4,0,69,874,990,967.7,22.3,0.455,0.337,0.0151,0.793,0.0355,4,0.22,1.01,0.0454,21.3,0.954,0.978,0.933,41,40.1,161,3850
2013-01-20,2012,4,16,20,998.63,0.33,3,Normal,41,6,4,3,66,120,0.12,878.6,0.88,878.6,0,0,0,0,-3,3,41,6,4,0,69,930,990,967.9,22.1,0.506,0.364,0.0165,0.87,0.0394,4,0.239,1.11,0.0502,21,0.955,0.98,0.936,43.2,42.3,169,4060
2013-01-21,2012,4,17,21,1057,0.31,2,Mod_Wet,46,7,6,4,76,139,0.13,918,0.87,918,0,0,0,0,-4,4,46,7,6,0,80,977,990,968.1,21.9,0.549,0.383,0.0175,0.933,0.0425,4,0.252,1.18,0.0541,20.7,0.955,0.98,0.936,44.6,43.7,175,4200
2013-01-22,2012,4,17,22,1112.7,0.3,2,Mod_Wet,46,7,6,4,76,139,0.13,973.7,0.88,973.7,0,0,0,0,-4,4,46,7,6,0,80,1030,990,968.3,21.7,0.6,0.41,0.0189,1.01,0.0465,4,0.271,1.28,0.0589,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2013-01-23,2012,4,17,23,1164.8,0.29,2,Mod_Wet,46,7,6,4,76,139,0.12,1026,0.88,1026,0,0,0,0,-4,4,46,7,6,0,80,1080,990,968.4,21.6,0.676,0.481,0.0223,1.16,0.0536,4,0.285,1.44,0.0668,20.1,0.955,0.98,0.936,48.4,47.4,190,4550
2013-01-24,2012,4,17,24,1218.4,0.28,2,Mod_Wet,46,7,6,4,76,139,0.11,1079,0.89,1079,0,0,0,0,-4,4,46,7,6,0,80,1140,990,968.6,21.4,0.755,0.602,0.0281,1.36,0.0633,4,0.296,1.65,0.0772,19.8,0.954,0.98,0.935,49.9,48.2,193,4630
2013-01-25,2012,4,17,25,1273.4,0.27,2,Mod_Wet,46,7,6,4,76,139,0.11,1134,0.89,1100,34,8,1,1,-3,27,54,8,7,1,103,1170,990,968.8,21.2,0.8,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2013-01-26,2012,4,17,26,1329.8,0.26,2,Mod_Wet,46,7,6,4,76,139,0.1,1191,0.9,1100,91,21,3,3,-1,65,67,10,9,3,141,1190,990,968.9,21.1,0.825,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2013-01-27,2012,4,17,27,1387.4,0.26,2,Mod_Wet,46,7,6,4,76,139,0.1,1248,0.9,1100,148,33,4,5,0,106,79,11,11,4,182,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0716,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48.1,192,4610
2013-01-28,2012,4,18,28,1415.1,0.25,2,Mod_Wet,46,7,6,4,76,139,0.098,1276,0.9,1100,176,40,5,5,1,125,86,12,11,5,201,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0724,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-01-29,2012,4,18,29,1443.1,0.24,2,Mod_Wet,46,7,6,4,76,139,0.096,1304,0.9,1100,204,46,6,6,2,144,92,13,12,6,220,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-01-30,2012,4,18,30,1465,0.24,2,Mod_Wet,46,7,6,4,76,139,0.095,1326,0.91,1100,226,51,7,7,3,158,97,14,13,7,234,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2013-01-31,2012,4,18,31,1487.1,0.24,2,Mod_Wet,46,7,6,4,76,139,0.093,1348,0.91,1100,248,54,7,8,3,176,100,14,14,7,252,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2013-02-01,2012,5,18,32,1509.3,0.23,1,Wet,55,10,10,8,114,197,0.13,1312,0.87,1100,212,45,6,6,-2,157,100,16,16,6,271,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2013-02-02,2012,5,18,33,1531.7,0.23,1,Wet,55,10,10,8,114,197,0.13,1335,0.87,1100,235,45,7,7,-1,177,100,17,17,7,291,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2013-02-03,2012,5,18,34,1554.2,0.23,1,Wet,55,10,10,8,114,197,0.13,1357,0.87,1100,257,45,8,8,0,196,100,18,18,8,310,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2013-02-04,2012,5,19,35,1576.8,0.22,1,Wet,55,10,10,8,114,197,0.13,1380,0.88,1100,280,45,8,9,0,218,100,18,19,8,332,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2013-02-05,2012,5,19,36,1599.6,0.22,1,Wet,55,10,10,8,114,197,0.12,1403,0.88,1100,303,45,8,9,1,240,100,18,19,9,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2013-02-06,2012,5,19,37,1616,0.22,1,Wet,55,10,10,8,114,197,0.12,1419,0.88,1100,319,45,8,10,2,254,100,18,20,10,368,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2013-02-07,2012,5,19,38,1632.4,0.21,1,Wet,55,10,10,8,114,197,0.12,1435,0.88,1100,335,45,8,10,2,270,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2013-02-08,2012,5,19,39,1642.3,0.21,1,Wet,55,10,10,8,114,197,0.12,1445,0.88,1100,345,45,8,11,2,279,100,18,21,10,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2013-02-09,2012,5,19,40,1645.6,0.21,1,Wet,55,10,10,8,114,197,0.12,1449,0.88,1100,349,45,8,11,2,283,100,18,21,10,397,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2013-02-10,2012,5,19,41,1648.9,0.21,1,Wet,55,10,10,8,114,197,0.12,1452,0.88,1100,352,45,8,11,3,285,100,18,21,11,399,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2013-02-11,2012,5,20,42,1645.6,0.21,2,Mod_Wet,49,8,7,5,93,162,0.098,1484,0.9,1100,384,51,10,12,7,304,100,18,19,12,397,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2013-02-12,2012,5,20,43,1642.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.099,1480,0.9,1100,380,51,10,12,6,301,100,18,19,11,394,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2013-02-13,2012,5,20,44,1639,0.21,2,Mod_Wet,49,8,7,5,93,162,0.099,1477,0.9,1100,377,51,10,11,6,299,100,18,18,11,392,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2013-02-14,2012,5,20,45,1642.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.099,1480,0.9,1100,380,51,10,12,6,301,100,18,19,11,394,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2013-02-15,2012,5,20,46,1645.6,0.21,2,Mod_Wet,49,8,7,5,93,162,0.098,1484,0.9,1100,384,51,10,12,7,304,100,18,19,12,397,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2013-02-16,2012,5,20,47,1648.9,0.21,2,Mod_Wet,49,8,7,5,93,162,0.098,1487,0.9,1100,387,51,10,12,7,307,100,18,19,12,400,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2013-02-17,2012,5,20,48,1658.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.098,1497,0.9,1100,397,51,10,12,7,317,100,18,19,12,410,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2013-02-18,2012,5,21,49,1675.5,0.21,2,Mod_Wet,49,8,7,5,93,162,0.097,1513,0.9,1100,413,51,10,13,7,332,100,18,20,12,425,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2013-02-19,2012,5,21,50,1692.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.096,1530,0.9,1100,430,51,10,13,8,348,100,18,20,13,441,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.3,181,4350
2013-02-20,2012,5,21,51,1708.9,0.2,2,Mod_Wet,49,8,7,5,93,162,0.095,1547,0.91,1100,447,51,10,14,8,364,100,18,21,13,457,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.1,45.2,181,4340
2013-02-21,2012,5,21,52,1732.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.093,1570,0.91,1100,470,51,10,14,9,386,100,18,21,14,479,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0791,4,0.3,1.86,0.0943,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-02-22,2012,5,21,53,1762.9,0.2,2,Mod_Wet,49,8,7,5,93,162,0.092,1601,0.91,1100,501,51,10,15,10,415,100,18,22,15,508,1240,990,970.3,19.7,0.919,0.648,0.033,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2013-02-23,2012,5,21,54,1793.5,0.19,2,Mod_Wet,49,8,7,5,93,162,0.09,1632,0.91,1100,532,51,10,16,11,444,100,18,23,16,537,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2013-02-24,2012,5,21,55,1831.3,0.19,2,Mod_Wet,49,8,7,5,93,162,0.088,1669,0.91,1100,569,51,10,17,12,479,100,18,24,17,572,1240,990,970.6,19.4,0.924,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,176,4240
2013-02-25,2012,5,22,56,1869.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.087,1707,0.91,1100,607,51,10,18,13,515,100,18,25,18,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2013-02-26,2012,5,22,57,1914.7,0.18,2,Mod_Wet,49,8,7,5,93,162,0.085,1753,0.92,1100,653,51,10,18,15,559,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2013-02-27,2012,5,22,58,1960.4,0.17,2,Mod_Wet,49,8,7,5,93,162,0.083,1798,0.92,1100,698,51,10,18,16,603,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2013-02-28,2012,5,22,59,2006.5,0.17,2,Mod_Wet,49,8,7,5,93,162,0.081,1845,0.92,1100,745,51,10,18,17,649,100,18,25,22,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2013-03-01,2012,6,22,60,2060.2,0.16,2,Mod_Wet,59,11,12,13,144,239,0.12,1821,0.88,1100,721,41,7,13,9,651,100,18,25,22,795,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2013-03-02,2012,6,22,61,2114.3,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1875,0.89,1100,775,41,7,13,10,704,100,18,25,23,848,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2013-03-03,2012,6,22,62,2169,0.15,2,Mod_Wet,59,11,12,13,144,239,0.11,1930,0.89,1100,830,41,7,13,12,757,100,18,25,25,901,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2013-03-04,2012,6,23,63,2224.1,0.15,2,Mod_Wet,59,11,12,13,144,239,0.11,1985,0.89,1100,885,41,7,13,14,810,100,18,25,27,954,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2013-03-05,2012,6,23,64,2272.3,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2033,0.9,1100,933,41,7,13,15,857,100,18,25,28,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2013-03-06,2012,6,23,65,2313.3,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2074,0.9,1100,974,41,7,13,16,897,100,18,25,29,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2013-03-07,2012,6,23,66,2347,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2108,0.9,1100,1010,41,7,13,17,930,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2013-03-08,2012,6,23,67,2380.9,0.13,2,Mod_Wet,59,11,12,13,144,239,0.1,2142,0.9,1100,1040,41,7,13,18,963,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2013-03-09,2012,6,23,68,2407.3,0.13,2,Mod_Wet,59,11,12,13,144,239,0.099,2168,0.9,1100,1070,41,7,13,19,988,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2013-03-10,2012,6,23,69,2433.9,0.13,2,Mod_Wet,59,11,12,13,144,239,0.098,2195,0.9,1100,1100,41,7,13,20,1010,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2013-03-11,2012,6,24,70,2468.2,0.13,2,Mod_Wet,59,11,12,13,144,239,0.097,2229,0.9,1100,1130,41,7,13,21,1050,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2013-03-12,2012,6,24,71,2494.9,0.12,2,Mod_Wet,59,11,12,13,144,239,0.096,2256,0.9,1100,1160,41,7,13,22,1070,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2013-03-13,2012,6,24,72,2521.8,0.12,2,Mod_Wet,59,11,12,13,144,239,0.095,2283,0.91,1100,1180,41,7,13,22,1100,100,18,25,35,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2013-03-14,2012,6,24,73,2548.7,0.12,2,Mod_Wet,59,11,12,13,144,239,0.094,2310,0.91,1100,1210,41,7,13,23,1130,100,18,25,36,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2013-03-15,2012,6,24,74,2583.5,0.12,2,Mod_Wet,59,11,12,13,144,239,0.092,2345,0.91,1100,1250,41,7,13,24,1160,100,18,25,37,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2013-03-16,2012,6,24,75,2618.4,0.12,2,Mod_Wet,59,11,12,13,144,239,0.091,2379,0.91,1100,1280,41,7,13,25,1190,100,18,25,38,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2013-03-17,2012,6,24,76,2661.3,0.11,2,Mod_Wet,59,11,12,13,144,239,0.09,2422,0.91,1100,1320,41,7,13,27,1230,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2013-03-18,2012,6,25,77,2712.3,0.11,2,Mod_Wet,59,11,12,13,144,239,0.088,2473,0.91,1100,1370,41,7,13,28,1280,100,18,25,41,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2013-03-19,2012,6,25,78,2771.4,0.11,2,Mod_Wet,59,11,12,13,144,239,0.086,2532,0.91,1100,1430,41,7,13,30,1340,100,18,25,43,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2013-03-20,2012,6,25,79,2839,0.1,2,Mod_Wet,59,11,12,13,144,239,0.084,2600,0.92,1100,1500,41,7,13,32,1410,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2013-03-21,2012,6,25,80,2907,0.096,3,Normal,49,9,9,9,107,183,0.063,2724,0.94,1100,1620,51,9,16,40,1510,100,18,25,49,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2013-03-22,2012,6,25,81,2983.5,0.09,3,Normal,49,9,9,9,107,183,0.061,2801,0.94,1100,1700,51,9,16,42,1580,100,18,25,51,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2013-03-23,2012,6,25,82,3068.8,0.085,3,Normal,49,9,9,9,107,183,0.06,2886,0.94,1100,1790,51,9,16,45,1670,100,18,25,54,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2013-03-24,2012,6,25,83,3163.1,0.08,3,Normal,49,9,9,9,107,183,0.058,2980,0.94,1100,1880,51,9,16,47,1760,100,18,25,56,1860,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2013-03-25,2012,6,26,84,3266.5,0.074,3,Normal,49,9,9,9,107,183,0.056,3083,0.94,1100,1980,51,9,16,50,1860,100,18,25,59,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2013-03-26,2012,6,26,85,3345.7,0.069,3,Normal,49,9,9,9,107,183,0.055,3163,0.94,1100,2060,51,9,16,53,1930,100,18,25,62,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2013-03-27,2012,6,26,86,3425.4,0.062,3,Normal,49,9,9,9,107,183,0.053,3242,0.95,1100,2140,51,9,16,55,2010,100,18,25,64,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2013-03-28,2012,6,26,87,3497.2,0.057,3,Normal,49,9,9,9,107,183,0.052,3314,0.95,1100,2210,51,9,16,57,2080,100,18,25,66,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2013-03-29,2012,6,26,88,3560.9,0.053,3,Normal,49,9,9,9,107,183,0.051,3378,0.95,1100,2280,51,9,16,59,2140,100,18,25,68,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2013-03-30,2012,6,26,89,3616.3,0.05,3,Normal,49,9,9,9,107,183,0.051,3433,0.95,1100,2330,51,9,16,61,2200,100,18,25,70,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2013-03-31,2012,6,26,90,3672.1,0.046,3,Normal,49,9,9,9,107,183,0.05,3489,0.95,1100,2390,51,9,16,63,2250,100,18,25,72,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2013-04-01,2012,7,27,91,3719.4,0.044,2,Mod_Wet,70,14,18,25,168,295,0.079,3424,0.92,1100,2320,30,4,7,45,2240,100,18,25,70,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2013-04-02,2012,7,27,92,3758.2,0.042,2,Mod_Wet,70,14,18,25,168,295,0.079,3463,0.92,1100,2360,30,4,7,46,2280,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2013-04-03,2012,7,27,93,3788.5,0.04,2,Mod_Wet,70,14,18,25,168,295,0.078,3493,0.92,1100,2390,30,4,7,47,2310,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2013-04-04,2012,7,27,94,3810.2,0.039,2,Mod_Wet,70,14,18,25,168,295,0.077,3515,0.92,1100,2420,30,4,7,47,2330,100,18,25,72,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2013-04-05,2012,7,27,95,3823.2,0.039,2,Mod_Wet,70,14,18,25,168,295,0.077,3528,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
2013-04-06,2012,7,27,96,3827.5,0.039,2,Mod_Wet,70,14,18,25,168,295,0.077,3533,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2013-04-07,2012,7,27,97,3831.9,0.039,2,Mod_Wet,70,14,18,25,168,295,0.077,3537,0.92,1100,2440,30,4,7,48,2350,100,18,25,73,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2013-04-08,2012,7,28,98,3827.5,0.039,2,Mod_Wet,70,14,18,25,168,295,0.077,3533,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2013-04-09,2012,7,28,99,3814.5,0.039,2,Mod_Wet,70,14,18,25,168,295,0.077,3520,0.92,1100,2420,30,4,7,48,2330,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2013-04-10,2012,7,28,100,3792.8,0.04,2,Mod_Wet,70,14,18,25,168,295,0.078,3498,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2013-04-11,2012,7,28,101,3762.5,0.041,2,Mod_Wet,70,14,18,25,168,295,0.078,3468,0.92,1100,2370,30,4,7,46,2280,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,12.9,0.929,0.97,0.901,32.4,31.5,126,3020
2013-04-12,2012,7,28,102,3732.3,0.043,2,Mod_Wet,70,14,18,25,168,295,0.079,3437,0.92,1100,2340,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
2013-04-13,2012,7,28,103,3702.1,0.045,2,Mod_Wet,70,14,18,25,168,295,0.08,3407,0.92,1100,2310,30,4,7,44,2220,100,18,25,69,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2013-04-14,2012,7,28,104,3672.1,0.046,2,Mod_Wet,70,14,18,25,168,295,0.08,3377,0.92,1100,2280,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2013-04-15,2012,7,29,105,3633.5,0.049,2,Mod_Wet,70,14,18,25,168,295,0.081,3338,0.92,1100,2240,30,4,7,42,2160,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2013-04-16,2012,7,29,106,3595,0.051,2,Mod_Wet,70,14,18,25,168,295,0.082,3300,0.92,1100,2200,30,4,7,41,2120,100,18,25,66,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2013-04-17,2012,7,29,107,3556.6,0.053,2,Mod_Wet,70,14,18,25,168,295,0.083,3262,0.92,1100,2160,30,4,7,40,2080,100,18,25,65,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2013-04-18,2012,7,29,108,3518.4,0.056,2,Mod_Wet,70,14,18,25,168,295,0.084,3223,0.92,1100,2120,30,4,7,39,2040,100,18,25,64,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2013-04-19,2012,7,29,109,3471.8,0.059,2,Mod_Wet,70,14,18,25,168,295,0.085,3177,0.92,1100,2080,30,4,7,37,2000,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2013-04-20,2012,7,29,110,3425.4,0.062,2,Mod_Wet,70,14,18,25,168,295,0.086,3130,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2013-04-21,2012,7,29,111,3379.2,0.066,2,Mod_Wet,70,14,18,25,168,295,0.087,3084,0.91,1100,1980,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2013-04-22,2012,7,30,112,3333.1,0.07,2,Mod_Wet,70,14,18,25,168,295,0.088,3038,0.91,1100,1940,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2013-04-23,2012,7,30,113,3287.3,0.073,2,Mod_Wet,70,14,18,25,168,295,0.09,2992,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2013-04-24,2012,7,30,114,3225,0.077,2,Mod_Wet,70,14,18,25,168,295,0.091,2930,0.91,1100,1830,30,4,7,30,1760,100,18,25,55,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2013-04-25,2012,7,30,115,3163.1,0.08,2,Mod_Wet,70,14,18,25,168,295,0.093,2868,0.91,1100,1770,30,4,7,28,1700,100,18,25,53,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2013-04-26,2012,7,30,116,3101.5,0.084,2,Mod_Wet,70,14,18,25,168,295,0.095,2807,0.91,1100,1710,30,4,7,26,1640,100,18,25,51,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2013-04-27,2012,7,30,117,3040.3,0.087,2,Mod_Wet,70,14,18,25,168,295,0.097,2745,0.9,1100,1650,30,4,7,24,1580,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2013-04-28,2012,7,30,118,2979.5,0.09,2,Mod_Wet,70,14,18,25,168,295,0.099,2684,0.9,1100,1580,30,4,7,23,1520,100,18,25,48,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2013-04-29,2012,7,31,119,2919,0.095,2,Mod_Wet,70,14,18,25,168,295,0.1,2624,0.9,1100,1520,30,4,7,21,1460,100,18,25,46,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2013-04-30,2012,7,31,120,2858.9,0.099,2,Mod_Wet,70,14,18,25,168,295,0.1,2564,0.9,1100,1460,30,4,7,19,1400,100,18,25,44,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2013-05-01,2012,8,31,121,2799.2,0.1,3,Normal,55,13,13,17,178,276,0.099,2523,0.9,1100,1420,45,5,12,26,1340,100,18,25,43,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2013-05-02,2012,8,31,122,2747.7,0.11,3,Normal,55,13,13,17,178,276,0.1,2472,0.9,1100,1370,45,5,12,24,1290,100,18,25,41,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2013-05-03,2012,8,31,123,2696.6,0.11,3,Normal,55,13,13,17,178,276,0.1,2421,0.9,1100,1320,45,5,12,23,1240,100,18,25,40,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2013-05-04,2012,8,31,124,2645.7,0.11,3,Normal,55,13,13,17,178,276,0.1,2370,0.9,1100,1270,45,5,12,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2013-05-05,2012,8,31,125,2595.1,0.12,3,Normal,55,13,13,17,178,276,0.11,2319,0.89,1100,1220,45,5,12,20,1140,100,18,25,37,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2013-05-06,2012,8,32,126,2544.9,0.12,3,Normal,55,13,13,17,178,276,0.11,2269,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2013-05-07,2012,8,32,127,2494.9,0.12,3,Normal,55,13,13,17,178,276,0.11,2219,0.89,1100,1120,45,5,12,17,1040,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2013-05-08,2012,8,32,128,2445.3,0.13,3,Normal,55,13,13,17,178,276,0.11,2169,0.89,1100,1070,45,5,12,15,992,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2013-05-09,2012,8,32,129,2396,0.13,3,Normal,55,13,13,17,178,276,0.12,2120,0.89,1100,1020,45,5,12,14,944,100,18,25,31,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2013-05-10,2012,8,32,130,2347,0.14,3,Normal,55,13,13,17,178,276,0.12,2071,0.88,1100,971,45,5,12,12,897,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2013-05-11,2012,8,32,131,2298.3,0.14,3,Normal,55,13,13,17,178,276,0.12,2022,0.88,1100,922,45,5,12,11,849,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2013-05-12,2012,8,32,132,2250,0.14,3,Normal,55,13,13,17,178,276,0.12,1974,0.88,1100,874,45,5,12,9,803,100,18,25,26,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2013-05-13,2012,8,33,133,2187.3,0.15,3,Normal,55,13,13,17,178,276,0.13,1911,0.87,1100,811,45,5,12,7,742,100,18,25,24,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2013-05-14,2012,8,33,134,2125.2,0.15,3,Normal,55,13,13,17,178,276,0.13,1849,0.87,1100,749,45,5,12,5,682,100,18,25,22,860,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2013-05-15,2012,8,33,135,2071,0.16,3,Normal,55,13,13,17,178,276,0.13,1795,0.87,1100,695,45,5,12,4,629,100,18,25,21,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2013-05-16,2012,8,33,136,2017.2,0.17,3,Normal,55,13,13,17,178,276,0.14,1741,0.86,1100,641,45,5,12,2,577,100,18,25,19,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2013-05-17,2012,8,33,137,1963.9,0.17,3,Normal,55,13,13,17,178,276,0.14,1688,0.86,1100,588,45,5,12,1,525,100,18,25,18,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2013-05-18,2012,8,33,138,1911.2,0.18,3,Normal,55,13,13,17,178,276,0.14,1635,0.86,1100,535,45,5,12,-1,474,100,18,25,16,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2013-05-19,2012,8,33,139,1865.9,0.18,3,Normal,55,13,13,17,178,276,0.15,1590,0.85,1100,490,45,5,12,-2,430,100,18,25,15,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2013-05-20,2012,8,34,140,1821,0.19,3,Normal,55,13,13,17,178,276,0.15,1545,0.85,1100,445,45,5,12,-4,387,100,18,25,13,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2013-05-21,2012,8,34,141,1776.5,0.19,3,Normal,55,13,13,17,178,276,0.15,1500,0.84,1100,400,45,5,12,-5,343,100,18,25,12,521,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2013-05-22,2012,8,34,142,1732.4,0.2,3,Normal,55,13,13,17,178,276,0.16,1456,0.84,1100,356,45,5,11,-6,301,100,18,24,11,479,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-05-23,2012,8,34,143,1695.5,0.21,3,Normal,55,13,13,17,178,276,0.16,1419,0.84,1100,319,45,5,10,-7,266,100,18,23,10,444,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-05-24,2012,8,34,144,1658.8,0.21,3,Normal,55,13,13,17,178,276,0.17,1383,0.83,1100,283,45,5,9,-9,233,100,18,22,8,411,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2013-05-25,2012,8,34,145,1622.5,0.22,3,Normal,55,13,13,17,178,276,0.17,1347,0.83,1100,247,45,5,8,-10,199,100,18,21,7,377,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2013-05-26,2012,8,34,146,1586.6,0.22,3,Normal,55,13,13,17,178,276,0.17,1311,0.83,1100,211,45,5,6,-11,166,100,18,19,6,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2013-05-27,2012,8,35,147,1551,0.23,3,Normal,55,13,13,17,178,276,0.18,1275,0.82,1100,175,40,5,5,-12,137,95,18,18,5,315,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2013-05-28,2012,8,35,148,1515.7,0.23,3,Normal,55,13,13,17,178,276,0.18,1240,0.82,1100,140,32,4,4,-13,113,87,17,17,4,291,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0891,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2013-05-29,2012,8,35,149,1487.1,0.24,3,Normal,55,13,13,17,178,276,0.19,1211,0.81,1100,111,25,3,3,-14,94,80,16,16,3,272,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.0881,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2013-05-30,2012,8,35,150,1458.7,0.24,3,Normal,55,13,13,17,178,276,0.19,1183,0.81,1100,83,19,2,3,-15,74,74,15,16,2,252,1210,990,969.4,20.6,0.852,0.648,0.0314,1.5,0.0727,4,0.3,1.8,0.0872,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-05-31,2012,8,35,151,1430.6,0.25,3,Normal,55,13,13,17,178,276,0.19,1155,0.81,1100,55,12,2,2,-15,54,67,15,15,2,232,1200,990,969.3,20.7,0.841,0.648,0.0312,1.49,0.0718,4,0.3,1.79,0.0862,19,0.952,0.98,0.933,48.7,47.7,191,4580
2013-06-01,2012,9,35,152,1402.8,0.25,3,Normal,53,12,12,13,120,210,0.15,1193,0.85,1100,93,21,3,3,-10,76,74,15,15,3,196,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-06-02,2012,9,35,153,1363,0.26,3,Normal,53,12,12,13,120,210,0.15,1153,0.85,1100,53,12,2,2,-11,48,65,14,14,2,168,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-06-03,2012,9,36,154,1311.9,0.27,3,Normal,53,12,12,13,120,210,0.16,1102,0.84,1100,2,0,0,0,-13,15,53,12,12,0,135,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-06-04,2012,9,36,155,1267.6,0.27,3,Normal,53,12,12,13,120,210,0.17,1058,0.83,1058,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.749,0.553,0.026,1.3,0.0612,4,0.292,1.59,0.0749,19.7,0.954,0.98,0.935,48.7,47.7,191,4580
2013-06-05,2012,9,36,156,1224.1,0.28,3,Normal,53,12,12,13,120,210,0.17,1014,0.83,1014,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.685,0.455,0.0213,1.14,0.0533,4,0.283,1.42,0.0665,20,0.955,0.98,0.936,47.4,46.5,186,4460
2013-06-06,2012,9,36,157,1187.2,0.29,3,Normal,53,12,12,13,120,210,0.18,977.2,0.82,977.2,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.631,0.412,0.0192,1.04,0.0485,4,0.272,1.32,0.0612,20.2,0.955,0.98,0.936,46.2,45.3,181,4350
