date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-06-07,2012,9,36,158,1150.9,0.29,3,Normal,53,12,12,13,120,210,0.18,940.9,0.82,940.9,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.587,0.394,0.0182,0.981,0.0454,4,0.26,1.24,0.0574,20.4,0.955,0.98,0.936,44.9,44,176,4230
2013-06-08,2012,9,36,159,1120.8,0.3,3,Normal,53,12,12,13,120,210,0.19,910.8,0.81,910.8,0,0,0,0,-13,13,53,12,12,0,133,988,990,968.3,21.7,0.559,0.38,0.0175,0.939,0.0432,4,0.25,1.19,0.0547,20.5,0.955,0.98,0.936,43.8,42.9,172,4120
2013-06-09,2012,9,36,160,1091.3,0.3,3,Normal,53,12,12,13,120,210,0.19,881.3,0.81,881.3,0,0,0,0,-13,13,53,12,12,0,133,958,990,968.2,21.8,0.532,0.366,0.0168,0.898,0.0412,4,0.24,1.14,0.0521,20.7,0.955,0.98,0.936,42.6,41.8,167,4010
2013-06-10,2012,9,37,161,1062.3,0.31,3,Normal,53,12,12,13,120,210,0.2,852.3,0.8,852.3,0,0,0,0,-13,13,53,12,12,0,133,929,990,968.1,21.9,0.506,0.351,0.016,0.857,0.0391,4,0.23,1.09,0.0496,20.8,0.954,0.979,0.934,41.5,40.6,163,3900
2013-06-11,2012,9,37,162,1039,0.32,4,Mod_Dry,45,10,9,9,88,161,0.15,878,0.84,878,0,0,0,0,-9,9,45,10,9,0,97,942,990,968,22,0.517,0.364,0.0166,0.881,0.0401,4,0.239,1.12,0.051,20.9,0.955,0.98,0.936,42.9,42,168,4030
2013-06-12,2012,9,37,163,1016.1,0.32,4,Mod_Dry,45,10,9,9,88,161,0.16,855.1,0.84,855.1,0,0,0,0,-9,9,45,10,9,0,97,919,990,968,22,0.496,0.353,0.016,0.849,0.0385,4,0.231,1.08,0.049,21,0.954,0.98,0.935,42,41.1,164,3950
2013-06-13,2012,9,37,164,993.69,0.33,4,Mod_Dry,45,10,9,9,88,161,0.16,832.7,0.84,832.7,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.818,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2013-06-14,2012,9,37,165,971.74,0.33,4,Mod_Dry,45,10,9,9,88,161,0.17,810.7,0.83,810.7,0,0,0,0,-9,9,45,10,9,0,97,875,990,967.8,22.2,0.456,0.331,0.0149,0.787,0.0354,4,0.216,1,0.0452,21.2,0.953,0.976,0.931,40.2,39.2,157,3770
2013-06-15,2012,9,37,166,955,0.33,4,Mod_Dry,45,10,9,9,88,161,0.17,794,0.83,794,0,0,0,0,-9,9,45,10,9,0,97,858,990,967.7,22.3,0.44,0.323,0.0145,0.764,0.0343,4,0.21,0.974,0.0437,21.3,0.953,0.975,0.929,39.5,38.5,154,3700
2013-06-16,2012,9,37,167,938.59,0.34,4,Mod_Dry,45,10,9,9,88,161,0.17,777.6,0.83,777.6,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.425,0.315,0.0141,0.741,0.0331,3,0.287,1.03,0.046,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2013-06-17,2012,9,38,168,922.5,0.34,4,Mod_Dry,45,10,9,9,88,161,0.17,761.5,0.82,761.5,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.718,0.032,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2013-06-18,2012,9,38,169,906.76,0.35,4,Mod_Dry,45,10,9,9,88,161,0.18,745.8,0.82,745.8,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.396,0.299,0.0133,0.695,0.0309,3,0.278,0.973,0.0433,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2013-06-19,2012,9,38,170,891.39,0.35,4,Mod_Dry,45,10,9,9,88,161,0.18,730.4,0.82,730.4,0,0,0,0,-9,9,45,10,9,0,97,794,990,967.5,22.5,0.382,0.289,0.0128,0.671,0.0298,3,0.271,0.942,0.0418,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2013-06-20,2012,9,38,171,876.42,0.36,4,Mod_Dry,45,10,9,9,88,161,0.18,715.4,0.82,715.4,0,0,0,0,-9,9,45,10,9,0,97,779,990,967.4,22.6,0.369,0.279,0.0123,0.648,0.0287,3,0.264,0.913,0.0404,21.7,0.957,0.98,0.938,48.5,47.5,143,3420
2013-06-21,2012,9,38,172,861.88,0.36,3,Normal,53,12,12,13,120,210,0.24,651.9,0.76,651.9,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.236,0.0104,0.577,0.0255,3,0.236,0.813,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2013-06-22,2012,9,38,173,847.8,0.36,3,Normal,53,12,12,13,120,210,0.25,637.8,0.75,637.8,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0247,3,0.23,0.789,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2013-06-23,2012,9,38,174,834.24,0.37,3,Normal,53,12,12,13,120,210,0.25,624.2,0.75,624.2,0,0,0,0,-13,13,53,12,12,0,133,701,990,967.2,22.8,0.325,0.218,0.00958,0.543,0.0239,3,0.223,0.766,0.0337,22,0.955,0.98,0.936,42.9,42,126,3020
2013-06-24,2012,9,39,175,824.89,0.37,3,Normal,53,12,12,13,120,210,0.26,614.9,0.74,614.9,0,0,0,0,-13,13,53,12,12,0,133,692,990,967.2,22.8,0.32,0.212,0.00929,0.531,0.0233,3,0.219,0.751,0.0329,22,0.955,0.98,0.936,42.3,41.5,124,2990
2013-06-25,2012,9,39,176,815.86,0.38,3,Normal,53,12,12,13,120,210,0.26,605.9,0.74,605.9,0,0,0,0,-13,13,53,12,12,0,133,683,990,967.2,22.8,0.315,0.206,0.00901,0.52,0.0228,3,0.215,0.735,0.0322,22.1,0.954,0.98,0.935,41.8,40.9,123,2950
2013-06-26,2012,9,39,177,807.18,0.38,3,Normal,53,12,12,13,120,210,0.26,597.2,0.74,597.2,0,0,0,0,-13,13,53,12,12,0,133,674,990,967.1,22.9,0.31,0.2,0.00874,0.51,0.0223,3,0.211,0.721,0.0315,22.2,0.954,0.979,0.934,41.2,40.4,121,2910
2013-06-27,2012,9,39,178,798.9,0.39,3,Normal,53,12,12,13,120,210,0.26,588.9,0.74,588.9,0,0,0,0,-13,13,53,12,12,0,133,666,990,967.1,22.9,0.305,0.194,0.00849,0.499,0.0218,3,0.208,0.707,0.0309,22.2,0.953,0.978,0.932,40.7,39.8,119,2870
2013-06-28,2012,9,39,179,791.07,0.39,3,Normal,53,12,12,13,120,210,0.27,581.1,0.73,581.1,0,0,0,0,-13,13,53,12,12,0,133,658,990,967.1,22.9,0.3,0.189,0.00825,0.49,0.0213,3,0.204,0.694,0.0302,22.2,0.953,0.977,0.93,40.3,39.3,118,2830
2013-06-29,2012,9,39,180,783.79,0.39,3,Normal,53,12,12,13,120,210,0.27,573.8,0.73,573.8,0,0,0,0,-13,13,53,12,12,0,133,651,990,967,23,0.296,0.184,0.00802,0.481,0.0209,3,0.201,0.681,0.0297,22.3,0.952,0.976,0.929,39.8,38.8,116,2800
2013-06-30,2012,9,39,181,777.21,0.4,3,Normal,53,12,12,13,120,210,0.27,567.2,0.73,567.2,0,0,0,0,-13,13,53,12,12,0,133,644,990,967,23,0.293,0.18,0.00782,0.473,0.0206,3,0.198,0.67,0.0292,22.3,0.952,0.975,0.928,39.4,38.4,115,2760
2013-07-01,2012,10,40,182,770.31,0.4,3,Normal,50,10,9,9,108,186,0.24,584.3,0.76,584.3,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.695,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2013-07-02,2012,10,40,183,757.46,0.41,3,Normal,50,10,9,9,108,186,0.25,571.5,0.75,571.5,0,0,0,0,-9,9,50,10,9,0,117,640,990,966.9,23.1,0.29,0.183,0.00792,0.473,0.0205,3,0.2,0.673,0.0292,22.4,0.952,0.976,0.929,39.8,38.9,117,2800
2013-07-03,2012,10,40,184,745.16,0.41,3,Normal,50,10,9,9,108,186,0.25,559.2,0.75,559.2,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.283,0.175,0.00755,0.458,0.0198,3,0.194,0.652,0.0282,22.5,0.951,0.974,0.927,39.1,38.1,114,2740
2013-07-04,2012,10,40,185,733.95,0.42,3,Normal,50,10,9,9,108,186,0.25,548,0.75,548,0,0,0,0,-9,9,50,10,9,0,117,617,990,966.8,23.2,0.277,0.167,0.00721,0.444,0.0192,3,0.189,0.633,0.0273,22.5,0.95,0.972,0.924,38.4,37.3,112,2690
2013-07-05,2012,10,40,186,722.19,0.42,3,Normal,50,10,9,9,108,186,0.26,536.2,0.74,536.2,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.27,0.159,0.00686,0.43,0.0185,3,0.184,0.613,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,110,2630
2013-07-06,2012,10,40,187,710.43,0.42,3,Normal,50,10,9,9,108,186,0.26,524.4,0.74,524.4,0,0,0,0,-9,9,50,10,9,0,117,593,990,966.7,23.3,0.264,0.151,0.00651,0.415,0.0178,3,0.178,0.594,0.0255,22.7,0.949,0.97,0.92,36.9,35.8,107,2570
2013-07-07,2012,10,40,188,700.31,0.43,3,Normal,50,10,9,9,108,186,0.27,514.3,0.73,514.3,0,0,0,0,-9,9,50,10,9,0,117,583,990,966.7,23.3,0.258,0.145,0.0062,0.403,0.0173,3,0.174,0.577,0.0247,22.7,0.948,0.97,0.919,36.2,35.1,105,2530
2013-07-08,2012,10,41,189,689.65,0.43,3,Normal,50,10,9,9,108,186,0.27,503.6,0.73,503.6,0,0,0,0,-9,9,50,10,9,0,117,573,990,966.7,23.3,0.252,0.137,0.00589,0.389,0.0167,3,0.169,0.559,0.0239,22.8,0.947,0.97,0.918,35.5,34.4,103,2480
2013-07-09,2012,10,41,190,678.99,0.44,3,Normal,50,10,9,9,108,186,0.27,493,0.73,493,0,0,0,0,-9,9,50,10,9,0,117,562,990,966.6,23.4,0.246,0.132,0.00563,0.378,0.0161,2,0.275,0.653,0.0279,22.7,0.956,0.98,0.937,52.5,48.2,96.4,2310
2013-07-10,2012,10,41,191,668.32,0.44,3,Normal,50,10,9,9,108,186,0.28,482.3,0.72,482.3,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.24,0.127,0.00541,0.366,0.0156,2,0.268,0.635,0.0271,22.8,0.956,0.98,0.937,51.6,48.2,96.4,2310
2013-07-11,2012,10,41,192,658.21,0.45,3,Normal,50,10,9,9,108,186,0.28,472.2,0.72,472.2,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00519,0.356,0.0152,2,0.261,0.617,0.0263,22.8,0.957,0.98,0.938,50.6,48.2,96.4,2310
2013-07-12,2012,10,41,193,649.18,0.45,3,Normal,50,10,9,9,108,186,0.29,463.2,0.71,463.2,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.118,0.005,0.347,0.0147,2,0.255,0.602,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2013-07-13,2012,10,41,194,639.61,0.45,3,Normal,50,10,9,9,108,186,0.29,453.6,0.71,453.6,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.224,0.113,0.0048,0.337,0.0143,2,0.249,0.585,0.0249,23,0.958,0.98,0.939,48.9,47.9,95.9,2300
2013-07-14,2012,10,41,195,630.04,0.46,3,Normal,50,10,9,9,108,186,0.29,444,0.7,444,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.109,0.00461,0.327,0.0139,2,0.242,0.569,0.0241,23,0.958,0.98,0.939,48,47,94,2260
2013-07-15,2012,10,42,196,621.02,0.46,3,Normal,50,10,9,9,108,186,0.3,435,0.7,435,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.1,92.3,2210
2013-07-16,2012,10,42,197,613.09,0.47,3,Normal,50,10,9,9,108,186,0.3,427.1,0.7,427.1,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.211,0.101,0.00425,0.311,0.0132,2,0.231,0.542,0.0229,23.1,0.957,0.98,0.937,46.3,45.4,90.7,2180
2013-07-17,2012,10,42,198,604.61,0.47,3,Normal,50,10,9,9,108,186,0.31,418.6,0.69,418.6,0,0,0,0,-9,9,50,10,9,0,117,488,990,966.3,23.7,0.208,0.0966,0.00408,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89.1,2140
2013-07-18,2012,10,42,199,596.14,0.47,3,Normal,50,10,9,9,108,186,0.31,410.1,0.69,410.1,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.205,0.0926,0.0039,0.297,0.0125,2,0.219,0.517,0.0218,23.2,0.955,0.98,0.936,44.6,43.7,87.4,2100
2013-07-19,2012,10,42,200,587.66,0.48,3,Normal,50,10,9,9,108,186,0.32,401.7,0.68,401.7,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.0886,0.00373,0.29,0.0122,2,0.214,0.504,0.0212,23.3,0.955,0.98,0.936,43.7,42.9,85.7,2060
2013-07-20,2012,10,42,201,579.73,0.48,3,Normal,50,10,9,9,108,186,0.32,393.7,0.68,393.7,0,0,0,0,-9,9,50,10,9,0,117,463,990,966.2,23.8,0.199,0.0848,0.00357,0.284,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42.1,84.1,2020
2013-07-21,2012,10,42,202,571.8,0.49,2,Mod_Wet,58,11,11,11,136,227,0.4,344.8,0.6,344.8,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.185,0.0617,0.00259,0.247,0.0104,2,0.175,0.422,0.0177,23.4,0.948,0.971,0.92,37.5,36.4,72.8,1750
2013-07-22,2012,10,43,203,564.96,0.49,2,Mod_Wet,58,11,11,11,136,227,0.4,338,0.6,338,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0585,0.00245,0.242,0.0101,2,0.171,0.412,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.4,1710
2013-07-23,2012,10,43,204,557.58,0.49,2,Mod_Wet,58,11,11,11,136,227,0.41,330.6,0.59,330.6,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.18,0.055,0.0023,0.235,0.00986,2,0.166,0.401,0.0168,23.5,0.946,0.97,0.917,36,34.9,69.9,1680
2013-07-24,2012,10,43,205,550.2,0.5,2,Mod_Wet,58,11,11,11,136,227,0.41,323.2,0.59,323.2,0,0,0,0,-11,11,58,11,11,0,147,403,990,966.1,23.9,0.178,0.0516,0.00215,0.229,0.00959,2,0.161,0.39,0.0163,23.5,0.945,0.97,0.916,35.2,34.2,68.3,1640
2013-07-25,2012,10,43,206,542.81,0.5,2,Mod_Wet,58,11,11,11,136,227,0.42,315.8,0.58,315.8,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0481,0.00201,0.223,0.00932,2,0.156,0.379,0.0158,23.6,0.943,0.97,0.915,34.4,33.4,66.8,1600
2013-07-26,2012,10,43,207,535.43,0.5,2,Mod_Wet,58,11,11,11,136,227,0.42,308.4,0.58,308.4,0,0,0,0,-11,11,58,11,11,0,147,388,990,966,24,0.173,0.0446,0.00186,0.217,0.00905,2,0.151,0.368,0.0153,23.6,0.942,0.97,0.914,33.7,32.7,65.3,1570
2013-07-27,2012,10,43,208,528.6,0.51,2,Mod_Wet,58,11,11,11,136,227,0.43,301.6,0.57,301.6,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0414,0.00172,0.212,0.00881,2,0.146,0.358,0.0149,23.7,0.941,0.97,0.913,32.9,32,63.9,1530
2013-07-28,2012,10,43,209,521.76,0.51,2,Mod_Wet,58,11,11,11,136,227,0.43,294.8,0.56,294.8,0,0,0,0,-11,11,58,11,11,0,147,375,990,965.9,24.1,0.168,0.0381,0.00159,0.206,0.00856,2,0.141,0.347,0.0144,23.7,0.94,0.97,0.912,32.2,31.2,62.5,1500
2013-07-29,2012,10,44,210,514.92,0.52,2,Mod_Wet,58,11,11,11,136,227,0.44,287.9,0.56,287.9,0,0,0,0,-11,11,58,11,11,0,147,368,990,965.9,24.1,0.165,0.0349,0.00145,0.2,0.00832,2,0.137,0.337,0.014,23.7,0.938,0.97,0.91,31.5,30.5,61,1460
2013-07-30,2012,10,44,211,509.18,0.52,2,Mod_Wet,58,11,11,11,136,227,0.45,282.2,0.55,282.2,0,0,0,0,-11,11,58,11,11,0,147,362,990,965.9,24.1,0.163,0.0322,0.00134,0.196,0.00811,2,0.133,0.329,0.0136,23.8,0.937,0.97,0.909,30.8,29.9,59.8,1440
2013-07-31,2012,10,44,212,502.89,0.52,2,Mod_Wet,58,11,11,11,136,227,0.45,275.9,0.55,275.9,0,0,0,0,-11,11,58,11,11,0,147,356,990,965.9,24.1,0.161,0.0292,0.00121,0.19,0.00789,2,0.129,0.319,0.0132,23.8,0.936,0.97,0.908,30.2,29.2,58.5,1400
2013-08-01,2012,11,44,213,495.51,0.53,2,Mod_Wet,54,9,8,6,107,184,0.37,311.5,0.63,311.5,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.046,0.0019,0.217,0.00896,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.5,1600
2013-08-02,2012,11,44,214,488.67,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,304.7,0.62,304.7,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0428,0.00177,0.211,0.00872,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65.1,1560
2013-08-03,2012,11,44,215,481.29,0.54,2,Mod_Wet,54,9,8,6,107,184,0.38,297.3,0.62,297.3,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.166,0.0393,0.00162,0.205,0.00845,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.7,31.8,63.5,1520
2013-08-04,2012,11,44,216,474.46,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,290.5,0.61,290.5,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0361,0.00149,0.199,0.00821,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31,62.1,1490
2013-08-05,2012,11,45,217,467.62,0.55,2,Mod_Wet,54,9,8,6,107,184,0.39,283.6,0.61,283.6,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0329,0.00135,0.194,0.00797,2,0.134,0.328,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2013-08-06,2012,11,45,218,461.88,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,277.9,0.6,277.9,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0302,0.00124,0.189,0.00776,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1430
2013-08-07,2012,11,45,219,455.59,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,271.6,0.6,271.6,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.156,0.0272,0.00112,0.184,0.00754,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58.1,1390
2013-08-08,2012,11,45,220,449.3,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,265.3,0.59,265.3,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0242,0.000994,0.178,0.00732,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.2,28.4,56.7,1360
2013-08-09,2012,11,45,221,443.01,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,259,0.58,259,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0213,0.000871,0.173,0.0071,2,0.117,0.291,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.4,1330
2013-08-10,2012,11,45,222,437.27,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,253.3,0.58,253.3,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0185,0.000759,0.169,0.0069,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27.1,54.2,1300
2013-08-11,2012,11,45,223,431.53,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,247.5,0.57,247.5,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000686,0.165,0.00674,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,52.9,1270
2013-08-12,2012,11,46,224,426.88,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,242.9,0.57,242.9,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.00067,0.163,0.00665,2,0.106,0.269,0.011,24.2,0.928,0.97,0.9,26.7,25.9,51.9,1250
2013-08-13,2012,11,46,225,421.68,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,237.7,0.56,237.7,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.144,0.016,0.000651,0.16,0.00655,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.2,25.4,50.7,1220
2013-08-14,2012,11,46,226,416.49,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,232.5,0.56,232.5,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000632,0.158,0.00645,1,0.256,0.415,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2013-08-15,2012,11,46,227,411.29,0.58,2,Mod_Wet,54,9,8,6,107,184,0.45,227.3,0.55,227.3,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.5,24.5,0.141,0.0151,0.000614,0.156,0.00635,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2013-08-16,2012,11,46,228,406.1,0.59,2,Mod_Wet,54,9,8,6,107,184,0.45,222.1,0.55,222.1,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000595,0.154,0.00625,1,0.242,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
2013-08-17,2012,11,46,229,400.9,0.59,2,Mod_Wet,54,9,8,6,107,184,0.46,216.9,0.54,216.9,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000577,0.151,0.00615,1,0.235,0.387,0.0157,24.2,0.958,0.98,0.938,49.3,48.2,48.2,1160
2013-08-18,2012,11,46,230,396.25,0.6,2,Mod_Wet,54,9,8,6,107,184,0.46,212.3,0.54,212.3,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.00056,0.149,0.00606,1,0.229,0.378,0.0154,24.2,0.957,0.98,0.938,48.3,47.3,47.3,1140
2013-08-19,2012,11,47,231,391.6,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,207.6,0.53,207.6,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000544,0.147,0.00598,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.2,46.3,46.3,1110
2013-08-20,2012,11,47,232,386.96,0.6,2,Mod_Wet,54,9,8,6,107,184,0.48,203,0.52,203,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000527,0.145,0.00589,1,0.216,0.362,0.0147,24.3,0.955,0.98,0.936,46.2,45.3,45.3,1090
2013-08-21,2012,11,47,233,382.31,0.61,3,Normal,47,8,6,5,89,155,0.41,227.3,0.59,227.3,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.0151,0.00061,0.152,0.00617,1,0.249,0.402,0.0163,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2013-08-22,2012,11,47,234,378.75,0.61,3,Normal,47,8,6,5,89,155,0.41,223.8,0.59,223.8,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.0061,1,0.245,0.395,0.016,24.3,0.959,0.98,0.939,51.1,48.2,48.2,1160
2013-08-23,2012,11,47,235,374.65,0.61,3,Normal,47,8,6,5,89,155,0.41,219.7,0.59,219.7,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000583,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2013-08-24,2012,11,47,236,370.55,0.62,3,Normal,47,8,6,5,89,155,0.42,215.6,0.58,215.6,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000569,0.147,0.00595,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2013-08-25,2012,11,47,237,366.45,0.62,3,Normal,47,8,6,5,89,155,0.42,211.4,0.58,211.4,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2013-08-26,2012,11,48,238,362.35,0.63,3,Normal,47,8,6,5,89,155,0.43,207.3,0.57,207.3,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.00054,0.144,0.00579,1,0.222,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2013-08-27,2012,11,48,239,358.24,0.63,3,Normal,47,8,6,5,89,155,0.43,203.2,0.57,203.2,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.5,0.955,0.98,0.936,46.6,45.6,45.6,1100
2013-08-28,2012,11,48,240,354.14,0.63,3,Normal,47,8,6,5,89,155,0.44,199.1,0.56,199.1,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000511,0.14,0.00564,1,0.211,0.351,0.0142,24.5,0.955,0.98,0.936,45.6,44.7,44.7,1070
2013-08-29,2012,11,48,241,350.04,0.64,3,Normal,47,8,6,5,89,155,0.44,195,0.56,195,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0123,0.000496,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
2013-08-30,2012,11,48,242,346.49,0.64,3,Normal,47,8,6,5,89,155,0.45,191.5,0.55,191.5,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2013-08-31,2012,11,48,243,342.93,0.64,3,Normal,47,8,6,5,89,155,0.45,187.9,0.55,187.9,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2013-09-01,2012,12,48,244,338.28,0.65,3,Normal,40,6,4,3,65,118,0.35,220.3,0.65,220.3,0,0,0,0,-3,3,40,6,4,0,68,270,990,965.1,24.9,0.131,0.0145,0.000581,0.145,0.00584,1,0.24,0.385,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2013-09-02,2012,12,49,245,333.64,0.65,3,Normal,40,6,4,3,65,118,0.35,215.6,0.65,215.6,0,0,0,0,-3,3,40,6,4,0,68,266,990,965.1,24.9,0.129,0.0141,0.000565,0.143,0.00575,1,0.234,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2013-09-03,2012,12,49,246,328.44,0.66,3,Normal,40,6,4,3,65,118,0.36,210.4,0.64,210.4,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000546,0.141,0.00565,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.5,47.6,47.6,1140
2013-09-04,2012,12,49,247,323.24,0.67,3,Normal,40,6,4,3,65,118,0.36,205.2,0.64,205.2,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.126,0.0132,0.000528,0.139,0.00556,1,0.22,0.358,0.0143,24.6,0.956,0.98,0.937,47.4,46.4,46.4,1110
2013-09-05,2012,12,49,248,318.6,0.67,3,Normal,40,6,4,3,65,118,0.37,200.6,0.63,200.6,0,0,0,0,-3,3,40,6,4,0,68,251,990,965,25,0.124,0.0128,0.000512,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2013-09-06,2012,12,49,249,313.95,0.68,3,Normal,40,6,4,3,65,118,0.38,195.9,0.62,195.9,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000496,0.135,0.00538,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.2,44.3,44.3,1060
2013-09-07,2012,12,49,250,310.39,0.68,3,Normal,40,6,4,3,65,118,0.38,192.4,0.62,192.4,0,0,0,0,-3,3,40,6,4,0,68,242,990,965,25,0.121,0.0121,0.000483,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2013-09-08,2012,12,49,251,306.29,0.69,3,Normal,40,6,4,3,65,118,0.39,188.3,0.61,188.3,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0118,0.000469,0.131,0.00524,1,0.197,0.328,0.0131,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
2013-09-09,2012,12,50,252,302.19,0.69,3,Normal,40,6,4,3,65,118,0.39,184.2,0.61,184.2,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000455,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2013-09-10,2012,12,50,253,298.09,0.7,3,Normal,40,6,4,3,65,118,0.4,180.1,0.6,180.1,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.00509,1,0.186,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2013-09-11,2012,12,50,254,293.99,0.7,3,Normal,40,6,4,3,65,118,0.4,176,0.6,176,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000426,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2013-09-12,2012,12,50,255,289.89,0.71,3,Normal,40,6,4,3,65,118,0.41,171.9,0.59,171.9,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000412,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.6,38.6,38.6,927
2013-09-13,2012,12,50,256,286.33,0.72,3,Normal,40,6,4,3,65,118,0.41,168.3,0.59,168.3,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2013-09-14,2012,12,50,257,282.78,0.72,3,Normal,40,6,4,3,65,118,0.42,164.8,0.58,164.8,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00976,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2013-09-15,2012,12,50,258,279.22,0.73,3,Normal,40,6,4,3,65,118,0.42,161.2,0.58,161.2,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2013-09-16,2012,12,51,259,275.67,0.73,3,Normal,40,6,4,3,65,118,0.43,157.7,0.57,157.7,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2013-09-17,2012,12,51,260,273.21,0.74,3,Normal,40,6,4,3,65,118,0.43,155.2,0.57,155.2,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2013-09-18,2012,12,51,261,270.2,0.74,3,Normal,40,6,4,3,65,118,0.44,152.2,0.56,152.2,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00869,0.000344,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,815
2013-09-19,2012,12,51,262,267.19,0.75,3,Normal,40,6,4,3,65,118,0.44,149.2,0.56,149.2,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00843,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2013-09-20,2012,12,51,263,264.18,0.76,3,Normal,40,6,4,3,65,118,0.45,146.2,0.55,146.2,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00818,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2013-09-21,2012,12,51,264,261.17,0.76,3,Normal,40,6,4,3,65,118,0.45,143.2,0.55,143.2,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00792,0.000314,0.112,0.00442,1,0.136,0.247,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2013-09-22,2012,12,51,265,258.17,0.77,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00766,0.000303,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2013-09-23,2012,12,52,266,255.16,0.78,3,Normal,40,6,4,3,65,118,0.46,137.2,0.54,137.2,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00431,1,0.128,0.237,0.00936,25,0.934,0.97,0.906,31.5,30.5,30.5,732
2013-09-24,2012,12,52,267,252.7,0.78,3,Normal,40,6,4,3,65,118,0.47,134.7,0.53,134.7,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.0072,0.000285,0.108,0.00427,1,0.124,0.232,0.00918,25.1,0.933,0.97,0.905,30.9,29.9,29.9,719
2013-09-25,2012,12,52,268,250.24,0.79,3,Normal,40,6,4,3,65,118,0.47,132.2,0.53,132.2,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00699,0.000276,0.107,0.00422,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2013-09-26,2012,12,52,269,247.78,0.8,3,Normal,40,6,4,3,65,118,0.48,129.8,0.52,129.8,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.099,0.00678,0.000268,0.106,0.00418,1,0.118,0.223,0.00883,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2013-09-27,2012,12,52,270,245.31,0.81,3,Normal,40,6,4,3,65,118,0.48,127.3,0.52,127.3,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0981,0.00657,0.000259,0.105,0.00413,1,0.114,0.219,0.00865,25.1,0.93,0.97,0.902,29.1,28.3,28.3,679
2013-09-28,2012,12,52,271,242.85,0.81,3,Normal,40,6,4,3,65,118,0.49,124.8,0.51,124.8,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0972,0.00636,0.000251,0.104,0.00409,1,0.111,0.215,0.00847,25.1,0.929,0.97,0.901,28.6,27.7,27.7,665
2013-09-29,2012,12,52,272,241.49,0.82,3,Normal,40,6,4,3,65,118,0.49,123.5,0.51,123.5,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0968,0.00625,0.000246,0.103,0.00406,1,0.109,0.212,0.00837,25.1,0.928,0.97,0.9,28.2,27.4,27.4,658
2013-09-30,2012,12,53,273,240.12,0.82,3,Normal,40,6,4,3,65,118,0.49,122.1,0.51,122.1,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0963,0.00613,0.000242,0.102,0.00404,1,0.107,0.21,0.00827,25.1,0.927,0.97,0.899,27.9,27.1,27.1,650
2013-10-01,2013,1,1,274,238.21,0.83,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
2013-10-02,2013,1,1,275,236.29,0.83,3,Normal,37,5,3,2,50,97,0.41,139.3,0.59,139.3,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00759,0.000299,0.108,0.00426,1,0.131,0.239,0.0094,25.1,0.935,0.97,0.906,32.1,31.1,31.1,747
2013-10-03,2013,1,1,276,234.38,0.84,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000292,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2013-10-04,2013,1,1,277,232.46,0.84,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00726,0.000286,0.106,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2013-10-05,2013,1,1,278,230.55,0.85,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0985,0.0071,0.000279,0.106,0.00416,1,0.123,0.228,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2013-10-06,2013,1,1,279,228.64,0.85,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2013-10-07,2013,1,1,280,226.72,0.86,3,Normal,37,5,3,2,50,97,0.43,129.7,0.57,129.7,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000266,0.104,0.00409,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,695
2013-10-08,2013,1,2,281,224.81,0.86,3,Normal,37,5,3,2,50,97,0.43,127.8,0.57,127.8,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2013-10-09,2013,1,2,282,222.89,0.87,3,Normal,37,5,3,2,50,97,0.43,125.9,0.56,125.9,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00645,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2013-10-10,2013,1,2,283,220.98,0.88,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2013-10-11,2013,1,2,284,219.06,0.88,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.00024,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28,27.2,27.2,653
2013-10-12,2013,1,2,285,217.15,0.89,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2013-10-13,2013,1,2,286,215.24,0.89,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2013-10-14,2013,1,2,287,213.32,0.9,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2013-10-15,2013,1,3,288,211.96,0.9,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2013-10-16,2013,1,3,289,210.59,0.91,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2013-10-17,2013,1,3,290,209.22,0.91,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.094,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2013-10-18,2013,1,3,291,207.85,0.91,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00375,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2013-10-19,2013,1,3,292,206.49,0.91,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0903,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2013-10-20,2013,1,3,293,206.21,0.91,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00503,0.000197,0.095,0.00372,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2013-10-21,2013,1,3,294,205.39,0.92,3,Normal,37,5,3,2,50,97,0.47,108.4,0.53,108.4,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00496,0.000194,0.0946,0.0037,1,0.0888,0.183,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2013-10-22,2013,1,4,295,204.57,0.92,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0943,0.00369,1,0.0877,0.182,0.00712,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2013-10-23,2013,1,4,296,208.67,0.91,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2013-10-24,2013,1,4,297,211.14,0.9,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2013-10-25,2013,1,4,298,209.22,0.91,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.094,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2013-10-26,2013,1,4,299,208.4,0.91,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-10-27,2013,1,4,300,208.67,0.91,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2013-10-28,2013,1,4,301,208.4,0.91,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-10-29,2013,1,5,302,207.03,0.91,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.0002,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2013-10-30,2013,1,5,303,206.21,0.91,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00503,0.000197,0.095,0.00372,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2013-10-31,2013,1,5,304,204.3,0.92,3,Normal,37,5,3,2,50,97,0.47,107.3,0.53,107.3,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00487,0.00019,0.0942,0.00368,1,0.0874,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2013-11-01,2013,2,5,305,202.93,0.92,3,Normal,36,5,3,2,47,93,0.46,109.9,0.54,109.9,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0899,0.00509,0.000199,0.095,0.00371,1,0.0909,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2013-11-02,2013,2,5,306,205.94,0.91,3,Normal,36,5,3,2,47,93,0.45,112.9,0.55,112.9,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0909,0.00535,0.000209,0.0963,0.00377,1,0.095,0.191,0.00748,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2013-11-03,2013,2,5,307,211.14,0.9,3,Normal,36,5,3,2,47,93,0.44,118.1,0.56,118.1,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.00579,0.000227,0.0985,0.00386,1,0.102,0.201,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2013-11-04,2013,2,5,308,211.41,0.9,3,Normal,36,5,3,2,47,93,0.44,118.4,0.56,118.4,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00581,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2013-11-05,2013,2,6,309,214.42,0.9,3,Normal,36,5,3,2,47,93,0.43,121.4,0.57,121.4,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2013-11-06,2013,2,6,310,215.78,0.89,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2013-11-07,2013,2,6,311,217.7,0.89,3,Normal,36,5,3,2,47,93,0.43,124.7,0.57,124.7,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2013-11-08,2013,2,6,312,219.06,0.88,3,Normal,36,5,3,2,47,93,0.42,126.1,0.57,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2013-11-09,2013,2,6,313,217.15,0.89,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.0063,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2013-11-10,2013,2,6,314,216.88,0.89,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2013-11-11,2013,2,6,315,214.96,0.89,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2013-11-12,2013,2,7,316,213.05,0.9,3,Normal,36,5,3,2,47,93,0.44,120,0.56,120,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2013-11-13,2013,2,7,317,212.78,0.9,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0993,0.00389,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2013-11-14,2013,2,7,318,211.96,0.9,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00586,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2013-11-15,2013,2,7,319,210.04,0.91,3,Normal,36,5,3,2,47,93,0.44,117,0.56,117,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.3,0.923,0.97,0.895,26.8,26,26,625
2013-11-16,2013,2,7,320,211.96,0.9,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00586,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2013-11-17,2013,2,7,321,213.87,0.9,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2013-11-18,2013,2,7,322,213.6,0.9,3,Normal,36,5,3,2,47,93,0.43,120.6,0.56,120.6,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2013-11-19,2013,2,8,323,216.06,0.89,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2013-11-20,2013,2,8,324,219.06,0.88,3,Normal,36,5,3,2,47,93,0.42,126.1,0.57,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2013-11-21,2013,2,8,325,221.53,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,154.5,0.7,154.5,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2013-11-22,2013,2,8,326,226.17,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,159.2,0.7,159.2,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00928,0.000365,0.113,0.00445,1,0.157,0.271,0.0106,25.2,0.942,0.97,0.913,37,35.9,35.9,861
2013-11-23,2013,2,8,327,228.09,0.85,4,Mod_Dry,29,4,2,2,30,67,0.29,161.1,0.71,161.1,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00944,0.000371,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.914,37.4,36.3,36.3,872
2013-11-24,2013,2,8,328,230,0.85,4,Mod_Dry,29,4,2,2,30,67,0.29,163,0.71,163,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00961,0.000378,0.115,0.00452,1,0.163,0.278,0.0109,25.1,0.943,0.971,0.916,37.9,36.8,36.8,884
2013-11-25,2013,2,8,329,233.01,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,166,0.71,166,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00986,0.000388,0.116,0.00458,1,0.167,0.283,0.0111,25.1,0.944,0.973,0.918,38.6,37.6,37.6,901
2013-11-26,2013,2,9,330,233.83,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,166.8,0.71,166.8,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00993,0.000391,0.117,0.00459,1,0.168,0.284,0.0112,25.1,0.944,0.973,0.919,38.8,37.8,37.8,906
2013-11-27,2013,2,9,331,233.01,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,166,0.71,166,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00986,0.000388,0.116,0.00458,1,0.167,0.283,0.0111,25.1,0.944,0.973,0.918,38.6,37.6,37.6,901
2013-11-28,2013,2,9,332,232.19,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,165.2,0.71,165.2,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00979,0.000385,0.116,0.00456,1,0.166,0.281,0.0111,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2013-11-29,2013,2,9,333,231.37,0.85,4,Mod_Dry,29,4,2,2,30,67,0.29,164.4,0.71,164.4,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00972,0.000383,0.116,0.00455,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2013-11-30,2013,2,9,334,233.83,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,166.8,0.71,166.8,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00993,0.000391,0.117,0.00459,1,0.168,0.284,0.0112,25.1,0.944,0.973,0.919,38.8,37.8,37.8,906
2013-12-01,2013,3,9,335,237.39,0.83,4,Mod_Dry,31,5,3,2,36,77,0.32,160.4,0.68,160.4,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00938,0.00037,0.115,0.00454,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
2013-12-02,2013,3,9,336,241.49,0.82,4,Mod_Dry,31,5,3,2,36,77,0.32,164.5,0.68,164.5,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00973,0.000384,0.117,0.00462,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
2013-12-03,2013,3,10,337,247.78,0.8,4,Mod_Dry,31,5,3,2,36,77,0.31,170.8,0.69,170.8,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000406,0.12,0.00473,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.6,38.6,38.6,927
2013-12-04,2013,3,10,338,251.88,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,174.9,0.69,174.9,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.00042,0.122,0.00481,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2013-12-05,2013,3,10,339,253.79,0.78,4,Mod_Dry,31,5,3,2,36,77,0.3,176.8,0.7,176.8,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000426,0.122,0.00484,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
2013-12-06,2013,3,10,340,256.8,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,179.8,0.7,179.8,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000437,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2013-12-07,2013,3,10,341,261.45,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,184.4,0.7,184.4,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00498,1,0.192,0.317,0.0126,24.9,0.95,0.98,0.931,42.8,42,42,1010
2013-12-08,2013,3,10,342,268.28,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,191.3,0.71,191.3,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000476,0.129,0.00511,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2013-12-09,2013,3,10,343,275.67,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,198.7,0.72,198.7,0,0,0,0,-2,2,31,5,3,0,38,238,990,964.8,25.2,0.119,0.0126,0.000502,0.132,0.00524,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2013-12-10,2013,3,11,344,283.05,0.72,4,Mod_Dry,31,5,3,2,36,77,0.27,206.1,0.73,206.1,0,0,0,0,-2,2,31,5,3,0,38,245,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00538,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2013-12-11,2013,3,11,345,290.43,0.71,4,Mod_Dry,31,5,3,2,36,77,0.27,213.4,0.73,213.4,0,0,0,0,-2,2,31,5,3,0,38,252,990,964.9,25.1,0.125,0.0139,0.000553,0.139,0.00551,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2013-12-12,2013,3,11,346,297.27,0.7,4,Mod_Dry,31,5,3,2,36,77,0.26,220.3,0.74,220.3,0,0,0,0,-2,2,31,5,3,0,38,259,990,964.9,25.1,0.127,0.0145,0.000576,0.142,0.00564,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2013-12-13,2013,3,11,347,303.56,0.69,4,Mod_Dry,31,5,3,2,36,77,0.25,226.6,0.75,226.6,0,0,0,0,-2,2,31,5,3,0,38,266,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00575,1,0.248,0.393,0.0157,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2013-12-14,2013,3,11,348,307.66,0.69,4,Mod_Dry,31,5,3,2,36,77,0.25,230.7,0.75,230.7,0,0,0,0,-2,2,31,5,3,0,38,270,990,964.9,25.1,0.131,0.0154,0.000613,0.146,0.00583,2,0.0982,0.244,0.00975,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2013-12-15,2013,3,11,349,313.95,0.68,4,Mod_Dry,31,5,3,2,36,77,0.24,236.9,0.76,236.9,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000635,0.149,0.00595,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2013-12-16,2013,3,11,350,321.88,0.67,4,Mod_Dry,31,5,3,2,36,77,0.24,244.9,0.76,244.9,0,0,0,0,-2,2,31,5,3,0,38,284,990,965,25,0.136,0.0166,0.000663,0.152,0.00609,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
2013-12-17,2013,3,12,351,328.71,0.66,4,Mod_Dry,31,5,3,2,36,77,0.23,251.7,0.77,251.7,0,0,0,0,-2,2,31,5,3,0,38,291,990,965,25,0.138,0.0178,0.000714,0.156,0.00625,2,0.112,0.268,0.0108,24.7,0.93,0.97,0.902,28.3,27.5,55,1320
2013-12-18,2013,3,12,352,336.1,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,259.1,0.77,259.1,0,0,0,0,-2,2,31,5,3,0,38,298,990,965.1,24.9,0.141,0.0213,0.000855,0.162,0.0065,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29.2,28.3,56.6,1360
2013-12-19,2013,3,12,353,345.67,0.64,4,Mod_Dry,31,5,3,2,36,77,0.22,268.7,0.78,268.7,0,0,0,0,-2,2,31,5,3,0,38,308,990,965.1,24.9,0.144,0.0258,0.00104,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2013-12-20,2013,3,12,354,354.69,0.63,4,Mod_Dry,31,5,3,2,36,77,0.22,277.7,0.78,277.7,0,0,0,0,-2,2,31,5,3,0,38,317,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00714,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2013-12-21,2013,3,12,355,362.07,0.63,4,Mod_Dry,31,5,3,2,36,77,0.21,285.1,0.79,285.1,0,0,0,0,-2,2,31,5,3,0,38,324,990,965.2,24.8,0.15,0.0336,0.00135,0.183,0.0074,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2013-12-22,2013,3,12,356,370.55,0.62,4,Mod_Dry,31,5,3,2,36,77,0.21,293.6,0.79,293.6,0,0,0,0,-2,2,31,5,3,0,38,333,990,965.3,24.7,0.153,0.0376,0.00152,0.19,0.0077,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32,64,1540
2013-12-23,2013,3,12,357,381.76,0.61,4,Mod_Dry,31,5,3,2,36,77,0.2,304.8,0.8,304.8,0,0,0,0,-2,2,31,5,3,0,38,344,990,965.3,24.7,0.157,0.0428,0.00174,0.2,0.00809,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2013-12-24,2013,3,13,358,395.16,0.6,4,Mod_Dry,31,5,3,2,36,77,0.2,318.2,0.81,318.2,0,0,0,0,-2,2,31,5,3,0,38,357,990,965.4,24.6,0.162,0.0492,0.002,0.211,0.00856,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2013-12-25,2013,3,13,359,408.56,0.59,4,Mod_Dry,31,5,3,2,36,77,0.19,331.6,0.81,331.6,0,0,0,0,-2,2,31,5,3,0,38,371,990,965.4,24.6,0.166,0.0555,0.00226,0.222,0.00903,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36,72.1,1730
2013-12-26,2013,3,13,360,421.41,0.58,4,Mod_Dry,31,5,3,2,36,77,0.18,344.4,0.82,344.4,0,0,0,0,-2,2,31,5,3,0,38,383,990,965.5,24.5,0.171,0.0616,0.00251,0.232,0.00948,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.5,75,1800
2013-12-27,2013,3,13,361,433.71,0.57,4,Mod_Dry,31,5,3,2,36,77,0.18,356.7,0.82,356.7,0,0,0,0,-2,2,31,5,3,0,38,396,990,965.6,24.4,0.175,0.0674,0.00276,0.243,0.00992,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2013-12-28,2013,3,13,362,450.94,0.56,4,Mod_Dry,31,5,3,2,36,77,0.17,373.9,0.83,373.9,0,0,0,0,-2,2,31,5,3,0,38,413,990,965.6,24.4,0.181,0.0755,0.0031,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.8,1960
2013-12-29,2013,3,13,363,470.9,0.54,4,Mod_Dry,31,5,3,2,36,77,0.16,393.9,0.84,393.9,0,0,0,0,-2,2,31,5,3,0,38,433,990,965.7,24.3,0.188,0.0849,0.0035,0.273,0.0113,2,0.208,0.482,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2060
2013-12-30,2013,3,13,364,491.96,0.53,4,Mod_Dry,31,5,3,2,36,77,0.16,415,0.84,415,0,0,0,0,-2,2,31,5,3,0,38,454,990,965.8,24.2,0.196,0.0949,0.00392,0.291,0.012,2,0.223,0.513,0.0212,23.7,0.956,0.98,0.937,46,45.1,90.3,2170
2013-12-31,2013,3,14,365,516.29,0.52,4,Mod_Dry,31,5,3,2,36,77,0.15,439.3,0.85,439.3,0,0,0,0,-2,2,31,5,3,0,38,478,990,965.9,24.1,0.204,0.106,0.00442,0.311,0.0129,2,0.239,0.55,0.0228,23.5,0.958,0.98,0.938,48.5,47.6,95.1,2280
2014-01-01,2013,4,14,1,541.72,0.5,3,Normal,41,6,4,3,66,120,0.22,421.7,0.78,421.7,0,0,0,0,-3,3,41,6,4,0,69,473,990,966,24,0.202,0.0981,0.00409,0.3,0.0125,2,0.227,0.528,0.022,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
2014-01-02,2013,4,14,2,568.24,0.49,3,Normal,41,6,4,3,66,120,0.21,448.2,0.79,448.2,0,0,0,0,-3,3,41,6,4,0,69,499,990,966.2,23.8,0.212,0.111,0.00464,0.322,0.0135,2,0.245,0.567,0.0238,23.3,0.958,0.98,0.939,49,48,96.1,2310
2014-01-03,2013,4,14,3,592.58,0.48,3,Normal,41,6,4,3,66,120,0.2,472.6,0.8,472.6,0,0,0,0,-3,3,41,6,4,0,69,524,990,966.3,23.7,0.224,0.122,0.00514,0.346,0.0146,2,0.261,0.608,0.0256,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2014-01-04,2013,4,14,4,616.37,0.46,3,Normal,41,6,4,3,66,120,0.2,496.4,0.81,496.4,0,0,0,0,-3,3,41,6,4,0,69,547,990,966.4,23.6,0.238,0.133,0.00564,0.371,0.0157,3,0.166,0.537,0.0227,23.1,0.946,0.97,0.917,35.5,34.4,103,2480
