date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-01-05,2013,4,14,5,641.25,0.45,3,Normal,41,6,4,3,66,120,0.19,521.3,0.81,521.3,0,0,0,0,-3,3,41,6,4,0,69,572,990,966.5,23.5,0.252,0.149,0.00634,0.401,0.017,3,0.177,0.578,0.0246,23,0.948,0.97,0.92,37.1,36,108,2590
2014-01-06,2013,4,14,6,665.59,0.44,3,Normal,41,6,4,3,66,120,0.18,545.6,0.82,545.6,0,0,0,0,-3,3,41,6,4,0,69,597,990,966.6,23.4,0.266,0.165,0.00706,0.431,0.0184,3,0.188,0.619,0.0264,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
2014-01-07,2013,4,15,7,693.75,0.43,3,Normal,41,6,4,3,66,120,0.17,573.8,0.83,573.8,0,0,0,0,-3,3,41,6,4,0,69,625,990,966.7,23.3,0.282,0.184,0.0079,0.466,0.02,3,0.201,0.667,0.0286,22.7,0.952,0.977,0.931,40.5,39.5,119,2850
2014-01-08,2013,4,15,8,724.1,0.42,3,Normal,41,6,4,3,66,120,0.17,604.1,0.83,604.1,0,0,0,0,-3,3,41,6,4,0,69,655,990,966.8,23.2,0.299,0.205,0.00881,0.503,0.0217,3,0.214,0.718,0.0309,22.5,0.955,0.98,0.935,42.4,41.5,125,2990
2014-01-09,2013,4,15,9,750.63,0.41,3,Normal,41,6,4,3,66,120,0.16,630.6,0.84,630.6,0,0,0,0,-3,3,41,6,4,0,69,682,990,966.9,23.1,0.314,0.222,0.00962,0.536,0.0232,3,0.226,0.762,0.033,22.3,0.956,0.98,0.936,44,43.1,129,3100
2014-01-10,2013,4,15,10,772.67,0.4,3,Normal,41,6,4,3,66,120,0.15,652.7,0.84,652.7,0,0,0,0,-3,3,41,6,4,0,69,704,990,967,23,0.326,0.237,0.0103,0.563,0.0245,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2014-01-11,2013,4,15,11,789.56,0.39,2,Mod_Wet,46,7,6,4,76,139,0.18,650.6,0.82,650.6,0,0,0,0,-4,4,46,7,6,0,80,710,990,967.1,22.9,0.33,0.236,0.0103,0.565,0.0246,3,0.235,0.801,0.0349,22.1,0.956,0.98,0.937,45,44.1,132,3180
2014-01-12,2013,4,15,12,810.61,0.38,2,Mod_Wet,46,7,6,4,76,139,0.17,671.6,0.83,671.6,0,0,0,0,-4,4,46,7,6,0,80,731,990,967.1,22.9,0.342,0.25,0.0109,0.591,0.0259,3,0.245,0.836,0.0366,22,0.957,0.98,0.938,46.3,45.3,136,3260
2014-01-13,2013,4,15,13,838.06,0.37,2,Mod_Wet,46,7,6,4,76,139,0.17,699.1,0.83,699.1,0,0,0,0,-4,4,46,7,6,0,80,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.9,0.957,0.98,0.938,47.8,46.9,141,3370
2014-01-14,2013,4,16,14,868.06,0.36,2,Mod_Wet,46,7,6,4,76,139,0.16,729.1,0.84,729.1,0,0,0,0,-4,4,46,7,6,0,80,788,990,967.4,22.6,0.376,0.288,0.0127,0.664,0.0294,3,0.271,0.935,0.0413,21.7,0.957,0.98,0.938,49.5,48.2,145,3470
2014-01-15,2013,4,16,15,900.13,0.35,2,Mod_Wet,46,7,6,4,76,139,0.15,761.1,0.85,761.1,0,0,0,0,-4,4,46,7,6,0,80,820,990,967.5,22.5,0.406,0.307,0.0137,0.713,0.0317,3,0.283,0.996,0.0443,21.5,0.957,0.98,0.937,51.2,48.2,145,3470
2014-01-16,2013,4,16,16,933.95,0.34,2,Mod_Wet,46,7,6,4,76,139,0.15,795,0.85,795,0,0,0,0,-4,4,46,7,6,0,80,854,990,967.6,22.4,0.437,0.324,0.0145,0.76,0.034,4,0.211,0.971,0.0434,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
2014-01-17,2013,4,16,17,969.33,0.33,2,Mod_Wet,46,7,6,4,76,139,0.14,830.3,0.86,830.3,0,0,0,0,-4,4,46,7,6,0,80,889,990,967.8,22.2,0.469,0.341,0.0153,0.81,0.0364,4,0.223,1.03,0.0465,21.2,0.954,0.978,0.933,41.1,40.3,161,3870
2014-01-18,2013,4,16,18,1011.1,0.32,2,Mod_Wet,46,7,6,4,76,139,0.14,872.1,0.86,872.1,0,0,0,0,-4,4,46,7,6,0,80,931,990,967.9,22.1,0.507,0.361,0.0164,0.868,0.0394,4,0.237,1.11,0.0501,21,0.955,0.98,0.936,42.8,41.9,168,4030
2014-01-19,2013,4,16,19,1054.4,0.31,2,Mod_Wet,46,7,6,4,76,139,0.13,915.4,0.87,915.4,0,0,0,0,-4,4,46,7,6,0,80,974,990,968.1,21.9,0.547,0.382,0.0174,0.929,0.0424,4,0.251,1.18,0.0538,20.7,0.955,0.98,0.936,44.5,43.6,174,4190
2014-01-20,2013,4,16,20,1099.3,0.3,2,Mod_Wet,46,7,6,4,76,139,0.13,960.3,0.87,960.3,0,0,0,0,-4,4,46,7,6,0,80,1020,990,968.2,21.8,0.588,0.404,0.0185,0.992,0.0455,4,0.267,1.26,0.0578,20.5,0.955,0.98,0.936,46.2,45.3,181,4340
2014-01-21,2013,4,17,21,1139.9,0.29,1,Wet,49,8,7,5,81,150,0.13,989.9,0.87,989.9,0,0,0,0,-5,5,49,8,7,0,86,1050,990,968.3,21.7,0.631,0.418,0.0193,1.05,0.0484,4,0.277,1.33,0.0612,20.3,0.955,0.98,0.936,47.2,46.2,185,4440
2014-01-22,2013,4,17,22,1181.6,0.29,1,Wet,49,8,7,5,81,150,0.13,1032,0.87,1032,0,0,0,0,-5,5,49,8,7,0,86,1100,990,968.5,21.5,0.692,0.494,0.0229,1.19,0.0551,4,0.286,1.47,0.0684,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
2014-01-23,2013,4,17,23,1224.1,0.28,1,Wet,49,8,7,5,81,150,0.12,1074,0.88,1074,0,0,0,0,-5,5,49,8,7,0,86,1140,990,968.6,21.4,0.754,0.59,0.0276,1.34,0.0628,4,0.295,1.64,0.0766,19.8,0.954,0.98,0.935,49.7,48.2,193,4630
2014-01-24,2013,4,17,24,1267.6,0.27,1,Wet,49,8,7,5,81,150,0.12,1118,0.88,1100,18,4,1,1,-4,16,53,9,8,1,97,1170,990,968.7,21.3,0.801,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2014-01-25,2013,4,17,25,1311.9,0.27,1,Wet,49,8,7,5,81,150,0.11,1162,0.89,1100,62,14,2,2,-3,47,63,10,9,2,128,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-01-26,2013,4,17,26,1356.9,0.26,1,Wet,49,8,7,5,81,150,0.11,1207,0.89,1100,107,24,3,3,-2,79,73,11,10,3,160,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-01-27,2013,4,17,27,1396.6,0.25,1,Wet,49,8,7,5,81,150,0.11,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,188,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,48,192,4600
2014-01-28,2013,4,18,28,1418.2,0.25,1,Wet,49,8,7,5,81,150,0.11,1268,0.89,1100,168,38,5,5,0,120,87,13,12,5,201,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
2014-01-29,2013,4,18,29,1446.2,0.24,1,Wet,49,8,7,5,81,150,0.1,1296,0.9,1100,196,44,6,6,1,139,93,14,13,6,220,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-01-30,2013,4,18,30,1474.4,0.24,1,Wet,49,8,7,5,81,150,0.1,1324,0.9,1100,224,51,7,7,2,157,100,15,14,7,238,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2014-01-31,2013,4,18,31,1509.3,0.23,1,Wet,49,8,7,5,81,150,0.099,1359,0.9,1100,259,51,8,8,3,189,100,16,15,8,270,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2014-02-01,2013,5,18,32,1544.5,0.23,1,Wet,55,10,10,8,114,197,0.13,1348,0.87,1100,248,45,7,8,-1,189,100,17,18,7,303,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-02-02,2013,5,18,33,1580.1,0.22,1,Wet,55,10,10,8,114,197,0.13,1383,0.88,1100,283,45,8,9,0,221,100,18,19,8,335,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2014-02-03,2013,5,18,34,1616,0.22,1,Wet,55,10,10,8,114,197,0.12,1419,0.88,1100,319,45,8,10,2,254,100,18,20,10,368,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2014-02-04,2013,5,19,35,1652.2,0.21,1,Wet,55,10,10,8,114,197,0.12,1455,0.88,1100,355,45,8,11,3,288,100,18,21,11,402,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2014-02-05,2013,5,19,36,1682.1,0.21,1,Wet,55,10,10,8,114,197,0.12,1485,0.88,1100,385,45,8,12,4,316,100,18,22,12,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2014-02-06,2013,5,19,37,1705.5,0.2,1,Wet,55,10,10,8,114,197,0.12,1509,0.88,1100,409,45,8,12,4,340,100,18,22,12,454,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2014-02-07,2013,5,19,38,1722.3,0.2,1,Wet,55,10,10,8,114,197,0.11,1525,0.89,1100,425,45,8,13,5,354,100,18,23,13,468,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2014-02-08,2013,5,19,39,1739.2,0.2,1,Wet,55,10,10,8,114,197,0.11,1542,0.89,1100,442,45,8,13,5,371,100,18,23,13,485,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2014-02-09,2013,5,19,40,1749.3,0.2,1,Wet,55,10,10,8,114,197,0.11,1552,0.89,1100,452,45,8,14,6,379,100,18,24,14,493,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-02-10,2013,5,19,41,1759.5,0.2,1,Wet,55,10,10,8,114,197,0.11,1562,0.89,1100,462,45,8,14,6,389,100,18,24,14,503,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.7,179,4290
2014-02-11,2013,5,20,42,1776.5,0.19,2,Mod_Wet,49,8,7,5,93,162,0.091,1614,0.91,1100,514,51,10,16,10,427,100,18,23,15,520,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2014-02-12,2013,5,20,43,1793.5,0.19,2,Mod_Wet,49,8,7,5,93,162,0.09,1632,0.91,1100,532,51,10,16,11,444,100,18,23,16,537,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-02-13,2013,5,20,44,1810.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.089,1649,0.91,1100,549,51,10,17,11,460,100,18,24,16,553,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2014-02-14,2013,5,20,45,1827.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.089,1666,0.91,1100,566,51,10,17,12,476,100,18,24,17,569,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45,44.1,177,4240
2014-02-15,2013,5,20,46,1838.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.088,1676,0.91,1100,576,51,10,18,12,485,100,18,25,17,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2014-02-16,2013,5,20,47,1848.5,0.19,2,Mod_Wet,49,8,7,5,93,162,0.088,1687,0.91,1100,587,51,10,18,13,495,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2014-02-17,2013,5,20,48,1858.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.087,1697,0.91,1100,597,51,10,18,13,505,100,18,25,18,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2014-02-18,2013,5,21,49,1869.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.087,1707,0.91,1100,607,51,10,18,13,515,100,18,25,18,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2014-02-19,2013,5,21,50,1872.8,0.18,2,Mod_Wet,49,8,7,5,93,162,0.086,1711,0.91,1100,611,51,10,18,13,519,100,18,25,18,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2014-02-20,2013,5,21,51,1876.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.086,1714,0.91,1100,614,51,10,18,13,522,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2014-02-21,2013,5,21,52,1872.8,0.18,2,Mod_Wet,49,8,7,5,93,162,0.086,1711,0.91,1100,611,51,10,18,13,519,100,18,25,18,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2014-02-22,2013,5,21,53,1869.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.087,1707,0.91,1100,607,51,10,18,13,515,100,18,25,18,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2014-02-23,2013,5,21,54,1865.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.087,1704,0.91,1100,604,51,10,18,13,512,100,18,25,18,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2014-02-24,2013,5,21,55,1855.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.087,1693,0.91,1100,593,51,10,18,13,501,100,18,25,18,594,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2014-02-25,2013,5,22,56,1852,0.18,2,Mod_Wet,49,8,7,5,93,162,0.087,1690,0.91,1100,590,51,10,18,13,498,100,18,25,18,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2014-02-26,2013,5,22,57,1848.5,0.19,2,Mod_Wet,49,8,7,5,93,162,0.088,1687,0.91,1100,587,51,10,18,13,495,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2014-02-27,2013,5,22,58,1845.1,0.19,2,Mod_Wet,49,8,7,5,93,162,0.088,1683,0.91,1100,583,51,10,18,12,492,100,18,25,17,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2014-02-28,2013,5,22,59,1841.6,0.19,2,Mod_Wet,49,8,7,5,93,162,0.088,1680,0.91,1100,580,51,10,18,12,489,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2014-03-01,2013,6,22,60,1838.2,0.19,2,Mod_Wet,59,11,12,13,144,239,0.13,1599,0.87,1100,499,41,7,13,2,436,100,18,25,15,580,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2014-03-02,2013,6,22,61,1841.6,0.19,2,Mod_Wet,59,11,12,13,144,239,0.13,1603,0.87,1100,503,41,7,13,2,440,100,18,25,15,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2014-03-03,2013,6,22,62,1852,0.18,2,Mod_Wet,59,11,12,13,144,239,0.13,1613,0.87,1100,513,41,7,13,2,450,100,18,25,15,594,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2014-03-04,2013,6,23,63,1862.4,0.18,2,Mod_Wet,59,11,12,13,144,239,0.13,1623,0.87,1100,523,41,7,13,3,459,100,18,25,16,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2014-03-05,2013,6,23,64,1879.8,0.18,2,Mod_Wet,59,11,12,13,144,239,0.13,1641,0.87,1100,541,41,7,13,3,477,100,18,25,16,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2014-03-06,2013,6,23,65,1911.2,0.18,2,Mod_Wet,59,11,12,13,144,239,0.13,1672,0.88,1100,572,41,7,13,4,507,100,18,25,17,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-03-07,2013,6,23,66,1949.8,0.17,2,Mod_Wet,59,11,12,13,144,239,0.12,1711,0.88,1100,611,41,7,13,5,545,100,18,25,18,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2014-03-08,2013,6,23,67,1995.8,0.17,2,Mod_Wet,59,11,12,13,144,239,0.12,1757,0.88,1100,657,41,7,13,7,589,100,18,25,20,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2014-03-09,2013,6,23,68,2056.6,0.16,2,Mod_Wet,59,11,12,13,144,239,0.12,1818,0.88,1100,718,41,7,13,9,648,100,18,25,22,792,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2014-03-10,2013,6,23,69,2118,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1879,0.89,1100,779,41,7,13,10,708,100,18,25,23,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2014-03-11,2013,6,24,70,2187.3,0.15,3,Normal,49,9,9,9,107,183,0.084,2004,0.92,1100,904,51,9,16,18,810,100,18,25,27,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2014-03-12,2013,6,24,71,2257.4,0.14,3,Normal,49,9,9,9,107,183,0.081,2074,0.92,1100,974,51,9,16,20,878,100,18,25,29,985,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2014-03-13,2013,6,24,72,2305.8,0.14,3,Normal,49,9,9,9,107,183,0.079,2123,0.92,1100,1020,51,9,16,22,925,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2014-03-14,2013,6,24,73,2354.5,0.14,3,Normal,49,9,9,9,107,183,0.078,2171,0.92,1100,1070,51,9,16,23,972,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2014-03-15,2013,6,24,74,2403.5,0.13,3,Normal,49,9,9,9,107,183,0.076,2221,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2014-03-16,2013,6,24,75,2452.9,0.13,3,Normal,49,9,9,9,107,183,0.075,2270,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2014-03-17,2013,6,24,76,2502.6,0.12,3,Normal,49,9,9,9,107,183,0.073,2320,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2014-03-18,2013,6,25,77,2552.6,0.12,3,Normal,49,9,9,9,107,183,0.072,2370,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2014-03-19,2013,6,25,78,2602.9,0.12,3,Normal,49,9,9,9,107,183,0.07,2420,0.93,1100,1320,51,9,16,31,1210,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2014-03-20,2013,6,25,79,2653.5,0.11,3,Normal,49,9,9,9,107,183,0.069,2471,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2014-03-21,2013,6,25,80,2704.4,0.11,3,Normal,49,9,9,9,107,183,0.068,2521,0.93,1100,1420,51,9,16,34,1310,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2014-03-22,2013,6,25,81,2763.5,0.11,3,Normal,49,9,9,9,107,183,0.066,2581,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2014-03-23,2013,6,25,82,2815.1,0.1,3,Normal,49,9,9,9,107,183,0.065,2632,0.94,1100,1530,51,9,16,37,1420,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2014-03-24,2013,6,25,83,2874.9,0.098,3,Normal,49,9,9,9,107,183,0.064,2692,0.94,1100,1590,51,9,16,39,1480,100,18,25,48,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2014-03-25,2013,6,26,84,2935.1,0.093,3,Normal,49,9,9,9,107,183,0.062,2752,0.94,1100,1650,51,9,16,41,1540,100,18,25,50,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2014-03-26,2013,6,26,85,3003.8,0.089,3,Normal,49,9,9,9,107,183,0.061,2821,0.94,1100,1720,51,9,16,43,1600,100,18,25,52,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2014-03-27,2013,6,26,86,3081.1,0.085,3,Normal,49,9,9,9,107,183,0.059,2898,0.94,1100,1800,51,9,16,45,1680,100,18,25,54,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2014-03-28,2013,6,26,87,3150.8,0.081,3,Normal,49,9,9,9,107,183,0.058,2968,0.94,1100,1870,51,9,16,47,1750,100,18,25,56,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2014-03-29,2013,6,26,88,3212.6,0.077,3,Normal,49,9,9,9,107,183,0.057,3030,0.94,1100,1930,51,9,16,49,1810,100,18,25,58,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2014-03-30,2013,6,26,89,3274.8,0.074,3,Normal,49,9,9,9,107,183,0.056,3092,0.94,1100,1990,51,9,16,51,1870,100,18,25,60,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2014-03-31,2013,6,26,90,3320.6,0.071,3,Normal,49,9,9,9,107,183,0.055,3138,0.94,1100,2040,51,9,16,52,1910,100,18,25,61,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2014-04-01,2013,7,27,91,3358.2,0.068,3,Normal,54,13,14,19,117,217,0.065,3141,0.94,1100,2040,46,5,11,42,1940,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2014-04-02,2013,7,27,92,3396,0.065,3,Normal,54,13,14,19,117,217,0.064,3179,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2014-04-03,2013,7,27,93,3425.4,0.062,3,Normal,54,13,14,19,117,217,0.063,3208,0.94,1100,2110,46,5,11,44,2000,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2014-04-04,2013,7,27,94,3446.5,0.061,3,Normal,54,13,14,19,117,217,0.063,3229,0.94,1100,2130,46,5,11,45,2020,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2014-04-05,2013,7,27,95,3459.1,0.06,3,Normal,54,13,14,19,117,217,0.063,3242,0.94,1100,2140,46,5,11,45,2040,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2014-04-06,2013,7,27,96,3471.8,0.059,3,Normal,54,13,14,19,117,217,0.063,3255,0.94,1100,2160,46,5,11,46,2050,100,18,25,65,2160,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2014-04-07,2013,7,27,97,3476,0.059,3,Normal,54,13,14,19,117,217,0.062,3259,0.94,1100,2160,46,5,11,46,2050,100,18,25,65,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2014-04-08,2013,7,28,98,3480.3,0.058,3,Normal,54,13,14,19,117,217,0.062,3263,0.94,1100,2160,46,5,11,46,2060,100,18,25,65,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
2014-04-09,2013,7,28,99,3476,0.059,3,Normal,54,13,14,19,117,217,0.062,3259,0.94,1100,2160,46,5,11,46,2050,100,18,25,65,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2014-04-10,2013,7,28,100,3471.8,0.059,3,Normal,54,13,14,19,117,217,0.063,3255,0.94,1100,2160,46,5,11,46,2050,100,18,25,65,2160,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2014-04-11,2013,7,28,101,3467.6,0.059,2,Mod_Wet,70,14,18,25,168,295,0.085,3173,0.92,1100,2070,30,4,7,37,2000,100,18,25,62,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2014-04-12,2013,7,28,102,3454.9,0.06,2,Mod_Wet,70,14,18,25,168,295,0.085,3160,0.92,1100,2060,30,4,7,37,1980,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2014-04-13,2013,7,28,103,3442.3,0.061,2,Mod_Wet,70,14,18,25,168,295,0.086,3147,0.91,1100,2050,30,4,7,36,1970,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2014-04-14,2013,7,28,104,3429.6,0.062,2,Mod_Wet,70,14,18,25,168,295,0.086,3135,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2014-04-15,2013,7,29,105,3417,0.063,2,Mod_Wet,70,14,18,25,168,295,0.086,3122,0.91,1100,2020,30,4,7,36,1950,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2014-04-16,2013,7,29,106,3404.4,0.064,2,Mod_Wet,70,14,18,25,168,295,0.087,3109,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2014-04-17,2013,7,29,107,3391.8,0.065,2,Mod_Wet,70,14,18,25,168,295,0.087,3097,0.91,1100,2000,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2014-04-18,2013,7,29,108,3379.2,0.066,2,Mod_Wet,70,14,18,25,168,295,0.087,3084,0.91,1100,1980,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2014-04-19,2013,7,29,109,3366.6,0.067,2,Mod_Wet,70,14,18,25,168,295,0.088,3072,0.91,1100,1970,30,4,7,34,1900,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2014-04-20,2013,7,29,110,3362.4,0.068,2,Mod_Wet,70,14,18,25,168,295,0.088,3067,0.91,1100,1970,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2014-04-21,2013,7,29,111,3358.2,0.068,2,Mod_Wet,70,14,18,25,168,295,0.088,3063,0.91,1100,1960,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2014-04-22,2013,7,30,112,3345.7,0.069,2,Mod_Wet,70,14,18,25,168,295,0.088,3051,0.91,1100,1950,30,4,7,34,1880,100,18,25,59,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2014-04-23,2013,7,30,113,3333.1,0.07,2,Mod_Wet,70,14,18,25,168,295,0.088,3038,0.91,1100,1940,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2014-04-24,2013,7,30,114,3320.6,0.071,2,Mod_Wet,70,14,18,25,168,295,0.089,3026,0.91,1100,1930,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2014-04-25,2013,7,30,115,3308.1,0.072,2,Mod_Wet,70,14,18,25,168,295,0.089,3013,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2014-04-26,2013,7,30,116,3295.6,0.072,2,Mod_Wet,70,14,18,25,168,295,0.089,3001,0.91,1100,1900,30,4,7,32,1830,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2014-04-27,2013,7,30,117,3283.1,0.073,2,Mod_Wet,70,14,18,25,168,295,0.09,2988,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2014-04-28,2013,7,30,118,3262.3,0.074,2,Mod_Wet,70,14,18,25,168,295,0.09,2967,0.91,1100,1870,30,4,7,31,1800,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2014-04-29,2013,7,31,119,3241.6,0.076,2,Mod_Wet,70,14,18,25,168,295,0.091,2947,0.91,1100,1850,30,4,7,30,1780,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2014-04-30,2013,7,31,120,3212.6,0.077,2,Mod_Wet,70,14,18,25,168,295,0.092,2918,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2014-05-01,2013,8,31,121,3183.7,0.079,2,Mod_Wet,65,14,17,23,202,321,0.1,2863,0.9,1100,1760,35,4,8,30,1690,100,18,25,53,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2014-05-02,2013,8,31,122,3146.6,0.081,2,Mod_Wet,65,14,17,23,202,321,0.1,2826,0.9,1100,1730,35,4,8,29,1650,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2014-05-03,2013,8,31,123,3109.7,0.083,2,Mod_Wet,65,14,17,23,202,321,0.1,2789,0.9,1100,1690,35,4,8,28,1610,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2014-05-04,2013,8,31,124,3064.8,0.086,2,Mod_Wet,65,14,17,23,202,321,0.1,2744,0.9,1100,1640,35,4,8,26,1570,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2014-05-05,2013,8,31,125,3020,0.088,2,Mod_Wet,65,14,17,23,202,321,0.11,2699,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2014-05-06,2013,8,32,126,2975.4,0.09,2,Mod_Wet,65,14,17,23,202,321,0.11,2654,0.89,1100,1550,35,4,8,24,1480,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2014-05-07,2013,8,32,127,2931.1,0.094,2,Mod_Wet,65,14,17,23,202,321,0.11,2610,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2014-05-08,2013,8,32,128,2886.9,0.097,2,Mod_Wet,65,14,17,23,202,321,0.11,2566,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2014-05-09,2013,8,32,129,2842.9,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2522,0.89,1100,1420,35,4,8,20,1360,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2014-05-10,2013,8,32,130,2799.2,0.1,2,Mod_Wet,65,14,17,23,202,321,0.12,2478,0.89,1100,1380,35,4,8,18,1310,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2014-05-11,2013,8,32,131,2755.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2435,0.88,1100,1340,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2014-05-12,2013,8,32,132,2712.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2391,0.88,1100,1290,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2014-05-13,2013,8,33,133,2669.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2348,0.88,1100,1250,35,4,8,14,1190,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2014-05-14,2013,8,33,134,2626.2,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2305,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2014-05-15,2013,8,33,135,2583.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2263,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2014-05-16,2013,8,33,136,2541,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2220,0.87,1100,1120,35,4,8,11,1060,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2014-05-17,2013,8,33,137,2498.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2178,0.87,1100,1080,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2014-05-18,2013,8,33,138,2456.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2136,0.87,1100,1040,35,4,8,8,981,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2014-05-19,2013,8,33,139,2414.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2094,0.87,1100,994,35,4,8,7,940,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2014-05-20,2013,8,34,140,2373.3,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,2052,0.86,1100,952,35,4,8,6,899,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2014-05-21,2013,8,34,141,2332,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2011,0.86,1100,911,35,4,8,4,860,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2014-05-22,2013,8,34,142,2290.9,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,1970,0.86,1100,870,35,4,8,3,820,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2014-05-23,2013,8,34,143,2242.6,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,1922,0.86,1100,822,35,4,8,2,773,100,18,25,25,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2014-05-24,2013,8,34,144,2187.3,0.15,2,Mod_Wet,65,14,17,23,202,321,0.15,1866,0.85,1100,766,35,4,8,0,719,100,18,25,23,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2014-05-25,2013,8,34,145,2132.5,0.15,2,Mod_Wet,65,14,17,23,202,321,0.15,1812,0.85,1100,712,35,4,8,-2,667,100,18,25,21,869,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2014-05-26,2013,8,34,146,2078.2,0.16,2,Mod_Wet,65,14,17,23,202,321,0.15,1757,0.85,1100,657,35,4,8,-3,613,100,18,25,20,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2014-05-27,2013,8,35,147,2024.3,0.16,2,Mod_Wet,65,14,17,23,202,321,0.16,1703,0.84,1100,603,35,4,8,-5,561,100,18,25,18,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-05-28,2013,8,35,148,1978.1,0.17,2,Mod_Wet,65,14,17,23,202,321,0.16,1657,0.84,1100,557,35,4,8,-6,516,100,18,25,17,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2014-05-29,2013,8,35,149,1932.2,0.18,2,Mod_Wet,65,14,17,23,202,321,0.17,1611,0.83,1100,511,35,4,8,-8,472,100,18,25,15,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2014-05-30,2013,8,35,150,1886.7,0.18,2,Mod_Wet,65,14,17,23,202,321,0.17,1566,0.83,1100,466,35,4,8,-9,428,100,18,25,14,630,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2014-05-31,2013,8,35,151,1841.6,0.19,2,Mod_Wet,65,14,17,23,202,321,0.17,1521,0.83,1100,421,35,4,8,-10,384,100,18,25,13,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2014-06-01,2013,9,35,152,1797,0.19,3,Normal,53,12,12,13,120,210,0.12,1587,0.88,1100,487,47,6,13,2,419,100,18,25,15,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2014-06-02,2013,9,35,153,1759.5,0.2,3,Normal,53,12,12,13,120,210,0.12,1549,0.88,1100,449,47,6,13,0,383,100,18,25,13,503,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-06-03,2013,9,36,154,1722.3,0.2,3,Normal,53,12,12,13,120,210,0.12,1512,0.88,1100,412,47,6,13,-1,347,100,18,25,12,467,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,46,45.1,180,4320
2014-06-04,2013,9,36,155,1685.5,0.21,3,Normal,53,12,12,13,120,210,0.13,1475,0.88,1100,375,47,6,11,-2,313,100,18,23,11,433,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,182,4360
2014-06-05,2013,9,36,156,1648.9,0.21,3,Normal,53,12,12,13,120,210,0.13,1439,0.87,1100,339,47,6,10,-3,279,100,18,22,10,399,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2014-06-06,2013,9,36,157,1612.7,0.22,3,Normal,53,12,12,13,120,210,0.13,1403,0.87,1100,303,47,6,9,-4,245,100,18,21,9,365,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2014-06-07,2013,9,36,158,1576.8,0.22,3,Normal,53,12,12,13,120,210,0.13,1367,0.87,1100,267,47,6,8,-5,211,100,18,20,8,331,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2014-06-08,2013,9,36,159,1541.3,0.23,3,Normal,53,12,12,13,120,210,0.14,1331,0.86,1100,231,47,6,7,-6,177,100,18,19,7,297,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2014-06-09,2013,9,36,160,1512.5,0.23,3,Normal,53,12,12,13,120,210,0.14,1302,0.86,1100,202,46,6,6,-7,151,99,18,18,6,271,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2014-06-10,2013,9,37,161,1483.9,0.24,3,Normal,53,12,12,13,120,210,0.14,1274,0.86,1100,174,39,5,5,-8,133,92,17,17,5,253,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-06-11,2013,9,37,162,1455.6,0.24,2,Mod_Wet,62,12,14,16,153,257,0.18,1199,0.82,1100,99,22,3,3,-13,84,84,15,17,3,237,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-06-12,2013,9,37,163,1427.5,0.25,2,Mod_Wet,62,12,14,16,153,257,0.18,1171,0.82,1100,71,16,2,2,-14,65,78,14,16,2,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2014-06-13,2013,9,37,164,1399.7,0.25,2,Mod_Wet,62,12,14,16,153,257,0.18,1143,0.82,1100,43,10,1,1,-15,46,72,13,15,1,199,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2014-06-14,2013,9,37,165,1353.9,0.26,2,Mod_Wet,62,12,14,16,153,257,0.19,1097,0.81,1097,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.823,0.641,0.0305,1.46,0.0698,4,0.299,1.76,0.084,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-06-15,2013,9,37,166,1302.9,0.27,2,Mod_Wet,62,12,14,16,153,257,0.2,1046,0.8,1046,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.9,21.1,0.748,0.526,0.0249,1.27,0.0603,4,0.289,1.56,0.0739,19.6,0.954,0.98,0.935,47.9,47,188,4510
2014-06-16,2013,9,37,167,1258.8,0.27,2,Mod_Wet,62,12,14,16,153,257,0.2,1002,0.8,1002,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.684,0.427,0.0201,1.11,0.0522,4,0.28,1.39,0.0653,19.9,0.955,0.98,0.936,46.7,45.7,183,4390
2014-06-17,2013,9,38,168,1215.5,0.28,2,Mod_Wet,62,12,14,16,153,257,0.21,958.5,0.79,958.5,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.62,0.403,0.0188,1.02,0.0478,4,0.266,1.29,0.0602,20.1,0.955,0.98,0.936,45.2,44.3,177,4250
2014-06-18,2013,9,38,169,1178.8,0.29,2,Mod_Wet,62,12,14,16,153,257,0.22,921.8,0.78,921.8,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.579,0.385,0.0179,0.964,0.0448,4,0.254,1.22,0.0565,20.3,0.955,0.98,0.936,43.8,43,172,4120
2014-06-19,2013,9,38,170,1142.7,0.29,2,Mod_Wet,62,12,14,16,153,257,0.23,885.7,0.78,885.7,0,0,0,0,-16,16,62,12,14,0,169,974,990,968.3,21.7,0.546,0.368,0.017,0.914,0.0422,4,0.241,1.16,0.0534,20.5,0.954,0.98,0.935,42.5,41.6,167,4000
2014-06-20,2013,9,38,171,1112.7,0.3,2,Mod_Wet,62,12,14,16,153,257,0.23,855.7,0.77,855.7,0,0,0,0,-16,16,62,12,14,0,169,944,990,968.3,21.7,0.519,0.353,0.0162,0.872,0.0401,4,0.231,1.1,0.0507,20.6,0.954,0.979,0.934,41.3,40.4,162,3880
2014-06-21,2013,9,38,172,1083.3,0.31,3,Normal,53,12,12,13,120,210,0.19,873.3,0.81,873.3,0,0,0,0,-13,13,53,12,12,0,133,950,990,968.2,21.8,0.525,0.362,0.0166,0.886,0.0406,4,0.237,1.12,0.0515,20.7,0.954,0.98,0.935,42.3,41.5,166,3980
2014-06-22,2013,9,38,173,1054.4,0.31,3,Normal,53,12,12,13,120,210,0.2,844.4,0.8,844.4,0,0,0,0,-13,13,53,12,12,0,133,921,990,968.1,21.9,0.498,0.348,0.0159,0.846,0.0386,4,0.227,1.07,0.049,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
2014-06-23,2013,9,38,174,1031.3,0.32,3,Normal,53,12,12,13,120,210,0.2,821.3,0.8,821.3,0,0,0,0,-13,13,53,12,12,0,133,898,990,968,22,0.477,0.337,0.0153,0.814,0.037,4,0.22,1.03,0.047,21,0.953,0.977,0.931,40.3,39.3,157,3770
2014-06-24,2013,9,39,175,1008.6,0.32,3,Normal,53,12,12,13,120,210,0.21,798.6,0.79,798.6,0,0,0,0,-13,13,53,12,12,0,133,876,990,967.9,22.1,0.456,0.326,0.0147,0.782,0.0354,4,0.212,0.994,0.045,21.1,0.953,0.975,0.929,39.3,38.3,153,3680
2014-06-25,2013,9,39,176,986.32,0.33,3,Normal,53,12,12,13,120,210,0.21,776.3,0.79,776.3,0,0,0,0,-13,13,53,12,12,0,133,853,990,967.8,22.2,0.436,0.315,0.0142,0.751,0.0339,3,0.287,1.04,0.0468,21.1,0.956,0.98,0.937,51.3,48.2,145,3470
2014-06-26,2013,9,39,177,964.53,0.33,3,Normal,53,12,12,13,120,210,0.22,754.5,0.78,754.5,0,0,0,0,-13,13,53,12,12,0,133,832,990,967.8,22.2,0.416,0.304,0.0137,0.72,0.0324,3,0.281,1,0.045,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
2014-06-27,2013,9,39,178,947.93,0.34,3,Normal,53,12,12,13,120,210,0.22,737.9,0.78,737.9,0,0,0,0,-13,13,53,12,12,0,133,815,990,967.7,22.3,0.401,0.294,0.0132,0.695,0.0312,3,0.275,0.969,0.0435,21.3,0.957,0.98,0.938,49.2,48.2,145,3470
2014-06-28,2013,9,39,179,931.65,0.34,3,Normal,53,12,12,13,120,210,0.23,721.6,0.78,721.6,0,0,0,0,-13,13,53,12,12,0,133,799,990,967.6,22.4,0.386,0.283,0.0127,0.669,0.0299,3,0.267,0.936,0.0419,21.4,0.957,0.98,0.937,48.4,47.4,142,3410
2014-06-29,2013,9,39,180,915.71,0.34,3,Normal,53,12,12,13,120,210,0.23,705.7,0.77,705.7,0,0,0,0,-13,13,53,12,12,0,133,783,990,967.6,22.4,0.371,0.272,0.0121,0.644,0.0287,3,0.26,0.904,0.0403,21.5,0.957,0.98,0.937,47.5,46.6,140,3350
2014-06-30,2013,9,39,181,900.13,0.35,3,Normal,53,12,12,13,120,210,0.23,690.1,0.77,690.1,0,0,0,0,-13,13,53,12,12,0,133,767,990,967.5,22.5,0.362,0.262,0.0116,0.624,0.0278,3,0.253,0.878,0.039,21.6,0.957,0.98,0.937,46.7,45.7,137,3290
2014-07-01,2013,10,40,182,884.93,0.35,2,Mod_Wet,58,11,11,11,136,227,0.26,657.9,0.74,657.9,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2014-07-02,2013,10,40,183,870.14,0.36,2,Mod_Wet,58,11,11,11,136,227,0.26,643.1,0.74,643.1,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,43,129,3090
2014-07-03,2013,10,40,184,855.79,0.36,2,Mod_Wet,58,11,11,11,136,227,0.27,628.8,0.73,628.8,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00975,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2014-07-04,2013,10,40,185,841.92,0.37,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2014-07-05,2013,10,40,186,828.59,0.37,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2014-07-06,2013,10,40,187,815.86,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2014-07-07,2013,10,40,188,807.18,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2014-07-08,2013,10,41,189,798.9,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2014-07-09,2013,10,41,190,791.07,0.39,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2014-07-10,2013,10,41,191,783.79,0.39,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2014-07-11,2013,10,41,192,777.21,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2014-07-12,2013,10,41,193,770.31,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2014-07-13,2013,10,41,194,762.39,0.41,2,Mod_Wet,58,11,11,11,136,227,0.3,535.4,0.7,535.4,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
2014-07-14,2013,10,41,195,749.53,0.41,2,Mod_Wet,58,11,11,11,136,227,0.3,522.5,0.7,522.5,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.0065,0.419,0.0181,3,0.178,0.597,0.0258,22.5,0.948,0.97,0.92,36.5,35.4,106,2550
2014-07-15,2013,10,42,196,738.32,0.41,2,Mod_Wet,58,11,11,11,136,227,0.31,511.3,0.69,511.3,0,0,0,0,-11,11,58,11,11,0,147,591,990,966.9,23.1,0.263,0.143,0.00616,0.405,0.0175,3,0.173,0.578,0.025,22.6,0.947,0.97,0.919,35.7,34.7,104,2500
2014-07-16,2013,10,42,197,726.56,0.42,2,Mod_Wet,58,11,11,11,136,227,0.31,499.6,0.69,499.6,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2014-07-17,2013,10,42,198,714.81,0.42,2,Mod_Wet,58,11,11,11,136,227,0.32,487.8,0.68,487.8,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00556,0.378,0.0163,2,0.272,0.65,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2014-07-18,2013,10,42,199,703.6,0.43,2,Mod_Wet,58,11,11,11,136,227,0.32,476.6,0.68,476.6,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00532,0.367,0.0158,2,0.264,0.631,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2014-07-19,2013,10,42,200,693.48,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,466.5,0.67,466.5,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.00511,0.356,0.0153,2,0.257,0.614,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2014-07-20,2013,10,42,201,682.81,0.44,2,Mod_Wet,58,11,11,11,136,227,0.33,455.8,0.67,455.8,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00488,0.345,0.0148,2,0.25,0.595,0.0255,22.8,0.958,0.98,0.938,48.7,47.8,95.5,2290
2014-07-21,2013,10,42,202,672.15,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,445.1,0.66,445.1,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00466,0.334,0.0143,2,0.243,0.577,0.0246,22.8,0.958,0.98,0.938,47.7,46.8,93.5,2250
2014-07-22,2013,10,43,203,662.03,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,435,0.66,435,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00445,0.324,0.0138,2,0.236,0.56,0.0239,22.9,0.957,0.98,0.938,46.7,45.8,91.6,2200
2014-07-23,2013,10,43,204,653.01,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,426,0.65,426,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00426,0.314,0.0134,2,0.23,0.544,0.0232,22.9,0.956,0.98,0.937,45.8,44.9,89.8,2160
2014-07-24,2013,10,43,205,643.44,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,416.4,0.65,416.4,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.211,0.0956,0.00406,0.306,0.013,2,0.224,0.53,0.0225,23,0.956,0.98,0.937,44.9,44,88,2110
2014-07-25,2013,10,43,206,633.87,0.46,2,Mod_Wet,58,11,11,11,136,227,0.36,406.9,0.64,406.9,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.207,0.091,0.00386,0.298,0.0127,2,0.217,0.516,0.0219,23,0.955,0.98,0.936,43.9,43,86.1,2070
2014-07-26,2013,10,43,207,624.3,0.46,2,Mod_Wet,58,11,11,11,136,227,0.36,397.3,0.64,397.3,0,0,0,0,-11,11,58,11,11,0,147,477,990,966.4,23.6,0.204,0.0865,0.00367,0.291,0.0123,2,0.211,0.501,0.0212,23.1,0.954,0.98,0.935,43,42.1,84.2,2020
2014-07-27,2013,10,43,208,615.28,0.46,2,Mod_Wet,58,11,11,11,136,227,0.37,388.3,0.63,388.3,0,0,0,0,-11,11,58,11,11,0,147,468,990,966.4,23.6,0.201,0.0823,0.00348,0.283,0.012,2,0.205,0.488,0.0206,23.2,0.953,0.98,0.934,42,41.2,82.4,1980
2014-07-28,2013,10,43,209,607.35,0.47,2,Mod_Wet,58,11,11,11,136,227,0.37,380.4,0.63,380.4,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0785,0.00332,0.277,0.0117,2,0.199,0.476,0.0201,23.2,0.952,0.979,0.932,41.2,40.3,80.6,1940
2014-07-29,2013,10,44,210,598.87,0.47,2,Mod_Wet,58,11,11,11,136,227,0.38,371.9,0.62,371.9,0,0,0,0,-11,11,58,11,11,0,147,452,990,966.3,23.7,0.195,0.0745,0.00314,0.27,0.0114,2,0.194,0.463,0.0195,23.2,0.951,0.977,0.929,40.3,39.4,78.8,1890
2014-07-30,2013,10,44,211,590.39,0.48,2,Mod_Wet,58,11,11,11,136,227,0.38,363.4,0.62,363.4,0,0,0,0,-11,11,58,11,11,0,147,443,990,966.3,23.7,0.192,0.0705,0.00297,0.263,0.0111,2,0.188,0.45,0.019,23.3,0.95,0.975,0.926,39.4,38.5,76.9,1850
2014-07-31,2013,10,44,212,581.92,0.48,2,Mod_Wet,58,11,11,11,136,227,0.39,354.9,0.61,354.9,0,0,0,0,-11,11,58,11,11,0,147,435,990,966.2,23.8,0.189,0.0665,0.0028,0.256,0.0107,2,0.182,0.438,0.0184,23.3,0.949,0.973,0.924,38.6,37.5,75,1800
2014-08-01,2013,11,44,213,573.99,0.48,2,Mod_Wet,54,9,8,6,107,184,0.32,390,0.68,390,0,0,0,0,-6,6,54,9,8,0,113,461,990,966.2,23.8,0.198,0.0831,0.00349,0.281,0.0118,2,0.206,0.487,0.0204,23.3,0.954,0.98,0.935,42.5,41.7,83.4,2000
2014-08-02,2013,11,44,214,564.42,0.49,2,Mod_Wet,54,9,8,6,107,184,0.33,380.4,0.67,380.4,0,0,0,0,-6,6,54,9,8,0,113,451,990,966.1,23.9,0.195,0.0786,0.00329,0.273,0.0115,2,0.199,0.473,0.0198,23.4,0.952,0.979,0.933,41.6,40.7,81.4,1950
