date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-08-03,2013,11,44,215,556.49,0.49,2,Mod_Wet,54,9,8,6,107,184,0.33,372.5,0.67,372.5,0,0,0,0,-6,6,54,9,8,0,113,443,990,966.1,23.9,0.192,0.0748,0.00313,0.267,0.0112,2,0.194,0.461,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.6,1910
2014-08-04,2013,11,44,216,548.01,0.5,2,Mod_Wet,54,9,8,6,107,184,0.34,364,0.66,364,0,0,0,0,-6,6,54,9,8,0,113,435,990,966.1,23.9,0.189,0.0708,0.00296,0.26,0.0109,2,0.188,0.448,0.0187,23.5,0.95,0.976,0.927,39.8,38.9,77.7,1870
2014-08-05,2013,11,45,217,539.53,0.5,2,Mod_Wet,54,9,8,6,107,184,0.34,355.5,0.66,355.5,0,0,0,0,-6,6,54,9,8,0,113,427,990,966,24,0.186,0.0668,0.00279,0.253,0.0105,2,0.182,0.435,0.0182,23.5,0.949,0.974,0.924,39,37.9,75.9,1820
2014-08-06,2013,11,45,218,531.06,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,347.1,0.65,347.1,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0628,0.00262,0.246,0.0102,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.921,38.1,37,74,1780
2014-08-07,2013,11,45,219,523.13,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,339.1,0.65,339.1,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0591,0.00246,0.239,0.00995,2,0.171,0.411,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.2,1730
2014-08-08,2013,11,45,220,516.29,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,332.3,0.64,332.3,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0558,0.00232,0.234,0.00971,2,0.167,0.401,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.8,1700
2014-08-09,2013,11,45,221,508.91,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,324.9,0.64,324.9,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0524,0.00217,0.228,0.00944,2,0.162,0.389,0.0162,23.7,0.945,0.97,0.916,35.7,34.6,69.3,1660
2014-08-10,2013,11,45,222,501.53,0.52,2,Mod_Wet,54,9,8,6,107,184,0.37,317.5,0.63,317.5,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.0489,0.00202,0.222,0.00918,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.7,1630
2014-08-11,2013,11,45,223,494.14,0.53,2,Mod_Wet,54,9,8,6,107,184,0.37,310.1,0.63,310.1,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0454,0.00188,0.215,0.00891,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
2014-08-12,2013,11,46,224,487.31,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,303.3,0.62,303.3,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.0422,0.00174,0.21,0.00867,2,0.147,0.357,0.0147,23.9,0.941,0.97,0.913,33.4,32.4,64.8,1550
2014-08-13,2013,11,46,225,480.47,0.54,2,Mod_Wet,54,9,8,6,107,184,0.38,296.5,0.62,296.5,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0389,0.00161,0.204,0.00842,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.3,1520
2014-08-14,2013,11,46,226,474.73,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,290.7,0.61,290.7,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0362,0.00149,0.199,0.00822,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
2014-08-15,2013,11,46,227,468.44,0.55,2,Mod_Wet,54,9,8,6,107,184,0.39,284.4,0.61,284.4,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0333,0.00137,0.194,0.008,2,0.134,0.329,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2014-08-16,2013,11,46,228,462.15,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,278.1,0.6,278.1,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0303,0.00125,0.189,0.00777,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.5,1430
2014-08-17,2013,11,46,229,455.86,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,271.9,0.6,271.9,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0273,0.00112,0.184,0.00755,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.1,1390
2014-08-18,2013,11,46,230,449.57,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,265.6,0.59,265.6,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0243,0.000999,0.179,0.00733,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2014-08-19,2013,11,47,231,443.83,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,259.8,0.58,259.8,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0216,0.000887,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.6,27.8,55.6,1330
2014-08-20,2013,11,47,232,438.09,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,254.1,0.58,254.1,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0189,0.000775,0.169,0.00693,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
2014-08-21,2013,11,47,233,432.35,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,248.3,0.57,248.3,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0169,0.000689,0.165,0.00675,2,0.11,0.275,0.0113,24.2,0.929,0.97,0.902,27.4,26.5,53.1,1270
2014-08-22,2013,11,47,234,427.7,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,243.7,0.57,243.7,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000673,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52.1,1250
2014-08-23,2013,11,47,235,422.5,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,238.5,0.56,238.5,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000654,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.5,50.9,1220
2014-08-24,2013,11,47,236,417.31,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,233.3,0.56,233.3,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000635,0.159,0.00646,2,0.1,0.258,0.0105,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1190
2014-08-25,2013,11,47,237,412.11,0.58,2,Mod_Wet,54,9,8,6,107,184,0.45,228.1,0.55,228.1,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000617,0.156,0.00637,1,0.25,0.407,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2014-08-26,2013,11,48,238,406.92,0.59,2,Mod_Wet,54,9,8,6,107,184,0.45,222.9,0.55,222.9,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000598,0.154,0.00627,1,0.243,0.397,0.0162,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2014-08-27,2013,11,48,239,401.72,0.59,2,Mod_Wet,54,9,8,6,107,184,0.46,217.7,0.54,217.7,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.137,0.0143,0.00058,0.152,0.00617,1,0.236,0.388,0.0158,24.2,0.958,0.98,0.938,49.5,48.2,48.2,1160
2014-08-28,2013,11,48,240,397.07,0.6,2,Mod_Wet,54,9,8,6,107,184,0.46,213.1,0.54,213.1,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000563,0.15,0.00608,1,0.23,0.38,0.0154,24.2,0.957,0.98,0.938,48.5,47.5,47.5,1140
2014-08-29,2013,11,48,241,392.42,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,208.4,0.53,208.4,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0135,0.000547,0.148,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.5,46.5,1120
2014-08-30,2013,11,48,242,387.78,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,203.8,0.53,203.8,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.00053,0.146,0.0059,1,0.218,0.363,0.0147,24.3,0.956,0.98,0.936,46.4,45.5,45.5,1090
2014-08-31,2013,11,48,243,383.13,0.61,2,Mod_Wet,54,9,8,6,107,184,0.48,199.1,0.52,199.1,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000514,0.144,0.00582,1,0.211,0.355,0.0144,24.3,0.955,0.98,0.936,45.4,44.5,44.5,1070
2014-09-01,2013,12,48,244,378.48,0.61,2,Mod_Wet,46,7,6,4,75,138,0.36,240.5,0.64,240.5,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2014-09-02,2013,12,49,245,372.19,0.62,2,Mod_Wet,46,7,6,4,75,138,0.37,234.2,0.63,234.2,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2014-09-03,2013,12,49,246,366.45,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,228.4,0.62,228.4,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0152,0.000612,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2014-09-04,2013,12,49,247,360.71,0.63,2,Mod_Wet,46,7,6,4,75,138,0.38,222.7,0.62,222.7,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000592,0.15,0.00603,1,0.243,0.393,0.0158,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
2014-09-05,2013,12,49,248,356.06,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,218.1,0.61,218.1,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000576,0.148,0.00595,1,0.237,0.384,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2014-09-06,2013,12,49,249,351.41,0.64,2,Mod_Wet,46,7,6,4,75,138,0.39,213.4,0.61,213.4,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0139,0.000559,0.146,0.00586,1,0.231,0.376,0.0151,24.5,0.957,0.98,0.938,49,48,48,1150
2014-09-07,2013,12,49,250,346.76,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,208.8,0.6,208.8,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000543,0.144,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2014-09-08,2013,12,49,251,341.56,0.65,2,Mod_Wet,46,7,6,4,75,138,0.4,203.6,0.6,203.6,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000524,0.141,0.00567,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.8,45.9,45.9,1100
2014-09-09,2013,12,50,252,336.92,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,198.9,0.59,198.9,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000508,0.139,0.00559,1,0.211,0.35,0.0141,24.6,0.955,0.98,0.935,45.7,44.8,44.8,1080
2014-09-10,2013,12,50,253,332.27,0.66,2,Mod_Wet,46,7,6,4,75,138,0.41,194.3,0.58,194.3,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0123,0.000492,0.137,0.0055,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2014-09-11,2013,12,50,254,328.71,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,190.7,0.58,190.7,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000479,0.136,0.00543,1,0.2,0.336,0.0134,24.6,0.952,0.98,0.933,43.8,43,43,1030
2014-09-12,2013,12,50,255,324.61,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,186.6,0.57,186.6,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000465,0.134,0.00536,1,0.194,0.328,0.0131,24.6,0.951,0.98,0.932,42.9,42,42,1010
2014-09-13,2013,12,50,256,321.06,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,183.1,0.57,183.1,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.2,41.2,989
2014-09-14,2013,12,50,257,316.96,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,179,0.56,179,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000438,0.13,0.00522,1,0.184,0.315,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,966
2014-09-15,2013,12,50,258,312.85,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,174.8,0.56,174.8,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000424,0.129,0.00514,1,0.179,0.307,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,941
2014-09-16,2013,12,51,259,308.75,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,170.8,0.55,170.8,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.00041,0.127,0.00506,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.2,38.2,38.2,917
2014-09-17,2013,12,51,260,304.65,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,166.7,0.55,166.7,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00992,0.000395,0.125,0.00499,1,0.167,0.293,0.0117,24.8,0.945,0.972,0.918,38.3,37.2,37.2,893
2014-09-18,2013,12,51,261,300.55,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,162.6,0.54,162.6,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00957,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,869
2014-09-19,2013,12,51,262,296.99,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,159,0.54,159,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00926,0.000369,0.122,0.00485,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.4,35.4,849
2014-09-20,2013,12,51,263,293.44,0.71,2,Mod_Wet,46,7,6,4,75,138,0.47,155.4,0.53,155.4,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00896,0.000357,0.12,0.00478,1,0.152,0.273,0.0108,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2014-09-21,2013,12,51,264,289.89,0.71,2,Mod_Wet,46,7,6,4,75,138,0.48,151.9,0.52,151.9,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00866,0.000344,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
2014-09-22,2013,12,51,265,286.33,0.72,2,Mod_Wet,46,7,6,4,75,138,0.48,148.3,0.52,148.3,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00836,0.000332,0.117,0.00465,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,34,33,33,791
2014-09-23,2013,12,52,266,282.78,0.72,2,Mod_Wet,46,7,6,4,75,138,0.49,144.8,0.51,144.8,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00806,0.00032,0.116,0.00459,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,772
2014-09-24,2013,12,52,267,280.31,0.73,2,Mod_Wet,46,7,6,4,75,138,0.49,142.3,0.51,142.3,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.107,0.00785,0.000312,0.114,0.00454,1,0.135,0.249,0.00989,24.9,0.936,0.97,0.908,32.6,31.6,31.6,758
2014-09-25,2013,12,52,268,277.31,0.73,2,Mod_Wet,46,7,6,4,75,138,0.5,139.3,0.5,139.3,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.106,0.00759,0.000301,0.113,0.00449,1,0.131,0.244,0.00967,24.9,0.935,0.97,0.907,31.9,30.9,30.9,742
2014-09-26,2013,12,52,269,274.3,0.74,2,Mod_Wet,46,7,6,4,75,138,0.5,136.3,0.5,136.3,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00734,0.000291,0.112,0.00444,1,0.127,0.238,0.00946,25,0.934,0.97,0.906,31.2,30.2,30.2,725
2014-09-27,2013,12,52,270,271.29,0.74,2,Mod_Wet,46,7,6,4,75,138,0.51,133.3,0.49,133.3,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00708,0.000281,0.11,0.00438,1,0.122,0.233,0.00924,25,0.932,0.97,0.904,30.4,29.5,29.5,709
2014-09-28,2013,12,52,271,268.28,0.75,2,Mod_Wet,46,7,6,4,75,138,0.51,130.3,0.49,130.3,0,0,0,0,-4,4,46,7,6,0,79,189,990,964.8,25.2,0.102,0.00682,0.00027,0.109,0.00433,1,0.118,0.228,0.00902,25,0.931,0.97,0.903,29.7,28.8,28.8,692
2014-09-29,2013,12,52,272,265.28,0.75,2,Mod_Wet,46,7,6,4,75,138,0.52,127.3,0.48,127.3,0,0,0,0,-4,4,46,7,6,0,79,186,990,964.8,25.2,0.101,0.00657,0.00026,0.108,0.00427,1,0.114,0.222,0.0088,25,0.93,0.97,0.902,29,28.2,28.2,676
2014-09-30,2013,12,53,273,262.27,0.76,2,Mod_Wet,46,7,6,4,75,138,0.53,124.3,0.47,124.3,0,0,0,0,-4,4,46,7,6,0,79,183,990,964.7,25.3,0.1,0.00631,0.00025,0.107,0.00422,1,0.11,0.217,0.00859,25,0.928,0.97,0.901,28.3,27.5,27.5,659
2014-10-01,2014,1,1,274,259.26,0.77,2,Mod_Wet,41,6,4,3,56,110,0.42,149.3,0.58,149.3,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2014-10-02,2014,1,1,275,257.89,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2014-10-03,2014,1,1,276,254.89,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2014-10-04,2014,1,1,277,255.71,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,145.7,0.57,145.7,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2014-10-05,2014,1,1,278,256.53,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2014-10-06,2014,1,1,279,253.52,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2014-10-07,2014,1,1,280,251.06,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2014-10-08,2014,1,2,281,248.6,0.8,2,Mod_Wet,41,6,4,3,56,110,0.44,138.6,0.56,138.6,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2014-10-09,2014,1,2,282,246.14,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,136.1,0.55,136.1,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2014-10-10,2014,1,2,283,244.77,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,134.8,0.55,134.8,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00721,0.000284,0.108,0.00428,1,0.124,0.233,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,720
2014-10-11,2014,1,2,284,242.85,0.81,3,Normal,37,5,3,2,50,97,0.4,145.8,0.6,145.8,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00815,0.000321,0.111,0.00438,1,0.139,0.25,0.00988,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2014-10-12,2014,1,2,285,239.85,0.82,3,Normal,37,5,3,2,50,97,0.4,142.8,0.6,142.8,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
2014-10-13,2014,1,2,286,237.39,0.83,3,Normal,37,5,3,2,50,97,0.41,140.4,0.59,140.4,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00428,1,0.132,0.241,0.00948,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2014-10-14,2014,1,2,287,236.02,0.83,3,Normal,37,5,3,2,50,97,0.41,139,0.59,139,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00938,25.1,0.934,0.97,0.906,32,31.1,31.1,746
2014-10-15,2014,1,3,288,235.2,0.84,3,Normal,37,5,3,2,50,97,0.41,138.2,0.59,138.2,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000295,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2014-10-16,2014,1,3,289,236.02,0.83,3,Normal,37,5,3,2,50,97,0.41,139,0.59,139,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00938,25.1,0.934,0.97,0.906,32,31.1,31.1,746
2014-10-17,2014,1,3,290,234.1,0.84,3,Normal,37,5,3,2,50,97,0.41,137.1,0.59,137.1,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2014-10-18,2014,1,3,291,232.19,0.84,3,Normal,37,5,3,2,50,97,0.42,135.2,0.58,135.2,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2014-10-19,2014,1,3,292,230.28,0.85,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000278,0.106,0.00415,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2014-10-20,2014,1,3,293,227.27,0.86,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2014-10-21,2014,1,3,294,224.81,0.86,3,Normal,37,5,3,2,50,97,0.43,127.8,0.57,127.8,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2014-10-22,2014,1,4,295,223.44,0.87,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2014-10-23,2014,1,4,296,221.53,0.87,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2014-10-24,2014,1,4,297,218.52,0.88,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2014-10-25,2014,1,4,298,216.06,0.89,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2014-10-26,2014,1,4,299,214.69,0.9,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2014-10-27,2014,1,4,300,213.32,0.9,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2014-10-28,2014,1,4,301,211.96,0.9,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2014-10-29,2014,1,5,302,210.04,0.91,3,Normal,37,5,3,2,50,97,0.46,113,0.54,113,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00378,1,0.0951,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2014-10-30,2014,1,5,303,208.13,0.91,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.0052,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2014-10-31,2014,1,5,304,206.21,0.91,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00503,0.000197,0.095,0.00372,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2014-11-01,2014,2,5,305,205.39,0.92,3,Normal,36,5,3,2,47,93,0.45,112.4,0.55,112.4,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0907,0.0053,0.000207,0.096,0.00376,1,0.0942,0.19,0.00744,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2014-11-02,2014,2,5,306,206.21,0.91,3,Normal,36,5,3,2,47,93,0.45,113.2,0.55,113.2,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.091,0.00537,0.00021,0.0964,0.00377,1,0.0953,0.192,0.0075,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2014-11-03,2014,2,5,307,209.22,0.91,3,Normal,36,5,3,2,47,93,0.45,116.2,0.56,116.2,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0921,0.00563,0.00022,0.0977,0.00382,1,0.0994,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2014-11-04,2014,2,5,308,213.32,0.9,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2014-11-05,2014,2,6,309,214.69,0.9,3,Normal,36,5,3,2,47,93,0.43,121.7,0.57,121.7,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2014-11-06,2014,2,6,310,214.96,0.89,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2014-11-07,2014,2,6,311,214.14,0.9,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,27,27,648
2014-11-08,2014,2,6,312,214.96,0.89,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2014-11-09,2014,2,6,313,219.06,0.88,3,Normal,36,5,3,2,47,93,0.42,126.1,0.57,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2014-11-10,2014,2,6,314,223.71,0.87,3,Normal,36,5,3,2,47,93,0.42,130.7,0.58,130.7,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2014-11-11,2014,2,6,315,223.99,0.87,3,Normal,36,5,3,2,47,93,0.41,131,0.58,131,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2014-11-12,2014,2,7,316,225.9,0.86,3,Normal,36,5,3,2,47,93,0.41,132.9,0.59,132.9,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2014-11-13,2014,2,7,317,227.27,0.86,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00716,0.000282,0.106,0.00415,1,0.124,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,30,30,720
2014-11-14,2014,2,7,318,225.35,0.86,3,Normal,36,5,3,2,47,93,0.41,132.3,0.59,132.3,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0978,0.007,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2014-11-15,2014,2,7,319,225.08,0.86,3,Normal,36,5,3,2,47,93,0.41,132.1,0.59,132.1,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00886,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
2014-11-16,2014,2,7,320,223.17,0.87,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2014-11-17,2014,2,7,321,221.8,0.87,3,Normal,36,5,3,2,47,93,0.42,128.8,0.58,128.8,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2014-11-18,2014,2,7,322,221.53,0.87,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2014-11-19,2014,2,8,323,221.25,0.88,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2014-11-20,2014,2,8,324,219.89,0.88,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2014-11-21,2014,2,8,325,219.06,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.00034,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,823
2014-11-22,2014,2,8,326,219.89,0.88,4,Mod_Dry,29,4,2,2,30,67,0.3,152.9,0.69,152.9,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,827
2014-11-23,2014,2,8,327,222.35,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,155.3,0.7,155.3,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00895,0.000352,0.112,0.00438,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2014-11-24,2014,2,8,328,223.71,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,156.7,0.7,156.7,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00907,0.000356,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2014-11-25,2014,2,8,329,222.89,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,155.9,0.7,155.9,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.009,0.000353,0.112,0.00439,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,844
2014-11-26,2014,2,9,330,220.98,0.88,4,Mod_Dry,29,4,2,2,30,67,0.3,154,0.7,154,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00884,0.000347,0.111,0.00436,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2014-11-27,2014,2,9,331,219.61,0.88,4,Mod_Dry,29,4,2,2,30,67,0.3,152.6,0.69,152.6,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00872,0.000342,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2014-11-28,2014,2,9,332,219.34,0.88,4,Mod_Dry,29,4,2,2,30,67,0.3,152.3,0.69,152.3,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.0087,0.000341,0.11,0.00433,1,0.148,0.259,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,824
2014-11-29,2014,2,9,333,220.71,0.88,4,Mod_Dry,29,4,2,2,30,67,0.3,153.7,0.7,153.7,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2014-11-30,2014,2,9,334,222.62,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,155.6,0.7,155.6,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00898,0.000353,0.112,0.00439,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.2,35.1,35.1,842
2014-12-01,2014,3,9,335,222.35,0.87,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2014-12-02,2014,3,9,336,223.71,0.87,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,895
2014-12-03,2014,3,10,337,228.91,0.85,5,Dry,26,4,3,2,24,59,0.26,169.9,0.74,169.9,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
2014-12-04,2014,3,10,338,232.46,0.84,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2014-12-05,2014,3,10,339,235.47,0.84,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2014-12-06,2014,3,10,340,237.93,0.83,5,Dry,26,4,3,2,24,59,0.25,178.9,0.75,178.9,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,980
2014-12-07,2014,3,10,341,241.49,0.82,5,Dry,26,4,3,2,24,59,0.24,182.5,0.76,182.5,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2014-12-08,2014,3,10,342,241.76,0.82,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2014-12-09,2014,3,10,343,239.85,0.82,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2014-12-10,2014,3,11,344,241.76,0.82,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2014-12-11,2014,3,11,345,244.77,0.81,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2014-12-12,2014,3,11,346,247.23,0.8,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2014-12-13,2014,3,11,347,247.5,0.8,5,Dry,26,4,3,2,24,59,0.24,188.5,0.76,188.5,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.125,0.00496,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43.1,43.1,1030
2014-12-14,2014,3,11,348,244.49,0.81,5,Dry,26,4,3,2,24,59,0.24,185.5,0.76,185.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2014-12-15,2014,3,11,349,246.41,0.8,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2014-12-16,2014,3,11,350,249.96,0.79,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2014-12-17,2014,3,12,351,251.88,0.79,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2014-12-18,2014,3,12,352,253.79,0.78,5,Dry,26,4,3,2,24,59,0.23,194.8,0.77,194.8,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.205,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2014-12-19,2014,3,12,353,257.89,0.77,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2014-12-20,2014,3,12,354,261.99,0.76,5,Dry,26,4,3,2,24,59,0.23,203,0.78,203,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2014-12-21,2014,3,12,355,266.1,0.75,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2014-12-22,2014,3,12,356,268.01,0.75,5,Dry,26,4,3,2,24,59,0.22,209,0.78,209,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000536,0.134,0.00533,1,0.225,0.359,0.0142,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2014-12-23,2014,3,12,357,269.38,0.75,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2014-12-24,2014,3,13,358,274.03,0.74,5,Dry,26,4,3,2,24,59,0.21,215,0.79,215,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2014-12-25,2014,3,13,359,278.67,0.73,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2014-12-26,2014,3,13,360,281.14,0.72,5,Dry,26,4,3,2,24,59,0.21,222.1,0.79,222.1,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000581,0.14,0.00557,1,0.242,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2014-12-27,2014,3,13,361,283.6,0.72,5,Dry,26,4,3,2,24,59,0.21,224.6,0.79,224.6,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00561,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2014-12-28,2014,3,13,362,284.96,0.72,5,Dry,26,4,3,2,24,59,0.21,226,0.79,226,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000594,0.142,0.00564,1,0.248,0.389,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2014-12-29,2014,3,13,363,285.78,0.72,5,Dry,26,4,3,2,24,59,0.21,226.8,0.79,226.8,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000597,0.142,0.00565,2,0.0956,0.238,0.00945,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2014-12-30,2014,3,13,364,289.34,0.71,5,Dry,26,4,3,2,24,59,0.2,230.3,0.8,230.3,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.00061,0.144,0.00572,2,0.098,0.242,0.00962,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2014-12-31,2014,3,14,365,296.17,0.7,5,Dry,26,4,3,2,24,59,0.2,237.2,0.8,237.2,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.103,0.249,0.00993,24.9,0.925,0.97,0.897,26.8,26,51.9,1250
2015-01-01,2014,4,14,1,303.56,0.69,5,Dry,29,5,4,2,33,73,0.24,230.6,0.76,230.6,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0153,0.000612,0.146,0.00581,2,0.0981,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2015-01-02,2014,4,14,2,309.85,0.68,5,Dry,29,5,4,2,33,73,0.24,236.8,0.76,236.8,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2015-01-03,2014,4,14,3,315.59,0.68,5,Dry,29,5,4,2,33,73,0.23,242.6,0.77,242.6,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2015-01-04,2014,4,14,4,324.06,0.67,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.000701,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.9,1320
2015-01-05,2014,4,14,5,330.35,0.66,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2015-01-06,2014,4,14,6,335.55,0.65,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.00092,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2015-01-07,2014,4,15,7,343.48,0.64,5,Dry,29,5,4,2,33,73,0.21,270.5,0.79,270.5,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0267,0.00107,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59.1,1420
2015-01-08,2014,4,15,8,353.6,0.63,5,Dry,29,5,4,2,33,73,0.21,280.6,0.79,280.6,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0314,0.00127,0.179,0.00723,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
2015-01-09,2014,4,15,9,363.71,0.62,5,Dry,29,5,4,2,33,73,0.2,290.7,0.8,290.7,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00758,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2015-01-10,2014,4,15,10,372.74,0.62,5,Dry,29,5,4,2,33,73,0.2,299.7,0.8,299.7,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0405,0.00164,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2015-01-11,2014,4,15,11,383.4,0.61,5,Dry,29,5,4,2,33,73,0.19,310.4,0.81,310.4,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0455,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2015-01-12,2014,4,15,12,395.16,0.6,5,Dry,29,5,4,2,33,73,0.18,322.2,0.81,322.2,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0511,0.00207,0.214,0.00868,2,0.16,0.374,0.0152,24.3,0.944,0.97,0.915,36.2,35.1,70.1,1680
2015-01-13,2014,4,15,13,407.46,0.59,5,Dry,29,5,4,2,33,73,0.18,334.5,0.82,334.5,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0569,0.00231,0.224,0.00911,2,0.168,0.392,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.8,1750
2015-01-14,2014,4,16,14,421.96,0.58,5,Dry,29,5,4,2,33,73,0.17,349,0.83,349,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0637,0.0026,0.236,0.00962,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.923,39.1,38.1,76.1,1830
2015-01-15,2014,4,16,15,435.35,0.57,5,Dry,29,5,4,2,33,73,0.17,362.4,0.83,362.4,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.07,0.00287,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.5,39.6,79.2,1900
2015-01-16,2014,4,16,16,450.39,0.56,5,Dry,29,5,4,2,33,73,0.16,377.4,0.84,377.4,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0771,0.00316,0.259,0.0106,2,0.197,0.457,0.0187,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2015-01-17,2014,4,16,17,466.53,0.55,5,Dry,29,5,4,2,33,73,0.16,393.5,0.84,393.5,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0847,0.00349,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2060
2015-01-18,2014,4,16,18,482.11,0.54,5,Dry,29,5,4,2,33,73,0.15,409.1,0.85,409.1,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0921,0.0038,0.285,0.0118,2,0.219,0.504,0.0208,23.7,0.956,0.98,0.936,45.5,44.6,89.1,2140
2015-01-19,2014,4,16,19,497.7,0.53,5,Dry,29,5,4,2,33,73,0.15,424.7,0.85,424.7,0,0,0,0,-2,2,29,5,4,0,35,463,990,965.8,24.2,0.199,0.0995,0.00412,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.938,47.1,46.1,92.3,2210
2015-01-20,2014,4,16,20,514.92,0.52,5,Dry,29,5,4,2,33,73,0.14,441.9,0.86,441.9,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.108,0.00447,0.312,0.013,2,0.241,0.553,0.023,23.5,0.958,0.98,0.939,48.8,47.9,95.7,2300
2015-01-21,2014,4,17,21,531.6,0.51,5,Dry,29,5,4,2,33,73,0.14,458.6,0.86,458.6,0,0,0,0,-2,2,29,5,4,0,35,497,990,966,24,0.211,0.115,0.00481,0.326,0.0136,2,0.252,0.578,0.0241,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2015-01-22,2014,4,17,22,548.28,0.5,5,Dry,29,5,4,2,33,73,0.13,475.3,0.87,475.3,0,0,0,0,-2,2,29,5,4,0,35,513,990,966.1,23.9,0.218,0.123,0.00515,0.342,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2015-01-23,2014,4,17,23,563.87,0.49,5,Dry,29,5,4,2,33,73,0.13,490.9,0.87,490.9,0,0,0,0,-2,2,29,5,4,0,35,529,990,966.1,23.9,0.227,0.131,0.00548,0.358,0.015,3,0.163,0.521,0.0218,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2015-01-24,2014,4,17,24,580,0.48,5,Dry,29,5,4,2,33,73,0.13,507,0.87,507,0,0,0,0,-2,2,29,5,4,0,35,545,990,966.2,23.8,0.236,0.14,0.00587,0.376,0.0158,3,0.171,0.547,0.023,23.2,0.947,0.97,0.918,36.5,35.4,106,2550
2015-01-25,2014,4,17,25,594.49,0.47,5,Dry,29,5,4,2,33,73,0.12,521.5,0.88,521.5,0,0,0,0,-2,2,29,5,4,0,35,559,990,966.3,23.7,0.244,0.149,0.0063,0.394,0.0166,3,0.177,0.571,0.0241,23.2,0.948,0.971,0.92,37.4,36.3,109,2620
2015-01-26,2014,4,17,26,612.81,0.47,5,Dry,29,5,4,2,33,73,0.12,539.8,0.88,539.8,0,0,0,0,-2,2,29,5,4,0,35,578,990,966.4,23.6,0.255,0.162,0.00683,0.416,0.0176,3,0.185,0.602,0.0255,23,0.95,0.973,0.924,38.6,37.6,113,2710
2015-01-27,2014,4,17,27,635.51,0.46,5,Dry,29,5,4,2,33,73,0.12,562.5,0.89,562.5,0,0,0,0,-2,2,29,5,4,0,35,601,990,966.4,23.6,0.268,0.177,0.0075,0.445,0.0189,3,0.196,0.64,0.0272,22.9,0.952,0.976,0.929,40.1,39.2,117,2820
2015-01-28,2014,4,18,28,659.85,0.44,5,Dry,29,5,4,2,33,73,0.11,586.9,0.89,586.9,0,0,0,0,-2,2,29,5,4,0,35,625,990,966.5,23.5,0.282,0.193,0.00823,0.475,0.0202,3,0.207,0.681,0.029,22.8,0.954,0.98,0.934,41.7,40.8,122,2940
2015-01-29,2014,4,18,29,686.37,0.43,5,Dry,29,5,4,2,33,73,0.11,613.4,0.89,613.4,0,0,0,0,-2,2,29,5,4,0,35,651,990,966.6,23.4,0.297,0.211,0.00902,0.507,0.0217,3,0.219,0.726,0.0311,22.6,0.955,0.98,0.936,43.3,42.5,127,3060
2015-01-30,2014,4,18,30,717.27,0.42,5,Dry,29,5,4,2,33,73,0.1,644.3,0.9,644.3,0,0,0,0,-2,2,29,5,4,0,35,682,990,966.8,23.2,0.314,0.231,0.00996,0.546,0.0235,3,0.232,0.778,0.0335,22.5,0.956,0.98,0.937,45.2,44.3,133,3190
2015-01-31,2014,4,18,31,751.45,0.41,5,Dry,29,5,4,2,33,73,0.097,678.5,0.9,678.5,0,0,0,0,-2,2,29,5,4,0,35,716,990,966.9,23.1,0.334,0.254,0.011,0.588,0.0255,3,0.248,0.836,0.0362,22.3,0.957,0.98,0.938,47.3,46.3,139,3330
2015-02-01,2014,5,18,32,778.46,0.4,4,Mod_Dry,36,6,5,4,54,105,0.14,673.5,0.86,673.5,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.336,0.251,0.0109,0.587,0.0255,3,0.246,0.832,0.0362,22.2,0.957,0.98,0.938,46.7,45.7,137,3290
2015-02-02,2014,5,18,33,807.18,0.38,4,Mod_Dry,36,6,5,4,54,105,0.13,702.2,0.87,702.2,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
2015-02-03,2014,5,18,34,838.06,0.37,4,Mod_Dry,36,6,5,4,54,105,0.13,733.1,0.88,733.1,0,0,0,0,-4,4,36,6,5,0,58,780,990,967.3,22.7,0.37,0.291,0.0128,0.661,0.029,3,0.272,0.933,0.041,21.8,0.957,0.98,0.938,50,48.2,145,3470
2015-02-04,2014,5,19,35,876.42,0.36,4,Mod_Dry,36,6,5,4,54,105,0.12,771.4,0.88,771.4,0,0,0,0,-4,4,36,6,5,0,58,818,990,967.4,22.6,0.404,0.312,0.0138,0.717,0.0317,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2015-02-05,2014,5,19,36,917.96,0.34,4,Mod_Dry,36,6,5,4,54,105,0.11,813,0.89,813,0,0,0,0,-4,4,36,6,5,0,58,860,990,967.6,22.4,0.442,0.332,0.0148,0.775,0.0345,4,0.217,0.992,0.0442,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2015-02-06,2014,5,19,37,962.14,0.33,4,Mod_Dry,36,6,5,4,54,105,0.11,857.1,0.89,857.1,0,0,0,0,-4,4,36,6,5,0,58,904,990,967.7,22.3,0.483,0.354,0.0159,0.836,0.0376,4,0.232,1.07,0.048,21.2,0.955,0.98,0.936,42.5,41.6,167,4000
2015-02-07,2014,5,19,38,1008.6,0.32,4,Mod_Dry,36,6,5,4,54,105,0.1,903.6,0.9,903.6,0,0,0,0,-4,4,36,6,5,0,58,951,990,967.9,22.1,0.525,0.376,0.017,0.901,0.0408,4,0.247,1.15,0.052,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
2015-02-08,2014,5,19,39,1062.3,0.31,4,Mod_Dry,36,6,5,4,54,105,0.099,957.3,0.9,957.3,0,0,0,0,-4,4,36,6,5,0,58,1000,990,968.1,21.9,0.574,0.402,0.0184,0.977,0.0446,4,0.266,1.24,0.0567,20.7,0.956,0.98,0.937,46.3,45.4,182,4360
2015-02-09,2014,5,19,40,1112.7,0.3,4,Mod_Dry,36,6,5,4,54,105,0.094,1008,0.91,1008,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.3,21.7,0.632,0.44,0.0202,1.07,0.0493,4,0.282,1.35,0.0623,20.4,0.956,0.98,0.937,48.1,47.2,189,4530
2015-02-10,2014,5,19,41,1159.2,0.29,4,Mod_Dry,36,6,5,4,54,105,0.091,1054,0.91,1054,0,0,0,0,-4,4,36,6,5,0,58,1100,990,968.4,21.6,0.7,0.545,0.0252,1.25,0.0577,4,0.291,1.54,0.0711,20.1,0.955,0.98,0.936,49.5,48.2,193,4630
2015-02-11,2014,5,20,42,1207,0.28,2,Mod_Wet,49,8,7,5,93,162,0.13,1045,0.87,1045,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.712,0.524,0.0244,1.24,0.0576,4,0.289,1.52,0.0711,19.9,0.955,0.98,0.936,48.7,47.8,191,4590
2015-02-12,2014,5,20,43,1261.7,0.27,2,Mod_Wet,49,8,7,5,93,162,0.13,1100,0.87,1100,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.792,0.647,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-02-13,2014,5,20,44,1311.9,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1150,0.88,1100,50,11,2,2,-3,38,60,10,9,2,131,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2015-02-14,2014,5,20,45,1356.9,0.26,2,Mod_Wet,49,8,7,5,93,162,0.12,1195,0.88,1100,95,21,3,3,-2,70,70,11,10,3,163,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2015-02-15,2014,5,20,46,1396.6,0.25,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2015-02-16,2014,5,20,47,1418.2,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
2015-02-17,2014,5,20,48,1446.2,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1284,0.89,1100,184,42,6,6,1,129,91,14,13,6,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-02-18,2014,5,21,49,1474.4,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1312,0.89,1100,212,48,6,6,1,151,97,14,13,6,244,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2015-02-19,2014,5,21,50,1502.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1341,0.89,1100,241,51,7,7,2,174,100,15,14,7,267,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2015-02-20,2014,5,21,51,1531.7,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1370,0.89,1100,270,51,8,8,3,200,100,16,15,8,293,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2015-02-21,2014,5,21,52,1560.6,0.22,2,Mod_Wet,49,8,7,5,93,162,0.1,1399,0.9,1100,299,51,9,9,4,226,100,17,16,9,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2015-02-22,2014,5,21,53,1589.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.1,1428,0.9,1100,328,51,10,10,5,252,100,18,17,10,345,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2015-02-23,2014,5,21,54,1612.7,0.22,2,Mod_Wet,49,8,7,5,93,162,0.1,1451,0.9,1100,351,51,10,11,6,273,100,18,18,11,366,1240,990,969.8,20.2,0.908,0.648,0.0322,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2015-02-24,2014,5,21,55,1635.7,0.21,2,Mod_Wet,49,8,7,5,93,162,0.099,1474,0.9,1100,374,51,10,11,6,296,100,18,18,11,389,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0775,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2015-02-25,2014,5,22,56,1652.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.098,1490,0.9,1100,390,51,10,12,7,310,100,18,19,12,403,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2015-02-26,2014,5,22,57,1662.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.098,1500,0.9,1100,400,51,10,12,7,320,100,18,19,12,413,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2015-02-27,2014,5,22,58,1672.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.097,1510,0.9,1100,410,51,10,13,7,329,100,18,20,12,422,1240,990,970,20,0.913,0.648,0.0325,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2015-02-28,2014,5,22,59,1682.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.096,1520,0.9,1100,420,51,10,13,8,338,100,18,20,13,431,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2015-03-01,2014,6,22,60,1692.1,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1453,0.86,1100,353,41,7,11,-2,296,100,18,23,11,440,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2015-03-02,2014,6,22,61,1702.2,0.2,2,Mod_Wet,59,11,12,13,144,239,0.14,1463,0.86,1100,363,41,7,11,-2,306,100,18,23,11,450,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2015-03-03,2014,6,22,62,1712.2,0.2,2,Mod_Wet,59,11,12,13,144,239,0.14,1473,0.86,1100,373,41,7,11,-2,316,100,18,23,11,460,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
2015-03-04,2014,6,23,63,1722.3,0.2,2,Mod_Wet,59,11,12,13,144,239,0.14,1483,0.86,1100,383,41,7,12,-2,325,100,18,24,11,469,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2015-03-05,2014,6,23,64,1732.4,0.2,2,Mod_Wet,59,11,12,13,144,239,0.14,1493,0.86,1100,393,41,7,12,-1,334,100,18,24,12,478,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
