date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-03-06,2014,6,23,65,1742.5,0.2,2,Mod_Wet,59,11,12,13,144,239,0.14,1504,0.86,1100,404,41,7,12,-1,345,100,18,24,12,489,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2015-03-07,2014,6,23,66,1752.7,0.2,2,Mod_Wet,59,11,12,13,144,239,0.14,1514,0.86,1100,414,41,7,13,-1,354,100,18,25,12,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2015-03-08,2014,6,23,67,1762.9,0.2,2,Mod_Wet,59,11,12,13,144,239,0.14,1524,0.86,1100,424,41,7,13,0,363,100,18,25,13,507,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2015-03-09,2014,6,23,68,1773.1,0.19,2,Mod_Wet,59,11,12,13,144,239,0.14,1534,0.86,1100,434,41,7,13,0,373,100,18,25,13,517,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2015-03-10,2014,6,23,69,1783.3,0.19,2,Mod_Wet,59,11,12,13,144,239,0.13,1544,0.87,1100,444,41,7,13,0,383,100,18,25,13,527,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2015-03-11,2014,6,24,70,1793.5,0.19,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2015-03-12,2014,6,24,71,1803.8,0.19,3,Normal,49,9,9,9,107,183,0.1,1621,0.9,1100,521,51,9,16,7,438,100,18,25,16,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2015-03-13,2014,6,24,72,1814.1,0.19,3,Normal,49,9,9,9,107,183,0.1,1631,0.9,1100,531,51,9,16,7,448,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2015-03-14,2014,6,24,73,1824.4,0.19,3,Normal,49,9,9,9,107,183,0.1,1641,0.9,1100,541,51,9,16,7,458,100,18,25,16,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2015-03-15,2014,6,24,74,1841.6,0.19,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2015-03-16,2014,6,24,75,1858.9,0.18,3,Normal,49,9,9,9,107,183,0.098,1676,0.9,1100,576,51,9,16,8,492,100,18,25,17,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2015-03-17,2014,6,24,76,1883.2,0.18,3,Normal,49,9,9,9,107,183,0.097,1700,0.9,1100,600,51,9,16,9,515,100,18,25,18,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2015-03-18,2014,6,25,77,1914.7,0.18,3,Normal,49,9,9,9,107,183,0.096,1732,0.9,1100,632,51,9,16,10,546,100,18,25,19,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2015-03-19,2014,6,25,78,1946.3,0.17,3,Normal,49,9,9,9,107,183,0.094,1763,0.91,1100,663,51,9,16,11,576,100,18,25,20,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2015-03-20,2014,6,25,79,1978.1,0.17,3,Normal,49,9,9,9,107,183,0.092,1795,0.91,1100,695,51,9,16,12,607,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2015-03-21,2014,6,25,80,2010.1,0.17,3,Normal,49,9,9,9,107,183,0.091,1827,0.91,1100,727,51,9,16,13,638,100,18,25,22,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2015-03-22,2014,6,25,81,2042.2,0.16,3,Normal,49,9,9,9,107,183,0.09,1859,0.91,1100,759,51,9,16,14,669,100,18,25,23,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2015-03-23,2014,6,25,82,2074.6,0.16,3,Normal,49,9,9,9,107,183,0.088,1892,0.91,1100,792,51,9,16,15,701,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2015-03-24,2014,6,25,83,2107.1,0.16,3,Normal,49,9,9,9,107,183,0.087,1924,0.91,1100,824,51,9,16,16,732,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2015-03-25,2014,6,26,84,2139.8,0.15,3,Normal,49,9,9,9,107,183,0.086,1957,0.91,1100,857,51,9,16,17,764,100,18,25,26,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2015-03-26,2014,6,26,85,2165.3,0.15,3,Normal,49,9,9,9,107,183,0.085,1982,0.92,1100,882,51,9,16,17,789,100,18,25,26,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2015-03-27,2014,6,26,86,2183.6,0.15,3,Normal,49,9,9,9,107,183,0.084,2001,0.92,1100,901,51,9,16,18,807,100,18,25,27,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2015-03-28,2014,6,26,87,2187.3,0.15,3,Normal,49,9,9,9,107,183,0.084,2004,0.92,1100,904,51,9,16,18,810,100,18,25,27,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2015-03-29,2014,6,26,88,2191,0.15,3,Normal,49,9,9,9,107,183,0.084,2008,0.92,1100,908,51,9,16,18,814,100,18,25,27,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2015-03-30,2014,6,26,89,2187.3,0.15,3,Normal,49,9,9,9,107,183,0.084,2004,0.92,1100,904,51,9,16,18,810,100,18,25,27,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2015-03-31,2014,6,26,90,2176.3,0.15,3,Normal,49,9,9,9,107,183,0.084,1993,0.92,1100,893,51,9,16,18,799,100,18,25,27,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2015-04-01,2014,7,27,91,2165.3,0.15,3,Normal,54,13,14,19,117,217,0.1,1948,0.9,1100,848,46,5,11,6,780,100,18,25,25,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2015-04-02,2014,7,27,92,2147.1,0.15,3,Normal,54,13,14,19,117,217,0.1,1930,0.9,1100,830,46,5,11,6,762,100,18,25,25,879,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2015-04-03,2014,7,27,93,2128.9,0.15,3,Normal,54,13,14,19,117,217,0.1,1912,0.9,1100,812,46,5,11,5,745,100,18,25,24,862,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2015-04-04,2014,7,27,94,2110.7,0.16,3,Normal,54,13,14,19,117,217,0.1,1894,0.9,1100,794,46,5,11,5,727,100,18,25,24,844,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2015-04-05,2014,7,27,95,2092.6,0.16,3,Normal,54,13,14,19,117,217,0.1,1876,0.9,1100,776,46,5,11,4,710,100,18,25,23,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2015-04-06,2014,7,27,96,2067.4,0.16,3,Normal,54,13,14,19,117,217,0.1,1850,0.9,1100,750,46,5,11,4,684,100,18,25,23,801,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2015-04-07,2014,7,27,97,2042.2,0.16,3,Normal,54,13,14,19,117,217,0.11,1825,0.89,1100,725,46,5,11,3,660,100,18,25,22,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2015-04-08,2014,7,28,98,2024.3,0.16,3,Normal,54,13,14,19,117,217,0.11,1807,0.89,1100,707,46,5,11,2,643,100,18,25,21,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2015-04-09,2014,7,28,99,2006.5,0.17,3,Normal,54,13,14,19,117,217,0.11,1790,0.89,1100,690,46,5,11,2,626,100,18,25,21,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2015-04-10,2014,7,28,100,1988.7,0.17,3,Normal,54,13,14,19,117,217,0.11,1772,0.89,1100,672,46,5,11,1,609,100,18,25,20,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2015-04-11,2014,7,28,101,1978.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.075,1830,0.93,1100,730,55,7,15,12,641,100,18,25,22,713,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2015-04-12,2014,7,28,102,1967.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.075,1819,0.93,1100,719,55,7,15,12,630,100,18,25,22,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2015-04-13,2014,7,28,103,1963.9,0.17,4,Mod_Dry,45,11,10,10,72,148,0.075,1816,0.93,1100,716,55,7,15,11,628,100,18,25,21,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2015-04-14,2014,7,28,104,1960.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.93,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2015-04-15,2014,7,29,105,1963.9,0.17,4,Mod_Dry,45,11,10,10,72,148,0.075,1816,0.93,1100,716,55,7,15,11,628,100,18,25,21,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2015-04-16,2014,7,29,106,1967.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.075,1819,0.93,1100,719,55,7,15,12,630,100,18,25,22,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2015-04-17,2014,7,29,107,1978.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.075,1830,0.93,1100,730,55,7,15,12,641,100,18,25,22,713,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2015-04-18,2014,7,29,108,1988.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.074,1841,0.93,1100,741,55,7,15,12,652,100,18,25,22,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2015-04-19,2014,7,29,109,2006.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.074,1859,0.93,1100,759,55,7,15,13,669,100,18,25,23,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2015-04-20,2014,7,29,110,2017.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.073,1869,0.93,1100,769,55,7,15,13,679,100,18,25,23,751,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2015-04-21,2014,7,29,111,2027.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.073,1880,0.93,1100,780,55,7,15,13,690,100,18,25,23,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2015-04-22,2014,7,30,112,2038.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.073,1891,0.93,1100,791,55,7,15,14,700,100,18,25,24,772,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2015-04-23,2014,7,30,113,2049.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.072,1901,0.93,1100,801,55,7,15,14,710,100,18,25,24,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2015-04-24,2014,7,30,114,2053,0.16,4,Mod_Dry,45,11,10,10,72,148,0.072,1905,0.93,1100,805,55,7,15,14,714,100,18,25,24,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2015-04-25,2014,7,30,115,2056.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.072,1909,0.93,1100,809,55,7,15,14,718,100,18,25,24,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2015-04-26,2014,7,30,116,2053,0.16,4,Mod_Dry,45,11,10,10,72,148,0.072,1905,0.93,1100,805,55,7,15,14,714,100,18,25,24,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2015-04-27,2014,7,30,117,2042.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.072,1894,0.93,1100,794,55,7,15,14,703,100,18,25,24,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2015-04-28,2014,7,30,118,2031.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.073,1883,0.93,1100,783,55,7,15,13,693,100,18,25,23,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2015-04-29,2014,7,31,119,2013.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.073,1866,0.93,1100,766,55,7,15,13,676,100,18,25,23,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2015-04-30,2014,7,31,120,1995.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.074,1848,0.93,1100,748,55,7,15,12,659,100,18,25,22,731,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2015-05-01,2014,8,31,121,1971,0.17,4,Mod_Dry,47,10,10,10,115,192,0.097,1779,0.9,1100,679,53,8,15,10,593,100,18,25,20,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2015-05-02,2014,8,31,122,1946.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.099,1754,0.9,1100,654,53,8,15,10,568,100,18,25,20,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2015-05-03,2014,8,31,123,1921.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.1,1730,0.9,1100,630,53,8,15,9,545,100,18,25,19,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2015-05-04,2014,8,31,124,1890.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.1,1698,0.9,1100,598,53,8,15,8,514,100,18,25,18,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2015-05-05,2014,8,31,125,1858.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.1,1667,0.9,1100,567,53,8,15,7,484,100,18,25,17,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2015-05-06,2014,8,32,126,1827.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.1,1636,0.9,1100,536,53,8,15,6,454,100,18,25,16,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2015-05-07,2014,8,32,127,1797,0.19,4,Mod_Dry,47,10,10,10,115,192,0.11,1605,0.89,1100,505,53,8,15,5,424,100,18,25,15,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2015-05-08,2014,8,32,128,1766.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.11,1574,0.89,1100,474,53,8,14,4,395,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2015-05-09,2014,8,32,129,1735.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.11,1544,0.89,1100,444,53,8,14,3,366,100,18,24,13,481,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2015-05-10,2014,8,32,130,1705.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.11,1514,0.89,1100,414,53,8,13,2,338,100,18,23,12,453,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2015-05-11,2014,8,32,131,1675.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.12,1483,0.89,1100,383,53,8,12,1,309,100,18,22,11,424,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2015-05-12,2014,8,32,132,1645.6,0.21,4,Mod_Dry,47,10,10,10,115,192,0.12,1454,0.88,1100,354,53,8,11,1,281,100,18,21,11,396,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2015-05-13,2014,8,33,133,1616,0.22,4,Mod_Dry,47,10,10,10,115,192,0.12,1424,0.88,1100,324,53,8,10,0,253,100,18,20,10,368,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2015-05-14,2014,8,33,134,1586.6,0.22,4,Mod_Dry,47,10,10,10,115,192,0.12,1395,0.88,1100,295,53,8,9,-1,226,100,18,19,9,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2015-05-15,2014,8,33,135,1557.4,0.23,4,Mod_Dry,47,10,10,10,115,192,0.12,1365,0.88,1100,265,53,8,8,-2,198,100,18,18,8,313,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2015-05-16,2014,8,33,136,1528.5,0.23,4,Mod_Dry,47,10,10,10,115,192,0.13,1336,0.87,1100,236,53,7,7,-3,172,100,17,17,7,287,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2015-05-17,2014,8,33,137,1499.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.13,1308,0.87,1100,208,47,6,6,-4,153,94,16,16,6,268,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2015-05-18,2014,8,33,138,1471.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.13,1279,0.87,1100,179,40,5,5,-5,134,87,15,15,5,249,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2015-05-19,2014,8,33,139,1443.1,0.24,4,Mod_Dry,47,10,10,10,115,192,0.13,1251,0.87,1100,151,34,5,5,-5,112,81,15,15,5,227,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-05-20,2014,8,34,140,1415.1,0.25,4,Mod_Dry,47,10,10,10,115,192,0.14,1223,0.86,1100,123,28,4,4,-6,93,75,14,14,4,208,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2015-05-21,2014,8,34,141,1393.5,0.26,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2015-05-22,2014,8,34,142,1347.8,0.26,4,Mod_Dry,47,10,10,10,115,192,0.14,1156,0.86,1100,56,13,2,2,-8,47,60,12,12,2,162,1180,990,969,21,0.822,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2015-05-23,2014,8,34,143,1302.9,0.27,4,Mod_Dry,47,10,10,10,115,192,0.15,1111,0.85,1100,11,2,0,0,-10,19,49,10,10,0,134,1170,990,968.9,21.1,0.8,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2015-05-24,2014,8,34,144,1264.7,0.27,4,Mod_Dry,47,10,10,10,115,192,0.15,1073,0.85,1073,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.757,0.586,0.0276,1.34,0.0631,4,0.295,1.64,0.077,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2015-05-25,2014,8,34,145,1227,0.28,4,Mod_Dry,47,10,10,10,115,192,0.16,1035,0.84,1035,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.701,0.502,0.0235,1.2,0.0563,4,0.287,1.49,0.0697,19.9,0.955,0.98,0.936,48.2,47.2,189,4540
2015-05-26,2014,8,34,146,1195.7,0.28,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.655,0.431,0.0201,1.09,0.0506,4,0.281,1.37,0.0636,20.1,0.955,0.98,0.936,47.3,46.3,185,4450
2015-05-27,2014,8,35,147,1164.8,0.29,4,Mod_Dry,47,10,10,10,115,192,0.17,972.8,0.83,972.8,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.61,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0598,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
2015-05-28,2014,8,35,148,1134.4,0.3,4,Mod_Dry,47,10,10,10,115,192,0.17,942.4,0.83,942.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.579,0.395,0.0182,0.974,0.0449,4,0.261,1.23,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
2015-05-29,2014,8,35,149,1110,0.3,4,Mod_Dry,47,10,10,10,115,192,0.17,918,0.83,918,0,0,0,0,-10,10,47,10,10,0,125,985,990,968.2,21.8,0.557,0.383,0.0176,0.94,0.0432,4,0.252,1.19,0.0548,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2015-05-30,2014,8,35,150,1085.9,0.3,4,Mod_Dry,47,10,10,10,115,192,0.18,893.9,0.82,893.9,0,0,0,0,-10,10,47,10,10,0,125,961,990,968.2,21.8,0.535,0.372,0.017,0.906,0.0415,4,0.244,1.15,0.0527,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
2015-05-31,2014,8,35,151,1062.3,0.31,4,Mod_Dry,47,10,10,10,115,192,0.18,870.3,0.82,870.3,0,0,0,0,-10,10,47,10,10,0,125,937,990,968.1,21.9,0.513,0.36,0.0164,0.873,0.0399,4,0.236,1.11,0.0506,20.8,0.955,0.98,0.935,42.4,41.5,166,3980
2015-06-01,2014,9,35,152,1044.1,0.31,4,Mod_Dry,45,10,9,9,88,161,0.15,883.1,0.85,883.1,0,0,0,0,-9,9,45,10,9,0,97,947,990,968,22,0.522,0.366,0.0167,0.888,0.0405,4,0.241,1.13,0.0514,20.8,0.955,0.98,0.936,43.1,42.2,169,4050
2015-06-02,2014,9,35,153,1026.2,0.32,4,Mod_Dry,45,10,9,9,88,161,0.16,865.2,0.84,865.2,0,0,0,0,-9,9,45,10,9,0,97,929,990,968,22,0.506,0.358,0.0162,0.863,0.0392,4,0.235,1.1,0.0499,20.9,0.955,0.98,0.935,42.4,41.5,166,3990
2015-06-03,2014,9,36,154,1008.6,0.32,4,Mod_Dry,45,10,9,9,88,161,0.16,847.6,0.84,847.6,0,0,0,0,-9,9,45,10,9,0,97,912,990,967.9,22.1,0.489,0.349,0.0158,0.839,0.038,4,0.229,1.07,0.0483,21,0.954,0.98,0.935,41.7,40.8,163,3920
2015-06-04,2014,9,36,155,991.23,0.33,4,Mod_Dry,45,10,9,9,88,161,0.16,830.2,0.84,830.2,0,0,0,0,-9,9,45,10,9,0,97,894,990,967.9,22.1,0.474,0.341,0.0154,0.814,0.0368,4,0.223,1.04,0.0469,21.1,0.954,0.978,0.933,41,40.1,160,3850
2015-06-05,2014,9,36,156,974.15,0.33,4,Mod_Dry,45,10,9,9,88,161,0.17,813.1,0.83,813.1,0,0,0,0,-9,9,45,10,9,0,97,877,990,967.8,22.2,0.458,0.333,0.015,0.79,0.0356,4,0.217,1.01,0.0454,21.2,0.953,0.977,0.931,40.3,39.3,157,3780
2015-06-06,2014,9,36,157,962.14,0.33,4,Mod_Dry,45,10,9,9,88,161,0.17,801.1,0.83,801.1,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.987,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2015-06-07,2014,9,36,158,950.28,0.34,4,Mod_Dry,45,10,9,9,88,161,0.17,789.3,0.83,789.3,0,0,0,0,-9,9,45,10,9,0,97,853,990,967.7,22.3,0.436,0.321,0.0144,0.757,0.034,4,0.209,0.966,0.0433,21.3,0.953,0.975,0.928,39.3,38.3,153,3680
2015-06-08,2014,9,36,159,938.59,0.34,4,Mod_Dry,45,10,9,9,88,161,0.17,777.6,0.83,777.6,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.425,0.315,0.0141,0.741,0.0331,3,0.287,1.03,0.046,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2015-06-09,2014,9,36,160,927.06,0.34,4,Mod_Dry,45,10,9,9,88,161,0.17,766.1,0.83,766.1,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2015-06-10,2014,9,37,161,915.71,0.34,4,Mod_Dry,45,10,9,9,88,161,0.18,754.7,0.82,754.7,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.404,0.304,0.0136,0.709,0.0316,3,0.281,0.99,0.0441,21.4,0.957,0.98,0.938,50.6,48.2,145,3470
2015-06-11,2014,9,37,162,904.54,0.35,4,Mod_Dry,45,10,9,9,88,161,0.18,743.5,0.82,743.5,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.394,0.298,0.0132,0.692,0.0308,3,0.277,0.969,0.0431,21.5,0.957,0.98,0.938,50,48.2,145,3470
2015-06-12,2014,9,37,163,893.56,0.35,4,Mod_Dry,45,10,9,9,88,161,0.18,732.6,0.82,732.6,0,0,0,0,-9,9,45,10,9,0,97,797,990,967.5,22.5,0.384,0.29,0.0129,0.675,0.0299,3,0.272,0.947,0.042,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2015-06-13,2014,9,37,164,882.79,0.35,4,Mod_Dry,45,10,9,9,88,161,0.18,721.8,0.82,721.8,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.374,0.283,0.0125,0.657,0.0291,3,0.267,0.925,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2015-06-14,2014,9,37,165,872.22,0.36,4,Mod_Dry,45,10,9,9,88,161,0.18,711.2,0.81,711.2,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0284,3,0.263,0.906,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2015-06-15,2014,9,37,166,861.88,0.36,4,Mod_Dry,45,10,9,9,88,161,0.19,700.9,0.81,700.9,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.269,0.0119,0.63,0.0278,3,0.258,0.888,0.0392,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2015-06-16,2014,9,37,167,851.78,0.36,4,Mod_Dry,45,10,9,9,88,161,0.19,690.8,0.81,690.8,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.355,0.262,0.0116,0.618,0.0272,3,0.253,0.871,0.0384,21.8,0.957,0.98,0.938,47.1,46.2,139,3330
2015-06-17,2014,9,38,168,841.92,0.37,4,Mod_Dry,45,10,9,9,88,161,0.19,680.9,0.81,680.9,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0266,3,0.249,0.855,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2015-06-18,2014,9,38,169,832.34,0.37,4,Mod_Dry,45,10,9,9,88,161,0.19,671.3,0.81,671.3,0,0,0,0,-9,9,45,10,9,0,97,735,990,967.2,22.8,0.344,0.249,0.011,0.594,0.0261,3,0.245,0.838,0.0368,21.9,0.957,0.98,0.938,46.1,45.1,135,3250
2015-06-19,2014,9,38,170,823.06,0.38,4,Mod_Dry,45,10,9,9,88,161,0.2,662.1,0.8,662.1,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.243,0.0107,0.582,0.0255,3,0.24,0.823,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2015-06-20,2014,9,38,171,814.09,0.38,4,Mod_Dry,45,10,9,9,88,161,0.2,653.1,0.8,653.1,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.571,0.025,3,0.236,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3170
2015-06-21,2014,9,38,172,805.49,0.38,4,Mod_Dry,45,10,9,9,88,161,0.2,644.5,0.8,644.5,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.793,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2015-06-22,2014,9,38,173,797.29,0.39,4,Mod_Dry,45,10,9,9,88,161,0.2,636.3,0.8,636.3,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.324,0.226,0.00987,0.551,0.024,3,0.229,0.779,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
2015-06-23,2014,9,38,174,789.56,0.39,4,Mod_Dry,45,10,9,9,88,161,0.2,628.6,0.8,628.6,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00963,0.541,0.0236,3,0.225,0.766,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2015-06-24,2014,9,39,175,782.41,0.4,4,Mod_Dry,45,10,9,9,88,161,0.21,621.4,0.79,621.4,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00941,0.532,0.0232,3,0.222,0.754,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2015-06-25,2014,9,39,176,776,0.4,4,Mod_Dry,45,10,9,9,88,161,0.21,615,0.79,615,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.00921,0.524,0.0228,3,0.219,0.743,0.0323,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2015-06-26,2014,9,39,177,770.04,0.4,4,Mod_Dry,45,10,9,9,88,161,0.21,609,0.79,609,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2015-06-27,2014,9,39,178,761.02,0.41,4,Mod_Dry,45,10,9,9,88,161,0.21,600,0.79,600,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00875,0.506,0.0219,3,0.213,0.718,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
2015-06-28,2014,9,39,179,749.81,0.41,4,Mod_Dry,45,10,9,9,88,161,0.21,588.8,0.79,588.8,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.298,0.194,0.00841,0.492,0.0213,3,0.207,0.699,0.0303,22.4,0.953,0.978,0.933,41.1,40.2,121,2900
2015-06-29,2014,9,39,180,738.6,0.41,4,Mod_Dry,45,10,9,9,88,161,0.22,577.6,0.78,577.6,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.291,0.187,0.00807,0.478,0.0207,3,0.202,0.68,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2015-06-30,2014,9,39,181,728.48,0.42,4,Mod_Dry,45,10,9,9,88,161,0.22,567.5,0.78,567.5,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00777,0.465,0.0201,3,0.198,0.663,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2790
2015-07-01,2014,10,40,182,717.81,0.42,3,Normal,50,10,9,9,108,186,0.26,531.8,0.74,531.8,0,0,0,0,-9,9,50,10,9,0,117,601,990,966.8,23.2,0.268,0.156,0.00673,0.424,0.0183,3,0.182,0.606,0.0261,22.6,0.949,0.97,0.921,37.3,36.2,109,2610
2015-07-02,2014,10,40,183,707.15,0.43,3,Normal,50,10,9,9,108,186,0.26,521.1,0.74,521.1,0,0,0,0,-9,9,50,10,9,0,117,590,990,966.7,23.3,0.262,0.149,0.00641,0.411,0.0177,3,0.177,0.588,0.0253,22.7,0.948,0.97,0.92,36.6,35.5,107,2560
2015-07-03,2014,10,40,184,696.49,0.43,3,Normal,50,10,9,9,108,186,0.27,510.5,0.73,510.5,0,0,0,0,-9,9,50,10,9,0,117,579,990,966.7,23.3,0.256,0.142,0.00609,0.398,0.0171,3,0.172,0.57,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2510
2015-07-04,2014,10,40,185,685.82,0.43,3,Normal,50,10,9,9,108,186,0.27,499.8,0.73,499.8,0,0,0,0,-9,9,50,10,9,0,117,569,990,966.6,23.4,0.25,0.135,0.00578,0.385,0.0165,3,0.167,0.552,0.0236,22.8,0.946,0.97,0.918,35.3,34.2,103,2460
2015-07-05,2014,10,40,186,675.16,0.44,3,Normal,50,10,9,9,108,186,0.28,489.2,0.72,489.2,0,0,0,0,-9,9,50,10,9,0,117,558,990,966.6,23.4,0.244,0.13,0.00555,0.374,0.016,2,0.273,0.646,0.0276,22.8,0.956,0.98,0.937,52.2,48.2,96.4,2310
2015-07-06,2014,10,40,187,665.04,0.44,3,Normal,50,10,9,9,108,186,0.28,479,0.72,479,0,0,0,0,-9,9,50,10,9,0,117,548,990,966.6,23.4,0.238,0.125,0.00534,0.363,0.0155,2,0.266,0.629,0.0268,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
2015-07-07,2014,10,40,188,656.02,0.45,3,Normal,50,10,9,9,108,186,0.28,470,0.72,470,0,0,0,0,-9,9,50,10,9,0,117,539,990,966.5,23.5,0.233,0.121,0.00515,0.354,0.0151,2,0.26,0.613,0.0261,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2015-07-08,2014,10,41,189,646.45,0.45,3,Normal,50,10,9,9,108,186,0.29,460.4,0.71,460.4,0,0,0,0,-9,9,50,10,9,0,117,529,990,966.5,23.5,0.227,0.116,0.00495,0.344,0.0146,2,0.253,0.597,0.0254,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2015-07-09,2014,10,41,190,636.88,0.45,3,Normal,50,10,9,9,108,186,0.29,450.9,0.71,450.9,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00475,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.4,2290
2015-07-10,2014,10,41,191,627.31,0.46,3,Normal,50,10,9,9,108,186,0.3,441.3,0.7,441.3,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.217,0.107,0.00455,0.324,0.0137,2,0.24,0.564,0.0239,23,0.958,0.98,0.938,47.7,46.8,93.5,2240
2015-07-11,2014,10,41,192,618.28,0.46,3,Normal,50,10,9,9,108,186,0.3,432.3,0.7,432.3,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00436,0.315,0.0134,2,0.234,0.55,0.0233,23.1,0.957,0.98,0.938,46.8,45.9,91.7,2200
2015-07-12,2014,10,41,193,610.35,0.47,3,Normal,50,10,9,9,108,186,0.3,424.4,0.69,424.4,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.21,0.0993,0.0042,0.309,0.0131,2,0.229,0.538,0.0227,23.1,0.956,0.98,0.937,46,45.1,90.2,2160
2015-07-13,2014,10,41,194,601.88,0.47,3,Normal,50,10,9,9,108,186,0.31,415.9,0.69,415.9,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0953,0.00402,0.302,0.0127,2,0.223,0.525,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.5,2120
2015-07-14,2014,10,41,195,593.4,0.47,3,Normal,50,10,9,9,108,186,0.31,407.4,0.69,407.4,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.204,0.0913,0.00385,0.295,0.0124,2,0.217,0.512,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.8,2080
2015-07-15,2014,10,42,196,584.92,0.48,3,Normal,50,10,9,9,108,186,0.32,398.9,0.68,398.9,0,0,0,0,-9,9,50,10,9,0,117,468,990,966.2,23.8,0.201,0.0873,0.00367,0.288,0.0121,2,0.212,0.5,0.021,23.3,0.955,0.98,0.936,43.5,42.6,85.2,2040
2015-07-16,2014,10,42,197,576.45,0.48,3,Normal,50,10,9,9,108,186,0.32,390.4,0.68,390.4,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.198,0.0833,0.0035,0.281,0.0118,2,0.206,0.487,0.0205,23.3,0.954,0.98,0.935,42.6,41.7,83.5,2000
2015-07-17,2014,10,42,198,568.52,0.49,3,Normal,50,10,9,9,108,186,0.33,382.5,0.67,382.5,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0795,0.00334,0.274,0.0115,2,0.201,0.475,0.0199,23.4,0.953,0.98,0.933,41.8,40.9,81.8,1960
2015-07-18,2014,10,42,199,560.59,0.49,3,Normal,50,10,9,9,108,186,0.33,374.6,0.67,374.6,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0758,0.00317,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80.1,1920
2015-07-19,2014,10,42,200,553.75,0.5,3,Normal,50,10,9,9,108,186,0.34,367.8,0.66,367.8,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0726,0.00304,0.262,0.011,2,0.191,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.3,78.5,1890
2015-07-20,2014,10,42,201,546.37,0.5,3,Normal,50,10,9,9,108,186,0.34,360.4,0.66,360.4,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0691,0.00289,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.4,38.5,76.9,1850
2015-07-21,2014,10,42,202,538.99,0.5,3,Normal,50,10,9,9,108,186,0.34,353,0.66,353,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.184,0.0656,0.00274,0.25,0.0104,2,0.181,0.431,0.018,23.5,0.949,0.973,0.923,38.7,37.6,75.3,1810
2015-07-22,2014,10,43,203,531.6,0.51,3,Normal,50,10,9,9,108,186,0.35,345.6,0.65,345.6,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0621,0.00259,0.244,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.6,1770
2015-07-23,2014,10,43,204,524.77,0.51,3,Normal,50,10,9,9,108,186,0.35,338.8,0.65,338.8,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.179,0.0589,0.00245,0.238,0.00992,2,0.171,0.41,0.017,23.6,0.947,0.97,0.918,37.2,36.1,72.1,1730
2015-07-24,2014,10,43,205,517.93,0.51,3,Normal,50,10,9,9,108,186,0.36,331.9,0.64,331.9,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0557,0.00231,0.233,0.00967,2,0.167,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.7,1700
2015-07-25,2014,10,43,206,511.1,0.52,3,Normal,50,10,9,9,108,186,0.36,325.1,0.64,325.1,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0524,0.00218,0.227,0.00942,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.3,1660
2015-07-26,2014,10,43,207,505.35,0.52,3,Normal,50,10,9,9,108,186,0.37,319.4,0.63,319.4,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.173,0.0497,0.00206,0.222,0.00922,2,0.158,0.38,0.0158,23.7,0.944,0.97,0.916,35.1,34,68.1,1630
2015-07-27,2014,10,43,208,499.06,0.53,3,Normal,50,10,9,9,108,186,0.37,313.1,0.63,313.1,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0468,0.00194,0.217,0.00899,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2015-07-28,2014,10,43,209,492.78,0.53,3,Normal,50,10,9,9,108,186,0.38,306.8,0.62,306.8,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0438,0.00181,0.212,0.00876,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.7,65.5,1570
2015-07-29,2014,10,44,210,486.49,0.53,3,Normal,50,10,9,9,108,186,0.38,300.5,0.62,300.5,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0408,0.00169,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2015-07-30,2014,10,44,211,480.2,0.54,3,Normal,50,10,9,9,108,186,0.39,294.2,0.61,294.2,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00832,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.912,32.4,31.4,62.8,1510
2015-07-31,2014,10,44,212,474.46,0.54,3,Normal,50,10,9,9,108,186,0.39,288.5,0.61,288.5,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2015-08-01,2014,11,44,213,468.71,0.54,3,Normal,47,8,6,5,89,155,0.33,313.7,0.67,313.7,0,0,0,0,-5,5,47,8,6,0,94,375,990,965.7,24.3,0.168,0.0471,0.00194,0.215,0.00884,2,0.154,0.369,0.0152,23.9,0.943,0.97,0.915,34.7,33.7,67.3,1620
2015-08-02,2014,11,44,214,461.33,0.55,3,Normal,47,8,6,5,89,155,0.34,306.3,0.66,306.3,0,0,0,0,-5,5,47,8,6,0,94,367,990,965.7,24.3,0.165,0.0436,0.00179,0.209,0.00858,2,0.149,0.358,0.0147,24,0.942,0.97,0.914,33.9,32.9,65.8,1580
2015-08-03,2014,11,44,215,454.49,0.55,3,Normal,47,8,6,5,89,155,0.34,299.5,0.66,299.5,0,0,0,0,-5,5,47,8,6,0,94,360,990,965.6,24.4,0.163,0.0404,0.00166,0.203,0.00834,2,0.145,0.348,0.0143,24,0.941,0.97,0.913,33.2,32.2,64.3,1540
2015-08-04,2014,11,44,216,448.75,0.56,3,Normal,47,8,6,5,89,155,0.34,293.8,0.66,293.8,0,0,0,0,-5,5,47,8,6,0,94,355,990,965.6,24.4,0.161,0.0377,0.00154,0.198,0.00814,2,0.141,0.339,0.0139,24,0.939,0.97,0.911,32.5,31.6,63.1,1510
2015-08-05,2014,11,45,217,442.46,0.56,3,Normal,47,8,6,5,89,155,0.35,287.5,0.65,287.5,0,0,0,0,-5,5,47,8,6,0,94,348,990,965.6,24.4,0.159,0.0347,0.00142,0.193,0.00791,2,0.137,0.33,0.0135,24.1,0.938,0.97,0.91,31.8,30.9,61.8,1480
2015-08-06,2014,11,45,218,436.17,0.57,3,Normal,47,8,6,5,89,155,0.35,281.2,0.65,281.2,0,0,0,0,-5,5,47,8,6,0,94,342,990,965.6,24.4,0.156,0.0317,0.0013,0.188,0.00769,2,0.132,0.32,0.0131,24.1,0.937,0.97,0.909,31.1,30.2,60.4,1450
2015-08-07,2014,11,45,219,429.89,0.57,3,Normal,47,8,6,5,89,155,0.36,274.9,0.64,274.9,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0287,0.00118,0.183,0.00747,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.5,29.5,59.1,1420
2015-08-08,2014,11,45,220,424.14,0.58,3,Normal,47,8,6,5,89,155,0.36,269.1,0.64,269.1,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.026,0.00106,0.178,0.00727,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.8,1390
2015-08-09,2014,11,45,221,418.4,0.58,3,Normal,47,8,6,5,89,155,0.37,263.4,0.63,263.4,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0233,0.000951,0.173,0.00707,2,0.12,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.3,56.6,1360
2015-08-10,2014,11,45,222,413.75,0.58,3,Normal,47,8,6,5,89,155,0.38,258.8,0.63,258.8,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.148,0.0211,0.000861,0.17,0.00691,2,0.117,0.287,0.0117,24.3,0.932,0.97,0.904,28.7,27.8,55.6,1330
2015-08-11,2014,11,45,223,408.56,0.59,3,Normal,47,8,6,5,89,155,0.38,253.6,0.62,253.6,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0187,0.000761,0.165,0.00673,2,0.114,0.279,0.0114,24.3,0.931,0.97,0.903,28.1,27.3,54.5,1310
2015-08-12,2014,11,46,224,403.36,0.59,3,Normal,47,8,6,5,89,155,0.38,248.4,0.62,248.4,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0169,0.000686,0.162,0.00657,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
2015-08-13,2014,11,46,225,398.17,0.59,3,Normal,47,8,6,5,89,155,0.39,243.2,0.61,243.2,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000667,0.159,0.00647,2,0.107,0.266,0.0108,24.3,0.927,0.97,0.9,26.9,26.1,52.2,1250
2015-08-14,2014,11,46,226,392.97,0.6,3,Normal,47,8,6,5,89,155,0.39,238,0.61,238,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000649,0.157,0.00637,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.3,25.5,51.1,1230
2015-08-15,2014,11,46,227,387.78,0.6,3,Normal,47,8,6,5,89,155,0.4,232.8,0.6,232.8,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.00063,0.155,0.00628,2,0.0996,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,25,49.9,1200
2015-08-16,2014,11,46,228,383.13,0.61,3,Normal,47,8,6,5,89,155,0.41,228.1,0.59,228.1,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00619,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2015-08-17,2014,11,46,229,378.48,0.61,3,Normal,47,8,6,5,89,155,0.41,223.5,0.59,223.5,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000597,0.151,0.0061,1,0.244,0.395,0.016,24.3,0.959,0.98,0.939,51.1,48.2,48.2,1160
2015-08-18,2014,11,46,230,373.83,0.62,3,Normal,47,8,6,5,89,155,0.41,218.8,0.58,218.8,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.00058,0.149,0.00601,1,0.238,0.387,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2015-08-19,2014,11,47,231,369.18,0.62,3,Normal,47,8,6,5,89,155,0.42,214.2,0.58,214.2,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000564,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48,48,1150
2015-08-20,2014,11,47,232,365.63,0.62,3,Normal,47,8,6,5,89,155,0.42,210.6,0.58,210.6,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000551,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.3,47.3,1130
2015-08-21,2014,11,47,233,361.53,0.63,3,Normal,47,8,6,5,89,155,0.43,206.5,0.57,206.5,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000537,0.143,0.00578,1,0.221,0.365,0.0147,24.4,0.956,0.98,0.937,47.3,46.4,46.4,1110
2015-08-22,2014,11,47,234,357.42,0.63,3,Normal,47,8,6,5,89,155,0.43,202.4,0.57,202.4,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.129,0.013,0.000522,0.141,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
2015-08-23,2014,11,47,235,353.32,0.63,3,Normal,47,8,6,5,89,155,0.44,198.3,0.56,198.3,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000508,0.14,0.00562,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2015-08-24,2014,11,47,236,349.22,0.64,3,Normal,47,8,6,5,89,155,0.44,194.2,0.56,194.2,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000493,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2015-08-25,2014,11,47,237,345.12,0.64,3,Normal,47,8,6,5,89,155,0.45,190.1,0.55,190.1,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1020
2015-08-26,2014,11,48,238,341.02,0.65,3,Normal,47,8,6,5,89,155,0.46,186,0.55,186,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000464,0.134,0.00539,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2015-08-27,2014,11,48,239,337.46,0.65,3,Normal,47,8,6,5,89,155,0.46,182.5,0.54,182.5,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0113,0.000452,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,40.9,40.9,983
2015-08-28,2014,11,48,240,333.91,0.65,3,Normal,47,8,6,5,89,155,0.46,178.9,0.54,178.9,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.949,0.978,0.928,41,40.1,40.1,962
2015-08-29,2014,11,48,241,330.35,0.66,3,Normal,47,8,6,5,89,155,0.47,175.3,0.53,175.3,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0107,0.000427,0.13,0.00519,1,0.179,0.309,0.0124,24.6,0.947,0.976,0.925,40.1,39.2,39.2,941
2015-08-30,2014,11,48,242,326.8,0.66,3,Normal,47,8,6,5,89,155,0.47,171.8,0.53,171.8,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.174,0.302,0.0121,24.7,0.946,0.975,0.922,39.3,38.3,38.3,920
2015-08-31,2014,11,48,243,323.24,0.67,3,Normal,47,8,6,5,89,155,0.48,168.2,0.52,168.2,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.0101,0.000402,0.126,0.00506,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.5,37.5,37.5,899
2015-09-01,2014,12,48,244,318.6,0.67,3,Normal,40,6,4,3,65,118,0.37,200.6,0.63,200.6,0,0,0,0,-3,3,40,6,4,0,68,251,990,965,25,0.124,0.0128,0.000512,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2015-09-02,2014,12,49,245,313.95,0.68,3,Normal,40,6,4,3,65,118,0.38,195.9,0.62,195.9,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000496,0.135,0.00538,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.2,44.3,44.3,1060
2015-09-03,2014,12,49,246,308.75,0.68,3,Normal,40,6,4,3,65,118,0.38,190.8,0.62,190.8,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.12,0.012,0.000477,0.132,0.00529,1,0.2,0.332,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1040
2015-09-04,2014,12,49,247,303.56,0.69,3,Normal,40,6,4,3,65,118,0.39,185.6,0.61,185.6,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2015-09-05,2014,12,49,248,299.46,0.7,3,Normal,40,6,4,3,65,118,0.39,181.5,0.61,181.5,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0112,0.000445,0.128,0.00511,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
2015-09-06,2014,12,49,249,295.35,0.7,3,Normal,40,6,4,3,65,118,0.4,177.3,0.6,177.3,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2015-09-07,2014,12,49,250,290.16,0.71,3,Normal,40,6,4,3,65,118,0.41,172.2,0.59,172.2,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00495,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,929
2015-09-08,2014,12,49,251,286.6,0.72,3,Normal,40,6,4,3,65,118,0.41,168.6,0.59,168.6,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2015-09-09,2014,12,50,252,282.5,0.72,3,Normal,40,6,4,3,65,118,0.42,164.5,0.58,164.5,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00973,0.000387,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2015-09-10,2014,12,50,253,278.4,0.73,3,Normal,40,6,4,3,65,118,0.42,160.4,0.58,160.4,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00938,0.000373,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2015-09-11,2014,12,50,254,274.3,0.74,3,Normal,40,6,4,3,65,118,0.43,156.3,0.57,156.3,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0107,24.9,0.941,0.97,0.913,36,34.9,34.9,837
2015-09-12,2014,12,50,255,270.2,0.74,3,Normal,40,6,4,3,65,118,0.44,152.2,0.56,152.2,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00869,0.000344,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,815
2015-09-13,2014,12,50,256,266.64,0.75,3,Normal,40,6,4,3,65,118,0.44,148.6,0.56,148.6,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2015-09-14,2014,12,50,257,263.09,0.76,3,Normal,40,6,4,3,65,118,0.45,145.1,0.55,145.1,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00808,0.00032,0.112,0.00445,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2015-09-15,2014,12,50,258,259.53,0.77,3,Normal,40,6,4,3,65,118,0.46,141.5,0.55,141.5,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.00439,1,0.134,0.244,0.00968,25,0.936,0.97,0.908,32.5,31.5,31.5,756
2015-09-16,2014,12,51,259,255.98,0.77,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2015-09-17,2014,12,51,260,253.52,0.78,3,Normal,40,6,4,3,65,118,0.47,135.5,0.54,135.5,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000287,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2015-09-18,2014,12,51,261,250.51,0.79,3,Normal,40,6,4,3,65,118,0.47,132.5,0.53,132.5,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2015-09-19,2014,12,51,262,247.5,0.8,3,Normal,40,6,4,3,65,118,0.48,129.5,0.52,129.5,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00676,0.000267,0.106,0.00417,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,690
2015-09-20,2014,12,51,263,244.49,0.81,3,Normal,40,6,4,3,65,118,0.48,126.5,0.52,126.5,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.0065,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.901,29,28.1,28.1,674
2015-09-21,2014,12,51,264,241.49,0.82,3,Normal,40,6,4,3,65,118,0.49,123.5,0.51,123.5,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0968,0.00625,0.000246,0.103,0.00406,1,0.109,0.212,0.00837,25.1,0.928,0.97,0.9,28.2,27.4,27.4,658
2015-09-22,2014,12,51,265,238.48,0.83,3,Normal,40,6,4,3,65,118,0.49,120.5,0.51,120.5,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0957,0.00599,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2015-09-23,2014,12,52,266,235.47,0.84,3,Normal,40,6,4,3,65,118,0.5,117.5,0.5,117.5,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0946,0.00573,0.000226,0.1,0.00395,1,0.101,0.201,0.00794,25.2,0.924,0.97,0.896,26.8,26,26,624
2015-09-24,2014,12,52,267,233.01,0.84,3,Normal,40,6,4,3,65,118,0.51,115,0.49,115,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0938,0.00553,0.000218,0.0993,0.00391,1,0.0978,0.197,0.00776,25.2,0.922,0.97,0.894,26.2,25.4,25.4,610
2015-09-25,2014,12,52,268,230.55,0.85,3,Normal,40,6,4,3,65,118,0.51,112.5,0.49,112.5,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0929,0.00532,0.000209,0.0982,0.00386,1,0.0944,0.193,0.00758,25.2,0.92,0.97,0.893,25.6,24.9,24.9,597
2015-09-26,2014,12,52,269,228.09,0.85,3,Normal,40,6,4,3,65,118,0.52,110.1,0.48,110.1,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.092,0.00511,0.000201,0.0971,0.00382,1,0.0911,0.188,0.0074,25.2,0.919,0.97,0.891,25,24.3,24.3,583
2015-09-27,2014,12,52,270,225.63,0.86,3,Normal,40,6,4,3,65,118,0.52,107.6,0.48,107.6,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0912,0.0049,0.000193,0.0961,0.00378,1,0.0878,0.184,0.00723,25.3,0.917,0.97,0.889,24.4,23.7,23.7,569
2015-09-28,2014,12,52,271,223.17,0.87,3,Normal,40,6,4,3,65,118,0.53,105.2,0.47,105.2,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0903,0.00469,0.000184,0.095,0.00373,1,0.0845,0.179,0.00705,25.3,0.915,0.97,0.888,23.9,23.1,23.1,555
2015-09-29,2014,12,52,272,220.71,0.88,3,Normal,40,6,4,3,65,118,0.54,102.7,0.47,102.7,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0894,0.00448,0.000176,0.0939,0.00369,1,0.0812,0.175,0.00687,25.3,0.913,0.97,0.886,23.3,22.6,22.6,542
2015-09-30,2014,12,53,273,219.34,0.88,3,Normal,40,6,4,3,65,118,0.54,101.3,0.46,101.3,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.0889,0.00436,0.000171,0.0933,0.00366,1,0.0793,0.173,0.00677,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2015-10-01,2015,1,1,274,217.42,0.89,3,Normal,37,5,3,2,50,97,0.45,120.4,0.55,120.4,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2015-10-02,2015,1,1,275,215.51,0.89,3,Normal,37,5,3,2,50,97,0.45,118.5,0.55,118.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0932,0.00582,0.000228,0.0991,0.00388,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
