date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-10-03,2015,1,1,276,215.24,0.89,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2015-10-04,2015,1,1,277,215.51,0.89,3,Normal,37,5,3,2,50,97,0.45,118.5,0.55,118.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0932,0.00582,0.000228,0.0991,0.00388,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2015-10-05,2015,1,1,278,214.69,0.9,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2015-10-06,2015,1,1,279,212.78,0.9,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2015-10-07,2015,1,1,280,210.86,0.91,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0962,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
2015-10-08,2015,1,2,281,208.95,0.91,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2015-10-09,2015,1,2,282,207.03,0.91,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.0002,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2015-10-10,2015,1,2,283,205.12,0.92,3,Normal,37,5,3,2,50,97,0.47,108.1,0.53,108.1,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00494,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2015-10-11,2015,1,2,284,203.21,0.92,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.0859,0.18,0.00702,25.4,0,0,0,0,0,0,0
2015-10-12,2015,1,2,285,201.29,0.92,3,Normal,37,5,3,2,50,97,0.48,104.3,0.52,104.3,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00461,0.00018,0.0928,0.00363,1,0.0833,0.176,0.00688,25.4,0,0,0,0,0,0,0
2015-10-13,2015,1,2,286,199.38,0.92,3,Normal,37,5,3,2,50,97,0.49,102.4,0.51,102.4,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00445,0.000174,0.092,0.00359,1,0.0807,0.173,0.00675,25.4,0,0,0,0,0,0,0
2015-10-14,2015,1,2,287,197.46,0.93,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0869,0.00429,0.000168,0.0912,0.00356,1,0.0781,0.169,0.00661,25.4,0,0,0,0,0,0,0
2015-10-15,2015,1,3,288,197.74,0.93,3,Normal,37,5,3,2,50,97,0.49,100.7,0.51,100.7,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00431,0.000169,0.0913,0.00357,1,0.0785,0.17,0.00663,25.4,0,0,0,0,0,0,0
2015-10-16,2015,1,3,289,198.01,0.93,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2015-10-17,2015,1,3,290,196.1,0.93,3,Normal,37,5,3,2,50,97,0.49,99.1,0.51,99.1,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00417,0.000163,0.0906,0.00354,1,0.0763,0.167,0.00652,25.4,0,0,0,0,0,0,0
2015-10-18,2015,1,3,291,194.18,0.93,3,Normal,37,5,3,2,50,97,0.5,97.18,0.5,97.18,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00401,0.000157,0.0897,0.00351,1,0.0737,0.163,0.00639,25.4,0,0,0,0,0,0,0
2015-10-19,2015,1,3,292,192.27,0.94,3,Normal,37,5,3,2,50,97,0.5,95.27,0.5,95.27,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00385,0.00015,0.0889,0.00347,1,0.0711,0.16,0.00625,25.4,0,0,0,0,0,0,0
2015-10-20,2015,1,3,293,190.35,0.94,3,Normal,37,5,3,2,50,97,0.51,93.35,0.49,93.35,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0844,0.00368,0.000144,0.088,0.00344,1,0.0685,0.157,0.00612,25.4,0,0,0,0,0,0,0
2015-10-21,2015,1,3,294,188.44,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2015-10-22,2015,1,4,295,186.53,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2015-10-23,2015,1,4,296,184.61,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2015-10-24,2015,1,4,297,182.7,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00507,0.000198,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
2015-10-25,2015,1,4,298,180.78,0.95,4,Mod_Dry,31,4,3,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.088,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2015-10-26,2015,1,4,299,179.42,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,106.4,0.59,106.4,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2015-10-27,2015,1,4,300,178.05,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0843,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2015-10-28,2015,1,4,301,177.78,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00354,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2015-10-29,2015,1,5,302,176.96,0.96,4,Mod_Dry,31,4,3,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00459,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2015-10-30,2015,1,5,303,176.14,0.96,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00452,0.000177,0.0899,0.00352,1,0.0817,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
2015-10-31,2015,1,5,304,175.31,0.96,4,Mod_Dry,31,4,3,2,33,73,0.42,102.3,0.58,102.3,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0806,0.17,0.00666,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2015-11-01,2015,2,5,305,177.78,0.95,4,Mod_Dry,29,4,2,2,30,67,0.38,110.8,0.62,110.8,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.087,0.00517,0.000202,0.0921,0.00361,1,0.0921,0.184,0.00721,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2015-11-02,2015,2,5,306,181.88,0.95,4,Mod_Dry,29,4,2,2,30,67,0.37,114.9,0.63,114.9,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.00551,0.000216,0.0939,0.00367,1,0.0976,0.192,0.00749,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2015-11-03,2015,2,5,307,182.15,0.95,4,Mod_Dry,29,4,2,2,30,67,0.37,115.2,0.63,115.2,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00554,0.000217,0.0941,0.00368,1,0.098,0.192,0.00751,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2015-11-04,2015,2,5,308,182.97,0.95,4,Mod_Dry,29,4,2,2,30,67,0.37,116,0.63,116,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00561,0.000219,0.0944,0.00369,1,0.0991,0.193,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2015-11-05,2015,2,6,309,183.79,0.95,4,Mod_Dry,29,4,2,2,30,67,0.36,116.8,0.64,116.8,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00568,0.000222,0.0948,0.00371,1,0.1,0.195,0.00762,25.4,0.923,0.97,0.895,26.8,26,26,624
2015-11-06,2015,2,6,310,184.06,0.95,4,Mod_Dry,29,4,2,2,30,67,0.36,117.1,0.64,117.1,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.0057,0.000223,0.0949,0.00371,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2015-11-07,2015,2,6,311,184.89,0.95,4,Mod_Dry,29,4,2,2,30,67,0.36,117.9,0.64,117.9,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00577,0.000226,0.0953,0.00373,1,0.102,0.197,0.0077,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2015-11-08,2015,2,6,312,184.06,0.95,4,Mod_Dry,29,4,2,2,30,67,0.36,117.1,0.64,117.1,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.0057,0.000223,0.0949,0.00371,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2015-11-09,2015,2,6,313,184.89,0.95,4,Mod_Dry,29,4,2,2,30,67,0.36,117.9,0.64,117.9,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00577,0.000226,0.0953,0.00373,1,0.102,0.197,0.0077,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2015-11-10,2015,2,6,314,185.71,0.94,4,Mod_Dry,29,4,2,2,30,67,0.36,118.7,0.64,118.7,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00584,0.000228,0.0956,0.00374,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2015-11-11,2015,2,6,315,185.43,0.95,4,Mod_Dry,29,4,2,2,30,67,0.36,118.4,0.64,118.4,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00582,0.000227,0.0955,0.00373,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2015-11-12,2015,2,7,316,188.44,0.94,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00379,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2015-11-13,2015,2,7,317,191.45,0.94,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00633,0.000247,0.0981,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2015-11-14,2015,2,7,318,191.17,0.94,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2015-11-15,2015,2,7,319,190.9,0.94,4,Mod_Dry,29,4,2,2,30,67,0.35,123.9,0.65,123.9,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2015-11-16,2015,2,7,320,190.63,0.94,4,Mod_Dry,29,4,2,2,30,67,0.35,123.6,0.65,123.6,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2015-11-17,2015,2,7,321,194.73,0.93,4,Mod_Dry,29,4,2,2,30,67,0.34,127.7,0.66,127.7,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00838,25.4,0.93,0.97,0.902,29.5,28.7,28.7,688
2015-11-18,2015,2,7,322,198.28,0.93,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2015-11-19,2015,2,8,323,202.39,0.92,4,Mod_Dry,29,4,2,2,30,67,0.33,135.4,0.67,135.4,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2015-11-20,2015,2,8,324,204.85,0.92,4,Mod_Dry,29,4,2,2,30,67,0.33,137.8,0.67,137.8,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2015-11-21,2015,2,8,325,207.85,0.91,5,Dry,23,4,2,2,19,50,0.24,157.8,0.76,157.8,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00917,0.000359,0.111,0.00433,1,0.156,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,858
2015-11-22,2015,2,8,326,213.05,0.9,5,Dry,23,4,2,2,19,50,0.23,163.1,0.77,163.1,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.00961,0.000377,0.113,0.00442,1,0.163,0.276,0.0108,25.2,0.943,0.972,0.916,38.1,37,37,888
2015-11-23,2015,2,8,327,217.7,0.89,5,Dry,23,4,2,2,19,50,0.23,167.7,0.77,167.7,0,0,0,0,-2,2,23,4,2,0,21,197,990,964.5,25.5,0.105,0.01,0.000392,0.115,0.00451,1,0.169,0.284,0.0111,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2015-11-24,2015,2,8,328,219.06,0.88,5,Dry,23,4,2,2,19,50,0.23,169.1,0.77,169.1,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.105,0.0101,0.000397,0.116,0.00453,1,0.171,0.286,0.0112,25.2,0.945,0.975,0.921,39.5,38.5,38.5,923
2015-11-25,2015,2,8,329,218.24,0.88,5,Dry,23,4,2,2,19,50,0.23,168.2,0.77,168.2,0,0,0,0,-2,2,23,4,2,0,21,197,990,964.5,25.5,0.105,0.0101,0.000394,0.115,0.00452,1,0.17,0.285,0.0112,25.2,0.944,0.974,0.92,39.3,38.3,38.3,918
2015-11-26,2015,2,9,330,217.42,0.89,5,Dry,23,4,2,2,19,50,0.23,167.4,0.77,167.4,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00998,0.000391,0.115,0.0045,1,0.169,0.283,0.0111,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2015-11-27,2015,2,9,331,216.6,0.89,5,Dry,23,4,2,2,19,50,0.23,166.6,0.77,166.6,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00991,0.000389,0.114,0.00449,1,0.167,0.282,0.0111,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2015-11-28,2015,2,9,332,215.78,0.89,5,Dry,23,4,2,2,19,50,0.23,165.8,0.77,165.8,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00984,0.000386,0.114,0.00447,1,0.166,0.28,0.011,25.2,0.944,0.973,0.918,38.7,37.7,37.7,904
2015-11-29,2015,2,9,333,216.6,0.89,5,Dry,23,4,2,2,19,50,0.23,166.6,0.77,166.6,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00991,0.000389,0.114,0.00449,1,0.167,0.282,0.0111,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2015-11-30,2015,2,9,334,219.06,0.88,5,Dry,23,4,2,2,19,50,0.23,169.1,0.77,169.1,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.105,0.0101,0.000397,0.116,0.00453,1,0.171,0.286,0.0112,25.2,0.945,0.975,0.921,39.5,38.5,38.5,923
2015-12-01,2015,3,9,335,220.98,0.88,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2015-12-02,2015,3,9,336,220.71,0.88,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00446,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2015-12-03,2015,3,10,337,224.81,0.86,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2015-12-04,2015,3,10,338,229.46,0.85,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2015-12-05,2015,3,10,339,234.65,0.84,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2015-12-06,2015,3,10,340,238.75,0.83,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,985
2015-12-07,2015,3,10,341,241.76,0.82,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2015-12-08,2015,3,10,342,243.67,0.81,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
2015-12-09,2015,3,10,343,246.68,0.8,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2015-12-10,2015,3,11,344,252.97,0.78,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2015-12-11,2015,3,11,345,258.17,0.77,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.5,45.5,1090
2015-12-12,2015,3,11,346,263.36,0.76,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2015-12-13,2015,3,11,347,268.56,0.75,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2015-12-14,2015,3,11,348,269.92,0.75,5,Dry,26,4,3,2,24,59,0.22,210.9,0.78,210.9,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2015-12-15,2015,3,11,349,273.48,0.74,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2015-12-16,2015,3,11,350,278.67,0.73,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2015-12-17,2015,3,12,351,283.87,0.72,5,Dry,26,4,3,2,24,59,0.21,224.9,0.79,224.9,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000591,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2015-12-18,2015,3,12,352,291.25,0.71,5,Dry,26,4,3,2,24,59,0.2,232.3,0.8,232.3,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000616,0.145,0.00575,2,0.0993,0.244,0.0097,24.9,0.924,0.97,0.896,26.2,25.4,50.8,1220
2015-12-19,2015,3,12,353,298.09,0.7,5,Dry,26,4,3,2,24,59,0.2,239.1,0.8,239.1,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.132,0.0161,0.00064,0.148,0.00588,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.3,1260
2015-12-20,2015,3,12,354,300.55,0.7,5,Dry,26,4,3,2,24,59,0.2,241.6,0.8,241.6,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.132,0.0163,0.000649,0.149,0.00593,2,0.106,0.254,0.0101,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2015-12-21,2015,3,12,355,301.37,0.69,5,Dry,26,4,3,2,24,59,0.2,242.4,0.8,242.4,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0164,0.000652,0.149,0.00594,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.4,26.5,53.1,1270
2015-12-22,2015,3,12,356,303.28,0.69,5,Dry,26,4,3,2,24,59,0.2,244.3,0.81,244.3,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000658,0.15,0.00598,2,0.107,0.257,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.5,1280
2015-12-23,2015,3,12,357,307.93,0.69,5,Dry,26,4,3,2,24,59,0.19,248.9,0.81,248.9,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000675,0.152,0.00606,2,0.111,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.5,1310
2015-12-24,2015,3,13,358,316.41,0.67,5,Dry,26,4,3,2,24,59,0.19,257.4,0.81,257.4,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0205,0.000819,0.159,0.00634,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2015-12-25,2015,3,13,359,325.98,0.66,5,Dry,26,4,3,2,24,59,0.18,267,0.82,267,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.025,0.001,0.166,0.00666,2,0.123,0.289,0.0116,24.7,0.933,0.97,0.905,30.1,29.2,58.5,1400
2015-12-26,2015,3,13,360,331.72,0.66,5,Dry,26,4,3,2,24,59,0.18,272.7,0.82,272.7,0,0,0,0,-2,2,26,4,3,0,26,306,990,965.1,24.9,0.143,0.0277,0.00111,0.171,0.00686,2,0.127,0.298,0.0119,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2015-12-27,2015,3,13,361,338.01,0.65,5,Dry,26,4,3,2,24,59,0.17,279,0.82,279,0,0,0,0,-2,2,26,4,3,0,26,312,990,965.1,24.9,0.146,0.0307,0.00123,0.176,0.00708,2,0.131,0.307,0.0123,24.6,0.935,0.97,0.907,31.5,30.5,61.1,1470
2015-12-28,2015,3,13,362,347.03,0.64,5,Dry,26,4,3,2,24,59,0.17,288,0.83,288,0,0,0,0,-2,2,26,4,3,0,26,321,990,965.1,24.9,0.149,0.035,0.00141,0.184,0.00739,2,0.137,0.321,0.0129,24.5,0.937,0.97,0.909,32.5,31.5,63,1510
2015-12-29,2015,3,13,363,354.96,0.63,5,Dry,26,4,3,2,24,59,0.17,296,0.83,296,0,0,0,0,-2,2,26,4,3,0,26,329,990,965.2,24.8,0.152,0.0387,0.00156,0.19,0.00767,2,0.142,0.333,0.0134,24.5,0.939,0.97,0.911,33.4,32.4,64.8,1550
2015-12-30,2015,3,13,364,360.71,0.63,5,Dry,26,4,3,2,24,59,0.16,301.7,0.84,301.7,0,0,0,0,-2,2,26,4,3,0,26,335,990,965.2,24.8,0.154,0.0414,0.00167,0.195,0.00787,2,0.146,0.341,0.0138,24.5,0.94,0.97,0.912,34,33,66,1580
2015-12-31,2015,3,14,365,365.35,0.62,5,Dry,26,4,3,2,24,59,0.16,306.4,0.84,306.4,0,0,0,0,-2,2,26,4,3,0,26,339,990,965.2,24.8,0.155,0.0436,0.00176,0.199,0.00803,2,0.149,0.348,0.0141,24.4,0.941,0.97,0.913,34.5,33.5,67,1610
2016-01-01,2015,4,14,1,370,0.62,5,Dry,29,5,4,2,33,73,0.2,297,0.8,297,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.8,0.154,0.0392,0.00158,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2016-01-02,2015,4,14,2,376.84,0.61,5,Dry,29,5,4,2,33,73,0.19,303.8,0.81,303.8,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0424,0.00172,0.199,0.00803,2,0.148,0.346,0.014,24.4,0.941,0.97,0.913,34.2,33.1,66.3,1590
2016-01-03,2015,4,14,3,388.6,0.6,5,Dry,29,5,4,2,33,73,0.19,315.6,0.81,315.6,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.048,0.00195,0.208,0.00845,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.914,35.4,34.4,68.8,1650
2016-01-04,2015,4,14,4,403.64,0.59,5,Dry,29,5,4,2,33,73,0.18,330.6,0.82,330.6,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0551,0.00224,0.221,0.00898,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37.1,36,71.9,1730
2016-01-05,2015,4,14,5,416.49,0.58,5,Dry,29,5,4,2,33,73,0.17,343.5,0.82,343.5,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0611,0.00249,0.231,0.00943,2,0.174,0.406,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.9,1800
2016-01-06,2015,4,14,6,428.24,0.57,5,Dry,29,5,4,2,33,73,0.17,355.2,0.83,355.2,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0667,0.00272,0.241,0.00985,2,0.182,0.423,0.0173,24,0.949,0.975,0.926,39.8,38.8,77.6,1860
2016-01-07,2015,4,15,7,440.55,0.56,5,Dry,29,5,4,2,33,73,0.17,367.6,0.83,367.6,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0725,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2016-01-08,2015,4,15,8,457.23,0.55,5,Dry,29,5,4,2,33,73,0.16,384.2,0.84,384.2,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.185,0.0804,0.0033,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84,2020
2016-01-09,2015,4,15,9,474.46,0.54,5,Dry,29,5,4,2,33,73,0.15,401.5,0.85,401.5,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.191,0.0885,0.00365,0.279,0.0115,2,0.213,0.493,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.6,2100
2016-01-10,2015,4,15,10,488.4,0.53,5,Dry,29,5,4,2,33,73,0.15,415.4,0.85,415.4,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.196,0.0951,0.00393,0.291,0.012,2,0.223,0.514,0.0212,23.7,0.956,0.98,0.937,46.1,45.2,90.4,2170
2016-01-11,2015,4,15,11,506.72,0.52,4,Mod_Dry,34,5,4,3,45,91,0.18,415.7,0.82,415.7,0,0,0,0,-3,3,34,5,4,0,48,459,990,965.9,24.1,0.197,0.0952,0.00395,0.293,0.0121,2,0.223,0.516,0.0214,23.6,0.956,0.98,0.937,46,45.1,90.2,2160
2016-01-12,2015,4,15,12,523.4,0.51,4,Mod_Dry,34,5,4,3,45,91,0.17,432.4,0.83,432.4,0,0,0,0,-3,3,34,5,4,0,48,475,990,966,24,0.203,0.103,0.00429,0.306,0.0127,2,0.234,0.541,0.0225,23.5,0.957,0.98,0.938,47.7,46.7,93.5,2240
2016-01-13,2015,4,15,13,540.63,0.5,4,Mod_Dry,34,5,4,3,45,91,0.17,449.6,0.83,449.6,0,0,0,0,-3,3,34,5,4,0,48,493,990,966,24,0.209,0.111,0.00464,0.321,0.0134,2,0.246,0.567,0.0236,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2016-01-14,2015,4,16,14,558.4,0.49,4,Mod_Dry,34,5,4,3,45,91,0.16,467.4,0.84,467.4,0,0,0,0,-3,3,34,5,4,0,48,510,990,966.1,23.9,0.217,0.12,0.00501,0.336,0.0141,2,0.258,0.594,0.0249,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2016-01-15,2015,4,16,15,576.72,0.48,4,Mod_Dry,34,5,4,3,45,91,0.16,485.7,0.84,485.7,0,0,0,0,-3,3,34,5,4,0,48,529,990,966.2,23.8,0.227,0.128,0.00539,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2016-01-16,2015,4,16,16,593.95,0.47,4,Mod_Dry,34,5,4,3,45,91,0.15,502.9,0.85,502.9,0,0,0,0,-3,3,34,5,4,0,48,546,990,966.3,23.7,0.237,0.137,0.00577,0.374,0.0158,3,0.169,0.543,0.0229,23.2,0.946,0.97,0.918,36.1,35,105,2520
2016-01-17,2015,4,16,17,610.08,0.47,4,Mod_Dry,34,5,4,3,45,91,0.15,519.1,0.85,519.1,0,0,0,0,-3,3,34,5,4,0,48,562,990,966.3,23.7,0.246,0.148,0.00624,0.394,0.0166,3,0.176,0.57,0.0241,23.1,0.948,0.97,0.92,37.1,36,108,2590
2016-01-18,2015,4,16,18,624.57,0.46,4,Mod_Dry,34,5,4,3,45,91,0.15,533.6,0.85,533.6,0,0,0,0,-3,3,34,5,4,0,48,577,990,966.4,23.6,0.254,0.157,0.00667,0.412,0.0174,3,0.183,0.594,0.0252,23,0.949,0.972,0.923,38.1,37,111,2670
2016-01-19,2015,4,16,19,634.69,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,543.7,0.86,543.7,0,0,0,0,-3,3,34,5,4,0,48,587,990,966.4,23.6,0.26,0.164,0.00697,0.424,0.018,3,0.187,0.611,0.0259,22.9,0.95,0.973,0.925,38.8,37.7,113,2720
2016-01-20,2015,4,16,20,644.26,0.45,4,Mod_Dry,34,5,4,3,45,91,0.14,553.3,0.86,553.3,0,0,0,0,-3,3,34,5,4,0,48,596,990,966.5,23.5,0.265,0.171,0.00725,0.436,0.0185,3,0.191,0.627,0.0267,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
2016-01-21,2015,4,17,21,653.28,0.45,4,Mod_Dry,34,5,4,3,45,91,0.14,562.3,0.86,562.3,0,0,0,0,-3,3,34,5,4,0,48,605,990,966.5,23.5,0.27,0.177,0.00752,0.447,0.019,3,0.196,0.643,0.0274,22.8,0.952,0.976,0.929,40,39,117,2810
2016-01-22,2015,4,17,22,660.12,0.44,4,Mod_Dry,34,5,4,3,45,91,0.14,569.1,0.86,569.1,0,0,0,0,-3,3,34,5,4,0,48,612,990,966.5,23.5,0.274,0.181,0.00772,0.456,0.0194,3,0.199,0.654,0.0279,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
2016-01-23,2015,4,17,23,667.5,0.44,4,Mod_Dry,34,5,4,3,45,91,0.14,576.5,0.86,576.5,0,0,0,0,-3,3,34,5,4,0,48,620,990,966.6,23.4,0.279,0.186,0.00794,0.465,0.0198,3,0.202,0.667,0.0285,22.8,0.953,0.978,0.932,40.9,40,120,2880
2016-01-24,2015,4,17,24,673.79,0.44,4,Mod_Dry,34,5,4,3,45,91,0.14,582.8,0.86,582.8,0,0,0,0,-3,3,34,5,4,0,48,626,990,966.6,23.4,0.282,0.19,0.00813,0.472,0.0202,3,0.205,0.677,0.0289,22.7,0.953,0.979,0.933,41.3,40.4,121,2910
2016-01-25,2015,4,17,25,678.99,0.44,4,Mod_Dry,34,5,4,3,45,91,0.13,588,0.87,588,0,0,0,0,-3,3,34,5,4,0,48,631,990,966.6,23.4,0.285,0.194,0.00829,0.479,0.0205,3,0.207,0.686,0.0293,22.7,0.954,0.979,0.934,41.6,40.7,122,2930
2016-01-26,2015,4,17,26,683.64,0.44,4,Mod_Dry,34,5,4,3,45,91,0.13,592.6,0.87,592.6,0,0,0,0,-3,3,34,5,4,0,48,636,990,966.6,23.4,0.288,0.197,0.00843,0.485,0.0207,3,0.209,0.694,0.0297,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2016-01-27,2015,4,17,27,687.74,0.43,4,Mod_Dry,34,5,4,3,45,91,0.13,596.7,0.87,596.7,0,0,0,0,-3,3,34,5,4,0,48,640,990,966.7,23.3,0.29,0.2,0.00855,0.49,0.021,3,0.211,0.701,0.03,22.6,0.954,0.98,0.935,42.2,41.3,124,2970
2016-01-28,2015,4,18,28,692.93,0.43,4,Mod_Dry,34,5,4,3,45,91,0.13,601.9,0.87,601.9,0,0,0,0,-3,3,34,5,4,0,48,645,990,966.7,23.3,0.293,0.203,0.00871,0.496,0.0213,3,0.213,0.709,0.0304,22.6,0.955,0.98,0.935,42.5,41.6,125,3000
2016-01-29,2015,4,18,29,702.5,0.43,4,Mod_Dry,34,5,4,3,45,91,0.13,611.5,0.87,611.5,0,0,0,0,-3,3,34,5,4,0,48,655,990,966.7,23.3,0.298,0.209,0.00899,0.508,0.0218,3,0.218,0.726,0.0312,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2016-01-30,2015,4,18,30,714.26,0.42,4,Mod_Dry,34,5,4,3,45,91,0.13,623.3,0.87,623.3,0,0,0,0,-3,3,34,5,4,0,48,666,990,966.8,23.2,0.305,0.217,0.00935,0.522,0.0225,3,0.223,0.745,0.0321,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
2016-01-31,2015,4,18,31,727.66,0.42,4,Mod_Dry,34,5,4,3,45,91,0.13,636.7,0.88,636.7,0,0,0,0,-3,3,34,5,4,0,48,680,990,966.8,23.2,0.313,0.226,0.00976,0.539,0.0232,3,0.229,0.768,0.0331,22.4,0.956,0.98,0.937,44.6,43.7,131,3150
2016-02-01,2015,5,18,32,742.15,0.41,4,Mod_Dry,36,6,5,4,54,105,0.14,637.1,0.86,637.1,0,0,0,0,-4,4,36,6,5,0,58,684,990,966.9,23.1,0.315,0.227,0.0098,0.542,0.0234,3,0.229,0.771,0.0333,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2016-02-02,2015,5,18,33,759.38,0.41,4,Mod_Dry,36,6,5,4,54,105,0.14,654.4,0.86,654.4,0,0,0,0,-4,4,36,6,5,0,58,701,990,966.9,23.1,0.325,0.238,0.0103,0.563,0.0244,3,0.237,0.8,0.0347,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2016-02-03,2015,5,18,34,770.59,0.4,4,Mod_Dry,36,6,5,4,54,105,0.14,665.6,0.86,665.6,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.331,0.246,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2016-02-04,2015,5,19,35,783.79,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,678.8,0.87,678.8,0,0,0,0,-4,4,36,6,5,0,58,726,990,967,23,0.339,0.254,0.0111,0.593,0.0258,3,0.248,0.841,0.0366,22.1,0.957,0.98,0.938,47,46,138,3320
2016-02-05,2015,5,19,36,800.52,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,695.5,0.87,695.5,0,0,0,0,-4,4,36,6,5,0,58,743,990,967.1,22.9,0.348,0.266,0.0116,0.614,0.0268,3,0.255,0.87,0.038,22,0.957,0.98,0.938,47.9,47,141,3380
2016-02-06,2015,5,19,37,819.43,0.38,4,Mod_Dry,36,6,5,4,54,105,0.13,714.4,0.87,714.4,0,0,0,0,-4,4,36,6,5,0,58,761,990,967.2,22.8,0.359,0.278,0.0122,0.637,0.0279,3,0.264,0.901,0.0395,21.9,0.957,0.98,0.938,49,48,144,3460
2016-02-07,2015,5,19,38,839.99,0.37,4,Mod_Dry,36,6,5,4,54,105,0.13,735,0.88,735,0,0,0,0,-4,4,36,6,5,0,58,782,990,967.3,22.7,0.371,0.292,0.0128,0.663,0.0292,3,0.273,0.936,0.0412,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2016-02-08,2015,5,19,39,861.88,0.36,4,Mod_Dry,36,6,5,4,54,105,0.12,756.9,0.88,756.9,0,0,0,0,-4,4,36,6,5,0,58,804,990,967.3,22.7,0.391,0.305,0.0135,0.696,0.0307,3,0.282,0.978,0.0432,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2016-02-09,2015,5,19,40,880.66,0.35,4,Mod_Dry,36,6,5,4,54,105,0.12,775.7,0.88,775.7,0,0,0,0,-4,4,36,6,5,0,58,823,990,967.4,22.6,0.408,0.314,0.0139,0.722,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2016-02-10,2015,5,19,41,904.54,0.35,4,Mod_Dry,36,6,5,4,54,105,0.12,799.5,0.88,799.5,0,0,0,0,-4,4,36,6,5,0,58,847,990,967.5,22.5,0.43,0.326,0.0145,0.756,0.0336,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
2016-02-11,2015,5,20,42,929.35,0.34,3,Normal,43,7,5,4,78,137,0.15,792.4,0.85,792.4,0,0,0,0,-4,4,43,7,5,0,82,847,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.4,0.953,0.975,0.929,39.7,38.7,155,3710
2016-02-12,2015,5,20,43,955,0.33,3,Normal,43,7,5,4,78,137,0.14,818,0.86,818,0,0,0,0,-4,4,43,7,5,0,82,873,990,967.7,22.3,0.454,0.335,0.015,0.789,0.0354,4,0.219,1.01,0.0452,21.3,0.954,0.977,0.932,40.7,39.8,159,3820
2016-02-13,2015,5,20,44,986.32,0.33,3,Normal,43,7,5,4,78,137,0.14,849.3,0.86,849.3,0,0,0,0,-4,4,43,7,5,0,82,904,990,967.8,22.2,0.483,0.35,0.0158,0.833,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2016-02-14,2015,5,20,45,1023.7,0.32,3,Normal,43,7,5,4,78,137,0.13,886.7,0.87,886.7,0,0,0,0,-4,4,43,7,5,0,82,942,990,968,22,0.517,0.368,0.0167,0.885,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2016-02-15,2015,5,20,46,1062.3,0.31,3,Normal,43,7,5,4,78,137,0.13,925.3,0.87,925.3,0,0,0,0,-4,4,43,7,5,0,82,980,990,968.1,21.9,0.552,0.387,0.0177,0.939,0.0429,4,0.255,1.19,0.0545,20.7,0.955,0.98,0.936,44.9,44,176,4220
2016-02-16,2015,5,20,47,1101.9,0.3,3,Normal,43,7,5,4,78,137,0.12,964.9,0.88,964.9,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.589,0.406,0.0186,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4360
2016-02-17,2015,5,20,48,1148.2,0.29,3,Normal,43,7,5,4,78,137,0.12,1011,0.88,1011,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.649,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0638,20.3,0.955,0.98,0.936,48,47,188,4510
2016-02-18,2015,5,21,49,1190,0.29,3,Normal,43,7,5,4,78,137,0.12,1053,0.89,1053,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.71,0.542,0.0252,1.25,0.0582,4,0.291,1.54,0.0718,20,0.955,0.98,0.936,49.2,48.2,193,4630
2016-02-19,2015,5,21,50,1238.5,0.28,3,Normal,43,7,5,4,78,137,0.11,1102,0.89,1100,2,0,0,0,-4,6,43,7,5,0,84,1160,990,968.6,21.4,0.779,0.648,0.0304,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2016-02-20,2015,5,21,51,1288.1,0.27,3,Normal,43,7,5,4,78,137,0.11,1151,0.89,1100,51,12,2,2,-2,37,55,9,7,2,115,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.935,50,48.2,193,4630
2016-02-21,2015,5,21,52,1344.8,0.26,2,Mod_Wet,49,8,7,5,93,162,0.12,1183,0.88,1100,83,19,2,3,-3,62,68,10,10,2,155,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2016-02-22,2015,5,21,53,1396.6,0.25,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2016-02-23,2015,5,21,54,1424.4,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,208,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2016-02-24,2015,5,21,55,1452.4,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1290,0.89,1100,190,43,6,6,1,134,92,14,13,6,227,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-02-25,2015,5,22,56,1487.1,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1325,0.89,1100,225,51,7,7,2,158,100,15,14,7,251,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2016-02-26,2015,5,22,57,1522.1,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2016-02-27,2015,5,22,58,1557.4,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1395,0.9,1100,295,51,9,9,4,222,100,17,16,9,315,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2016-02-28,2015,5,22,59,1599.6,0.22,2,Mod_Wet,49,8,7,5,93,162,0.1,1438,0.9,1100,338,51,10,10,5,262,100,18,17,10,355,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2016-02-29,2015,5,22,60,1642.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.099,1480,0.9,1100,380,51,10,12,6,301,100,18,19,11,394,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2016-03-01,2015,6,22,61,1685.5,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1446,0.86,1100,346,41,7,11,-3,290,100,18,23,10,434,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,182,4360
2016-03-02,2015,6,22,62,1735.8,0.2,2,Mod_Wet,59,11,12,13,144,239,0.14,1497,0.86,1100,397,41,7,12,-1,338,100,18,24,12,482,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2016-03-03,2015,6,23,63,1786.7,0.19,2,Mod_Wet,59,11,12,13,144,239,0.13,1548,0.87,1100,448,41,7,13,0,387,100,18,25,13,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-03-04,2015,6,23,64,1838.2,0.19,2,Mod_Wet,59,11,12,13,144,239,0.13,1599,0.87,1100,499,41,7,13,2,436,100,18,25,15,580,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2016-03-05,2015,6,23,65,1890.2,0.18,2,Mod_Wet,59,11,12,13,144,239,0.13,1651,0.87,1100,551,41,7,13,4,486,100,18,25,17,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2016-03-06,2015,6,23,66,1942.8,0.17,2,Mod_Wet,59,11,12,13,144,239,0.12,1704,0.88,1100,604,41,7,13,5,538,100,18,25,18,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2016-03-07,2015,6,23,67,1995.8,0.17,2,Mod_Wet,59,11,12,13,144,239,0.12,1757,0.88,1100,657,41,7,13,7,589,100,18,25,20,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2016-03-08,2015,6,23,68,2042.2,0.16,2,Mod_Wet,59,11,12,13,144,239,0.12,1803,0.88,1100,703,41,7,13,8,634,100,18,25,21,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2016-03-09,2015,6,23,69,2089,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1850,0.89,1100,750,41,7,13,10,679,100,18,25,23,823,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2016-03-10,2015,6,24,70,2128.9,0.15,2,Mod_Wet,59,11,12,13,144,239,0.11,1890,0.89,1100,790,41,7,13,11,718,100,18,25,24,862,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2016-03-11,2015,6,24,71,2169,0.15,3,Normal,49,9,9,9,107,183,0.084,1986,0.92,1100,886,51,9,16,18,792,100,18,25,27,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2016-03-12,2015,6,24,72,2209.4,0.15,3,Normal,49,9,9,9,107,183,0.083,2026,0.92,1100,926,51,9,16,19,831,100,18,25,28,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2016-03-13,2015,6,24,73,2250,0.14,3,Normal,49,9,9,9,107,183,0.081,2067,0.92,1100,967,51,9,16,20,871,100,18,25,29,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2016-03-14,2015,6,24,74,2283.4,0.14,3,Normal,49,9,9,9,107,183,0.08,2100,0.92,1100,1000,51,9,16,21,903,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2016-03-15,2015,6,24,75,2317,0.14,3,Normal,49,9,9,9,107,183,0.079,2134,0.92,1100,1030,51,9,16,22,936,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2016-03-16,2015,6,24,76,2358.3,0.14,3,Normal,49,9,9,9,107,183,0.078,2175,0.92,1100,1080,51,9,16,23,976,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2016-03-17,2015,6,25,77,2407.3,0.13,3,Normal,49,9,9,9,107,183,0.076,2224,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2016-03-18,2015,6,25,78,2456.7,0.13,3,Normal,49,9,9,9,107,183,0.074,2274,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2016-03-19,2015,6,25,79,2514.1,0.12,3,Normal,49,9,9,9,107,183,0.073,2331,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2016-03-20,2015,6,25,80,2579.6,0.12,3,Normal,49,9,9,9,107,183,0.071,2397,0.93,1100,1300,51,9,16,30,1190,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2016-03-21,2015,6,25,81,2645.7,0.11,3,Normal,49,9,9,9,107,183,0.069,2463,0.93,1100,1360,51,9,16,32,1260,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2016-03-22,2015,6,25,82,2712.3,0.11,3,Normal,49,9,9,9,107,183,0.068,2529,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2016-03-23,2015,6,25,83,2779.4,0.1,3,Normal,49,9,9,9,107,183,0.066,2596,0.93,1100,1500,51,9,16,36,1380,100,18,25,45,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2016-03-24,2015,6,26,84,2839,0.1,3,Normal,49,9,9,9,107,183,0.065,2656,0.94,1100,1560,51,9,16,38,1440,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2016-03-25,2015,6,26,85,2898.9,0.096,3,Normal,49,9,9,9,107,183,0.063,2716,0.94,1100,1620,51,9,16,39,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2016-03-26,2015,6,26,86,2959.3,0.092,3,Normal,49,9,9,9,107,183,0.062,2776,0.94,1100,1680,51,9,16,41,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2016-03-27,2015,6,26,87,3011.9,0.088,3,Normal,49,9,9,9,107,183,0.061,2829,0.94,1100,1730,51,9,16,43,1610,100,18,25,52,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2016-03-28,2015,6,26,88,3056.6,0.086,3,Normal,49,9,9,9,107,183,0.06,2874,0.94,1100,1770,51,9,16,44,1650,100,18,25,53,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2016-03-29,2015,6,26,89,3093.3,0.084,3,Normal,49,9,9,9,107,183,0.059,2910,0.94,1100,1810,51,9,16,45,1690,100,18,25,54,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2016-03-30,2015,6,26,90,3130.2,0.082,3,Normal,49,9,9,9,107,183,0.059,2947,0.94,1100,1850,51,9,16,46,1730,100,18,25,55,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2016-03-31,2015,6,27,91,3159,0.081,3,Normal,49,9,9,9,107,183,0.058,2976,0.94,1100,1880,51,9,16,47,1750,100,18,25,56,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2016-04-01,2015,7,27,92,3179.6,0.079,3,Normal,54,13,14,19,117,217,0.068,2963,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2016-04-02,2015,7,27,93,3191.9,0.079,3,Normal,54,13,14,19,117,217,0.068,2975,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2016-04-03,2015,7,27,94,3204.3,0.078,3,Normal,54,13,14,19,117,217,0.068,2987,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2016-04-04,2015,7,27,95,3216.7,0.077,3,Normal,54,13,14,19,117,217,0.068,3000,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2016-04-05,2015,7,27,96,3229.1,0.076,3,Normal,54,13,14,19,117,217,0.067,3012,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2016-04-06,2015,7,27,97,3233.3,0.076,3,Normal,54,13,14,19,117,217,0.067,3016,0.93,1100,1920,46,5,11,38,1820,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2016-04-07,2015,7,28,98,3237.4,0.076,3,Normal,54,13,14,19,117,217,0.067,3020,0.93,1100,1920,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2016-04-08,2015,7,28,99,3241.6,0.076,3,Normal,54,13,14,19,117,217,0.067,3025,0.93,1100,1930,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2016-04-09,2015,7,28,100,3245.7,0.075,3,Normal,54,13,14,19,117,217,0.067,3029,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2016-04-10,2015,7,28,101,3249.9,0.075,3,Normal,54,13,14,19,117,217,0.067,3033,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2016-04-11,2015,7,28,102,3254,0.075,2,Mod_Wet,70,14,18,25,168,295,0.091,2959,0.91,1100,1860,30,4,7,31,1790,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2016-04-12,2015,7,28,103,3258.2,0.075,2,Mod_Wet,70,14,18,25,168,295,0.09,2963,0.91,1100,1860,30,4,7,31,1790,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2016-04-13,2015,7,28,104,3262.3,0.074,2,Mod_Wet,70,14,18,25,168,295,0.09,2967,0.91,1100,1870,30,4,7,31,1800,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2016-04-14,2015,7,29,105,3258.2,0.075,2,Mod_Wet,70,14,18,25,168,295,0.09,2963,0.91,1100,1860,30,4,7,31,1790,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2016-04-15,2015,7,29,106,3254,0.075,2,Mod_Wet,70,14,18,25,168,295,0.091,2959,0.91,1100,1860,30,4,7,31,1790,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2016-04-16,2015,7,29,107,3241.6,0.076,2,Mod_Wet,70,14,18,25,168,295,0.091,2947,0.91,1100,1850,30,4,7,30,1780,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2016-04-17,2015,7,29,108,3229.1,0.076,2,Mod_Wet,70,14,18,25,168,295,0.091,2934,0.91,1100,1830,30,4,7,30,1760,100,18,25,55,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2016-04-18,2015,7,29,109,3216.7,0.077,2,Mod_Wet,70,14,18,25,168,295,0.092,2922,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2016-04-19,2015,7,29,110,3196.1,0.078,2,Mod_Wet,70,14,18,25,168,295,0.092,2901,0.91,1100,1800,30,4,7,29,1730,100,18,25,54,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2016-04-20,2015,7,29,111,3167.2,0.08,2,Mod_Wet,70,14,18,25,168,295,0.093,2872,0.91,1100,1770,30,4,7,28,1700,100,18,25,53,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2016-04-21,2015,7,30,112,3138.4,0.082,2,Mod_Wet,70,14,18,25,168,295,0.094,2843,0.91,1100,1740,30,4,7,27,1680,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2016-04-22,2015,7,30,113,3101.5,0.084,2,Mod_Wet,70,14,18,25,168,295,0.095,2807,0.91,1100,1710,30,4,7,26,1640,100,18,25,51,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2016-04-23,2015,7,30,114,3064.8,0.086,2,Mod_Wet,70,14,18,25,168,295,0.096,2770,0.9,1100,1670,30,4,7,25,1600,100,18,25,50,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2016-04-24,2015,7,30,115,3028.1,0.087,2,Mod_Wet,70,14,18,25,168,295,0.097,2733,0.9,1100,1630,30,4,7,24,1570,100,18,25,49,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2016-04-25,2015,7,30,116,2983.5,0.09,2,Mod_Wet,70,14,18,25,168,295,0.099,2689,0.9,1100,1590,30,4,7,23,1530,100,18,25,48,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2016-04-26,2015,7,30,117,2939.1,0.093,2,Mod_Wet,70,14,18,25,168,295,0.1,2644,0.9,1100,1540,30,4,7,21,1480,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2016-04-27,2015,7,30,118,2894.9,0.097,2,Mod_Wet,70,14,18,25,168,295,0.1,2600,0.9,1100,1500,30,4,7,20,1440,100,18,25,45,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2016-04-28,2015,7,31,119,2850.9,0.1,2,Mod_Wet,70,14,18,25,168,295,0.1,2556,0.9,1100,1460,30,4,7,19,1400,100,18,25,44,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2016-04-29,2015,7,31,120,2807.1,0.1,2,Mod_Wet,70,14,18,25,168,295,0.1,2512,0.9,1100,1410,30,4,7,17,1350,100,18,25,42,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2016-04-30,2015,7,31,121,2763.5,0.11,2,Mod_Wet,70,14,18,25,168,295,0.11,2469,0.89,1100,1370,30,4,7,16,1310,100,18,25,41,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2016-05-01,2015,8,31,122,2720.1,0.11,3,Normal,55,13,13,17,178,276,0.1,2444,0.9,1100,1340,45,5,12,23,1260,100,18,25,40,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2016-05-02,2015,8,31,123,2677,0.11,3,Normal,55,13,13,17,178,276,0.1,2401,0.9,1100,1300,45,5,12,22,1220,100,18,25,39,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2016-05-03,2015,8,31,124,2634,0.11,3,Normal,55,13,13,17,178,276,0.1,2358,0.9,1100,1260,45,5,12,21,1180,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
