date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-05-04,2015,8,31,125,2591.3,0.12,3,Normal,55,13,13,17,178,276,0.11,2315,0.89,1100,1220,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2016-05-05,2015,8,32,126,2548.7,0.12,3,Normal,55,13,13,17,178,276,0.11,2273,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2016-05-06,2015,8,32,127,2506.4,0.12,3,Normal,55,13,13,17,178,276,0.11,2230,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2016-05-07,2015,8,32,128,2464.3,0.13,3,Normal,55,13,13,17,178,276,0.11,2188,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2016-05-08,2015,8,32,129,2422.5,0.13,3,Normal,55,13,13,17,178,276,0.11,2146,0.89,1100,1050,45,5,12,14,970,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2016-05-09,2015,8,32,130,2380.9,0.13,3,Normal,55,13,13,17,178,276,0.12,2105,0.88,1100,1010,45,5,12,13,930,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2016-05-10,2015,8,32,131,2339.5,0.14,3,Normal,55,13,13,17,178,276,0.12,2063,0.88,1100,963,45,5,12,12,889,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2016-05-11,2015,8,32,132,2298.3,0.14,3,Normal,55,13,13,17,178,276,0.12,2022,0.88,1100,922,45,5,12,11,849,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2016-05-12,2015,8,33,133,2257.4,0.14,3,Normal,55,13,13,17,178,276,0.12,1981,0.88,1100,881,45,5,12,9,810,100,18,25,26,988,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2016-05-13,2015,8,33,134,2202,0.15,3,Normal,55,13,13,17,178,276,0.13,1926,0.88,1100,826,45,5,12,8,756,100,18,25,25,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2016-05-14,2015,8,33,135,2147.1,0.15,3,Normal,55,13,13,17,178,276,0.13,1871,0.87,1100,771,45,5,12,6,703,100,18,25,23,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2016-05-15,2015,8,33,136,2092.6,0.16,3,Normal,55,13,13,17,178,276,0.13,1817,0.87,1100,717,45,5,12,5,650,100,18,25,22,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2016-05-16,2015,8,33,137,2045.8,0.16,3,Normal,55,13,13,17,178,276,0.14,1770,0.86,1100,670,45,5,12,3,605,100,18,25,20,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2016-05-17,2015,8,33,138,1999.4,0.17,3,Normal,55,13,13,17,178,276,0.14,1723,0.86,1100,623,45,5,12,2,559,100,18,25,19,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2016-05-18,2015,8,33,139,1953.3,0.17,3,Normal,55,13,13,17,178,276,0.14,1677,0.86,1100,577,45,5,12,0,515,100,18,25,17,693,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2016-05-19,2015,8,34,140,1907.7,0.18,3,Normal,55,13,13,17,178,276,0.14,1632,0.85,1100,532,45,5,12,-1,471,100,18,25,16,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2016-05-20,2015,8,34,141,1862.4,0.18,3,Normal,55,13,13,17,178,276,0.15,1586,0.85,1100,486,45,5,12,-2,426,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2016-05-21,2015,8,34,142,1824.4,0.19,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2016-05-22,2015,8,34,143,1786.7,0.19,3,Normal,55,13,13,17,178,276,0.15,1511,0.85,1100,411,45,5,12,-5,354,100,18,25,12,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-05-23,2015,8,34,144,1749.3,0.2,3,Normal,55,13,13,17,178,276,0.16,1473,0.84,1100,373,45,5,11,-6,318,100,18,24,11,496,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2016-05-24,2015,8,34,145,1712.2,0.2,3,Normal,55,13,13,17,178,276,0.16,1436,0.84,1100,336,45,5,10,-7,283,100,18,23,10,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
2016-05-25,2015,8,34,146,1675.5,0.21,3,Normal,55,13,13,17,178,276,0.17,1399,0.83,1100,299,45,5,9,-8,248,100,18,22,9,426,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2016-05-26,2015,8,35,147,1639,0.21,3,Normal,55,13,13,17,178,276,0.17,1363,0.83,1100,263,45,5,8,-9,214,100,18,21,8,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2016-05-27,2015,8,35,148,1602.9,0.22,3,Normal,55,13,13,17,178,276,0.17,1327,0.83,1100,227,45,5,7,-10,180,100,18,20,7,358,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2016-05-28,2015,8,35,149,1573.6,0.22,3,Normal,55,13,13,17,178,276,0.17,1298,0.82,1100,198,45,5,6,-11,153,100,18,19,6,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2016-05-29,2015,8,35,150,1544.5,0.23,3,Normal,55,13,13,17,178,276,0.18,1269,0.82,1100,169,38,5,5,-12,133,93,18,18,5,311,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2016-05-30,2015,8,35,151,1515.7,0.23,3,Normal,55,13,13,17,178,276,0.18,1240,0.82,1100,140,32,4,4,-13,113,87,17,17,4,291,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0891,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2016-05-31,2015,8,35,152,1487.1,0.24,3,Normal,55,13,13,17,178,276,0.19,1211,0.81,1100,111,25,3,3,-14,94,80,16,16,3,272,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.0881,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2016-06-01,2015,9,35,153,1458.7,0.24,3,Normal,53,12,12,13,120,210,0.14,1249,0.86,1100,149,34,4,5,-9,115,87,16,17,4,235,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-06-02,2015,9,36,154,1430.6,0.25,3,Normal,53,12,12,13,120,210,0.15,1221,0.85,1100,121,27,4,4,-9,95,80,16,16,4,215,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2016-06-03,2015,9,36,155,1402.8,0.25,3,Normal,53,12,12,13,120,210,0.15,1193,0.85,1100,93,21,3,3,-10,76,74,15,15,3,196,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2016-06-04,2015,9,36,156,1363,0.26,3,Normal,53,12,12,13,120,210,0.15,1153,0.85,1100,53,12,2,2,-11,48,65,14,14,2,168,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2016-06-05,2015,9,36,157,1311.9,0.27,3,Normal,53,12,12,13,120,210,0.16,1102,0.84,1100,2,0,0,0,-13,15,53,12,12,0,135,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2016-06-06,2015,9,36,158,1267.6,0.27,3,Normal,53,12,12,13,120,210,0.17,1058,0.83,1058,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.749,0.553,0.026,1.3,0.0612,4,0.292,1.59,0.0749,19.7,0.954,0.98,0.935,48.7,47.7,191,4580
2016-06-07,2015,9,36,159,1229.9,0.28,3,Normal,53,12,12,13,120,210,0.17,1020,0.83,1020,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.694,0.468,0.0219,1.16,0.0543,4,0.284,1.45,0.0676,19.9,0.955,0.98,0.936,47.6,46.6,187,4480
2016-06-08,2015,9,36,160,1192.8,0.29,3,Normal,53,12,12,13,120,210,0.18,982.8,0.82,982.8,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.64,0.415,0.0193,1.05,0.0491,4,0.274,1.33,0.0618,20.2,0.955,0.98,0.936,46.4,45.5,182,4370
2016-06-09,2015,9,37,161,1162,0.29,3,Normal,53,12,12,13,120,210,0.18,952,0.82,952,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.597,0.4,0.0185,0.997,0.0462,4,0.264,1.26,0.0584,20.3,0.955,0.98,0.936,45.3,44.4,178,4260
2016-06-10,2015,9,37,162,1131.7,0.3,3,Normal,53,12,12,13,120,210,0.19,921.7,0.81,921.7,0,0,0,0,-13,13,53,12,12,0,133,999,990,968.3,21.7,0.569,0.385,0.0178,0.954,0.044,4,0.254,1.21,0.0557,20.5,0.955,0.98,0.936,44.2,43.3,173,4160
2016-06-11,2015,9,37,163,1101.9,0.3,3,Normal,53,12,12,13,120,210,0.19,891.9,0.81,891.9,0,0,0,0,-13,13,53,12,12,0,133,969,990,968.2,21.8,0.542,0.371,0.017,0.913,0.0419,4,0.244,1.16,0.0531,20.6,0.955,0.98,0.936,43.1,42.2,169,4050
2016-06-12,2015,9,37,164,1072.7,0.31,3,Normal,53,12,12,13,120,210,0.2,862.7,0.8,862.7,0,0,0,0,-13,13,53,12,12,0,133,940,990,968.1,21.9,0.515,0.357,0.0163,0.872,0.0399,4,0.234,1.11,0.0505,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
2016-06-13,2015,9,37,165,1049.3,0.31,3,Normal,53,12,12,13,120,210,0.2,839.3,0.8,839.3,0,0,0,0,-13,13,53,12,12,0,133,916,990,968.1,21.9,0.494,0.345,0.0157,0.839,0.0382,4,0.226,1.06,0.0485,20.9,0.954,0.978,0.933,41,40.1,160,3850
2016-06-14,2015,9,37,166,1026.2,0.32,3,Normal,53,12,12,13,120,210,0.2,816.2,0.8,816.2,0,0,0,0,-13,13,53,12,12,0,133,893,990,968,22,0.473,0.334,0.0152,0.807,0.0366,4,0.218,1.02,0.0465,21,0.953,0.976,0.93,40,39.1,156,3750
2016-06-15,2015,9,37,167,1003.6,0.32,3,Normal,53,12,12,13,120,210,0.21,793.6,0.79,793.6,0,0,0,0,-13,13,53,12,12,0,133,871,990,967.9,22.1,0.452,0.323,0.0146,0.775,0.0351,3,0.292,1.07,0.0483,21,0.956,0.98,0.937,52.2,48.2,145,3470
2016-06-16,2015,9,38,168,981.43,0.33,3,Normal,53,12,12,13,120,210,0.21,771.4,0.79,771.4,0,0,0,0,-13,13,53,12,12,0,133,848,990,967.8,22.2,0.432,0.312,0.0141,0.744,0.0336,3,0.286,1.03,0.0464,21.1,0.956,0.98,0.937,51,48.2,145,3470
2016-06-17,2015,9,38,169,964.53,0.33,3,Normal,53,12,12,13,120,210,0.22,754.5,0.78,754.5,0,0,0,0,-13,13,53,12,12,0,133,832,990,967.8,22.2,0.416,0.304,0.0137,0.72,0.0324,3,0.281,1,0.045,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
2016-06-18,2015,9,38,170,947.93,0.34,3,Normal,53,12,12,13,120,210,0.22,737.9,0.78,737.9,0,0,0,0,-13,13,53,12,12,0,133,815,990,967.7,22.3,0.401,0.294,0.0132,0.695,0.0312,3,0.275,0.969,0.0435,21.3,0.957,0.98,0.938,49.2,48.2,145,3470
2016-06-19,2015,9,38,171,931.65,0.34,3,Normal,53,12,12,13,120,210,0.23,721.6,0.78,721.6,0,0,0,0,-13,13,53,12,12,0,133,799,990,967.6,22.4,0.386,0.283,0.0127,0.669,0.0299,3,0.267,0.936,0.0419,21.4,0.957,0.98,0.937,48.4,47.4,142,3410
2016-06-20,2015,9,38,172,915.71,0.34,3,Normal,53,12,12,13,120,210,0.23,705.7,0.77,705.7,0,0,0,0,-13,13,53,12,12,0,133,783,990,967.6,22.4,0.371,0.272,0.0121,0.644,0.0287,3,0.26,0.904,0.0403,21.5,0.957,0.98,0.937,47.5,46.6,140,3350
2016-06-21,2015,9,38,173,900.13,0.35,3,Normal,53,12,12,13,120,210,0.23,690.1,0.77,690.1,0,0,0,0,-13,13,53,12,12,0,133,767,990,967.5,22.5,0.362,0.262,0.0116,0.624,0.0278,3,0.253,0.878,0.039,21.6,0.957,0.98,0.937,46.7,45.7,137,3290
2016-06-22,2015,9,38,174,884.93,0.35,3,Normal,53,12,12,13,120,210,0.24,674.9,0.76,674.9,0,0,0,0,-13,13,53,12,12,0,133,752,990,967.4,22.6,0.354,0.252,0.0112,0.606,0.0268,3,0.246,0.852,0.0378,21.7,0.957,0.98,0.937,45.8,44.9,135,3230
2016-06-23,2015,9,39,175,870.14,0.36,3,Normal,53,12,12,13,120,210,0.24,660.1,0.76,660.1,0,0,0,0,-13,13,53,12,12,0,133,737,990,967.4,22.6,0.345,0.242,0.0107,0.587,0.026,3,0.24,0.827,0.0366,21.8,0.956,0.98,0.937,45,44.1,132,3170
2016-06-24,2015,9,39,176,855.79,0.36,3,Normal,53,12,12,13,120,210,0.24,645.8,0.76,645.8,0,0,0,0,-13,13,53,12,12,0,133,723,990,967.3,22.7,0.337,0.232,0.0102,0.57,0.0251,3,0.233,0.803,0.0354,21.9,0.956,0.98,0.937,44.1,43.2,130,3110
2016-06-25,2015,9,39,177,845.83,0.37,3,Normal,53,12,12,13,120,210,0.25,635.8,0.75,635.8,0,0,0,0,-13,13,53,12,12,0,133,713,990,967.3,22.7,0.332,0.226,0.00994,0.557,0.0245,3,0.229,0.786,0.0346,21.9,0.955,0.98,0.936,43.5,42.7,128,3070
2016-06-26,2015,9,39,178,836.14,0.37,3,Normal,53,12,12,13,120,210,0.25,626.1,0.75,626.1,0,0,0,0,-13,13,53,12,12,0,133,703,990,967.2,22.8,0.326,0.219,0.00964,0.545,0.024,3,0.224,0.77,0.0338,22,0.955,0.98,0.936,43,42.1,126,3030
2016-06-27,2015,9,39,179,826.74,0.37,3,Normal,53,12,12,13,120,210,0.25,616.7,0.75,616.7,0,0,0,0,-13,13,53,12,12,0,133,694,990,967.2,22.8,0.321,0.213,0.00934,0.534,0.0234,3,0.22,0.754,0.0331,22,0.955,0.98,0.936,42.4,41.6,125,2990
2016-06-28,2015,9,39,180,817.64,0.38,3,Normal,53,12,12,13,120,210,0.26,607.6,0.74,607.6,0,0,0,0,-13,13,53,12,12,0,133,685,990,967.2,22.8,0.316,0.207,0.00906,0.522,0.0229,3,0.216,0.738,0.0323,22.1,0.954,0.98,0.935,41.9,41,123,2950
2016-06-29,2015,9,39,181,808.89,0.38,3,Normal,53,12,12,13,120,210,0.26,598.9,0.74,598.9,0,0,0,0,-13,13,53,12,12,0,133,676,990,967.1,22.9,0.311,0.201,0.00879,0.512,0.0224,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.934,41.4,40.5,121,2910
2016-06-30,2015,9,40,182,800.52,0.39,3,Normal,53,12,12,13,120,210,0.26,590.5,0.74,590.5,0,0,0,0,-13,13,53,12,12,0,133,668,990,967.1,22.9,0.306,0.195,0.00854,0.501,0.0219,3,0.208,0.71,0.031,22.2,0.953,0.978,0.932,40.8,39.9,120,2880
2016-07-01,2015,10,40,183,792.59,0.39,3,Normal,50,10,9,9,108,186,0.23,606.6,0.77,606.6,0,0,0,0,-9,9,50,10,9,0,117,676,990,967.1,22.9,0.31,0.206,0.00899,0.517,0.0225,3,0.215,0.732,0.0319,22.2,0.954,0.98,0.935,42,41.2,124,2960
2016-07-02,2015,10,40,184,785.19,0.39,3,Normal,50,10,9,9,108,186,0.24,599.2,0.76,599.2,0,0,0,0,-9,9,50,10,9,0,117,668,990,967,23,0.306,0.201,0.00877,0.508,0.0221,3,0.212,0.72,0.0313,22.2,0.954,0.979,0.934,41.6,40.7,122,2930
2016-07-03,2015,10,40,185,778.46,0.4,3,Normal,50,10,9,9,108,186,0.24,592.5,0.76,592.5,0,0,0,0,-9,9,50,10,9,0,117,661,990,967,23,0.302,0.197,0.00856,0.499,0.0217,3,0.209,0.708,0.0308,22.3,0.954,0.978,0.933,41.1,40.3,121,2900
2016-07-04,2015,10,40,186,770.59,0.4,3,Normal,50,10,9,9,108,186,0.24,584.6,0.76,584.6,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.192,0.00832,0.489,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
2016-07-05,2015,10,40,187,763.75,0.4,3,Normal,50,10,9,9,108,186,0.24,577.8,0.76,577.8,0,0,0,0,-9,9,50,10,9,0,117,647,990,967,23,0.294,0.187,0.00811,0.481,0.0209,3,0.202,0.683,0.0297,22.4,0.953,0.977,0.93,40.2,39.3,118,2830
2016-07-06,2015,10,40,188,751.45,0.41,3,Normal,50,10,9,9,108,186,0.25,565.5,0.75,565.5,0,0,0,0,-9,9,50,10,9,0,117,634,990,966.9,23.1,0.287,0.179,0.00774,0.466,0.0202,3,0.197,0.663,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,115,2770
2016-07-07,2015,10,41,189,740.24,0.41,3,Normal,50,10,9,9,108,186,0.25,554.2,0.75,554.2,0,0,0,0,-9,9,50,10,9,0,117,623,990,966.9,23.1,0.281,0.171,0.0074,0.452,0.0195,3,0.192,0.644,0.0278,22.5,0.951,0.973,0.926,38.8,37.7,113,2720
2016-07-08,2015,10,41,190,728.48,0.42,3,Normal,50,10,9,9,108,186,0.26,542.5,0.74,542.5,0,0,0,0,-9,9,50,10,9,0,117,611,990,966.8,23.2,0.274,0.163,0.00705,0.437,0.0189,3,0.187,0.624,0.0269,22.6,0.95,0.972,0.923,38,36.9,111,2660
2016-07-09,2015,10,41,191,716.72,0.42,3,Normal,50,10,9,9,108,186,0.26,530.7,0.74,530.7,0,0,0,0,-9,9,50,10,9,0,117,600,990,966.8,23.2,0.267,0.156,0.00669,0.423,0.0182,3,0.181,0.604,0.026,22.6,0.949,0.97,0.921,37.3,36.2,108,2600
2016-07-10,2015,10,41,192,705.51,0.43,3,Normal,50,10,9,9,108,186,0.26,519.5,0.74,519.5,0,0,0,0,-9,9,50,10,9,0,117,589,990,966.7,23.3,0.261,0.148,0.00636,0.409,0.0176,3,0.176,0.585,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2016-07-11,2015,10,41,193,695.39,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,468.4,0.67,468.4,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00515,0.358,0.0154,2,0.259,0.617,0.0265,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2016-07-12,2015,10,41,194,684.73,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,457.7,0.67,457.7,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00492,0.347,0.0149,2,0.251,0.599,0.0256,22.8,0.957,0.98,0.938,48.9,47.9,95.9,2300
2016-07-13,2015,10,41,195,674.06,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,447.1,0.66,447.1,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.0047,0.336,0.0144,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,47,93.9,2250
2016-07-14,2015,10,42,196,663.95,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,436.9,0.66,436.9,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.22,0.105,0.00449,0.326,0.0139,2,0.237,0.563,0.024,22.9,0.957,0.98,0.938,46.9,46,92,2210
2016-07-15,2015,10,42,197,654.92,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,427.9,0.65,427.9,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.0043,0.316,0.0135,2,0.231,0.547,0.0233,22.9,0.957,0.98,0.937,46,45.1,90.2,2170
2016-07-16,2015,10,42,198,645.35,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,418.4,0.65,418.4,0,0,0,0,-11,11,58,11,11,0,147,498,990,966.5,23.5,0.211,0.0965,0.0041,0.308,0.0131,2,0.225,0.533,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.3,2120
2016-07-17,2015,10,42,199,635.78,0.46,2,Mod_Wet,58,11,11,11,136,227,0.36,408.8,0.64,408.8,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0919,0.0039,0.3,0.0127,2,0.218,0.518,0.022,23,0.955,0.98,0.936,44.1,43.2,86.5,2080
2016-07-18,2015,10,42,200,626.76,0.46,2,Mod_Wet,58,11,11,11,136,227,0.36,399.8,0.64,399.8,0,0,0,0,-11,11,58,11,11,0,147,480,990,966.4,23.6,0.205,0.0877,0.00372,0.293,0.0124,2,0.212,0.505,0.0214,23.1,0.955,0.98,0.936,43.2,42.3,84.7,2030
2016-07-19,2015,10,42,201,617.74,0.46,2,Mod_Wet,58,11,11,11,136,227,0.37,390.7,0.63,390.7,0,0,0,0,-11,11,58,11,11,0,147,471,990,966.4,23.6,0.202,0.0834,0.00353,0.285,0.0121,2,0.206,0.491,0.0208,23.1,0.954,0.98,0.935,42.3,41.4,82.9,1990
2016-07-20,2015,10,42,202,609.81,0.47,2,Mod_Wet,58,11,11,11,136,227,0.37,382.8,0.63,382.8,0,0,0,0,-11,11,58,11,11,0,147,463,990,966.3,23.7,0.199,0.0797,0.00337,0.279,0.0118,2,0.201,0.479,0.0203,23.2,0.953,0.979,0.933,41.5,40.6,81.2,1950
2016-07-21,2015,10,43,203,601.33,0.47,2,Mod_Wet,58,11,11,11,136,227,0.38,374.3,0.62,374.3,0,0,0,0,-11,11,58,11,11,0,147,454,990,966.3,23.7,0.196,0.0757,0.00319,0.272,0.0115,2,0.195,0.467,0.0197,23.2,0.952,0.977,0.93,40.6,39.7,79.3,1900
2016-07-22,2015,10,43,204,592.85,0.48,2,Mod_Wet,58,11,11,11,136,227,0.38,365.9,0.62,365.9,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.0717,0.00302,0.265,0.0111,2,0.189,0.454,0.0191,23.3,0.951,0.975,0.927,39.7,38.7,77.4,1860
2016-07-23,2015,10,43,205,584.38,0.48,2,Mod_Wet,58,11,11,11,136,227,0.39,357.4,0.61,357.4,0,0,0,0,-11,11,58,11,11,0,147,437,990,966.2,23.8,0.19,0.0677,0.00285,0.258,0.0108,2,0.184,0.441,0.0186,23.3,0.95,0.973,0.924,38.8,37.8,75.6,1810
2016-07-24,2015,10,43,206,576.45,0.48,2,Mod_Wet,58,11,11,11,136,227,0.39,349.4,0.61,349.4,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0639,0.00269,0.251,0.0105,2,0.178,0.429,0.018,23.4,0.949,0.972,0.922,38,36.9,73.8,1770
2016-07-25,2015,10,43,207,569.61,0.49,2,Mod_Wet,58,11,11,11,136,227,0.4,342.6,0.6,342.6,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0607,0.00255,0.245,0.0103,2,0.174,0.419,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.3,1740
2016-07-26,2015,10,43,208,562.23,0.49,2,Mod_Wet,58,11,11,11,136,227,0.4,335.2,0.6,335.2,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.0572,0.0024,0.239,0.01,2,0.169,0.408,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.8,1700
2016-07-27,2015,10,43,209,554.85,0.49,2,Mod_Wet,58,11,11,11,136,227,0.41,327.9,0.59,327.9,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.179,0.0537,0.00225,0.233,0.00976,2,0.164,0.397,0.0166,23.5,0.945,0.97,0.917,35.7,34.6,69.3,1660
2016-07-28,2015,10,44,210,547.46,0.5,2,Mod_Wet,58,11,11,11,136,227,0.41,320.5,0.58,320.5,0,0,0,0,-11,11,58,11,11,0,147,400,990,966.1,23.9,0.177,0.0503,0.0021,0.227,0.00949,2,0.159,0.386,0.0161,23.6,0.944,0.97,0.916,34.9,33.9,67.8,1630
2016-07-29,2015,10,44,211,540.08,0.5,2,Mod_Wet,58,11,11,11,136,227,0.42,313.1,0.58,313.1,0,0,0,0,-11,11,58,11,11,0,147,393,990,966,24,0.174,0.0468,0.00195,0.221,0.00922,2,0.154,0.375,0.0156,23.6,0.943,0.97,0.915,34.2,33.1,66.3,1590
2016-07-30,2015,10,44,212,533.24,0.51,2,Mod_Wet,58,11,11,11,136,227,0.43,306.2,0.57,306.2,0,0,0,0,-11,11,58,11,11,0,147,386,990,966,24,0.172,0.0435,0.00181,0.215,0.00897,2,0.149,0.365,0.0152,23.6,0.942,0.97,0.914,33.4,32.4,64.9,1560
2016-07-31,2015,10,44,213,526.41,0.51,2,Mod_Wet,58,11,11,11,136,227,0.43,299.4,0.57,299.4,0,0,0,0,-11,11,58,11,11,0,147,379,990,966,24,0.169,0.0403,0.00168,0.21,0.00873,2,0.145,0.354,0.0147,23.7,0.941,0.97,0.913,32.7,31.7,63.4,1520
2016-08-01,2015,11,44,214,519.57,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,335.6,0.65,335.6,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0574,0.00239,0.236,0.00983,2,0.169,0.405,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.5,1720
2016-08-02,2015,11,44,215,512.19,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,328.2,0.64,328.2,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.176,0.0539,0.00224,0.23,0.00956,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,69.9,1680
2016-08-03,2015,11,44,216,504.81,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,320.8,0.64,320.8,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0504,0.00209,0.224,0.00929,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
2016-08-04,2015,11,45,217,497.42,0.53,2,Mod_Wet,54,9,8,6,107,184,0.37,313.4,0.63,313.4,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0469,0.00194,0.218,0.00903,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.9,1610
2016-08-05,2015,11,45,218,490.04,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,306,0.63,306,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0435,0.0018,0.212,0.00876,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2016-08-06,2015,11,45,219,483.21,0.54,2,Mod_Wet,54,9,8,6,107,184,0.38,299.2,0.62,299.2,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0402,0.00166,0.206,0.00852,2,0.144,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,63.9,1530
2016-08-07,2015,11,45,220,477.46,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,293.5,0.61,293.5,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0375,0.00155,0.202,0.00832,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
2016-08-08,2015,11,45,221,471.17,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,287.2,0.61,287.2,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0345,0.00142,0.196,0.00809,2,0.136,0.333,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2016-08-09,2015,11,45,222,464.89,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,280.9,0.6,280.9,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0316,0.0013,0.191,0.00787,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2016-08-10,2015,11,45,223,458.6,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,274.6,0.6,274.6,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0286,0.00118,0.186,0.00765,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.3,58.7,1410
2016-08-11,2015,11,46,224,452.31,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,268.3,0.59,268.3,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0256,0.00105,0.181,0.00743,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2016-08-12,2015,11,46,225,446.56,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,262.6,0.59,262.6,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0229,0.00094,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2016-08-13,2015,11,46,226,440.82,0.56,2,Mod_Wet,54,9,8,6,107,184,0.42,256.8,0.58,256.8,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0202,0.000828,0.171,0.00702,2,0.116,0.287,0.0118,24.1,0.931,0.97,0.904,28.3,27.5,54.9,1320
2016-08-14,2015,11,46,227,435.08,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,251.1,0.58,251.1,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000716,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2016-08-15,2015,11,46,228,430.43,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,246.4,0.57,246.4,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.148,0.0167,0.000683,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.7,1260
2016-08-16,2015,11,46,229,425.24,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,241.2,0.57,241.2,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0163,0.000664,0.162,0.00662,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.5,1240
2016-08-17,2015,11,46,230,420.04,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,236,0.56,236,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000645,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2016-08-18,2015,11,47,231,414.85,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,230.8,0.56,230.8,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000627,0.157,0.00642,1,0.254,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2016-08-19,2015,11,47,232,409.65,0.59,2,Mod_Wet,54,9,8,6,107,184,0.45,225.7,0.55,225.7,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.0149,0.000608,0.155,0.00632,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
2016-08-20,2015,11,47,233,405,0.59,2,Mod_Wet,54,9,8,6,107,184,0.45,221,0.55,221,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0145,0.000591,0.153,0.00623,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2016-08-21,2015,11,47,234,400.35,0.59,2,Mod_Wet,54,9,8,6,107,184,0.46,216.3,0.54,216.3,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000575,0.151,0.00614,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2016-08-22,2015,11,47,235,395.71,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,211.7,0.54,211.7,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0137,0.000558,0.149,0.00605,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.2,47.2,47.2,1130
2016-08-23,2015,11,47,236,391.06,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,207.1,0.53,207.1,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000542,0.147,0.00597,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.2,46.2,1110
2016-08-24,2015,11,47,237,386.41,0.6,2,Mod_Wet,54,9,8,6,107,184,0.48,202.4,0.52,202.4,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.013,0.000525,0.145,0.00588,1,0.216,0.361,0.0146,24.3,0.955,0.98,0.936,46.1,45.2,45.2,1080
2016-08-25,2015,11,48,238,382.85,0.61,2,Mod_Wet,54,9,8,6,107,184,0.48,198.8,0.52,198.8,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000513,0.143,0.00581,1,0.211,0.354,0.0144,24.3,0.955,0.98,0.936,45.3,44.4,44.4,1070
2016-08-26,2015,11,48,239,378.75,0.61,2,Mod_Wet,54,9,8,6,107,184,0.49,194.8,0.51,194.8,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000498,0.142,0.00573,1,0.205,0.347,0.014,24.4,0.953,0.98,0.934,44.4,43.5,43.5,1040
2016-08-27,2015,11,48,240,374.65,0.61,2,Mod_Wet,54,9,8,6,107,184,0.49,190.7,0.51,190.7,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000483,0.14,0.00566,1,0.2,0.34,0.0137,24.4,0.952,0.98,0.933,43.4,42.6,42.6,1020
2016-08-28,2015,11,48,241,370.55,0.62,2,Mod_Wet,54,9,8,6,107,184,0.5,186.6,0.5,186.6,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.126,0.0116,0.000469,0.138,0.00558,1,0.194,0.332,0.0134,24.4,0.951,0.98,0.932,42.5,41.6,41.6,999
2016-08-29,2015,11,48,242,366.45,0.62,2,Mod_Wet,54,9,8,6,107,184,0.5,182.4,0.5,182.4,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0113,0.000455,0.136,0.0055,1,0.189,0.325,0.0131,24.4,0.95,0.979,0.93,41.5,40.7,40.7,976
2016-08-30,2015,11,48,243,362.35,0.63,2,Mod_Wet,54,9,8,6,107,184,0.51,178.3,0.49,178.3,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.124,0.0109,0.00044,0.134,0.00542,1,0.183,0.318,0.0128,24.5,0.949,0.977,0.927,40.6,39.7,39.7,952
2016-08-31,2015,11,48,244,358.24,0.63,2,Mod_Wet,54,9,8,6,107,184,0.51,174.2,0.49,174.2,0,0,0,0,-6,6,54,9,8,0,113,245,990,965.2,24.8,0.122,0.0106,0.000426,0.133,0.00535,1,0.178,0.31,0.0125,24.5,0.947,0.975,0.924,39.7,38.7,38.7,928
2016-09-01,2015,12,49,245,353.05,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,215.1,0.61,215.1,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000565,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2016-09-02,2015,12,49,246,348.4,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,210.4,0.6,210.4,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.3,47.4,47.4,1140
2016-09-03,2015,12,49,247,343.21,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,205.2,0.6,205.2,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2016-09-04,2015,12,49,248,338.01,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,200,0.59,200,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
2016-09-05,2015,12,49,249,332.81,0.66,2,Mod_Wet,46,7,6,4,75,138,0.41,194.8,0.58,194.8,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000494,0.137,0.00551,1,0.205,0.343,0.0138,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
2016-09-06,2015,12,49,250,328.17,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,190.2,0.58,190.2,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000477,0.135,0.00542,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2016-09-07,2015,12,49,251,323.52,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,185.5,0.57,185.5,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000461,0.133,0.00534,1,0.193,0.326,0.0131,24.7,0.95,0.98,0.931,42.6,41.8,41.8,1000
2016-09-08,2015,12,50,252,319.96,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,182,0.57,182,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.000449,0.132,0.00527,1,0.188,0.32,0.0128,24.7,0.949,0.98,0.93,41.8,41,41,983
2016-09-09,2015,12,50,253,315.86,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,177.9,0.56,177.9,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000434,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,959
2016-09-10,2015,12,50,254,311.76,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,173.8,0.56,173.8,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.00042,0.128,0.00512,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.9,38.9,38.9,935
2016-09-11,2015,12,50,255,307.66,0.69,3,Normal,40,6,4,3,65,118,0.38,189.7,0.62,189.7,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2016-09-12,2015,12,50,256,303.56,0.69,3,Normal,40,6,4,3,65,118,0.39,185.6,0.61,185.6,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2016-09-13,2015,12,50,257,299.46,0.7,3,Normal,40,6,4,3,65,118,0.39,181.5,0.61,181.5,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0112,0.000445,0.128,0.00511,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
2016-09-14,2015,12,50,258,295.9,0.7,3,Normal,40,6,4,3,65,118,0.4,177.9,0.6,177.9,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00505,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2016-09-15,2015,12,51,259,292.35,0.71,3,Normal,40,6,4,3,65,118,0.4,174.3,0.6,174.3,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.000421,0.125,0.00499,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.2,39.2,942
2016-09-16,2015,12,51,260,288.79,0.71,3,Normal,40,6,4,3,65,118,0.41,170.8,0.59,170.8,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000408,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2016-09-17,2015,12,51,261,286.33,0.72,3,Normal,40,6,4,3,65,118,0.41,168.3,0.59,168.3,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2016-09-18,2015,12,51,262,283.32,0.72,3,Normal,40,6,4,3,65,118,0.42,165.3,0.58,165.3,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.0098,0.000389,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,888
2016-09-19,2015,12,51,263,280.31,0.73,3,Normal,40,6,4,3,65,118,0.42,162.3,0.58,162.3,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2016-09-20,2015,12,51,264,277.31,0.73,3,Normal,40,6,4,3,65,118,0.43,159.3,0.57,159.3,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00929,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2016-09-21,2015,12,51,265,274.3,0.74,3,Normal,40,6,4,3,65,118,0.43,156.3,0.57,156.3,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0107,24.9,0.941,0.97,0.913,36,34.9,34.9,837
2016-09-22,2015,12,52,266,271.29,0.74,3,Normal,40,6,4,3,65,118,0.43,153.3,0.56,153.3,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00878,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2016-09-23,2015,12,52,267,268.28,0.75,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00852,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2016-09-24,2015,12,52,268,265.28,0.75,3,Normal,40,6,4,3,65,118,0.45,147.3,0.56,147.3,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00827,0.000328,0.113,0.00449,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.8,32.8,788
2016-09-25,2015,12,52,269,262.27,0.76,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00444,1,0.137,0.249,0.00988,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2016-09-26,2015,12,52,270,259.26,0.77,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.907,32.4,31.5,31.5,755
2016-09-27,2015,12,52,271,256.25,0.77,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.0075,0.000297,0.109,0.00433,1,0.129,0.239,0.00944,25,0.934,0.97,0.906,31.7,30.8,30.8,738
2016-09-28,2015,12,52,272,253.79,0.78,3,Normal,40,6,4,3,65,118,0.47,135.8,0.54,135.8,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00729,0.000288,0.108,0.00429,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2016-09-29,2015,12,53,273,251.33,0.79,3,Normal,40,6,4,3,65,118,0.47,133.3,0.53,133.3,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00708,0.00028,0.107,0.00424,1,0.122,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2016-09-30,2015,12,53,274,248.87,0.8,3,Normal,40,6,4,3,65,118,0.47,130.9,0.53,130.9,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00687,0.000272,0.106,0.0042,1,0.119,0.225,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2016-10-01,2016,1,1,275,246.41,0.8,3,Normal,37,5,3,2,50,97,0.39,149.4,0.61,149.4,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00845,0.000334,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.4,33.4,803
2016-10-02,2016,1,1,276,246.14,0.8,3,Normal,37,5,3,2,50,97,0.39,149.1,0.61,149.1,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00843,0.000333,0.112,0.00444,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.4,33.4,33.4,801
2016-10-03,2016,1,1,277,245.86,0.8,3,Normal,37,5,3,2,50,97,0.4,148.9,0.6,148.9,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.0084,0.000332,0.112,0.00444,1,0.143,0.256,0.0101,25.1,0.939,0.97,0.91,34.3,33.3,33.3,800
2016-10-04,2016,1,1,278,242.85,0.81,3,Normal,37,5,3,2,50,97,0.4,145.8,0.6,145.8,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00815,0.000321,0.111,0.00438,1,0.139,0.25,0.00988,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2016-10-05,2016,1,1,279,240.39,0.82,3,Normal,37,5,3,2,50,97,0.4,143.4,0.6,143.4,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2016-10-06,2016,1,1,280,237.93,0.83,3,Normal,37,5,3,2,50,97,0.41,140.9,0.59,140.9,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00773,0.000305,0.109,0.00429,1,0.133,0.242,0.00952,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2016-10-07,2016,1,1,281,235.47,0.84,3,Normal,37,5,3,2,50,97,0.41,138.5,0.59,138.5,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00752,0.000296,0.108,0.00425,1,0.129,0.237,0.00934,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2016-10-08,2016,1,2,282,234.1,0.84,3,Normal,37,5,3,2,50,97,0.41,137.1,0.59,137.1,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2016-10-09,2016,1,2,283,233.83,0.84,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00738,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2016-10-10,2016,1,2,284,231.92,0.84,3,Normal,37,5,3,2,50,97,0.42,134.9,0.58,134.9,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2016-10-11,2016,1,2,285,228.91,0.85,3,Normal,37,5,3,2,50,97,0.42,131.9,0.58,131.9,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00696,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2016-10-12,2016,1,2,286,226.45,0.86,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2016-10-13,2016,1,2,287,223.99,0.87,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.902,29.2,28.3,28.3,680
2016-10-14,2016,1,2,288,221.53,0.87,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2016-10-15,2016,1,3,289,219.06,0.88,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.00024,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28,27.2,27.2,653
2016-10-16,2016,1,3,290,216.6,0.89,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2016-10-17,2016,1,3,291,215.24,0.89,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2016-10-18,2016,1,3,292,213.32,0.9,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2016-10-19,2016,1,3,293,211.41,0.9,3,Normal,37,5,3,2,50,97,0.46,114.4,0.54,114.4,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00547,0.000214,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2016-10-20,2016,1,3,294,209.49,0.91,3,Normal,37,5,3,2,50,97,0.46,112.5,0.54,112.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00378,1,0.0944,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,24.9,24.9,599
2016-10-21,2016,1,3,295,207.58,0.91,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00515,0.000202,0.0956,0.00374,1,0.0918,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2016-10-22,2016,1,4,296,205.67,0.91,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2016-10-23,2016,1,4,297,203.75,0.92,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000189,0.0939,0.00367,1,0.0866,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2016-10-24,2016,1,4,298,201.84,0.92,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.084,0.177,0.00692,25.4,0,0,0,0,0,0,0
2016-10-25,2016,1,4,299,199.92,0.92,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.0045,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2016-10-26,2016,1,4,300,198.01,0.93,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2016-10-27,2016,1,4,301,196.64,0.93,3,Normal,37,5,3,2,50,97,0.49,99.64,0.51,99.64,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00422,0.000165,0.0908,0.00355,1,0.077,0.168,0.00656,25.4,0,0,0,0,0,0,0
2016-10-28,2016,1,4,302,196.37,0.93,3,Normal,37,5,3,2,50,97,0.49,99.37,0.51,99.37,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0766,0.167,0.00654,25.4,0,0,0,0,0,0,0
2016-10-29,2016,1,5,303,195.55,0.93,3,Normal,37,5,3,2,50,97,0.5,98.55,0.5,98.55,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0903,0.00353,1,0.0755,0.166,0.00648,25.4,0,0,0,0,0,0,0
2016-10-30,2016,1,5,304,193.64,0.93,3,Normal,37,5,3,2,50,97,0.5,96.64,0.5,96.64,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00396,0.000155,0.0895,0.0035,1,0.073,0.162,0.00635,25.4,0,0,0,0,0,0,0
2016-10-31,2016,1,5,305,192.27,0.94,3,Normal,37,5,3,2,50,97,0.5,95.27,0.5,95.27,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00385,0.00015,0.0889,0.00347,1,0.0711,0.16,0.00625,25.4,0,0,0,0,0,0,0
2016-11-01,2016,2,5,306,192.54,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,125.5,0.65,125.5,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00642,0.000251,0.0986,0.00385,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2016-11-02,2016,2,5,307,194.46,0.93,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0929,0.00658,0.000257,0.0995,0.00389,1,0.115,0.214,0.00836,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2016-11-03,2016,2,5,308,195.28,0.93,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00665,0.00026,0.0998,0.0039,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2016-11-04,2016,2,5,309,200.47,0.92,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.095,0.00709,0.000277,0.102,0.00399,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,30.9,30,30,720
2016-11-05,2016,2,6,310,207.31,0.91,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2016-11-06,2016,2,6,311,209.77,0.91,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,772
2016-11-07,2016,2,6,312,209.49,0.91,4,Mod_Dry,29,4,2,2,30,67,0.32,142.5,0.68,142.5,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0982,0.00786,0.000308,0.106,0.00415,1,0.135,0.241,0.00943,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2016-11-08,2016,2,6,313,208.67,0.91,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2016-11-09,2016,2,6,314,211.14,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.008,0.000313,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2016-11-10,2016,2,6,315,216.88,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2016-11-11,2016,2,6,316,218.24,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2016-11-12,2016,2,7,317,220.16,0.88,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,829
2016-11-13,2016,2,7,318,222.07,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00893,0.000351,0.112,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,35,35,839
2016-11-14,2016,2,7,319,219.06,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.00034,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,823
2016-11-15,2016,2,7,320,216.6,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,149.6,0.69,149.6,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.144,0.254,0.00995,25.2,0.938,0.97,0.91,34.8,33.7,33.7,809
2016-11-16,2016,2,7,321,214.14,0.9,4,Mod_Dry,29,4,2,2,30,67,0.31,147.1,0.69,147.1,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2016-11-17,2016,2,7,322,214.96,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,148,0.69,148,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00833,0.000326,0.108,0.00425,1,0.142,0.251,0.00983,25.3,0.938,0.97,0.91,34.4,33.3,33.3,800
2016-11-18,2016,2,7,323,217.97,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000337,0.11,0.00431,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2016-11-19,2016,2,8,324,220.98,0.88,4,Mod_Dry,29,4,2,2,30,67,0.3,154,0.7,154,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00884,0.000347,0.111,0.00436,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2016-11-20,2016,2,8,325,223.99,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,157,0.7,157,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00909,0.000357,0.112,0.00441,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2016-11-21,2016,2,8,326,225.35,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,158.3,0.7,158.3,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00921,0.000362,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2016-11-22,2016,2,8,327,226.72,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,159.7,0.7,159.7,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00933,0.000367,0.114,0.00446,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.1,36,36,864
2016-11-23,2016,2,8,328,229.73,0.85,4,Mod_Dry,29,4,2,2,30,67,0.29,162.7,0.71,162.7,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00958,0.000377,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,882
2016-11-24,2016,2,8,329,231.1,0.85,4,Mod_Dry,29,4,2,2,30,67,0.29,164.1,0.71,164.1,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.0097,0.000382,0.115,0.00454,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
2016-11-25,2016,2,8,330,233.01,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,166,0.71,166,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00986,0.000388,0.116,0.00458,1,0.167,0.283,0.0111,25.1,0.944,0.973,0.918,38.6,37.6,37.6,901
2016-11-26,2016,2,9,331,233.28,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,166.3,0.71,166.3,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.107,0.00988,0.000389,0.116,0.00458,1,0.167,0.283,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2016-11-27,2016,2,9,332,230.28,0.85,4,Mod_Dry,29,4,2,2,30,67,0.29,163.3,0.71,163.3,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.106,0.00963,0.000379,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,38,36.9,36.9,885
2016-11-28,2016,2,9,333,227.27,0.86,4,Mod_Dry,29,4,2,2,30,67,0.29,160.3,0.7,160.3,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00937,0.000368,0.114,0.00447,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.1,36.1,867
2016-11-29,2016,2,9,334,227.54,0.86,4,Mod_Dry,29,4,2,2,30,67,0.29,160.5,0.71,160.5,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.0094,0.000369,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2016-11-30,2016,2,9,335,230,0.85,4,Mod_Dry,29,4,2,2,30,67,0.29,163,0.71,163,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00961,0.000378,0.115,0.00452,1,0.163,0.278,0.0109,25.1,0.943,0.971,0.916,37.9,36.8,36.8,884
