date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-12-01,2016,3,9,336,230.28,0.85,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,935
2016-12-02,2016,3,9,337,228.91,0.85,5,Dry,26,4,3,2,24,59,0.26,169.9,0.74,169.9,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
2016-12-03,2016,3,10,338,228.64,0.85,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2016-12-04,2016,3,10,339,229.46,0.85,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2016-12-05,2016,3,10,340,227.54,0.86,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2016-12-06,2016,3,10,341,226.72,0.86,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,913
2016-12-07,2016,3,10,342,228.09,0.85,5,Dry,26,4,3,2,24,59,0.26,169.1,0.74,169.1,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2016-12-08,2016,3,10,343,231.1,0.85,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2016-12-09,2016,3,10,344,231.37,0.85,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2016-12-10,2016,3,11,345,234.38,0.84,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2016-12-11,2016,3,11,346,239.03,0.83,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2016-12-12,2016,3,11,347,242.58,0.81,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2016-12-13,2016,3,11,348,245.04,0.81,5,Dry,26,4,3,2,24,59,0.24,186,0.76,186,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2016-12-14,2016,3,11,349,248.6,0.8,5,Dry,26,4,3,2,24,59,0.24,189.6,0.76,189.6,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2016-12-15,2016,3,11,350,253.24,0.78,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2016-12-16,2016,3,11,351,255.71,0.77,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2016-12-17,2016,3,12,352,258.71,0.77,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2016-12-18,2016,3,12,353,262.81,0.76,5,Dry,26,4,3,2,24,59,0.22,203.8,0.78,203.8,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2016-12-19,2016,3,12,354,266.92,0.75,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2016-12-20,2016,3,12,355,271.02,0.74,5,Dry,26,4,3,2,24,59,0.22,212,0.78,212,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000546,0.136,0.00538,1,0.229,0.365,0.0145,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2016-12-21,2016,3,12,356,275.12,0.74,5,Dry,26,4,3,2,24,59,0.21,216.1,0.79,216.1,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.138,0.00546,1,0.234,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2016-12-22,2016,3,12,357,278.67,0.73,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2016-12-23,2016,3,12,358,282.23,0.72,5,Dry,26,4,3,2,24,59,0.21,223.2,0.79,223.2,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2016-12-24,2016,3,13,359,286.33,0.72,5,Dry,26,4,3,2,24,59,0.21,227.3,0.79,227.3,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000599,0.142,0.00566,2,0.0959,0.238,0.00948,24.9,0.922,0.97,0.894,25.6,24.8,49.7,1190
2016-12-25,2016,3,13,360,290.43,0.71,5,Dry,26,4,3,2,24,59,0.2,231.4,0.8,231.4,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00574,2,0.0987,0.243,0.00967,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1210
2016-12-26,2016,3,13,361,292.35,0.71,5,Dry,26,4,3,2,24,59,0.2,233.3,0.8,233.3,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.13,0.0156,0.00062,0.145,0.00577,2,0.1,0.245,0.00975,24.9,0.924,0.97,0.896,26.3,25.5,51,1230
2016-12-27,2016,3,13,362,294.81,0.7,5,Dry,26,4,3,2,24,59,0.2,235.8,0.8,235.8,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000629,0.146,0.00582,2,0.102,0.248,0.00987,24.9,0.925,0.97,0.897,26.6,25.8,51.6,1240
2016-12-28,2016,3,13,363,300.55,0.7,5,Dry,26,4,3,2,24,59,0.2,241.6,0.8,241.6,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.132,0.0163,0.000649,0.149,0.00593,2,0.106,0.254,0.0101,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2016-12-29,2016,3,13,364,305.74,0.69,5,Dry,26,4,3,2,24,59,0.19,246.7,0.81,246.7,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000667,0.151,0.00602,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27,54.1,1300
2016-12-30,2016,3,13,365,309.85,0.68,5,Dry,26,4,3,2,24,59,0.19,250.8,0.81,250.8,0,0,0,0,-2,2,26,4,3,0,26,284,990,964.9,25.1,0.136,0.0174,0.000695,0.153,0.00611,2,0.112,0.265,0.0106,24.8,0.929,0.97,0.901,28.3,27.5,55,1320
2016-12-31,2016,3,14,366,317.23,0.67,5,Dry,26,4,3,2,24,59,0.19,258.2,0.81,258.2,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0209,0.000835,0.159,0.00636,2,0.117,0.276,0.011,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2017-01-01,2016,4,14,1,326.25,0.66,5,Dry,29,5,4,2,33,73,0.22,253.3,0.78,253.3,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0185,0.000742,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2017-01-02,2016,4,14,2,336.92,0.65,5,Dry,29,5,4,2,33,73,0.22,263.9,0.78,263.9,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0236,0.000946,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2017-01-03,2016,4,14,3,348.67,0.64,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00705,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2017-01-04,2016,4,14,4,361.53,0.63,5,Dry,29,5,4,2,33,73,0.2,288.5,0.8,288.5,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0352,0.00142,0.186,0.0075,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2017-01-05,2016,4,14,5,373.28,0.62,5,Dry,29,5,4,2,33,73,0.2,300.3,0.8,300.3,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0407,0.00165,0.196,0.00791,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.5,1570
2017-01-06,2016,4,14,6,383.4,0.61,5,Dry,29,5,4,2,33,73,0.19,310.4,0.81,310.4,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0455,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2017-01-07,2016,4,15,7,394.61,0.6,5,Dry,29,5,4,2,33,73,0.18,321.6,0.81,321.6,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.162,0.0508,0.00206,0.213,0.00866,2,0.16,0.373,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
2017-01-08,2016,4,15,8,410.2,0.59,5,Dry,29,5,4,2,33,73,0.18,337.2,0.82,337.2,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0582,0.00237,0.226,0.00921,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2017-01-09,2016,4,15,9,428.52,0.57,5,Dry,29,5,4,2,33,73,0.17,355.5,0.83,355.5,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.174,0.0668,0.00273,0.241,0.00986,2,0.182,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2017-01-10,2016,4,15,10,446.29,0.56,5,Dry,29,5,4,2,33,73,0.16,373.3,0.84,373.3,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0752,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2017-01-11,2016,4,15,11,465.16,0.55,5,Dry,29,5,4,2,33,73,0.16,392.2,0.84,392.2,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0841,0.00346,0.271,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
2017-01-12,2016,4,15,12,484.57,0.53,5,Dry,29,5,4,2,33,73,0.15,411.6,0.85,411.6,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0933,0.00385,0.287,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2017-01-13,2016,4,15,13,507.27,0.52,5,Dry,29,5,4,2,33,73,0.14,434.3,0.86,434.3,0,0,0,0,-2,2,29,5,4,0,35,472,990,965.9,24.1,0.202,0.104,0.00431,0.306,0.0127,2,0.236,0.542,0.0225,23.6,0.957,0.98,0.938,48.1,47.1,94.2,2260
2017-01-14,2016,4,16,14,531.6,0.51,5,Dry,29,5,4,2,33,73,0.14,458.6,0.86,458.6,0,0,0,0,-2,2,29,5,4,0,35,497,990,966,24,0.211,0.115,0.00481,0.326,0.0136,2,0.252,0.578,0.0241,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2017-01-15,2016,4,16,15,551.56,0.5,5,Dry,29,5,4,2,33,73,0.13,478.6,0.87,478.6,0,0,0,0,-2,2,29,5,4,0,35,517,990,966.1,23.9,0.22,0.125,0.00522,0.345,0.0144,2,0.266,0.61,0.0255,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2017-01-16,2016,4,16,16,569.34,0.49,5,Dry,29,5,4,2,33,73,0.13,496.3,0.87,496.3,0,0,0,0,-2,2,29,5,4,0,35,534,990,966.2,23.8,0.23,0.133,0.00559,0.363,0.0152,3,0.166,0.529,0.0222,23.3,0.946,0.97,0.917,35.8,34.7,104,2500
2017-01-17,2016,4,16,17,588.75,0.48,5,Dry,29,5,4,2,33,73,0.12,515.8,0.88,515.8,0,0,0,0,-2,2,29,5,4,0,35,554,990,966.2,23.8,0.241,0.146,0.00613,0.387,0.0163,3,0.175,0.561,0.0236,23.2,0.948,0.97,0.919,37.1,35.9,108,2590
2017-01-18,2016,4,16,18,607.07,0.47,5,Dry,29,5,4,2,33,73,0.12,534.1,0.88,534.1,0,0,0,0,-2,2,29,5,4,0,35,572,990,966.3,23.7,0.252,0.158,0.00666,0.409,0.0173,3,0.183,0.592,0.025,23.1,0.949,0.972,0.923,38.3,37.2,112,2680
2017-01-19,2016,4,16,19,621.02,0.46,5,Dry,29,5,4,2,33,73,0.12,548,0.88,548,0,0,0,0,-2,2,29,5,4,0,35,586,990,966.4,23.6,0.26,0.167,0.00707,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39.2,38.2,114,2750
2017-01-20,2016,4,16,20,633.87,0.46,5,Dry,29,5,4,2,33,73,0.12,560.9,0.89,560.9,0,0,0,0,-2,2,29,5,4,0,35,599,990,966.4,23.6,0.267,0.176,0.00745,0.443,0.0188,3,0.195,0.637,0.027,22.9,0.952,0.976,0.929,40,39,117,2810
2017-01-21,2016,4,17,21,648.91,0.45,4,Mod_Dry,34,5,4,3,45,91,0.14,557.9,0.86,557.9,0,0,0,0,-3,3,34,5,4,0,48,601,990,966.5,23.5,0.268,0.174,0.00739,0.442,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2017-01-22,2016,4,17,22,663.95,0.44,4,Mod_Dry,34,5,4,3,45,91,0.14,573,0.86,573,0,0,0,0,-3,3,34,5,4,0,48,616,990,966.6,23.4,0.277,0.184,0.00784,0.46,0.0196,3,0.2,0.661,0.0282,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2017-01-23,2016,4,17,23,677.35,0.44,4,Mod_Dry,34,5,4,3,45,91,0.13,586.4,0.87,586.4,0,0,0,0,-3,3,34,5,4,0,48,629,990,966.6,23.4,0.284,0.193,0.00824,0.477,0.0204,3,0.206,0.683,0.0292,22.7,0.953,0.979,0.934,41.5,40.6,122,2930
2017-01-24,2016,4,17,24,689.1,0.43,4,Mod_Dry,34,5,4,3,45,91,0.13,598.1,0.87,598.1,0,0,0,0,-3,3,34,5,4,0,48,641,990,966.7,23.3,0.291,0.201,0.00859,0.491,0.0211,3,0.212,0.703,0.0301,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
2017-01-25,2016,4,17,25,697.58,0.43,4,Mod_Dry,34,5,4,3,45,91,0.13,606.6,0.87,606.6,0,0,0,0,-3,3,34,5,4,0,48,650,990,966.7,23.3,0.296,0.206,0.00885,0.502,0.0215,3,0.215,0.717,0.0308,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2017-01-26,2016,4,17,26,707.15,0.43,4,Mod_Dry,34,5,4,3,45,91,0.13,616.1,0.87,616.1,0,0,0,0,-3,3,34,5,4,0,48,659,990,966.7,23.3,0.301,0.213,0.00914,0.514,0.0221,3,0.22,0.733,0.0315,22.5,0.955,0.98,0.936,43.4,42.5,127,3060
2017-01-27,2016,4,17,27,718.91,0.42,4,Mod_Dry,34,5,4,3,45,91,0.13,627.9,0.87,627.9,0,0,0,0,-3,3,34,5,4,0,48,671,990,966.8,23.2,0.308,0.22,0.00949,0.528,0.0227,3,0.225,0.753,0.0324,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2017-01-28,2016,4,18,28,727.93,0.42,4,Mod_Dry,34,5,4,3,45,91,0.13,636.9,0.88,636.9,0,0,0,0,-3,3,34,5,4,0,48,680,990,966.8,23.2,0.313,0.226,0.00977,0.539,0.0233,3,0.229,0.769,0.0331,22.4,0.956,0.98,0.937,44.6,43.7,131,3150
2017-01-29,2016,4,18,29,736.96,0.41,4,Mod_Dry,34,5,4,3,45,91,0.12,646,0.88,646,0,0,0,0,-3,3,34,5,4,0,48,689,990,966.8,23.2,0.318,0.233,0.01,0.551,0.0238,3,0.233,0.784,0.0339,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
2017-01-30,2016,4,18,30,745.98,0.41,4,Mod_Dry,34,5,4,3,45,91,0.12,655,0.88,655,0,0,0,0,-3,3,34,5,4,0,48,698,990,966.9,23.1,0.323,0.239,0.0103,0.562,0.0243,3,0.237,0.799,0.0346,22.3,0.957,0.98,0.937,45.7,44.8,134,3230
2017-01-31,2016,4,18,31,756.1,0.41,4,Mod_Dry,34,5,4,3,45,91,0.12,665.1,0.88,665.1,0,0,0,0,-3,3,34,5,4,0,48,708,990,966.9,23.1,0.329,0.245,0.0106,0.574,0.0249,3,0.242,0.816,0.0354,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
2017-02-01,2016,5,18,32,770.04,0.4,3,Normal,43,7,5,4,78,137,0.18,633,0.82,633,0,0,0,0,-4,4,43,7,5,0,82,688,990,967,23,0.318,0.224,0.00973,0.541,0.0235,3,0.227,0.769,0.0334,22.3,0.956,0.98,0.936,44,43.1,129,3100
2017-02-02,2016,5,18,33,778.46,0.4,3,Normal,43,7,5,4,78,137,0.18,641.5,0.82,641.5,0,0,0,0,-4,4,43,7,5,0,82,696,990,967,23,0.322,0.229,0.00998,0.552,0.024,3,0.231,0.783,0.0341,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2017-02-03,2016,5,18,34,788.08,0.39,3,Normal,43,7,5,4,78,137,0.17,651.1,0.83,651.1,0,0,0,0,-4,4,43,7,5,0,82,706,990,967.1,22.9,0.328,0.236,0.0103,0.564,0.0246,3,0.235,0.799,0.0348,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2017-02-04,2016,5,19,35,798.9,0.39,3,Normal,43,7,5,4,78,137,0.17,661.9,0.83,661.9,0,0,0,0,-4,4,43,7,5,0,82,717,990,967.1,22.9,0.334,0.243,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.957,0.98,0.937,45.7,44.8,134,3230
2017-02-05,2016,5,19,36,810.61,0.38,3,Normal,43,7,5,4,78,137,0.17,673.6,0.83,673.6,0,0,0,0,-4,4,43,7,5,0,82,729,990,967.1,22.9,0.341,0.251,0.011,0.592,0.0259,3,0.246,0.837,0.0366,22,0.957,0.98,0.938,46.4,45.5,136,3270
2017-02-06,2016,5,19,37,823.06,0.38,3,Normal,43,7,5,4,78,137,0.17,686.1,0.83,686.1,0,0,0,0,-4,4,43,7,5,0,82,741,990,967.2,22.8,0.348,0.259,0.0114,0.607,0.0266,3,0.251,0.858,0.0376,21.9,0.957,0.98,0.938,47.1,46.2,138,3320
2017-02-07,2016,5,19,38,836.14,0.37,3,Normal,43,7,5,4,78,137,0.16,699.1,0.84,699.1,0,0,0,0,-4,4,43,7,5,0,82,754,990,967.2,22.8,0.355,0.268,0.0118,0.623,0.0274,3,0.257,0.88,0.0387,21.9,0.957,0.98,0.938,47.8,46.9,141,3380
2017-02-08,2016,5,19,39,849.78,0.36,3,Normal,43,7,5,4,78,137,0.16,712.8,0.84,712.8,0,0,0,0,-4,4,43,7,5,0,82,768,990,967.3,22.7,0.363,0.277,0.0122,0.64,0.0282,3,0.263,0.903,0.0398,21.8,0.957,0.98,0.938,48.6,47.6,143,3430
2017-02-09,2016,5,19,40,863.93,0.36,3,Normal,43,7,5,4,78,137,0.16,726.9,0.84,726.9,0,0,0,0,-4,4,43,7,5,0,82,782,990,967.4,22.6,0.371,0.287,0.0127,0.657,0.029,3,0.27,0.927,0.0409,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2017-02-10,2016,5,19,41,878.54,0.36,3,Normal,43,7,5,4,78,137,0.16,741.5,0.84,741.5,0,0,0,0,-4,4,43,7,5,0,82,797,990,967.4,22.6,0.384,0.296,0.0131,0.68,0.0301,3,0.276,0.957,0.0424,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2017-02-11,2016,5,20,42,893.56,0.35,3,Normal,43,7,5,4,78,137,0.15,756.6,0.85,756.6,0,0,0,0,-4,4,43,7,5,0,82,812,990,967.5,22.5,0.398,0.305,0.0135,0.703,0.0312,3,0.282,0.985,0.0437,21.5,0.957,0.98,0.938,51,48.2,145,3470
2017-02-12,2016,5,20,43,908.99,0.35,3,Normal,43,7,5,4,78,137,0.15,772,0.85,772,0,0,0,0,-4,4,43,7,5,0,82,827,990,967.5,22.5,0.412,0.313,0.0139,0.725,0.0323,3,0.286,1.01,0.045,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2017-02-13,2016,5,20,44,924.78,0.34,3,Normal,43,7,5,4,78,137,0.15,787.8,0.85,787.8,0,0,0,0,-4,4,43,7,5,0,82,843,990,967.6,22.4,0.426,0.32,0.0143,0.747,0.0333,4,0.208,0.955,0.0426,21.4,0.953,0.975,0.929,39.5,38.5,154,3690
2017-02-14,2016,5,20,45,940.91,0.34,3,Normal,43,7,5,4,78,137,0.15,803.9,0.85,803.9,0,0,0,0,-4,4,43,7,5,0,82,859,990,967.7,22.3,0.441,0.328,0.0147,0.769,0.0344,4,0.214,0.983,0.044,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2017-02-15,2016,5,20,46,962.14,0.33,3,Normal,43,7,5,4,78,137,0.14,825.1,0.86,825.1,0,0,0,0,-4,4,43,7,5,0,82,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0359,4,0.221,1.02,0.0458,21.2,0.954,0.978,0.933,41,40.1,160,3850
2017-02-16,2016,5,20,47,988.77,0.33,3,Normal,43,7,5,4,78,137,0.14,851.8,0.86,851.8,0,0,0,0,-4,4,43,7,5,0,82,907,990,967.9,22.1,0.485,0.351,0.0159,0.836,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42,41.2,165,3950
2017-02-17,2016,5,20,48,1021.1,0.32,3,Normal,43,7,5,4,78,137,0.13,884.1,0.87,884.1,0,0,0,0,-4,4,43,7,5,0,82,939,990,968,22,0.515,0.367,0.0167,0.882,0.04,4,0.241,1.12,0.0509,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2017-02-18,2016,5,21,49,1059.6,0.31,3,Normal,43,7,5,4,78,137,0.13,922.6,0.87,922.6,0,0,0,0,-4,4,43,7,5,0,82,978,990,968.1,21.9,0.55,0.386,0.0176,0.935,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
2017-02-19,2016,5,21,50,1104.6,0.3,3,Normal,43,7,5,4,78,137,0.12,967.6,0.88,967.6,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.591,0.407,0.0187,0.998,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4370
2017-02-20,2016,5,21,51,1156.5,0.29,3,Normal,43,7,5,4,78,137,0.12,1019,0.88,1019,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.661,0.467,0.0216,1.13,0.0522,4,0.284,1.41,0.0653,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
2017-02-21,2016,5,21,52,1209.8,0.28,3,Normal,43,7,5,4,78,137,0.11,1073,0.89,1073,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.739,0.587,0.0274,1.33,0.0619,4,0.295,1.62,0.0756,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2017-02-22,2016,5,21,53,1270.5,0.27,3,Normal,43,7,5,4,78,137,0.11,1134,0.89,1100,34,8,1,1,-3,27,51,8,6,1,105,1170,990,968.8,21.2,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2017-02-23,2016,5,21,54,1338.8,0.26,3,Normal,43,7,5,4,78,137,0.1,1202,0.9,1100,102,23,3,3,-1,74,66,10,8,3,152,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2017-02-24,2016,5,21,55,1402.8,0.25,3,Normal,43,7,5,4,78,137,0.098,1266,0.9,1100,166,38,5,5,1,117,81,12,10,5,195,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2017-02-25,2016,5,22,56,1443.1,0.24,3,Normal,43,7,5,4,78,137,0.095,1306,0.91,1100,206,47,6,6,2,145,90,13,11,6,223,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2017-02-26,2016,5,22,57,1483.9,0.24,3,Normal,43,7,5,4,78,137,0.092,1347,0.91,1100,247,56,7,8,3,173,99,14,13,7,251,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2017-02-27,2016,5,22,58,1531.7,0.23,3,Normal,43,7,5,4,78,137,0.089,1395,0.91,1100,295,57,9,9,5,215,100,16,14,9,293,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2017-02-28,2016,5,22,59,1586.6,0.22,3,Normal,43,7,5,4,78,137,0.086,1450,0.91,1100,350,57,11,11,7,264,100,18,16,11,342,1230,990,969.8,20.2,0.903,0.648,0.032,1.55,0.0766,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2017-03-01,2016,6,22,60,1642.3,0.21,2,Mod_Wet,59,11,12,13,144,239,0.15,1403,0.85,1100,303,41,7,9,-4,250,100,18,21,9,394,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2017-03-02,2016,6,22,61,1705.5,0.2,2,Mod_Wet,59,11,12,13,144,239,0.14,1467,0.86,1100,367,41,7,11,-2,310,100,18,23,11,454,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2017-03-03,2016,6,22,62,1783.3,0.19,2,Mod_Wet,59,11,12,13,144,239,0.13,1544,0.87,1100,444,41,7,13,0,383,100,18,25,13,527,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2017-03-04,2016,6,23,63,1869.3,0.18,2,Mod_Wet,59,11,12,13,144,239,0.13,1630,0.87,1100,530,41,7,13,3,466,100,18,25,16,610,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2017-03-05,2016,6,23,64,1963.9,0.17,2,Mod_Wet,59,11,12,13,144,239,0.12,1725,0.88,1100,625,41,7,13,6,558,100,18,25,19,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2017-03-06,2016,6,23,65,2067.4,0.16,2,Mod_Wet,59,11,12,13,144,239,0.12,1828,0.88,1100,728,41,7,13,9,658,100,18,25,22,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2017-03-07,2016,6,23,66,2172.7,0.15,2,Mod_Wet,59,11,12,13,144,239,0.11,1934,0.89,1100,834,41,7,13,12,761,100,18,25,25,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2017-03-08,2016,6,23,67,2272.3,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2033,0.9,1100,933,41,7,13,15,857,100,18,25,28,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2017-03-09,2016,6,23,68,2350.7,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2112,0.9,1100,1010,41,7,13,17,934,100,18,25,30,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2017-03-10,2016,6,23,69,2430.1,0.13,2,Mod_Wet,59,11,12,13,144,239,0.098,2191,0.9,1100,1090,41,7,13,20,1010,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2017-03-11,2016,6,24,70,2517.9,0.12,3,Normal,49,9,9,9,107,183,0.073,2335,0.93,1100,1240,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2017-03-12,2016,6,24,71,2614.5,0.12,3,Normal,49,9,9,9,107,183,0.07,2432,0.93,1100,1330,51,9,16,31,1230,100,18,25,40,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2017-03-13,2016,6,24,72,2728,0.11,3,Normal,49,9,9,9,107,183,0.067,2545,0.93,1100,1450,51,9,16,34,1340,100,18,25,43,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2017-03-14,2016,6,24,73,2858.9,0.099,3,Normal,49,9,9,9,107,183,0.064,2676,0.94,1100,1580,51,9,16,38,1460,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2017-03-15,2016,6,24,74,2999.7,0.089,3,Normal,49,9,9,9,107,183,0.061,2817,0.94,1100,1720,51,9,16,43,1600,100,18,25,52,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2017-03-16,2016,6,24,75,3159,0.081,3,Normal,49,9,9,9,107,183,0.058,2976,0.94,1100,1880,51,9,16,47,1750,100,18,25,56,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2017-03-17,2016,6,24,76,3320.6,0.071,3,Normal,49,9,9,9,107,183,0.055,3138,0.94,1100,2040,51,9,16,52,1910,100,18,25,61,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2017-03-18,2016,6,25,77,3459.1,0.06,3,Normal,49,9,9,9,107,183,0.053,3276,0.95,1100,2180,51,9,16,56,2040,100,18,25,65,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2017-03-19,2016,6,25,78,3599.3,0.051,3,Normal,49,9,9,9,107,183,0.051,3416,0.95,1100,2320,51,9,16,60,2180,100,18,25,69,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.4,32.4,129,3110
2017-03-20,2016,6,25,79,3749.6,0.042,3,Normal,49,9,9,9,107,183,0.049,3567,0.95,1100,2470,51,9,16,65,2330,100,18,25,74,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2017-03-21,2016,6,25,80,3901.6,0.037,2,Mod_Wet,59,11,12,13,144,239,0.061,3663,0.94,1100,2560,41,7,13,64,2440,100,18,25,77,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2017-03-22,2016,6,25,81,4064,0.032,2,Mod_Wet,59,11,12,13,144,239,0.059,3825,0.94,1100,2730,41,7,13,67,2600,100,18,25,80,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2017-03-23,2016,6,25,82,4237.2,0.027,2,Mod_Wet,59,11,12,13,144,239,0.056,3998,0.94,1100,2900,41,7,13,67,2770,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2017-03-24,2016,6,25,83,4412.3,0.023,2,Mod_Wet,59,11,12,13,144,239,0.054,4173,0.95,1100,3070,41,7,13,67,2950,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2017-03-25,2016,6,26,84,4562,0.019,2,Mod_Wet,59,11,12,13,144,239,0.052,4323,0.95,1100,3220,41,7,13,67,3100,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2017-03-26,2016,6,26,85,4703.7,0.016,2,Mod_Wet,59,11,12,13,144,239,0.051,4465,0.95,1100,3370,41,7,13,67,3240,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.4,26.4,105,2530
2017-03-27,2016,6,26,86,4837.4,0.013,2,Mod_Wet,59,11,12,13,144,239,0.049,4598,0.95,1100,3500,41,7,13,67,3370,100,18,25,80,3510,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.907,0.97,0.88,26.7,25.2,101,2420
2017-03-28,2016,6,26,87,4972,0.0096,2,Mod_Wet,59,11,12,13,144,239,0.048,4733,0.95,1100,3630,41,7,13,67,3510,100,18,25,80,3650,1240,990,977.5,12.5,0.926,0.648,0.0517,1.57,0.126,4,0.3,1.87,0.149,10.7,0.898,0.97,0.871,25.8,24,96,2300
2017-03-29,2016,6,26,88,5088.9,0.0073,2,Mod_Wet,59,11,12,13,144,239,0.047,4850,0.95,1100,3750,41,7,13,67,3620,100,18,25,80,3770,1240,990,977.6,12.4,0.921,0.648,0.0524,1.57,0.127,4,0.3,1.87,0.151,10.5,0.892,0.97,0.865,25.2,23.2,92.7,2220
2017-03-30,2016,6,26,89,5187.6,0.0054,2,Mod_Wet,59,11,12,13,144,239,0.046,4949,0.95,1100,3850,41,7,13,67,3720,100,18,25,80,3870,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.886,0.97,0.86,24.8,22.5,90,2160
2017-03-31,2016,6,26,90,5267.8,0.0039,2,Mod_Wet,59,11,12,13,144,239,0.045,5029,0.95,1100,3930,41,7,13,67,3800,100,18,25,80,3950,1240,990,977.9,12.1,0.916,0.648,0.0535,1.56,0.129,4,0.3,1.86,0.154,10.2,0.882,0.97,0.856,24.4,22,87.8,2110
2017-04-01,2016,7,27,91,5329.4,0.0027,2,Mod_Wet,70,14,18,25,168,295,0.055,5034,0.94,1100,3930,30,4,7,55,3840,100,18,25,80,4010,1240,990,978,12,0.914,0.648,0.0539,1.56,0.13,4,0.3,1.86,0.155,10.2,0.879,0.97,0.853,24.1,21.6,86.2,2070
2017-04-02,2016,7,27,92,5372.1,0.0018,2,Mod_Wet,70,14,18,25,168,295,0.055,5077,0.94,1100,3980,30,4,7,55,3880,100,18,25,80,4050,1240,990,978.1,12,0.913,0.648,0.0542,1.56,0.131,4,0.3,1.86,0.156,10.1,0.877,0.97,0.85,23.9,21.3,85.1,2040
2017-04-03,2016,7,27,93,5395.9,0.0014,2,Mod_Wet,70,14,18,25,168,295,0.055,5101,0.94,1100,4000,30,4,7,55,3910,100,18,25,80,4070,1240,990,978.1,11.9,0.912,0.648,0.0544,1.56,0.131,4,0.3,1.86,0.156,10.1,0.875,0.97,0.849,23.8,21.1,84.5,2030
2017-04-04,2016,7,27,94,5410.2,0.0011,2,Mod_Wet,70,14,18,25,168,295,0.054,5115,0.94,1100,4020,30,4,7,55,3920,100,18,25,80,4090,1240,990,978.1,11.9,0.911,0.648,0.0545,1.56,0.131,4,0.3,1.86,0.156,10,0.875,0.97,0.848,23.7,21,84.1,2020
2017-04-05,2016,7,27,95,5414.9,0.001,2,Mod_Wet,70,14,18,25,168,295,0.054,5120,0.95,1100,4020,30,4,7,55,3920,100,18,25,80,4090,1240,990,978.1,11.9,0.911,0.648,0.0545,1.56,0.131,4,0.3,1.86,0.156,10,0.874,0.97,0.848,23.7,21,84,2020
2017-04-06,2016,7,27,96,5410.2,0.0011,2,Mod_Wet,70,14,18,25,168,295,0.054,5115,0.94,1100,4020,30,4,7,55,3920,100,18,25,80,4090,1240,990,978.1,11.9,0.911,0.648,0.0545,1.56,0.131,4,0.3,1.86,0.156,10,0.875,0.97,0.848,23.7,21,84.1,2020
2017-04-07,2016,7,27,97,5405.4,0.0012,2,Mod_Wet,70,14,18,25,168,295,0.055,5110,0.94,1100,4010,30,4,7,55,3910,100,18,25,80,4080,1240,990,978.1,11.9,0.912,0.648,0.0544,1.56,0.131,4,0.3,1.86,0.156,10,0.875,0.97,0.849,23.7,21.1,84.2,2020
2017-04-08,2016,7,28,98,5391.1,0.0015,2,Mod_Wet,70,14,18,25,168,295,0.055,5096,0.94,1100,4000,30,4,7,55,3900,100,18,25,80,4070,1240,990,978.1,11.9,0.912,0.648,0.0543,1.56,0.131,4,0.3,1.86,0.156,10.1,0.876,0.97,0.849,23.8,21.2,84.6,2030
2017-04-09,2016,7,28,99,5376.9,0.0018,2,Mod_Wet,70,14,18,25,168,295,0.055,5082,0.94,1100,3980,30,4,7,55,3890,100,18,25,80,4050,1240,990,978.1,11.9,0.912,0.648,0.0542,1.56,0.131,4,0.3,1.86,0.156,10.1,0.876,0.97,0.85,23.8,21.2,85,2040
2017-04-10,2016,7,28,100,5362.6,0.002,2,Mod_Wet,70,14,18,25,168,295,0.055,5068,0.94,1100,3970,30,4,7,55,3870,100,18,25,80,4040,1240,990,978.1,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.877,0.97,0.851,23.9,21.3,85.3,2050
2017-04-11,2016,7,28,101,5338.9,0.0025,1,Wet,84,14,20,27,219,364,0.068,4975,0.93,1100,3880,16,4,5,53,3800,100,18,25,80,4020,1240,990,978,12,0.914,0.648,0.054,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.852,24,21.5,86,2060
2017-04-12,2016,7,28,102,5315.1,0.0029,1,Wet,84,14,20,27,219,364,0.069,4951,0.93,1100,3850,16,4,5,53,3770,100,18,25,80,3990,1240,990,978,12,0.914,0.648,0.0538,1.56,0.13,4,0.3,1.86,0.155,10.2,0.88,0.97,0.853,24.1,21.6,86.6,2080
2017-04-13,2016,7,28,103,5282,0.0036,1,Wet,84,14,20,27,219,364,0.069,4918,0.93,1100,3820,16,4,5,53,3740,100,18,25,80,3960,1240,990,977.9,12.1,0.915,0.648,0.0536,1.56,0.129,4,0.3,1.86,0.154,10.2,0.881,0.97,0.855,24.3,21.9,87.5,2100
2017-04-14,2016,7,28,104,5248.9,0.0042,1,Wet,84,14,20,27,219,364,0.069,4885,0.93,1100,3790,16,4,5,53,3710,100,18,25,80,3930,1240,990,977.9,12.1,0.916,0.648,0.0534,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.857,24.5,22.1,88.4,2120
2017-04-15,2016,7,29,105,5215.8,0.0049,1,Wet,84,14,20,27,219,364,0.07,4852,0.93,1100,3750,16,4,5,53,3670,100,18,25,80,3890,1240,990,977.8,12.2,0.917,0.648,0.0532,1.57,0.128,4,0.3,1.87,0.153,10.3,0.885,0.97,0.858,24.6,22.3,89.2,2140
2017-04-16,2016,7,29,106,5173.4,0.0057,1,Wet,84,14,20,27,219,364,0.07,4809,0.93,1100,3710,16,4,5,53,3630,100,18,25,80,3850,1240,990,977.8,12.2,0.919,0.648,0.0529,1.57,0.128,4,0.3,1.87,0.152,10.4,0.887,0.97,0.861,24.8,22.6,90.4,2170
2017-04-17,2016,7,29,107,5121.7,0.0067,1,Wet,84,14,20,27,219,364,0.071,4758,0.93,1100,3660,16,4,5,53,3580,100,18,25,80,3800,1240,990,977.7,12.3,0.92,0.648,0.0526,1.57,0.127,4,0.3,1.87,0.152,10.5,0.89,0.97,0.863,25.1,22.9,91.8,2200
2017-04-18,2016,7,29,108,5070.1,0.0077,1,Wet,84,14,20,27,219,364,0.072,4706,0.93,1100,3610,16,4,5,53,3530,100,18,25,80,3750,1240,990,977.6,12.4,0.922,0.648,0.0523,1.57,0.127,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.3,23.3,93.2,2240
2017-04-19,2016,7,29,109,5018.7,0.0087,1,Wet,84,14,20,27,219,364,0.072,4655,0.93,1100,3560,16,4,5,53,3480,100,18,25,80,3700,1240,990,977.5,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.6,23.7,94.6,2270
2017-04-20,2016,7,29,110,4958.1,0.0098,1,Wet,84,14,20,27,219,364,0.073,4594,0.93,1100,3490,16,4,5,53,3420,100,18,25,80,3640,1240,990,977.4,12.6,0.926,0.648,0.0516,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,25.9,24.1,96.5,2320
2017-04-21,2016,7,29,111,4897.6,0.011,1,Wet,84,14,20,27,219,364,0.074,4534,0.93,1100,3430,16,4,5,53,3360,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.3,24.7,98.7,2370
2017-04-22,2016,7,30,112,4837.4,0.013,1,Wet,84,14,20,27,219,364,0.075,4473,0.93,1100,3370,16,4,5,53,3300,100,18,25,80,3510,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.907,0.97,0.88,26.7,25.2,101,2420
2017-04-23,2016,7,30,113,4777.4,0.014,1,Wet,84,14,20,27,219,364,0.076,4413,0.92,1100,3310,16,4,5,53,3240,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2470
2017-04-24,2016,7,30,114,4717.5,0.015,1,Wet,84,14,20,27,219,364,0.077,4354,0.92,1100,3250,16,4,5,53,3180,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.3,105,2520
2017-04-25,2016,7,30,115,4648.7,0.017,1,Wet,84,14,20,27,219,364,0.078,4285,0.92,1100,3190,16,4,5,53,3110,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.8,107,2570
2017-04-26,2016,7,30,116,4580.2,0.019,1,Wet,84,14,20,27,219,364,0.08,4216,0.92,1100,3120,16,4,5,53,3040,100,18,25,80,3260,1240,990,976.7,13.3,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.886,28.1,27.2,109,2610
2017-04-27,2016,7,30,117,4511.9,0.02,1,Wet,84,14,20,27,219,364,0.081,4148,0.92,1100,3050,16,4,5,53,2970,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2640
2017-04-28,2016,7,30,118,4453,0.022,1,Wet,84,14,20,27,219,364,0.082,4089,0.92,1100,2990,16,4,5,53,2910,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2017-04-29,2016,7,31,119,4394.3,0.023,1,Wet,84,14,20,27,219,364,0.083,4030,0.92,1100,2930,16,4,5,53,2850,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2017-04-30,2016,7,31,120,4317.8,0.025,1,Wet,84,14,20,27,219,364,0.084,3954,0.92,1100,2850,16,4,5,53,2780,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2017-05-01,2016,8,31,121,4241.7,0.027,1,Wet,71,14,18,24,213,340,0.08,3902,0.92,1100,2800,29,4,7,56,2710,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,116,2770
2017-05-02,2016,8,31,122,4174.8,0.029,1,Wet,71,14,18,24,213,340,0.081,3835,0.92,1100,2740,29,4,7,56,2640,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2810
2017-05-03,2016,8,31,123,4108.2,0.03,1,Wet,71,14,18,24,213,340,0.083,3768,0.92,1100,2670,29,4,7,56,2570,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.2,0.922,0.97,0.895,30.5,29.5,118,2840
2017-05-04,2016,8,31,124,4042,0.032,1,Wet,71,14,18,24,213,340,0.084,3702,0.92,1100,2600,29,4,7,54,2510,100,18,25,78,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2017-05-05,2016,8,31,125,3976,0.034,1,Wet,71,14,18,24,213,340,0.086,3636,0.91,1100,2540,29,4,7,52,2440,100,18,25,76,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.2,30.2,121,2900
2017-05-06,2016,8,32,126,3910.3,0.036,1,Wet,71,14,18,24,213,340,0.087,3570,0.91,1100,2470,29,4,7,50,2380,100,18,25,74,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2017-05-07,2016,8,32,127,3853.6,0.038,1,Wet,71,14,18,24,213,340,0.088,3514,0.91,1100,2410,29,4,7,48,2330,100,18,25,72,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
2017-05-08,2016,8,32,128,3797.2,0.04,1,Wet,71,14,18,24,213,340,0.089,3457,0.91,1100,2360,29,4,7,47,2270,100,18,25,71,2480,1240,990,975.3,14.7,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2017-05-09,2016,8,32,129,3740.9,0.043,1,Wet,71,14,18,24,213,340,0.091,3401,0.91,1100,2300,29,4,7,45,2220,100,18,25,69,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2017-05-10,2016,8,32,130,3684.9,0.046,1,Wet,71,14,18,24,213,340,0.092,3345,0.91,1100,2250,29,4,7,43,2160,100,18,25,67,2380,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2017-05-11,2016,8,32,131,3629.2,0.049,1,Wet,71,14,18,24,213,340,0.094,3289,0.91,1100,2190,29,4,7,42,2110,100,18,25,66,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2017-05-12,2016,8,32,132,3582.2,0.052,1,Wet,71,14,18,24,213,340,0.095,3242,0.91,1100,2140,29,4,7,40,2060,100,18,25,64,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2017-05-13,2016,8,33,133,3535.4,0.055,1,Wet,71,14,18,24,213,340,0.096,3195,0.9,1100,2100,29,4,7,39,2020,100,18,25,63,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2017-05-14,2016,8,33,134,3488.7,0.058,1,Wet,71,14,18,24,213,340,0.098,3149,0.9,1100,2050,29,4,7,37,1970,100,18,25,61,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2017-05-15,2016,8,33,135,3433.8,0.062,1,Wet,71,14,18,24,213,340,0.099,3094,0.9,1100,1990,29,4,7,36,1920,100,18,25,60,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2017-05-16,2016,8,33,136,3379.2,0.066,1,Wet,71,14,18,24,213,340,0.1,3039,0.9,1100,1940,29,4,7,34,1870,100,18,25,58,2080,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2017-05-17,2016,8,33,137,3324.8,0.071,1,Wet,71,14,18,24,213,340,0.1,2985,0.9,1100,1890,29,4,7,33,1810,100,18,25,57,2030,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2017-05-18,2016,8,33,138,3270.6,0.074,1,Wet,71,14,18,24,213,340,0.1,2931,0.9,1100,1830,29,4,7,31,1760,100,18,25,55,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2017-05-19,2016,8,33,139,3200.2,0.078,1,Wet,71,14,18,24,213,340,0.11,2860,0.89,1100,1760,29,4,7,29,1690,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2017-05-20,2016,8,34,140,3130.2,0.082,1,Wet,71,14,18,24,213,340,0.11,2790,0.89,1100,1690,29,4,7,27,1620,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2017-05-21,2016,8,34,141,3060.7,0.086,1,Wet,71,14,18,24,213,340,0.11,2721,0.89,1100,1620,29,4,7,25,1560,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2017-05-22,2016,8,34,142,2991.6,0.089,1,Wet,71,14,18,24,213,340,0.11,2652,0.89,1100,1550,29,4,7,23,1490,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2017-05-23,2016,8,34,143,2931.1,0.094,1,Wet,71,14,18,24,213,340,0.12,2591,0.88,1100,1490,29,4,7,21,1430,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2017-05-24,2016,8,34,144,2870.9,0.098,1,Wet,71,14,18,24,213,340,0.12,2531,0.88,1100,1430,29,4,7,19,1370,100,18,25,43,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2017-05-25,2016,8,34,145,2811.1,0.1,1,Wet,71,14,18,24,213,340,0.12,2471,0.88,1100,1370,29,4,7,17,1310,100,18,25,41,1530,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2017-05-26,2016,8,34,146,2751.7,0.11,1,Wet,71,14,18,24,213,340,0.12,2412,0.88,1100,1310,29,4,7,15,1260,100,18,25,39,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2017-05-27,2016,8,35,147,2692.6,0.11,1,Wet,71,14,18,24,213,340,0.13,2353,0.87,1100,1250,29,4,7,14,1200,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2017-05-28,2016,8,35,148,2634,0.11,1,Wet,71,14,18,24,213,340,0.13,2294,0.87,1100,1190,29,4,7,12,1140,100,18,25,36,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2017-05-29,2016,8,35,149,2575.8,0.12,1,Wet,71,14,18,24,213,340,0.13,2236,0.87,1100,1140,29,4,7,10,1090,100,18,25,34,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2017-05-30,2016,8,35,150,2517.9,0.12,1,Wet,71,14,18,24,213,340,0.14,2178,0.86,1100,1080,29,4,7,8,1030,100,18,25,32,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2017-05-31,2016,8,35,151,2468.2,0.13,1,Wet,71,14,18,24,213,340,0.14,2128,0.86,1100,1030,29,4,7,7,981,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2017-06-01,2016,9,35,152,2418.7,0.13,2,Mod_Wet,62,12,14,16,153,257,0.11,2162,0.89,1100,1060,38,6,11,16,991,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2017-06-02,2016,9,35,153,2369.5,0.13,2,Mod_Wet,62,12,14,16,153,257,0.11,2113,0.89,1100,1010,38,6,11,14,944,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2017-06-03,2016,9,36,154,2320.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.11,2064,0.89,1100,964,38,6,11,13,896,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2017-06-04,2016,9,36,155,2272.3,0.14,2,Mod_Wet,62,12,14,16,153,257,0.11,2015,0.89,1100,915,38,6,11,11,849,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2017-06-05,2016,9,36,156,2209.4,0.15,2,Mod_Wet,62,12,14,16,153,257,0.12,1952,0.88,1100,852,38,6,11,10,787,100,18,25,26,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2017-06-06,2016,9,36,157,2147.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.12,1890,0.88,1100,790,38,6,11,8,727,100,18,25,24,880,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2017-06-07,2016,9,36,158,2085.4,0.16,2,Mod_Wet,62,12,14,16,153,257,0.12,1828,0.88,1100,728,38,6,11,6,667,100,18,25,22,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2017-06-08,2016,9,36,159,2024.3,0.16,2,Mod_Wet,62,12,14,16,153,257,0.13,1767,0.87,1100,667,38,6,11,4,608,100,18,25,20,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2017-06-09,2016,9,36,160,1971,0.17,2,Mod_Wet,62,12,14,16,153,257,0.13,1714,0.87,1100,614,38,6,11,2,557,100,18,25,18,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2017-06-10,2016,9,37,161,1918.2,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1661,0.87,1100,561,38,6,11,1,505,100,18,25,17,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2017-06-11,2016,9,37,162,1865.9,0.18,2,Mod_Wet,62,12,14,16,153,257,0.14,1609,0.86,1100,509,38,6,11,-1,455,100,18,25,15,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2017-06-12,2016,9,37,163,1814.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1557,0.86,1100,457,38,6,11,-2,404,100,18,25,14,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2017-06-13,2016,9,37,164,1769.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1513,0.85,1100,413,38,6,11,-4,362,100,18,25,12,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2017-06-14,2016,9,37,165,1725.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.15,1469,0.85,1100,369,38,6,11,-5,319,100,18,25,11,472,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2017-06-15,2016,9,37,166,1682.1,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1425,0.85,1100,325,38,6,10,-6,277,100,18,24,10,430,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2017-06-16,2016,9,37,167,1639,0.21,2,Mod_Wet,62,12,14,16,153,257,0.16,1382,0.84,1100,282,38,6,9,-8,237,100,18,23,8,390,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2017-06-17,2016,9,38,168,1602.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.16,1346,0.84,1100,246,38,6,8,-9,203,100,18,22,7,356,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0776,4,0.3,1.87,0.0925,18.3,0.952,0.98,0.933,47,46.1,184,4420
2017-06-18,2016,9,38,169,1567.1,0.22,2,Mod_Wet,62,12,14,16,153,257,0.16,1310,0.84,1100,210,38,6,6,-10,170,100,18,20,6,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2017-06-19,2016,9,38,170,1531.7,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1275,0.83,1100,175,38,5,5,-11,138,100,17,19,5,291,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0909,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2017-06-20,2016,9,38,171,1496.6,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1240,0.83,1100,140,32,4,4,-12,112,94,16,18,4,265,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2017-06-21,2016,9,38,172,1461.8,0.24,2,Mod_Wet,62,12,14,16,153,257,0.18,1205,0.82,1100,105,24,3,3,-13,88,86,15,17,3,241,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2017-06-22,2016,9,38,173,1427.5,0.25,2,Mod_Wet,62,12,14,16,153,257,0.18,1171,0.82,1100,71,16,2,2,-14,65,78,14,16,2,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2017-06-23,2016,9,38,174,1399.7,0.25,2,Mod_Wet,62,12,14,16,153,257,0.18,1143,0.82,1100,43,10,1,1,-15,46,72,13,15,1,199,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2017-06-24,2016,9,39,175,1353.9,0.26,2,Mod_Wet,62,12,14,16,153,257,0.19,1097,0.81,1097,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.823,0.641,0.0305,1.46,0.0698,4,0.299,1.76,0.084,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2017-06-25,2016,9,39,176,1297,0.27,2,Mod_Wet,62,12,14,16,153,257,0.2,1040,0.8,1040,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.8,21.2,0.74,0.513,0.0242,1.25,0.0592,4,0.288,1.54,0.0728,19.6,0.954,0.98,0.935,47.8,46.8,187,4490
2017-06-26,2016,9,39,177,1247.2,0.28,2,Mod_Wet,62,12,14,16,153,257,0.21,990.2,0.79,990.2,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.667,0.418,0.0196,1.08,0.0509,4,0.277,1.36,0.0638,20,0.955,0.98,0.936,46.3,45.4,181,4350
2017-06-27,2016,9,39,178,1204.2,0.28,2,Mod_Wet,62,12,14,16,153,257,0.21,947.2,0.79,947.2,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.5,21.5,0.603,0.397,0.0185,1,0.0466,4,0.262,1.26,0.0589,20.2,0.955,0.98,0.936,44.8,43.9,176,4210
2017-06-28,2016,9,39,179,1167.6,0.29,2,Mod_Wet,62,12,14,16,153,257,0.22,910.6,0.78,910.6,0,0,0,0,-16,16,62,12,14,0,169,999,990,968.4,21.6,0.569,0.38,0.0176,0.949,0.044,4,0.25,1.2,0.0556,20.4,0.955,0.98,0.936,43.4,42.6,170,4090
2017-06-29,2016,9,39,180,1131.7,0.3,2,Mod_Wet,62,12,14,16,153,257,0.23,874.7,0.77,874.7,0,0,0,0,-16,16,62,12,14,0,169,963,990,968.3,21.7,0.536,0.362,0.0167,0.899,0.0414,4,0.238,1.14,0.0524,20.5,0.954,0.98,0.935,42.1,41.2,165,3960
2017-06-30,2016,9,39,181,1096.6,0.3,2,Mod_Wet,62,12,14,16,153,257,0.23,839.6,0.77,839.6,0,0,0,0,-16,16,62,12,14,0,169,928,990,968.2,21.8,0.504,0.345,0.0158,0.849,0.039,4,0.226,1.08,0.0493,20.7,0.954,0.977,0.932,40.7,39.8,159,3820
