date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-07-01,2016,10,40,182,1067.5,0.31,2,Mod_Wet,58,11,11,11,136,227,0.21,840.5,0.79,840.5,0,0,0,0,-11,11,58,11,11,0,147,920,990,968.1,21.9,0.498,0.346,0.0158,0.843,0.0385,4,0.226,1.07,0.0489,20.8,0.954,0.978,0.933,40.9,40,160,3840
2017-07-02,2016,10,40,183,1039,0.32,2,Mod_Wet,58,11,11,11,136,227,0.22,812,0.78,812,0,0,0,0,-11,11,58,11,11,0,147,892,990,968,22,0.471,0.332,0.0151,0.803,0.0366,4,0.217,1.02,0.0464,21,0.953,0.976,0.93,39.8,38.8,155,3720
2017-07-03,2016,10,40,184,1011.1,0.32,2,Mod_Wet,58,11,11,11,136,227,0.23,784.1,0.78,784.1,0,0,0,0,-11,11,58,11,11,0,147,864,990,967.9,22.1,0.446,0.318,0.0144,0.764,0.0346,3,0.289,1.05,0.0477,21,0.956,0.98,0.937,51.5,48.2,145,3470
2017-07-04,2016,10,40,185,988.77,0.33,2,Mod_Wet,58,11,11,11,136,227,0.23,761.8,0.77,761.8,0,0,0,0,-11,11,58,11,11,0,147,842,990,967.9,22.1,0.426,0.308,0.0139,0.733,0.0331,3,0.283,1.02,0.0459,21.1,0.957,0.98,0.937,50.3,48.2,145,3470
2017-07-05,2016,10,40,186,966.93,0.33,2,Mod_Wet,58,11,11,11,136,227,0.23,739.9,0.77,739.9,0,0,0,0,-11,11,58,11,11,0,147,820,990,967.8,22.2,0.406,0.295,0.0133,0.701,0.0315,3,0.275,0.976,0.0439,21.3,0.957,0.98,0.937,49.2,48.2,145,3470
2017-07-06,2016,10,40,187,945.58,0.34,2,Mod_Wet,58,11,11,11,136,227,0.24,718.6,0.76,718.6,0,0,0,0,-11,11,58,11,11,0,147,799,990,967.7,22.3,0.386,0.281,0.0126,0.667,0.0299,3,0.266,0.933,0.0418,21.4,0.957,0.98,0.937,48,47.1,141,3390
2017-07-07,2016,10,40,188,924.78,0.34,2,Mod_Wet,58,11,11,11,136,227,0.24,697.8,0.76,697.8,0,0,0,0,-11,11,58,11,11,0,147,778,990,967.6,22.4,0.369,0.267,0.0119,0.636,0.0284,3,0.257,0.892,0.0398,21.5,0.956,0.98,0.937,46.9,46,138,3310
2017-07-08,2016,10,41,189,908.99,0.35,2,Mod_Wet,58,11,11,11,136,227,0.25,682,0.75,682,0,0,0,0,-11,11,58,11,11,0,147,762,990,967.5,22.5,0.36,0.257,0.0114,0.616,0.0274,3,0.249,0.866,0.0385,21.6,0.957,0.98,0.937,46.1,45.1,135,3250
2017-07-09,2016,10,41,190,893.56,0.35,2,Mod_Wet,58,11,11,11,136,227,0.25,666.6,0.75,666.6,0,0,0,0,-11,11,58,11,11,0,147,747,990,967.5,22.5,0.351,0.246,0.0109,0.597,0.0265,3,0.242,0.839,0.0373,21.7,0.956,0.98,0.937,45.2,44.3,133,3190
2017-07-10,2016,10,41,191,878.54,0.36,2,Mod_Wet,58,11,11,11,136,227,0.26,651.5,0.74,651.5,0,0,0,0,-11,11,58,11,11,0,147,732,990,967.4,22.6,0.342,0.236,0.0105,0.578,0.0256,3,0.236,0.814,0.036,21.8,0.956,0.98,0.937,44.3,43.4,130,3130
2017-07-11,2016,10,41,192,863.93,0.36,2,Mod_Wet,58,11,11,11,136,227,0.26,636.9,0.74,636.9,0,0,0,0,-11,11,58,11,11,0,147,717,990,967.4,22.6,0.334,0.226,0.01,0.56,0.0247,3,0.229,0.79,0.0349,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2017-07-12,2016,10,41,193,849.78,0.36,2,Mod_Wet,58,11,11,11,136,227,0.27,622.8,0.73,622.8,0,0,0,0,-11,11,58,11,11,0,147,703,990,967.3,22.7,0.326,0.217,0.00956,0.543,0.0239,3,0.223,0.766,0.0337,21.9,0.955,0.98,0.936,42.6,41.8,125,3010
2017-07-13,2016,10,41,194,836.14,0.37,2,Mod_Wet,58,11,11,11,136,227,0.27,609.1,0.73,609.1,0,0,0,0,-11,11,58,11,11,0,147,689,990,967.2,22.8,0.318,0.208,0.00914,0.526,0.0231,3,0.217,0.743,0.0326,22,0.954,0.98,0.935,41.8,41,123,2950
2017-07-14,2016,10,41,195,823.06,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,596.1,0.72,596.1,0,0,0,0,-11,11,58,11,11,0,147,676,990,967.2,22.8,0.311,0.199,0.00873,0.51,0.0224,3,0.211,0.721,0.0316,22.1,0.954,0.978,0.933,41,40.2,120,2890
2017-07-15,2016,10,42,196,810.61,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2017-07-16,2016,10,42,197,798.9,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2017-07-17,2016,10,42,198,791.07,0.39,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2017-07-18,2016,10,42,199,783.79,0.39,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2017-07-19,2016,10,42,200,777.21,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2017-07-20,2016,10,42,201,770.31,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2017-07-21,2016,10,42,202,762.39,0.41,2,Mod_Wet,58,11,11,11,136,227,0.3,535.4,0.7,535.4,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
2017-07-22,2016,10,43,203,749.53,0.41,2,Mod_Wet,58,11,11,11,136,227,0.3,522.5,0.7,522.5,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.0065,0.419,0.0181,3,0.178,0.597,0.0258,22.5,0.948,0.97,0.92,36.5,35.4,106,2550
2017-07-23,2016,10,43,204,738.32,0.41,2,Mod_Wet,58,11,11,11,136,227,0.31,511.3,0.69,511.3,0,0,0,0,-11,11,58,11,11,0,147,591,990,966.9,23.1,0.263,0.143,0.00616,0.405,0.0175,3,0.173,0.578,0.025,22.6,0.947,0.97,0.919,35.7,34.7,104,2500
2017-07-24,2016,10,43,205,726.56,0.42,2,Mod_Wet,58,11,11,11,136,227,0.31,499.6,0.69,499.6,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2017-07-25,2016,10,43,206,715.35,0.42,2,Mod_Wet,58,11,11,11,136,227,0.32,488.4,0.68,488.4,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.25,0.13,0.00557,0.379,0.0163,2,0.272,0.651,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2017-07-26,2016,10,43,207,705.24,0.43,2,Mod_Wet,58,11,11,11,136,227,0.32,478.2,0.68,478.2,0,0,0,0,-11,11,58,11,11,0,147,558,990,966.7,23.3,0.244,0.125,0.00536,0.368,0.0158,2,0.265,0.634,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2017-07-27,2016,10,43,208,694.57,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,467.6,0.67,467.6,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00513,0.357,0.0153,2,0.258,0.616,0.0264,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2017-07-28,2016,10,43,209,683.91,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,456.9,0.67,456.9,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.232,0.115,0.00491,0.346,0.0148,2,0.251,0.597,0.0256,22.8,0.958,0.98,0.938,48.8,47.9,95.7,2300
2017-07-29,2016,10,44,210,673.79,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,446.8,0.66,446.8,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.00469,0.336,0.0143,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,46.9,93.9,2250
2017-07-30,2016,10,44,211,663.67,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,436.7,0.66,436.7,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.22,0.105,0.00448,0.325,0.0139,2,0.237,0.563,0.024,22.9,0.957,0.98,0.938,46.9,46,91.9,2210
2017-07-31,2016,10,44,212,654.65,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,427.6,0.65,427.6,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.00429,0.316,0.0135,2,0.231,0.547,0.0233,22.9,0.957,0.98,0.937,46,45.1,90.2,2160
2017-08-01,2016,11,44,213,643.99,0.45,1,Wet,58,10,10,7,117,202,0.31,442,0.69,442,0,0,0,0,-7,7,58,10,10,0,124,520,990,966.5,23.5,0.222,0.108,0.00457,0.33,0.014,2,0.241,0.57,0.0243,23,0.958,0.98,0.938,47.6,46.7,93.4,2240
2017-08-02,2016,11,44,214,633.87,0.46,1,Wet,58,10,10,7,117,202,0.32,431.9,0.68,431.9,0,0,0,0,-7,7,58,10,10,0,124,510,990,966.4,23.6,0.216,0.103,0.00436,0.319,0.0135,2,0.234,0.553,0.0235,23,0.957,0.98,0.938,46.6,45.7,91.4,2190
2017-08-03,2016,11,44,215,623.75,0.46,1,Wet,58,10,10,7,117,202,0.32,421.8,0.68,421.8,0,0,0,0,-7,7,58,10,10,0,124,500,990,966.4,23.6,0.212,0.0981,0.00415,0.31,0.0131,2,0.227,0.537,0.0228,23.1,0.956,0.98,0.937,45.6,44.7,89.4,2150
2017-08-04,2016,11,44,216,614.73,0.46,1,Wet,58,10,10,7,117,202,0.33,412.7,0.67,412.7,0,0,0,0,-7,7,58,10,10,0,124,491,990,966.4,23.6,0.209,0.0938,0.00397,0.303,0.0128,2,0.221,0.524,0.0221,23.1,0.956,0.98,0.937,44.7,43.8,87.6,2100
2017-08-05,2016,11,45,217,605.16,0.47,1,Wet,58,10,10,7,117,202,0.33,403.2,0.67,403.2,0,0,0,0,-7,7,58,10,10,0,124,481,990,966.3,23.7,0.205,0.0893,0.00377,0.295,0.0124,2,0.215,0.509,0.0215,23.2,0.955,0.98,0.936,43.7,42.9,85.7,2060
2017-08-06,2016,11,45,218,595.59,0.47,1,Wet,58,10,10,7,117,202,0.34,393.6,0.66,393.6,0,0,0,0,-7,7,58,10,10,0,124,472,990,966.3,23.7,0.202,0.0848,0.00357,0.287,0.0121,2,0.208,0.495,0.0209,23.2,0.954,0.98,0.935,42.8,41.9,83.8,2010
2017-08-07,2016,11,45,219,586.56,0.48,1,Wet,58,10,10,7,117,202,0.34,384.6,0.66,384.6,0,0,0,0,-7,7,58,10,10,0,124,463,990,966.2,23.8,0.199,0.0805,0.00339,0.279,0.0118,2,0.202,0.481,0.0203,23.3,0.953,0.98,0.934,41.8,41,82,1970
2017-08-08,2016,11,45,220,578.64,0.48,1,Wet,58,10,10,7,117,202,0.35,376.6,0.65,376.6,0,0,0,0,-7,7,58,10,10,0,124,455,990,966.2,23.8,0.196,0.0768,0.00323,0.273,0.0115,2,0.197,0.469,0.0197,23.3,0.952,0.978,0.931,41,40.1,80.2,1930
2017-08-09,2016,11,45,221,570.16,0.49,1,Wet,58,10,10,7,117,202,0.35,368.2,0.65,368.2,0,0,0,0,-7,7,58,10,10,0,124,446,990,966.2,23.8,0.193,0.0728,0.00305,0.266,0.0112,2,0.191,0.457,0.0192,23.4,0.951,0.976,0.928,40.1,39.2,78.4,1880
2017-08-10,2016,11,45,222,561.68,0.49,1,Wet,58,10,10,7,117,202,0.36,359.7,0.64,359.7,0,0,0,0,-7,7,58,10,10,0,124,438,990,966.1,23.9,0.19,0.0688,0.00288,0.259,0.0108,2,0.185,0.444,0.0186,23.4,0.95,0.974,0.926,39.2,38.2,76.5,1840
2017-08-11,2016,11,45,223,553.21,0.5,1,Wet,58,10,10,7,117,202,0.36,351.2,0.64,351.2,0,0,0,0,-7,7,58,10,10,0,124,429,990,966.1,23.9,0.187,0.0648,0.00271,0.252,0.0105,2,0.18,0.431,0.018,23.5,0.949,0.973,0.923,38.4,37.3,74.6,1790
2017-08-12,2016,11,46,224,545.28,0.5,1,Wet,58,10,10,7,117,202,0.37,343.3,0.63,343.3,0,0,0,0,-7,7,58,10,10,0,124,421,990,966.1,23.9,0.184,0.061,0.00255,0.245,0.0102,2,0.174,0.419,0.0175,23.5,0.948,0.971,0.92,37.5,36.4,72.9,1750
2017-08-13,2016,11,46,225,538.44,0.5,1,Wet,58,10,10,7,117,202,0.38,336.4,0.63,336.4,0,0,0,0,-7,7,58,10,10,0,124,414,990,966,24,0.182,0.0578,0.00241,0.24,0.00999,2,0.17,0.409,0.0171,23.6,0.947,0.97,0.918,36.8,35.7,71.4,1710
2017-08-14,2016,11,46,226,531.06,0.51,1,Wet,58,10,10,7,117,202,0.38,329.1,0.62,329.1,0,0,0,0,-7,7,58,10,10,0,124,407,990,966,24,0.179,0.0543,0.00226,0.234,0.00973,2,0.165,0.398,0.0166,23.6,0.945,0.97,0.917,36,34.9,69.9,1680
2017-08-15,2016,11,46,227,523.67,0.51,1,Wet,58,10,10,7,117,202,0.39,321.7,0.61,321.7,0,0,0,0,-7,7,58,10,10,0,124,400,990,966,24,0.177,0.0508,0.00211,0.227,0.00946,2,0.16,0.387,0.0161,23.7,0.944,0.97,0.916,35.2,34.2,68.4,1640
2017-08-16,2016,11,46,228,516.29,0.52,1,Wet,58,10,10,7,117,202,0.39,314.3,0.61,314.3,0,0,0,0,-7,7,58,10,10,0,124,392,990,965.9,24.1,0.174,0.0473,0.00197,0.221,0.00919,2,0.155,0.376,0.0156,23.7,0.943,0.97,0.915,34.4,33.4,66.8,1600
2017-08-17,2016,11,46,229,509.46,0.52,1,Wet,58,10,10,7,117,202,0.4,307.5,0.6,307.5,0,0,0,0,-7,7,58,10,10,0,124,385,990,965.9,24.1,0.172,0.0441,0.00183,0.216,0.00895,2,0.15,0.366,0.0152,23.7,0.942,0.97,0.914,33.7,32.7,65.4,1570
2017-08-18,2016,11,46,230,502.62,0.52,1,Wet,58,10,10,7,117,202,0.4,300.6,0.6,300.6,0,0,0,0,-7,7,58,10,10,0,124,379,990,965.9,24.1,0.169,0.0409,0.00169,0.21,0.0087,2,0.145,0.355,0.0147,23.8,0.941,0.97,0.913,33,32,64,1540
2017-08-19,2016,11,47,231,495.78,0.53,1,Wet,58,10,10,7,117,202,0.41,293.8,0.59,293.8,0,0,0,0,-7,7,58,10,10,0,124,372,990,965.8,24.2,0.167,0.0377,0.00156,0.204,0.00846,2,0.141,0.345,0.0143,23.8,0.94,0.97,0.911,32.2,31.3,62.6,1500
2017-08-20,2016,11,47,232,490.04,0.53,1,Wet,58,10,10,7,117,202,0.41,288,0.59,288,0,0,0,0,-7,7,58,10,10,0,124,366,990,965.8,24.2,0.165,0.035,0.00144,0.2,0.00825,2,0.137,0.337,0.0139,23.9,0.938,0.97,0.91,31.6,30.7,61.3,1470
2017-08-21,2016,11,47,233,483.75,0.54,2,Mod_Wet,54,9,8,6,107,184,0.38,299.8,0.62,299.8,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0405,0.00167,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2017-08-22,2016,11,47,234,477.46,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,293.5,0.61,293.5,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0375,0.00155,0.202,0.00832,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
2017-08-23,2016,11,47,235,471.17,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,287.2,0.61,287.2,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0345,0.00142,0.196,0.00809,2,0.136,0.333,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2017-08-24,2016,11,47,236,465.43,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,281.4,0.6,281.4,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0318,0.00131,0.192,0.00789,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2017-08-25,2016,11,47,237,459.69,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,275.7,0.6,275.7,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0291,0.0012,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,58.9,1410
2017-08-26,2016,11,48,238,453.95,0.55,2,Mod_Wet,54,9,8,6,107,184,0.41,269.9,0.59,269.9,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0264,0.00108,0.182,0.00748,2,0.125,0.307,0.0126,24.1,0.934,0.97,0.906,29.7,28.9,57.7,1390
2017-08-27,2016,11,48,239,448.21,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,264.2,0.59,264.2,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0237,0.000972,0.178,0.00728,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.5,1360
2017-08-28,2016,11,48,240,443.56,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,259.6,0.58,259.6,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0215,0.000882,0.174,0.00712,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.5,1330
2017-08-29,2016,11,48,241,438.36,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,254.4,0.58,254.4,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0191,0.00078,0.169,0.00694,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1310
2017-08-30,2016,11,48,242,433.17,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,249.2,0.57,249.2,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.149,0.0169,0.000692,0.165,0.00677,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.6,53.3,1280
2017-08-31,2016,11,48,243,427.97,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,244,0.57,244,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000674,0.163,0.00667,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.1,1250
2017-09-01,2016,12,48,244,421.68,0.58,2,Mod_Wet,46,7,6,4,75,138,0.33,283.7,0.67,283.7,0,0,0,0,-4,4,46,7,6,0,79,343,990,965.5,24.5,0.156,0.0329,0.00134,0.189,0.00773,2,0.134,0.323,0.0132,24.2,0.937,0.97,0.909,31.5,30.6,61.1,1470
2017-09-02,2016,12,49,245,414.85,0.58,2,Mod_Wet,46,7,6,4,75,138,0.33,276.9,0.67,276.9,0,0,0,0,-4,4,46,7,6,0,79,336,990,965.5,24.5,0.154,0.0297,0.00121,0.184,0.00749,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.8,29.8,59.7,1430
2017-09-03,2016,12,49,246,409.1,0.59,2,Mod_Wet,46,7,6,4,75,138,0.34,271.1,0.66,271.1,0,0,0,0,-4,4,46,7,6,0,79,330,990,965.4,24.6,0.152,0.027,0.0011,0.179,0.00729,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2017-09-04,2016,12,49,247,402.81,0.59,2,Mod_Wet,46,7,6,4,75,138,0.34,264.8,0.66,264.8,0,0,0,0,-4,4,46,7,6,0,79,324,990,965.4,24.6,0.15,0.024,0.000976,0.174,0.00707,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57.1,1370
2017-09-05,2016,12,49,248,396.53,0.6,2,Mod_Wet,46,7,6,4,75,138,0.35,258.5,0.65,258.5,0,0,0,0,-4,4,46,7,6,0,79,318,990,965.4,24.6,0.148,0.021,0.000854,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.7,27.9,55.7,1340
2017-09-06,2016,12,49,249,390.78,0.6,2,Mod_Wet,46,7,6,4,75,138,0.35,252.8,0.65,252.8,0,0,0,0,-4,4,46,7,6,0,79,312,990,965.4,24.6,0.146,0.0183,0.000743,0.164,0.00665,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.5,1310
2017-09-07,2016,12,49,250,385.04,0.61,2,Mod_Wet,46,7,6,4,75,138,0.36,247,0.64,247,0,0,0,0,-4,4,46,7,6,0,79,306,990,965.3,24.7,0.144,0.0167,0.000679,0.16,0.0065,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.6,53.3,1280
2017-09-08,2016,12,49,251,380.39,0.61,2,Mod_Wet,46,7,6,4,75,138,0.36,242.4,0.64,242.4,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0164,0.000662,0.158,0.00641,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
2017-09-09,2016,12,50,252,375.2,0.61,2,Mod_Wet,46,7,6,4,75,138,0.37,237.2,0.63,237.2,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.925,0.97,0.898,26.3,25.5,51.1,1230
2017-09-10,2016,12,50,253,370,0.62,2,Mod_Wet,46,7,6,4,75,138,0.37,232,0.63,232,0,0,0,0,-4,4,46,7,6,0,79,291,990,965.3,24.8,0.138,0.0155,0.000625,0.154,0.00621,2,0.0991,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
2017-09-11,2016,12,50,254,364.81,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,226.8,0.62,226.8,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000607,0.151,0.00611,1,0.249,0.4,0.0161,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2017-09-12,2016,12,50,255,359.61,0.63,2,Mod_Wet,46,7,6,4,75,138,0.38,221.6,0.62,221.6,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2017-09-13,2016,12,50,256,354.96,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,217,0.61,217,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000572,0.147,0.00593,1,0.235,0.383,0.0154,24.4,0.958,0.98,0.938,49.8,48.2,48.2,1160
2017-09-14,2016,12,50,257,350.31,0.64,2,Mod_Wet,46,7,6,4,75,138,0.39,212.3,0.61,212.3,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2017-09-15,2016,12,50,258,345.67,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,207.7,0.6,207.7,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.000539,0.143,0.00575,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.7,46.8,46.8,1120
2017-09-16,2016,12,51,259,342.11,0.65,2,Mod_Wet,46,7,6,4,75,138,0.4,204.1,0.6,204.1,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000526,0.141,0.00568,1,0.218,0.36,0.0144,24.5,0.956,0.98,0.936,46.9,46,46,1100
2017-09-17,2016,12,51,260,338.01,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,200,0.59,200,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
2017-09-18,2016,12,51,261,333.91,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,195.9,0.59,195.9,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45,44.1,44.1,1060
2017-09-19,2016,12,51,262,329.81,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,191.8,0.58,191.8,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00545,1,0.201,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2017-09-20,2016,12,51,263,325.71,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,187.7,0.58,187.7,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000469,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2017-09-21,2016,12,51,264,321.6,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,183.6,0.57,183.6,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000454,0.133,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.3,41.3,992
2017-09-22,2016,12,51,265,318.05,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,180.1,0.57,180.1,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000442,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.5,40.5,972
2017-09-23,2016,12,52,266,314.49,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,176.5,0.56,176.5,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0108,0.00043,0.129,0.00517,1,0.181,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,951
2017-09-24,2016,12,52,267,310.94,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,172.9,0.56,172.9,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000417,0.128,0.0051,1,0.176,0.304,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,930
2017-09-25,2016,12,52,268,307.39,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,169.4,0.55,169.4,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000405,0.126,0.00504,1,0.171,0.297,0.0119,24.8,0.945,0.974,0.921,38.9,37.9,37.9,909
2017-09-26,2016,12,52,269,303.83,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,165.8,0.55,165.8,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00985,0.000393,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38.1,37,37,888
2017-09-27,2016,12,52,270,300.28,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,162.3,0.54,162.3,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00954,0.00038,0.123,0.00491,1,0.162,0.285,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,867
2017-09-28,2016,12,52,271,297.81,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,159.8,0.54,159.8,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00933,0.000372,0.122,0.00486,1,0.158,0.28,0.0112,24.8,0.942,0.97,0.914,36.7,35.6,35.6,854
2017-09-29,2016,12,52,272,294.81,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,156.8,0.53,156.8,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00908,0.000361,0.121,0.00481,1,0.154,0.275,0.0109,24.8,0.942,0.97,0.913,36,34.9,34.9,837
2017-09-30,2016,12,53,273,291.8,0.71,2,Mod_Wet,46,7,6,4,75,138,0.47,153.8,0.53,153.8,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00882,0.000351,0.119,0.00475,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.2,34.2,821
2017-10-01,2017,1,1,274,288.79,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,178.8,0.62,178.8,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.0109,0.000435,0.128,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2017-10-02,2017,1,1,275,287.42,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,177.4,0.62,177.4,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2017-10-03,2017,1,1,276,284.42,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,174.4,0.61,174.4,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
2017-10-04,2017,1,1,277,281.96,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,172,0.61,172,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2017-10-05,2017,1,1,278,280.59,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,170.6,0.61,170.6,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2017-10-06,2017,1,1,279,278.67,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,168.7,0.6,168.7,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2017-10-07,2017,1,1,280,276.76,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,166.8,0.6,166.8,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
2017-10-08,2017,1,2,281,277.03,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,167,0.6,167,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2017-10-09,2017,1,2,282,277.85,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,167.8,0.6,167.8,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2017-10-10,2017,1,2,283,276.49,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,166.5,0.6,166.5,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2017-10-11,2017,1,2,284,273.48,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,163.5,0.6,163.5,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
2017-10-12,2017,1,2,285,271.02,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,161,0.59,161,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2017-10-13,2017,1,2,286,268.56,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,158.6,0.59,158.6,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.109,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,851
2017-10-14,2017,1,2,287,267.19,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,157.2,0.59,157.2,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2017-10-15,2017,1,3,288,265.28,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,155.3,0.58,155.3,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2017-10-16,2017,1,3,289,262.27,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2017-10-17,2017,1,3,290,259.81,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2017-10-18,2017,1,3,291,257.35,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2017-10-19,2017,1,3,292,254.89,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2017-10-20,2017,1,3,293,253.52,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2017-10-21,2017,1,3,294,251.6,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,141.6,0.56,141.6,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2017-10-22,2017,1,4,295,248.6,0.8,2,Mod_Wet,41,6,4,3,56,110,0.44,138.6,0.56,138.6,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2017-10-23,2017,1,4,296,247.23,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2017-10-24,2017,1,4,297,245.31,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,135.3,0.55,135.3,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2017-10-25,2017,1,4,298,242.31,0.82,2,Mod_Wet,41,6,4,3,56,110,0.45,132.3,0.55,132.3,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.007,0.000276,0.107,0.00423,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2017-10-26,2017,1,4,299,240.94,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,130.9,0.54,130.9,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0997,0.00688,0.000271,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2017-10-27,2017,1,4,300,239.03,0.83,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
2017-10-28,2017,1,4,301,238.75,0.83,2,Mod_Wet,41,6,4,3,56,110,0.46,128.8,0.54,128.8,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.099,0.00669,0.000264,0.106,0.00417,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,688
2017-10-29,2017,1,5,302,238.48,0.83,2,Mod_Wet,41,6,4,3,56,110,0.46,128.5,0.54,128.5,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2017-10-30,2017,1,5,303,237.11,0.83,2,Mod_Wet,41,6,4,3,56,110,0.46,127.1,0.54,127.1,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00655,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
2017-10-31,2017,1,5,304,236.84,0.83,2,Mod_Wet,41,6,4,3,56,110,0.46,126.8,0.54,126.8,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0983,0.00653,0.000257,0.105,0.00413,1,0.114,0.219,0.00861,25.2,0.929,0.97,0.902,29.1,28.2,28.2,677
2017-11-01,2017,2,5,305,236.02,0.83,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2017-11-02,2017,2,5,306,236.84,0.83,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2017-11-03,2017,2,5,307,240.39,0.82,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2017-11-04,2017,2,5,308,242.85,0.81,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2017-11-05,2017,2,6,309,240.94,0.82,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2017-11-06,2017,2,6,310,239.57,0.82,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2017-11-07,2017,2,6,311,238.21,0.83,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2017-11-08,2017,2,6,312,237.93,0.83,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2017-11-09,2017,2,6,313,240.39,0.82,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2017-11-10,2017,2,6,314,245.04,0.81,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2017-11-11,2017,2,6,315,249.14,0.79,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2017-11-12,2017,2,7,316,250.51,0.79,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2017-11-13,2017,2,7,317,248.6,0.8,3,Normal,36,5,3,2,47,93,0.37,155.6,0.63,155.6,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2017-11-14,2017,2,7,318,246.14,0.8,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2017-11-15,2017,2,7,319,244.77,0.81,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2017-11-16,2017,2,7,320,246.14,0.8,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2017-11-17,2017,2,7,321,247.5,0.8,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2017-11-18,2017,2,7,322,245.59,0.81,3,Normal,36,5,3,2,47,93,0.38,152.6,0.62,152.6,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00872,0.000344,0.114,0.00449,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2017-11-19,2017,2,8,323,243.67,0.81,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2017-11-20,2017,2,8,324,241.76,0.82,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2017-11-21,2017,2,8,325,239.85,0.82,3,Normal,36,5,3,2,47,93,0.39,146.8,0.61,146.8,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00823,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2017-11-22,2017,2,8,326,241.21,0.82,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2017-11-23,2017,2,8,327,246.41,0.8,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2017-11-24,2017,2,8,328,251.06,0.79,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2017-11-25,2017,2,8,329,254.61,0.78,3,Normal,36,5,3,2,47,93,0.36,161.6,0.64,161.6,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
2017-11-26,2017,2,9,330,255.43,0.77,3,Normal,36,5,3,2,47,93,0.36,162.4,0.64,162.4,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00956,0.000378,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2017-11-27,2017,2,9,331,253.52,0.78,3,Normal,36,5,3,2,47,93,0.37,160.5,0.63,160.5,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00939,0.000372,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
2017-11-28,2017,2,9,332,251.6,0.79,3,Normal,36,5,3,2,47,93,0.37,158.6,0.63,158.6,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00923,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2017-11-29,2017,2,9,333,248.6,0.8,3,Normal,36,5,3,2,47,93,0.37,155.6,0.63,155.6,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2017-11-30,2017,2,9,334,247.23,0.8,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2017-12-01,2017,3,9,335,245.31,0.81,4,Mod_Dry,31,5,3,2,36,77,0.31,168.3,0.69,168.3,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.0101,0.000397,0.119,0.00469,1,0.17,0.288,0.0114,25,0.945,0.974,0.92,39,38,38,913
2017-12-02,2017,3,9,336,247.23,0.8,4,Mod_Dry,31,5,3,2,36,77,0.31,170.2,0.69,170.2,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000404,0.12,0.00472,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,924
2017-12-03,2017,3,10,337,247.5,0.8,4,Mod_Dry,31,5,3,2,36,77,0.31,170.5,0.69,170.5,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.109,0.0102,0.000405,0.12,0.00473,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2017-12-04,2017,3,10,338,249.42,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,172.4,0.69,172.4,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.000411,0.121,0.00476,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40,39,39,937
2017-12-05,2017,3,10,339,254.61,0.78,4,Mod_Dry,31,5,3,2,36,77,0.3,177.6,0.7,177.6,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0108,0.000429,0.123,0.00486,1,0.182,0.305,0.0121,25,0.948,0.979,0.927,41.2,40.3,40.3,968
2017-12-06,2017,3,10,340,259.81,0.76,4,Mod_Dry,31,5,3,2,36,77,0.3,182.8,0.7,182.8,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00495,1,0.189,0.314,0.0124,24.9,0.949,0.98,0.93,42.5,41.6,41.6,999
2017-12-07,2017,3,10,341,261.72,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,184.7,0.71,184.7,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2017-12-08,2017,3,10,342,263.64,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,186.6,0.71,186.6,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.00046,0.127,0.00502,1,0.194,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2017-12-09,2017,3,10,343,268.83,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,191.8,0.71,191.8,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.00512,1,0.201,0.331,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2017-12-10,2017,3,11,344,273.48,0.74,4,Mod_Dry,31,5,3,2,36,77,0.28,196.5,0.72,196.5,0,0,0,0,-2,2,31,5,3,0,38,235,990,964.8,25.2,0.119,0.0125,0.000494,0.131,0.0052,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1070
2017-12-11,2017,3,11,345,277.03,0.73,5,Dry,26,4,3,2,24,59,0.21,218,0.79,218,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2017-12-12,2017,3,11,346,280.59,0.73,5,Dry,26,4,3,2,24,59,0.21,221.6,0.79,221.6,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.000579,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.939,51.7,48.2,48.2,1160
2017-12-13,2017,3,11,347,283.05,0.72,5,Dry,26,4,3,2,24,59,0.21,224.1,0.79,224.1,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000588,0.141,0.0056,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2017-12-14,2017,3,11,348,284.96,0.72,5,Dry,26,4,3,2,24,59,0.21,226,0.79,226,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000594,0.142,0.00564,1,0.248,0.389,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2017-12-15,2017,3,11,349,286.33,0.72,5,Dry,26,4,3,2,24,59,0.21,227.3,0.79,227.3,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000599,0.142,0.00566,2,0.0959,0.238,0.00948,24.9,0.922,0.97,0.894,25.6,24.8,49.7,1190
2017-12-16,2017,3,11,350,289.89,0.71,5,Dry,26,4,3,2,24,59,0.2,230.9,0.8,230.9,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000612,0.144,0.00573,2,0.0984,0.242,0.00964,24.9,0.923,0.97,0.896,26,25.2,50.5,1210
2017-12-17,2017,3,12,351,297.27,0.7,5,Dry,26,4,3,2,24,59,0.2,238.3,0.8,238.3,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000637,0.147,0.00586,2,0.103,0.251,0.00998,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2017-12-18,2017,3,12,352,304.1,0.69,5,Dry,26,4,3,2,24,59,0.19,245.1,0.81,245.1,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000661,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.8,53.7,1290
2017-12-19,2017,3,12,353,310.94,0.68,5,Dry,26,4,3,2,24,59,0.19,251.9,0.81,251.9,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0179,0.000715,0.154,0.00615,2,0.113,0.267,0.0106,24.8,0.93,0.97,0.902,28.5,27.6,55.2,1320
2017-12-20,2017,3,12,354,316.68,0.67,5,Dry,26,4,3,2,24,59,0.19,257.7,0.81,257.7,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0206,0.000824,0.159,0.00635,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1350
2017-12-21,2017,3,12,355,321.88,0.67,5,Dry,26,4,3,2,24,59,0.18,262.9,0.82,262.9,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.0231,0.000924,0.163,0.00652,2,0.12,0.283,0.0113,24.7,0.932,0.97,0.904,29.7,28.8,57.6,1380
2017-12-22,2017,3,12,356,325.98,0.66,5,Dry,26,4,3,2,24,59,0.18,267,0.82,267,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.025,0.001,0.166,0.00666,2,0.123,0.289,0.0116,24.7,0.933,0.97,0.905,30.1,29.2,58.5,1400
2017-12-23,2017,3,12,357,333.36,0.65,5,Dry,26,4,3,2,24,59,0.18,274.4,0.82,274.4,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0285,0.00114,0.173,0.00692,2,0.128,0.3,0.012,24.6,0.934,0.97,0.906,31,30,60.1,1440
2017-12-24,2017,3,13,358,343.48,0.64,5,Dry,26,4,3,2,24,59,0.17,284.5,0.83,284.5,0,0,0,0,-2,2,26,4,3,0,26,317,990,965.1,24.9,0.148,0.0333,0.00134,0.181,0.00727,2,0.135,0.315,0.0127,24.6,0.937,0.97,0.909,32.1,31.1,62.3,1490
2017-12-25,2017,3,13,359,355.24,0.63,5,Dry,26,4,3,2,24,59,0.17,296.2,0.83,296.2,0,0,0,0,-2,2,26,4,3,0,26,329,990,965.2,24.8,0.152,0.0388,0.00156,0.191,0.00768,2,0.142,0.333,0.0134,24.5,0.939,0.97,0.911,33.4,32.4,64.8,1560
2017-12-26,2017,3,13,360,366.99,0.62,5,Dry,26,4,3,2,24,59,0.16,308,0.84,308,0,0,0,0,-2,2,26,4,3,0,26,341,990,965.2,24.8,0.156,0.0444,0.00179,0.2,0.00809,2,0.15,0.351,0.0142,24.4,0.941,0.97,0.913,34.7,33.7,67.3,1620
2017-12-27,2017,3,13,361,380.94,0.61,5,Dry,26,4,3,2,24,59,0.15,321.9,0.84,321.9,0,0,0,0,-2,2,26,4,3,0,26,355,990,965.3,24.7,0.161,0.051,0.00206,0.212,0.00857,2,0.16,0.372,0.015,24.3,0.944,0.97,0.915,36.2,35.1,70.3,1690
2017-12-28,2017,3,13,362,396.53,0.6,5,Dry,26,4,3,2,24,59,0.15,337.5,0.85,337.5,0,0,0,0,-2,2,26,4,3,0,26,371,990,965.4,24.6,0.166,0.0583,0.00237,0.225,0.00912,2,0.17,0.395,0.016,24.2,0.946,0.972,0.919,37.9,36.9,73.7,1770
2017-12-29,2017,3,13,363,411.02,0.58,5,Dry,26,4,3,2,24,59,0.14,352,0.86,352,0,0,0,0,-2,2,26,4,3,0,26,385,990,965.4,24.6,0.171,0.0652,0.00265,0.237,0.00964,2,0.18,0.417,0.017,24.1,0.948,0.975,0.925,39.5,38.5,77,1850
2017-12-30,2017,3,13,364,427.15,0.57,5,Dry,26,4,3,2,24,59,0.14,368.1,0.86,368.1,0,0,0,0,-2,2,26,4,3,0,26,401,990,965.5,24.5,0.177,0.0728,0.00297,0.25,0.0102,2,0.191,0.441,0.018,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
2017-12-31,2017,3,14,365,445.47,0.56,5,Dry,26,4,3,2,24,59,0.13,386.5,0.87,386.5,0,0,0,0,-2,2,26,4,3,0,26,419,990,965.6,24.4,0.184,0.0814,0.00334,0.265,0.0109,2,0.203,0.468,0.0192,23.9,0.953,0.98,0.934,43.2,42.4,84.7,2030
2018-01-01,2017,4,14,1,465.43,0.55,4,Mod_Dry,34,5,4,3,45,91,0.2,374.4,0.8,374.4,0,0,0,0,-3,3,34,5,4,0,48,417,990,965.7,24.3,0.183,0.0757,0.00312,0.259,0.0106,2,0.195,0.454,0.0187,23.9,0.952,0.98,0.932,41.7,40.8,81.7,1960
2018-01-02,2017,4,14,2,488.13,0.53,4,Mod_Dry,34,5,4,3,45,91,0.19,397.1,0.81,397.1,0,0,0,0,-3,3,34,5,4,0,48,440,990,965.8,24.2,0.191,0.0864,0.00357,0.277,0.0115,2,0.211,0.488,0.0202,23.7,0.955,0.98,0.936,44.1,43.2,86.4,2070
2018-01-03,2017,4,14,3,508.64,0.52,4,Mod_Dry,34,5,4,3,45,91,0.18,417.6,0.82,417.6,0,0,0,0,-3,3,34,5,4,0,48,461,990,965.9,24.1,0.198,0.0961,0.00399,0.294,0.0122,2,0.224,0.519,0.0215,23.6,0.956,0.98,0.937,46.2,45.3,90.5,2170
2018-01-04,2017,4,14,4,526.41,0.51,4,Mod_Dry,34,5,4,3,45,91,0.17,435.4,0.83,435.4,0,0,0,0,-3,3,34,5,4,0,48,478,990,966,24,0.204,0.105,0.00435,0.309,0.0129,2,0.236,0.545,0.0227,23.5,0.957,0.98,0.938,48,47,94.1,2260
2018-01-05,2017,4,14,5,544.73,0.5,4,Mod_Dry,34,5,4,3,45,91,0.17,453.7,0.83,453.7,0,0,0,0,-3,3,34,5,4,0,48,497,990,966.1,23.9,0.211,0.113,0.00473,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2018-01-06,2017,4,14,6,561.41,0.49,4,Mod_Dry,34,5,4,3,45,91,0.16,470.4,0.84,470.4,0,0,0,0,-3,3,34,5,4,0,48,513,990,966.1,23.9,0.218,0.121,0.00507,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2018-01-07,2017,4,15,7,579.73,0.48,4,Mod_Dry,34,5,4,3,45,91,0.16,488.7,0.84,488.7,0,0,0,0,-3,3,34,5,4,0,48,532,990,966.2,23.8,0.229,0.13,0.00545,0.358,0.0151,3,0.162,0.521,0.0219,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
2018-01-08,2017,4,15,8,597.5,0.47,4,Mod_Dry,34,5,4,3,45,91,0.15,506.5,0.85,506.5,0,0,0,0,-3,3,34,5,4,0,48,550,990,966.3,23.7,0.239,0.139,0.00588,0.378,0.0159,3,0.17,0.549,0.0231,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
2018-01-09,2017,4,15,9,617.46,0.46,4,Mod_Dry,34,5,4,3,45,91,0.15,526.5,0.85,526.5,0,0,0,0,-3,3,34,5,4,0,48,569,990,966.4,23.6,0.25,0.153,0.00646,0.403,0.017,3,0.179,0.582,0.0246,23,0.949,0.971,0.921,37.6,36.5,110,2630
2018-01-10,2017,4,15,10,639.61,0.45,4,Mod_Dry,34,5,4,3,45,91,0.14,548.6,0.86,548.6,0,0,0,0,-3,3,34,5,4,0,48,592,990,966.5,23.5,0.263,0.167,0.00711,0.43,0.0183,3,0.189,0.62,0.0263,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2018-01-11,2017,4,15,11,658.48,0.45,3,Normal,41,6,4,3,66,120,0.18,538.5,0.82,538.5,0,0,0,0,-3,3,41,6,4,0,69,589,990,966.5,23.5,0.262,0.161,0.00685,0.422,0.018,3,0.185,0.607,0.0259,22.9,0.95,0.972,0.923,38.2,37.2,111,2680
2018-01-12,2017,4,15,12,673.52,0.44,3,Normal,41,6,4,3,66,120,0.18,553.5,0.82,553.5,0,0,0,0,-3,3,41,6,4,0,69,605,990,966.6,23.4,0.27,0.171,0.0073,0.441,0.0188,3,0.192,0.632,0.027,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2018-01-13,2017,4,15,13,687.46,0.43,3,Normal,41,6,4,3,66,120,0.17,567.5,0.82,567.5,0,0,0,0,-3,3,41,6,4,0,69,618,990,966.6,23.4,0.278,0.18,0.00771,0.458,0.0196,3,0.198,0.656,0.0281,22.7,0.952,0.976,0.929,40.1,39.1,117,2820
2018-01-14,2017,4,16,14,703.6,0.43,3,Normal,41,6,4,3,66,120,0.17,583.6,0.83,583.6,0,0,0,0,-3,3,41,6,4,0,69,635,990,966.7,23.3,0.287,0.191,0.0082,0.478,0.0205,3,0.205,0.683,0.0293,22.6,0.953,0.978,0.933,41.1,40.2,121,2900
2018-01-15,2017,4,16,15,718.64,0.42,3,Normal,41,6,4,3,66,120,0.17,598.6,0.83,598.6,0,0,0,0,-3,3,41,6,4,0,69,650,990,966.8,23.2,0.296,0.201,0.00865,0.497,0.0214,3,0.212,0.708,0.0305,22.5,0.954,0.98,0.935,42,41.2,124,2970
2018-01-16,2017,4,16,16,733.67,0.42,3,Normal,41,6,4,3,66,120,0.16,613.7,0.84,613.7,0,0,0,0,-3,3,41,6,4,0,69,665,990,966.8,23.2,0.304,0.211,0.00911,0.515,0.0222,3,0.219,0.734,0.0317,22.4,0.955,0.98,0.936,43,42.1,126,3030
2018-01-17,2017,4,16,17,750.35,0.41,3,Normal,41,6,4,3,66,120,0.16,630.4,0.84,630.4,0,0,0,0,-3,3,41,6,4,0,69,681,990,966.9,23.1,0.314,0.222,0.00961,0.536,0.0232,3,0.226,0.762,0.033,22.3,0.956,0.98,0.936,44,43.1,129,3100
2018-01-18,2017,4,16,18,763.75,0.4,3,Normal,41,6,4,3,66,120,0.16,643.8,0.84,643.8,0,0,0,0,-3,3,41,6,4,0,69,695,990,967,23,0.321,0.231,0.01,0.552,0.024,3,0.232,0.785,0.034,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2018-01-19,2017,4,16,19,770.59,0.4,3,Normal,41,6,4,3,66,120,0.16,650.6,0.84,650.6,0,0,0,0,-3,3,41,6,4,0,69,702,990,967,23,0.325,0.236,0.0102,0.561,0.0244,3,0.235,0.796,0.0346,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2018-01-20,2017,4,16,20,776,0.4,3,Normal,41,6,4,3,66,120,0.15,656,0.84,656,0,0,0,0,-3,3,41,6,4,0,69,707,990,967,23,0.328,0.239,0.0104,0.568,0.0247,3,0.238,0.805,0.035,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2018-01-21,2017,4,17,21,779.74,0.4,3,Normal,41,6,4,3,66,120,0.15,659.7,0.85,659.7,0,0,0,0,-3,3,41,6,4,0,69,711,990,967,23,0.33,0.242,0.0105,0.572,0.0249,3,0.239,0.812,0.0353,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2018-01-22,2017,4,17,22,786.62,0.39,3,Normal,41,6,4,3,66,120,0.15,666.6,0.85,666.6,0,0,0,0,-3,3,41,6,4,0,69,718,990,967,23,0.334,0.246,0.0107,0.581,0.0253,3,0.242,0.823,0.0359,22.1,0.957,0.98,0.938,46.1,45.2,136,3260
2018-01-23,2017,4,17,23,794.14,0.39,3,Normal,41,6,4,3,66,120,0.15,674.1,0.85,674.1,0,0,0,0,-3,3,41,6,4,0,69,725,990,967.1,22.9,0.339,0.251,0.011,0.59,0.0257,3,0.246,0.836,0.0365,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2018-01-24,2017,4,17,24,798.9,0.39,3,Normal,41,6,4,3,66,120,0.15,678.9,0.85,678.9,0,0,0,0,-3,3,41,6,4,0,69,730,990,967.1,22.9,0.341,0.255,0.0111,0.596,0.026,3,0.248,0.844,0.0368,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2018-01-25,2017,4,17,25,803.82,0.38,3,Normal,41,6,4,3,66,120,0.15,683.8,0.85,683.8,0,0,0,0,-3,3,41,6,4,0,69,735,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.852,0.0372,22,0.957,0.98,0.938,47.1,46.2,139,3330
2018-01-26,2017,4,17,26,808.89,0.38,3,Normal,41,6,4,3,66,120,0.15,688.9,0.85,688.9,0,0,0,0,-3,3,41,6,4,0,69,740,990,967.1,22.9,0.347,0.261,0.0114,0.608,0.0266,3,0.253,0.861,0.0376,22,0.957,0.98,0.938,47.4,46.5,139,3350
2018-01-27,2017,4,17,27,814.09,0.38,3,Normal,41,6,4,3,66,120,0.15,694.1,0.85,694.1,0,0,0,0,-3,3,41,6,4,0,69,745,990,967.2,22.8,0.35,0.265,0.0116,0.615,0.0269,3,0.255,0.869,0.0381,22,0.957,0.98,0.938,47.7,46.8,140,3370
2018-01-28,2017,4,18,28,819.43,0.38,3,Normal,41,6,4,3,66,120,0.15,699.4,0.85,699.4,0,0,0,0,-3,3,41,6,4,0,69,750,990,967.2,22.8,0.353,0.268,0.0118,0.621,0.0272,3,0.257,0.878,0.0385,21.9,0.957,0.98,0.938,48,47.1,141,3390
2018-01-29,2017,4,18,29,824.89,0.37,3,Normal,41,6,4,3,66,120,0.14,704.9,0.85,704.9,0,0,0,0,-3,3,41,6,4,0,69,756,990,967.2,22.8,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.888,0.0389,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
2018-01-30,2017,4,18,30,830.46,0.37,3,Normal,41,6,4,3,66,120,0.14,710.5,0.86,710.5,0,0,0,0,-3,3,41,6,4,0,69,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0279,3,0.262,0.897,0.0394,21.9,0.957,0.98,0.938,48.6,47.7,143,3430
