date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-01-31,2017,4,18,31,836.14,0.37,3,Normal,41,6,4,3,66,120,0.14,716.1,0.86,716.1,0,0,0,0,-3,3,41,6,4,0,69,767,990,967.2,22.8,0.362,0.279,0.0123,0.642,0.0282,3,0.265,0.907,0.0398,21.8,0.957,0.98,0.938,48.9,48,144,3450
2018-02-01,2017,5,18,32,845.83,0.37,3,Normal,43,7,5,4,78,137,0.16,708.8,0.84,708.8,0,0,0,0,-4,4,43,7,5,0,82,764,990,967.3,22.7,0.361,0.274,0.0121,0.635,0.028,3,0.261,0.897,0.0395,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2018-02-02,2017,5,18,33,855.79,0.36,3,Normal,43,7,5,4,78,137,0.16,718.8,0.84,718.8,0,0,0,0,-4,4,43,7,5,0,82,774,990,967.3,22.7,0.366,0.281,0.0124,0.647,0.0285,3,0.266,0.913,0.0403,21.8,0.957,0.98,0.938,48.9,48,144,3450
2018-02-03,2017,5,18,34,865.99,0.36,3,Normal,43,7,5,4,78,137,0.16,729,0.84,729,0,0,0,0,-4,4,43,7,5,0,82,784,990,967.4,22.6,0.373,0.288,0.0127,0.661,0.0292,3,0.271,0.931,0.0411,21.7,0.957,0.98,0.938,49.5,48.2,145,3470
2018-02-04,2017,5,19,35,876.42,0.36,3,Normal,43,7,5,4,78,137,0.16,739.4,0.84,739.4,0,0,0,0,-4,4,43,7,5,0,82,794,990,967.4,22.6,0.382,0.295,0.0131,0.677,0.03,3,0.275,0.952,0.0422,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2018-02-05,2017,5,19,36,891.39,0.35,3,Normal,43,7,5,4,78,137,0.15,754.4,0.85,754.4,0,0,0,0,-4,4,43,7,5,0,82,809,990,967.5,22.5,0.396,0.304,0.0135,0.7,0.0311,3,0.281,0.981,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2018-02-06,2017,5,19,37,911.22,0.35,3,Normal,43,7,5,4,78,137,0.15,774.2,0.85,774.2,0,0,0,0,-4,4,43,7,5,0,82,829,990,967.5,22.5,0.414,0.314,0.014,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2018-02-07,2017,5,19,38,931.65,0.34,3,Normal,43,7,5,4,78,137,0.15,794.6,0.85,794.6,0,0,0,0,-4,4,43,7,5,0,82,850,990,967.6,22.4,0.433,0.324,0.0145,0.756,0.0338,4,0.211,0.967,0.0432,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
2018-02-08,2017,5,19,39,957.38,0.33,3,Normal,43,7,5,4,78,137,0.14,820.4,0.86,820.4,0,0,0,0,-4,4,43,7,5,0,82,875,990,967.7,22.3,0.456,0.336,0.0151,0.792,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
2018-02-09,2017,5,19,40,983.87,0.33,3,Normal,43,7,5,4,78,137,0.14,846.9,0.86,846.9,0,0,0,0,-4,4,43,7,5,0,82,902,990,967.8,22.2,0.481,0.349,0.0157,0.829,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.8,41,164,3930
2018-02-10,2017,5,19,41,1011.1,0.32,3,Normal,43,7,5,4,78,137,0.14,874.1,0.86,874.1,0,0,0,0,-4,4,43,7,5,0,82,929,990,967.9,22.1,0.505,0.362,0.0164,0.867,0.0393,4,0.238,1.1,0.0501,21,0.955,0.98,0.936,42.9,42,168,4040
2018-02-11,2017,5,20,42,1039,0.32,3,Normal,43,7,5,4,78,137,0.13,902,0.87,902,0,0,0,0,-4,4,43,7,5,0,82,957,990,968,22,0.531,0.376,0.0171,0.906,0.0412,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44,43.1,172,4140
2018-02-12,2017,5,20,43,1067.5,0.31,3,Normal,43,7,5,4,78,137,0.13,930.5,0.87,930.5,0,0,0,0,-4,4,43,7,5,0,82,985,990,968.1,21.9,0.557,0.389,0.0178,0.946,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2018-02-13,2017,5,20,44,1101.9,0.3,3,Normal,43,7,5,4,78,137,0.12,964.9,0.88,964.9,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.589,0.406,0.0186,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4360
2018-02-14,2017,5,20,45,1142.7,0.29,3,Normal,43,7,5,4,78,137,0.12,1006,0.88,1006,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.641,0.436,0.0201,1.08,0.0497,4,0.281,1.36,0.0627,20.3,0.956,0.98,0.936,47.8,46.9,187,4500
2018-02-15,2017,5,20,46,1190,0.29,3,Normal,43,7,5,4,78,137,0.12,1053,0.89,1053,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.71,0.542,0.0252,1.25,0.0582,4,0.291,1.54,0.0718,20,0.955,0.98,0.936,49.2,48.2,193,4630
2018-02-16,2017,5,20,47,1244.3,0.28,3,Normal,43,7,5,4,78,137,0.11,1107,0.89,1100,7,2,0,0,-4,9,45,7,5,0,87,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2018-02-17,2017,5,20,48,1311.9,0.27,3,Normal,43,7,5,4,78,137,0.1,1175,0.9,1100,75,17,2,2,-2,56,60,9,7,2,134,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2018-02-18,2017,5,21,49,1387.4,0.26,3,Normal,43,7,5,4,78,137,0.099,1250,0.9,1100,150,34,5,5,1,105,77,12,10,5,183,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48.1,192,4610
2018-02-19,2017,5,21,50,1433.7,0.25,3,Normal,43,7,5,4,78,137,0.096,1297,0.9,1100,197,45,6,6,2,138,88,13,11,6,216,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2018-02-20,2017,5,21,51,1480.7,0.24,3,Normal,43,7,5,4,78,137,0.092,1344,0.91,1100,244,55,7,7,3,172,98,14,12,7,250,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2018-02-21,2017,5,21,52,1534.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1373,0.89,1100,273,51,8,8,3,203,100,16,15,8,296,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2018-02-22,2017,5,21,53,1602.9,0.22,2,Mod_Wet,49,8,7,5,93,162,0.1,1441,0.9,1100,341,51,10,10,5,265,100,18,17,10,358,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.077,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46.1,184,4430
2018-02-23,2017,5,21,54,1678.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.097,1517,0.9,1100,417,51,10,13,8,335,100,18,20,13,428,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2018-02-24,2017,5,21,55,1769.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.091,1608,0.91,1100,508,51,10,15,10,422,100,18,22,15,515,1240,990,970.4,19.6,0.919,0.648,0.033,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-02-25,2017,5,22,56,1869.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.087,1707,0.91,1100,607,51,10,18,13,515,100,18,25,18,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2018-02-26,2017,5,22,57,1971,0.17,2,Mod_Wet,49,8,7,5,93,162,0.082,1809,0.92,1100,709,51,10,18,16,614,100,18,25,21,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-02-27,2017,5,22,58,2074.6,0.16,2,Mod_Wet,49,8,7,5,93,162,0.078,1913,0.92,1100,813,51,10,18,19,715,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2018-02-28,2017,5,22,59,2187.3,0.15,2,Mod_Wet,49,8,7,5,93,162,0.074,2025,0.93,1100,925,51,10,18,23,823,100,18,25,28,916,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2018-03-01,2017,6,22,60,2287.1,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2048,0.9,1100,948,41,7,13,15,872,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2018-03-02,2017,6,22,61,2365.8,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2127,0.9,1100,1030,41,7,13,18,948,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2018-03-03,2017,6,22,62,2445.3,0.13,2,Mod_Wet,59,11,12,13,144,239,0.098,2206,0.9,1100,1110,41,7,13,20,1030,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2018-03-04,2017,6,23,63,2517.9,0.12,2,Mod_Wet,59,11,12,13,144,239,0.095,2279,0.91,1100,1180,41,7,13,22,1100,100,18,25,35,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2018-03-05,2017,6,23,64,2591.3,0.12,2,Mod_Wet,59,11,12,13,144,239,0.092,2352,0.91,1100,1250,41,7,13,25,1170,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2018-03-06,2017,6,23,65,2657.4,0.11,2,Mod_Wet,59,11,12,13,144,239,0.09,2418,0.91,1100,1320,41,7,13,27,1230,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2018-03-07,2017,6,23,66,2724.1,0.11,2,Mod_Wet,59,11,12,13,144,239,0.088,2485,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2018-03-08,2017,6,23,67,2791.2,0.1,2,Mod_Wet,59,11,12,13,144,239,0.086,2552,0.91,1100,1450,41,7,13,31,1360,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2018-03-09,2017,6,23,68,2858.9,0.099,2,Mod_Wet,59,11,12,13,144,239,0.084,2620,0.92,1100,1520,41,7,13,33,1430,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2018-03-10,2017,6,23,69,2935.1,0.093,2,Mod_Wet,59,11,12,13,144,239,0.081,2696,0.92,1100,1600,41,7,13,35,1500,100,18,25,48,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2018-03-11,2017,6,24,70,3011.9,0.088,2,Mod_Wet,59,11,12,13,144,239,0.079,2773,0.92,1100,1670,41,7,13,37,1580,100,18,25,50,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2018-03-12,2017,6,24,71,3097.4,0.084,2,Mod_Wet,59,11,12,13,144,239,0.077,2858,0.92,1100,1760,41,7,13,40,1660,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2018-03-13,2017,6,24,72,3175.4,0.08,2,Mod_Wet,59,11,12,13,144,239,0.075,2936,0.93,1100,1840,41,7,13,42,1730,100,18,25,55,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2018-03-14,2017,6,24,73,3254,0.075,2,Mod_Wet,59,11,12,13,144,239,0.073,3015,0.93,1100,1920,41,7,13,44,1810,100,18,25,57,1950,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2018-03-15,2017,6,24,74,3316.4,0.071,2,Mod_Wet,59,11,12,13,144,239,0.072,3077,0.93,1100,1980,41,7,13,46,1870,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2018-03-16,2017,6,24,75,3370.8,0.067,2,Mod_Wet,59,11,12,13,144,239,0.071,3132,0.93,1100,2030,41,7,13,48,1920,100,18,25,61,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2018-03-17,2017,6,24,76,3425.4,0.062,2,Mod_Wet,59,11,12,13,144,239,0.07,3186,0.93,1100,2090,41,7,13,50,1980,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2018-03-18,2017,6,25,77,3488.7,0.058,2,Mod_Wet,59,11,12,13,144,239,0.069,3250,0.93,1100,2150,41,7,13,52,2040,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2018-03-19,2017,6,25,78,3543.9,0.054,2,Mod_Wet,59,11,12,13,144,239,0.067,3305,0.93,1100,2210,41,7,13,53,2090,100,18,25,66,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2018-03-20,2017,6,25,79,3599.3,0.051,2,Mod_Wet,59,11,12,13,144,239,0.066,3360,0.93,1100,2260,41,7,13,55,2140,100,18,25,68,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.4,32.4,129,3110
2018-03-21,2017,6,25,80,3654.9,0.047,2,Mod_Wet,59,11,12,13,144,239,0.065,3416,0.94,1100,2320,41,7,13,56,2200,100,18,25,69,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2018-03-22,2017,6,25,81,3702.1,0.045,2,Mod_Wet,59,11,12,13,144,239,0.065,3463,0.94,1100,2360,41,7,13,58,2240,100,18,25,71,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2018-03-23,2017,6,25,82,3749.6,0.042,2,Mod_Wet,59,11,12,13,144,239,0.064,3511,0.94,1100,2410,41,7,13,59,2290,100,18,25,72,2440,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2018-03-24,2017,6,25,83,3788.5,0.04,2,Mod_Wet,59,11,12,13,144,239,0.063,3549,0.94,1100,2450,41,7,13,60,2330,100,18,25,73,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2018-03-25,2017,6,26,84,3818.8,0.039,2,Mod_Wet,59,11,12,13,144,239,0.063,3580,0.94,1100,2480,41,7,13,61,2360,100,18,25,74,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
2018-03-26,2017,6,26,85,3849.3,0.038,2,Mod_Wet,59,11,12,13,144,239,0.062,3610,0.94,1100,2510,41,7,13,62,2390,100,18,25,75,2530,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2018-03-27,2017,6,26,86,3871,0.038,2,Mod_Wet,59,11,12,13,144,239,0.062,3632,0.94,1100,2530,41,7,13,63,2410,100,18,25,76,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2018-03-28,2017,6,26,87,3901.6,0.037,2,Mod_Wet,59,11,12,13,144,239,0.061,3663,0.94,1100,2560,41,7,13,64,2440,100,18,25,77,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2018-03-29,2017,6,26,88,3923.4,0.036,2,Mod_Wet,59,11,12,13,144,239,0.061,3684,0.94,1100,2580,41,7,13,65,2460,100,18,25,78,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.925,0.97,0.898,31.5,30.5,122,2930
2018-03-30,2017,6,26,89,3954.1,0.035,2,Mod_Wet,59,11,12,13,144,239,0.06,3715,0.94,1100,2620,41,7,13,65,2490,100,18,25,78,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2018-03-31,2017,6,26,90,3984.8,0.034,2,Mod_Wet,59,11,12,13,144,239,0.06,3746,0.94,1100,2650,41,7,13,66,2520,100,18,25,79,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2018-04-01,2017,7,27,91,4024.3,0.033,2,Mod_Wet,70,14,18,25,168,295,0.073,3729,0.93,1100,2630,30,4,7,54,2530,100,18,25,79,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2018-04-02,2017,7,27,92,4064,0.032,2,Mod_Wet,70,14,18,25,168,295,0.073,3769,0.93,1100,2670,30,4,7,55,2570,100,18,25,80,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2018-04-03,2017,7,27,93,4103.8,0.031,2,Mod_Wet,70,14,18,25,168,295,0.072,3809,0.93,1100,2710,30,4,7,55,2610,100,18,25,80,2780,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2018-04-04,2017,7,27,94,4152.6,0.029,2,Mod_Wet,70,14,18,25,168,295,0.071,3858,0.93,1100,2760,30,4,7,55,2660,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.133,12.2,0.921,0.97,0.894,30.2,29.3,117,2820
2018-04-05,2017,7,27,95,4201.5,0.028,2,Mod_Wet,70,14,18,25,168,295,0.07,3907,0.93,1100,2810,30,4,7,55,2710,100,18,25,80,2880,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2018-04-06,2017,7,27,96,4250.6,0.027,2,Mod_Wet,70,14,18,25,168,295,0.069,3956,0.93,1100,2860,30,4,7,55,2760,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2018-04-07,2017,7,27,97,4299.9,0.026,2,Mod_Wet,70,14,18,25,168,295,0.069,4005,0.93,1100,2910,30,4,7,55,2810,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2018-04-08,2017,7,28,98,4358.2,0.024,2,Mod_Wet,70,14,18,25,168,295,0.068,4063,0.93,1100,2960,30,4,7,55,2870,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2018-04-09,2017,7,28,99,4407.8,0.023,2,Mod_Wet,70,14,18,25,168,295,0.067,4113,0.93,1100,3010,30,4,7,55,2920,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28.1,112,2690
2018-04-10,2017,7,28,100,4448.5,0.022,2,Mod_Wet,70,14,18,25,168,295,0.066,4153,0.93,1100,3050,30,4,7,55,2960,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,111,2670
2018-04-11,2017,7,28,101,4489.2,0.021,2,Mod_Wet,70,14,18,25,168,295,0.066,4194,0.93,1100,3090,30,4,7,55,3000,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2018-04-12,2017,7,28,102,4530.1,0.02,2,Mod_Wet,70,14,18,25,168,295,0.065,4235,0.94,1100,3140,30,4,7,55,3040,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2018-04-13,2017,7,28,103,4562,0.019,2,Mod_Wet,70,14,18,25,168,295,0.065,4267,0.94,1100,3170,30,4,7,55,3070,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2018-04-14,2017,7,28,104,4593.9,0.018,2,Mod_Wet,70,14,18,25,168,295,0.064,4299,0.94,1100,3200,30,4,7,55,3100,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2610
2018-04-15,2017,7,29,105,4616.7,0.018,2,Mod_Wet,70,14,18,25,168,295,0.064,4322,0.94,1100,3220,30,4,7,55,3130,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27,108,2600
2018-04-16,2017,7,29,106,4639.6,0.017,2,Mod_Wet,70,14,18,25,168,295,0.064,4345,0.94,1100,3250,30,4,7,55,3150,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.8,26.9,108,2580
2018-04-17,2017,7,29,107,4653.3,0.017,2,Mod_Wet,70,14,18,25,168,295,0.063,4358,0.94,1100,3260,30,4,7,55,3160,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.8,107,2570
2018-04-18,2017,7,29,108,4657.9,0.017,2,Mod_Wet,70,14,18,25,168,295,0.063,4363,0.94,1100,3260,30,4,7,55,3170,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.7,26.7,107,2570
2018-04-19,2017,7,29,109,4653.3,0.017,2,Mod_Wet,70,14,18,25,168,295,0.063,4358,0.94,1100,3260,30,4,7,55,3160,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.8,107,2570
2018-04-20,2017,7,29,110,4648.7,0.017,2,Mod_Wet,70,14,18,25,168,295,0.064,4354,0.94,1100,3250,30,4,7,55,3160,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.8,107,2570
2018-04-21,2017,7,29,111,4644.1,0.017,1,Wet,84,14,20,27,219,364,0.078,4280,0.92,1100,3180,16,4,5,53,3100,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.9,107,2580
2018-04-22,2017,7,30,112,4630.4,0.018,1,Wet,84,14,20,27,219,364,0.079,4266,0.92,1100,3170,16,4,5,53,3090,100,18,25,80,3310,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.12,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2018-04-23,2017,7,30,113,4616.7,0.018,1,Wet,84,14,20,27,219,364,0.079,4253,0.92,1100,3150,16,4,5,53,3080,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27,108,2600
2018-04-24,2017,7,30,114,4593.9,0.018,1,Wet,84,14,20,27,219,364,0.079,4230,0.92,1100,3130,16,4,5,53,3050,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2610
2018-04-25,2017,7,30,115,4571.1,0.019,1,Wet,84,14,20,27,219,364,0.08,4207,0.92,1100,3110,16,4,5,53,3030,100,18,25,80,3250,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2018-04-26,2017,7,30,116,4548.3,0.019,1,Wet,84,14,20,27,219,364,0.08,4184,0.92,1100,3080,16,4,5,53,3010,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2018-04-27,2017,7,30,117,4525.6,0.02,1,Wet,84,14,20,27,219,364,0.08,4162,0.92,1100,3060,16,4,5,53,2980,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2018-04-28,2017,7,30,118,4502.9,0.021,1,Wet,84,14,20,27,219,364,0.081,4139,0.92,1100,3040,16,4,5,53,2960,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2650
2018-04-29,2017,7,31,119,4471.1,0.021,1,Wet,84,14,20,27,219,364,0.081,4107,0.92,1100,3010,16,4,5,53,2930,100,18,25,80,3150,1240,990,976.5,13.5,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2660
2018-04-30,2017,7,31,120,4439.4,0.022,1,Wet,84,14,20,27,219,364,0.082,4075,0.92,1100,2980,16,4,5,53,2900,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2018-05-01,2017,8,31,121,4407.8,0.023,1,Wet,71,14,18,24,213,340,0.077,4068,0.92,1100,2970,29,4,7,56,2870,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28.1,112,2690
2018-05-02,2017,8,31,122,4376.3,0.024,1,Wet,71,14,18,24,213,340,0.078,4036,0.92,1100,2940,29,4,7,56,2840,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2018-05-03,2017,8,31,123,4335.8,0.025,1,Wet,71,14,18,24,213,340,0.078,3996,0.92,1100,2900,29,4,7,56,2800,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2018-05-04,2017,8,31,124,4295.4,0.026,1,Wet,71,14,18,24,213,340,0.079,3955,0.92,1100,2860,29,4,7,56,2760,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2018-05-05,2017,8,31,125,4246.1,0.027,1,Wet,71,14,18,24,213,340,0.08,3906,0.92,1100,2810,29,4,7,56,2710,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,115,2770
2018-05-06,2017,8,32,126,4197.1,0.028,1,Wet,71,14,18,24,213,340,0.081,3857,0.92,1100,2760,29,4,7,56,2660,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2018-05-07,2017,8,32,127,4148.1,0.029,1,Wet,71,14,18,24,213,340,0.082,3808,0.92,1100,2710,29,4,7,56,2610,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2018-05-08,2017,8,32,128,4099.4,0.031,1,Wet,71,14,18,24,213,340,0.083,3759,0.92,1100,2660,29,4,7,56,2560,100,18,25,80,2780,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2018-05-09,2017,8,32,129,4042,0.032,1,Wet,71,14,18,24,213,340,0.084,3702,0.92,1100,2600,29,4,7,54,2510,100,18,25,78,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2018-05-10,2017,8,32,130,3984.8,0.034,1,Wet,71,14,18,24,213,340,0.085,3645,0.92,1100,2550,29,4,7,52,2450,100,18,25,76,2670,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2018-05-11,2017,8,32,131,3927.8,0.036,1,Wet,71,14,18,24,213,340,0.087,3588,0.91,1100,2490,29,4,7,51,2400,100,18,25,75,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2018-05-12,2017,8,32,132,3871,0.038,1,Wet,71,14,18,24,213,340,0.088,3531,0.91,1100,2430,29,4,7,49,2340,100,18,25,73,2560,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2018-05-13,2017,8,33,133,3814.5,0.039,1,Wet,71,14,18,24,213,340,0.089,3475,0.91,1100,2380,29,4,7,47,2290,100,18,25,71,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2018-05-14,2017,8,33,134,3758.2,0.042,1,Wet,71,14,18,24,213,340,0.09,3418,0.91,1100,2320,29,4,7,46,2230,100,18,25,70,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2018-05-15,2017,8,33,135,3702.1,0.045,1,Wet,71,14,18,24,213,340,0.092,3362,0.91,1100,2260,29,4,7,44,2180,100,18,25,68,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2018-05-16,2017,8,33,136,3646.3,0.048,1,Wet,71,14,18,24,213,340,0.093,3306,0.91,1100,2210,29,4,7,42,2120,100,18,25,66,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2018-05-17,2017,8,33,137,3582.2,0.052,1,Wet,71,14,18,24,213,340,0.095,3242,0.91,1100,2140,29,4,7,40,2060,100,18,25,64,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2018-05-18,2017,8,33,138,3526.9,0.055,1,Wet,71,14,18,24,213,340,0.096,3187,0.9,1100,2090,29,4,7,39,2010,100,18,25,63,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
2018-05-19,2017,8,33,139,3471.8,0.059,1,Wet,71,14,18,24,213,340,0.098,3132,0.9,1100,2030,29,4,7,37,1960,100,18,25,61,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2018-05-20,2017,8,34,140,3417,0.063,1,Wet,71,14,18,24,213,340,0.1,3077,0.9,1100,1980,29,4,7,35,1900,100,18,25,59,2120,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2018-05-21,2017,8,34,141,3362.4,0.068,1,Wet,71,14,18,24,213,340,0.1,3022,0.9,1100,1920,29,4,7,34,1850,100,18,25,58,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2018-05-22,2017,8,34,142,3308.1,0.072,1,Wet,71,14,18,24,213,340,0.1,2968,0.9,1100,1870,29,4,7,32,1800,100,18,25,56,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2018-05-23,2017,8,34,143,3245.7,0.075,1,Wet,71,14,18,24,213,340,0.1,2906,0.9,1100,1810,29,4,7,30,1740,100,18,25,54,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2018-05-24,2017,8,34,144,3167.2,0.08,1,Wet,71,14,18,24,213,340,0.11,2827,0.89,1100,1730,29,4,7,28,1660,100,18,25,52,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2018-05-25,2017,8,34,145,3097.4,0.084,1,Wet,71,14,18,24,213,340,0.11,2757,0.89,1100,1660,29,4,7,26,1590,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2018-05-26,2017,8,34,146,3028.1,0.087,1,Wet,71,14,18,24,213,340,0.11,2688,0.89,1100,1590,29,4,7,24,1520,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2018-05-27,2017,8,35,147,2959.3,0.092,1,Wet,71,14,18,24,213,340,0.12,2619,0.89,1100,1520,29,4,7,22,1460,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2018-05-28,2017,8,35,148,2890.9,0.097,1,Wet,71,14,18,24,213,340,0.12,2551,0.88,1100,1450,29,4,7,20,1390,100,18,25,44,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2018-05-29,2017,8,35,149,2823,0.1,1,Wet,71,14,18,24,213,340,0.12,2483,0.88,1100,1380,29,4,7,17,1330,100,18,25,41,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2018-05-30,2017,8,35,150,2763.5,0.11,1,Wet,71,14,18,24,213,340,0.12,2424,0.88,1100,1320,29,4,7,16,1270,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2018-05-31,2017,8,35,151,2704.4,0.11,1,Wet,71,14,18,24,213,340,0.13,2364,0.87,1100,1260,29,4,7,14,1210,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2018-06-01,2017,9,35,152,2645.7,0.11,1,Wet,67,13,15,17,181,293,0.11,2353,0.89,1100,1250,33,5,10,21,1180,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2018-06-02,2017,9,35,153,2587.4,0.12,1,Wet,67,13,15,17,181,293,0.11,2294,0.89,1100,1190,33,5,10,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2018-06-03,2017,9,36,154,2529.5,0.12,1,Wet,67,13,15,17,181,293,0.12,2236,0.88,1100,1140,33,5,10,17,1070,100,18,25,34,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2018-06-04,2017,9,36,155,2472,0.13,1,Wet,67,13,15,17,181,293,0.12,2179,0.88,1100,1080,33,5,10,15,1020,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2018-06-05,2017,9,36,156,2422.5,0.13,1,Wet,67,13,15,17,181,293,0.12,2129,0.88,1100,1030,33,5,10,14,967,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2018-06-06,2017,9,36,157,2373.3,0.13,1,Wet,67,13,15,17,181,293,0.12,2080,0.88,1100,980,33,5,10,12,920,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-06-07,2017,9,36,158,2324.5,0.14,1,Wet,67,13,15,17,181,293,0.13,2031,0.87,1100,931,33,5,10,11,872,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2018-06-08,2017,9,36,159,2276,0.14,1,Wet,67,13,15,17,181,293,0.13,1983,0.87,1100,883,33,5,10,9,826,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2018-06-09,2017,9,36,160,2213.1,0.15,1,Wet,67,13,15,17,181,293,0.13,1920,0.87,1100,820,33,5,10,8,764,100,18,25,25,945,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2018-06-10,2017,9,37,161,2150.7,0.15,1,Wet,67,13,15,17,181,293,0.14,1858,0.86,1100,758,33,5,10,6,704,100,18,25,23,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2018-06-11,2017,9,37,162,2089,0.16,1,Wet,67,13,15,17,181,293,0.14,1796,0.86,1100,696,33,5,10,4,644,100,18,25,21,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2018-06-12,2017,9,37,163,2027.9,0.16,1,Wet,67,13,15,17,181,293,0.14,1735,0.86,1100,635,33,5,10,2,585,100,18,25,19,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2018-06-13,2017,9,37,164,1974.5,0.17,1,Wet,67,13,15,17,181,293,0.15,1682,0.85,1100,582,33,5,10,0,534,100,18,25,17,715,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-06-14,2017,9,37,165,1921.7,0.18,1,Wet,67,13,15,17,181,293,0.15,1629,0.85,1100,529,33,5,10,-1,482,100,18,25,16,663,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2018-06-15,2017,9,37,166,1869.3,0.18,1,Wet,67,13,15,17,181,293,0.16,1576,0.84,1100,476,33,5,10,-3,431,100,18,25,14,612,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2018-06-16,2017,9,37,167,1817.5,0.19,1,Wet,67,13,15,17,181,293,0.16,1525,0.84,1100,425,33,5,10,-4,381,100,18,25,13,562,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2018-06-17,2017,9,38,168,1773.1,0.19,1,Wet,67,13,15,17,181,293,0.17,1480,0.83,1100,380,33,5,10,-6,338,100,18,25,11,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2018-06-18,2017,9,38,169,1729,0.2,1,Wet,67,13,15,17,181,293,0.17,1436,0.83,1100,336,33,5,10,-7,295,100,18,25,10,476,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-06-19,2017,9,38,170,1685.5,0.21,1,Wet,67,13,15,17,181,293,0.17,1392,0.83,1100,292,33,5,9,-8,253,100,18,24,9,434,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.4,181,4360
2018-06-20,2017,9,38,171,1642.3,0.21,1,Wet,67,13,15,17,181,293,0.18,1349,0.82,1100,249,33,5,8,-10,213,100,18,23,7,394,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2018-06-21,2017,9,38,172,1606.2,0.22,1,Wet,67,13,15,17,181,293,0.18,1313,0.82,1100,213,33,5,6,-11,180,100,18,21,6,361,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2018-06-22,2017,9,38,173,1570.3,0.22,1,Wet,67,13,15,17,181,293,0.19,1277,0.81,1100,177,33,5,5,-12,146,100,18,20,5,327,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2018-06-23,2017,9,38,174,1534.9,0.23,1,Wet,67,13,15,17,181,293,0.19,1242,0.81,1100,142,32,4,4,-13,115,99,17,19,4,296,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2018-06-24,2017,9,39,175,1499.8,0.23,1,Wet,67,13,15,17,181,293,0.2,1207,0.81,1100,107,24,3,3,-14,91,91,16,18,3,272,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47,188,4510
2018-06-25,2017,9,39,176,1465,0.24,1,Wet,67,13,15,17,181,293,0.2,1172,0.8,1100,72,16,2,2,-15,67,83,15,17,2,248,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2018-06-26,2017,9,39,177,1430.6,0.25,1,Wet,67,13,15,17,181,293,0.2,1138,0.8,1100,38,9,1,1,-16,43,76,14,16,1,224,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2018-06-27,2017,9,39,178,1402.8,0.25,1,Wet,67,13,15,17,181,293,0.21,1110,0.79,1100,10,2,0,0,-17,25,69,13,15,0,206,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-06-28,2017,9,39,179,1356.9,0.26,1,Wet,67,13,15,17,181,293,0.22,1064,0.78,1064,0,0,0,0,-17,17,67,13,15,0,198,1160,990,969,21,0.785,0.567,0.027,1.35,0.0644,4,0.293,1.64,0.0784,19.3,0.953,0.98,0.934,48.1,47.1,188,4520
2018-06-29,2017,9,39,180,1305.9,0.27,1,Wet,67,13,15,17,181,293,0.22,1013,0.78,1013,0,0,0,0,-17,17,67,13,15,0,198,1110,990,968.9,21.1,0.71,0.452,0.0214,1.16,0.055,4,0.283,1.44,0.0683,19.7,0.954,0.98,0.935,46.7,45.7,183,4390
2018-06-30,2017,9,39,181,1255.9,0.27,1,Wet,67,13,15,17,181,293,0.23,962.9,0.77,962.9,0,0,0,0,-17,17,67,13,15,0,198,1060,990,968.7,21.3,0.637,0.405,0.019,1.04,0.0489,4,0.267,1.31,0.0615,20,0.955,0.98,0.936,45,44.1,177,4240
2018-07-01,2017,10,40,182,1212.7,0.28,1,Wet,63,12,13,13,155,256,0.21,956.7,0.79,956.7,0,0,0,0,-13,13,63,12,13,0,168,1040,990,968.6,21.4,0.617,0.402,0.0188,1.02,0.0476,4,0.265,1.28,0.06,20.1,0.955,0.98,0.936,45.1,44.2,177,4250
2018-07-02,2017,10,40,183,1170.4,0.29,1,Wet,63,12,13,13,155,256,0.22,914.4,0.78,914.4,0,0,0,0,-13,13,63,12,13,0,168,1000,990,968.4,21.6,0.572,0.382,0.0177,0.954,0.0442,4,0.251,1.21,0.0559,20.4,0.955,0.98,0.936,43.6,42.7,171,4100
2018-07-03,2017,10,40,184,1134.4,0.3,1,Wet,63,12,13,13,155,256,0.23,878.4,0.77,878.4,0,0,0,0,-13,13,63,12,13,0,168,966,990,968.3,21.7,0.54,0.364,0.0168,0.904,0.0417,4,0.239,1.14,0.0527,20.5,0.954,0.98,0.935,42.2,41.4,165,3970
2018-07-04,2017,10,40,185,1099.3,0.3,1,Wet,63,12,13,13,155,256,0.23,843.3,0.77,843.3,0,0,0,0,-13,13,63,12,13,0,168,931,990,968.2,21.8,0.507,0.347,0.0159,0.855,0.0392,4,0.227,1.08,0.0496,20.7,0.954,0.978,0.932,40.8,39.9,160,3830
2018-07-05,2017,10,40,186,1070.1,0.31,1,Wet,63,12,13,13,155,256,0.24,814.1,0.76,814.1,0,0,0,0,-13,13,63,12,13,0,168,902,990,968.1,21.9,0.481,0.333,0.0152,0.814,0.0372,4,0.217,1.03,0.0471,20.8,0.953,0.975,0.929,39.7,38.7,155,3710
2018-07-06,2017,10,40,187,1041.5,0.32,1,Wet,63,12,13,13,155,256,0.25,785.5,0.75,785.5,0,0,0,0,-13,13,63,12,13,0,168,874,990,968,22,0.455,0.319,0.0145,0.774,0.0352,3,0.289,1.06,0.0484,20.9,0.956,0.98,0.937,51.3,48.2,145,3470
2018-07-07,2017,10,40,188,1018.6,0.32,1,Wet,63,12,13,13,155,256,0.25,762.6,0.75,762.6,0,0,0,0,-13,13,63,12,13,0,168,851,990,968,22,0.434,0.308,0.014,0.742,0.0337,3,0.283,1.03,0.0465,21,0.957,0.98,0.937,50.1,48.2,145,3470
2018-07-08,2017,10,41,189,996.16,0.33,1,Wet,63,12,13,13,155,256,0.26,740.2,0.74,740.2,0,0,0,0,-13,13,63,12,13,0,168,828,990,967.9,22.1,0.413,0.295,0.0134,0.708,0.032,3,0.276,0.984,0.0445,21.1,0.957,0.98,0.937,48.9,47.9,144,3450
2018-07-09,2017,10,41,190,974.15,0.33,1,Wet,63,12,13,13,155,256,0.26,718.1,0.74,718.1,0,0,0,0,-13,13,63,12,13,0,168,806,990,967.8,22.2,0.393,0.281,0.0126,0.674,0.0303,3,0.266,0.939,0.0423,21.3,0.956,0.98,0.937,47.7,46.8,140,3370
2018-07-10,2017,10,41,191,952.64,0.34,1,Wet,63,12,13,13,155,256,0.27,696.6,0.73,696.6,0,0,0,0,-13,13,63,12,13,0,168,785,990,967.7,22.3,0.373,0.266,0.0119,0.64,0.0287,3,0.256,0.896,0.0402,21.4,0.956,0.98,0.937,46.6,45.7,137,3290
2018-07-11,2017,10,41,192,931.65,0.34,2,Mod_Wet,58,11,11,11,136,227,0.24,704.6,0.76,704.6,0,0,0,0,-11,11,58,11,11,0,147,785,990,967.6,22.4,0.373,0.272,0.0121,0.645,0.0288,3,0.26,0.905,0.0404,21.5,0.956,0.98,0.937,47.3,46.4,139,3340
2018-07-12,2017,10,41,193,915.71,0.34,2,Mod_Wet,58,11,11,11,136,227,0.25,688.7,0.75,688.7,0,0,0,0,-11,11,58,11,11,0,147,769,990,967.6,22.4,0.363,0.261,0.0116,0.624,0.0278,3,0.252,0.877,0.0391,21.6,0.957,0.98,0.937,46.4,45.5,137,3280
2018-07-13,2017,10,41,194,900.13,0.35,2,Mod_Wet,58,11,11,11,136,227,0.25,673.1,0.75,673.1,0,0,0,0,-11,11,58,11,11,0,147,753,990,967.5,22.5,0.355,0.251,0.0111,0.605,0.0269,3,0.245,0.851,0.0378,21.6,0.956,0.98,0.937,45.6,44.7,134,3220
2018-07-14,2017,10,41,195,884.93,0.35,2,Mod_Wet,58,11,11,11,136,227,0.26,657.9,0.74,657.9,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2018-07-15,2017,10,42,196,870.14,0.36,2,Mod_Wet,58,11,11,11,136,227,0.26,643.1,0.74,643.1,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,43,129,3090
2018-07-16,2017,10,42,197,855.79,0.36,2,Mod_Wet,58,11,11,11,136,227,0.27,628.8,0.73,628.8,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00975,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2018-07-17,2017,10,42,198,841.92,0.37,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2018-07-18,2017,10,42,199,828.59,0.37,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2018-07-19,2017,10,42,200,815.86,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2018-07-20,2017,10,42,201,807.18,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2018-07-21,2017,10,42,202,798.9,0.39,1,Wet,63,12,13,13,155,256,0.32,542.9,0.68,542.9,0,0,0,0,-13,13,63,12,13,0,168,631,990,967.1,22.9,0.285,0.164,0.00715,0.449,0.0196,3,0.187,0.636,0.0277,22.3,0.95,0.971,0.922,37.5,36.4,109,2620
2018-07-22,2017,10,43,203,791.07,0.39,1,Wet,63,12,13,13,155,256,0.32,535.1,0.68,535.1,0,0,0,0,-13,13,63,12,13,0,168,623,990,967.1,22.9,0.281,0.158,0.00691,0.439,0.0191,3,0.183,0.622,0.0271,22.3,0.949,0.97,0.921,37.1,35.9,108,2590
2018-07-23,2017,10,43,204,783.79,0.39,1,Wet,63,12,13,13,155,256,0.33,527.8,0.67,527.8,0,0,0,0,-13,13,63,12,13,0,168,616,990,967,23,0.276,0.154,0.00669,0.43,0.0187,3,0.18,0.61,0.0266,22.4,0.949,0.97,0.92,36.6,35.5,107,2560
2018-07-24,2017,10,43,205,777.21,0.4,1,Wet,63,12,13,13,155,256,0.33,521.2,0.67,521.2,0,0,0,0,-13,13,63,12,13,0,168,609,990,967,23,0.273,0.149,0.00649,0.422,0.0184,3,0.177,0.599,0.0261,22.4,0.948,0.97,0.92,36.2,35.1,105,2530
2018-07-25,2017,10,43,206,770.31,0.4,1,Wet,63,12,13,13,155,256,0.33,514.3,0.67,514.3,0,0,0,0,-13,13,63,12,13,0,168,602,990,967,23,0.269,0.145,0.00628,0.413,0.018,3,0.174,0.587,0.0255,22.4,0.948,0.97,0.919,35.7,34.7,104,2500
2018-07-26,2017,10,43,207,762.39,0.41,1,Wet,63,12,13,13,155,256,0.34,506.4,0.66,506.4,0,0,0,0,-13,13,63,12,13,0,168,594,990,966.9,23.1,0.264,0.139,0.00604,0.404,0.0175,3,0.17,0.574,0.0249,22.5,0.947,0.97,0.918,35.2,34.2,103,2460
2018-07-27,2017,10,43,208,749.53,0.41,1,Wet,63,12,13,13,155,256,0.34,493.5,0.66,493.5,0,0,0,0,-13,13,63,12,13,0,168,582,990,966.9,23.1,0.257,0.132,0.00571,0.389,0.0168,2,0.276,0.665,0.0288,22.4,0.956,0.98,0.937,51.9,48.2,96.4,2310
2018-07-28,2017,10,43,209,738.32,0.41,1,Wet,63,12,13,13,155,256,0.35,482.3,0.65,482.3,0,0,0,0,-13,13,63,12,13,0,168,570,990,966.9,23.1,0.251,0.127,0.00547,0.377,0.0163,2,0.268,0.645,0.0279,22.5,0.957,0.98,0.937,50.9,48.2,96.4,2310
2018-07-29,2017,10,44,210,726.56,0.42,1,Wet,63,12,13,13,155,256,0.35,470.6,0.65,470.6,0,0,0,0,-13,13,63,12,13,0,168,559,990,966.8,23.2,0.244,0.121,0.00522,0.365,0.0157,2,0.26,0.625,0.027,22.6,0.957,0.98,0.938,49.8,48.2,96.4,2310
2018-07-30,2017,10,44,211,714.81,0.42,1,Wet,63,12,13,13,155,256,0.36,458.8,0.64,458.8,0,0,0,0,-13,13,63,12,13,0,168,547,990,966.8,23.2,0.237,0.116,0.00497,0.353,0.0152,2,0.252,0.605,0.026,22.6,0.957,0.98,0.938,48.8,47.8,95.6,2290
2018-07-31,2017,10,44,212,704.69,0.43,1,Wet,63,12,13,13,155,256,0.36,448.7,0.64,448.7,0,0,0,0,-13,13,63,12,13,0,168,537,990,966.7,23.3,0.232,0.111,0.00476,0.342,0.0147,2,0.245,0.588,0.0252,22.7,0.958,0.98,0.939,47.8,46.9,93.7,2250
2018-08-01,2017,11,44,213,692.93,0.43,1,Wet,58,10,10,7,117,202,0.29,490.9,0.71,490.9,0,0,0,0,-7,7,58,10,10,0,124,569,990,966.7,23.3,0.25,0.131,0.0056,0.381,0.0163,2,0.274,0.654,0.0281,22.7,0.956,0.98,0.937,52.2,48.2,96.4,2310
2018-08-02,2017,11,44,214,681.72,0.44,1,Wet,58,10,10,7,117,202,0.3,479.7,0.7,479.7,0,0,0,0,-7,7,58,10,10,0,124,558,990,966.6,23.4,0.243,0.125,0.00537,0.369,0.0158,2,0.266,0.635,0.0272,22.7,0.956,0.98,0.937,51.2,48.2,96.4,2310
2018-08-03,2017,11,44,215,670.51,0.44,1,Wet,58,10,10,7,117,202,0.3,468.5,0.7,468.5,0,0,0,0,-7,7,58,10,10,0,124,547,990,966.6,23.4,0.237,0.12,0.00513,0.357,0.0153,2,0.259,0.616,0.0263,22.8,0.957,0.98,0.938,50.1,48.2,96.4,2310
2018-08-04,2017,11,44,216,660.39,0.44,1,Wet,58,10,10,7,117,202,0.31,458.4,0.69,458.4,0,0,0,0,-7,7,58,10,10,0,124,536,990,966.5,23.5,0.231,0.115,0.00492,0.347,0.0148,2,0.252,0.599,0.0255,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
2018-08-05,2017,11,45,217,649.73,0.45,1,Wet,58,10,10,7,117,202,0.31,447.7,0.69,447.7,0,0,0,0,-7,7,58,10,10,0,124,526,990,966.5,23.5,0.225,0.11,0.00469,0.336,0.0143,2,0.245,0.58,0.0247,22.9,0.958,0.98,0.939,48.2,47.2,94.5,2270
2018-08-06,2017,11,45,218,639.06,0.45,1,Wet,58,10,10,7,117,202,0.32,437.1,0.68,437.1,0,0,0,0,-7,7,58,10,10,0,124,515,990,966.5,23.5,0.219,0.105,0.00447,0.325,0.0138,2,0.238,0.562,0.0239,23,0.957,0.98,0.938,47.1,46.2,92.4,2220
2018-08-07,2017,11,45,219,628.95,0.46,1,Wet,58,10,10,7,117,202,0.32,426.9,0.68,426.9,0,0,0,0,-7,7,58,10,10,0,124,505,990,966.4,23.6,0.214,0.101,0.00426,0.314,0.0133,2,0.231,0.545,0.0231,23,0.957,0.98,0.937,46.1,45.2,90.4,2170
2018-08-08,2017,11,45,220,619.92,0.46,1,Wet,58,10,10,7,117,202,0.33,417.9,0.67,417.9,0,0,0,0,-7,7,58,10,10,0,124,496,990,966.4,23.6,0.211,0.0963,0.00408,0.307,0.013,2,0.225,0.531,0.0225,23.1,0.956,0.98,0.937,45.2,44.3,88.7,2130
2018-08-09,2017,11,45,221,610.35,0.47,1,Wet,58,10,10,7,117,202,0.33,408.4,0.67,408.4,0,0,0,0,-7,7,58,10,10,0,124,486,990,966.3,23.7,0.207,0.0917,0.00388,0.299,0.0126,2,0.218,0.517,0.0219,23.1,0.955,0.98,0.936,44.3,43.4,86.8,2080
2018-08-10,2017,11,45,222,600.78,0.47,1,Wet,58,10,10,7,117,202,0.34,398.8,0.66,398.8,0,0,0,0,-7,7,58,10,10,0,124,477,990,966.3,23.7,0.204,0.0872,0.00368,0.291,0.0123,2,0.212,0.503,0.0212,23.2,0.955,0.98,0.936,43.3,42.4,84.9,2040
2018-08-11,2017,11,45,223,591.76,0.48,1,Wet,58,10,10,7,117,202,0.34,389.8,0.66,389.8,0,0,0,0,-7,7,58,10,10,0,124,468,990,966.3,23.7,0.201,0.083,0.0035,0.284,0.0119,2,0.206,0.489,0.0206,23.2,0.954,0.98,0.934,42.4,41.5,83,1990
2018-08-12,2017,11,46,224,583.83,0.48,1,Wet,58,10,10,7,117,202,0.35,381.8,0.65,381.8,0,0,0,0,-7,7,58,10,10,0,124,460,990,966.2,23.8,0.198,0.0792,0.00333,0.277,0.0117,2,0.2,0.477,0.0201,23.3,0.953,0.979,0.933,41.5,40.7,81.4,1950
2018-08-13,2017,11,46,225,575.35,0.48,1,Wet,58,10,10,7,117,202,0.35,373.4,0.65,373.4,0,0,0,0,-7,7,58,10,10,0,124,451,990,966.2,23.8,0.195,0.0752,0.00316,0.27,0.0113,2,0.195,0.465,0.0195,23.3,0.952,0.977,0.93,40.7,39.8,79.5,1910
2018-08-14,2017,11,46,226,566.88,0.49,1,Wet,58,10,10,7,117,202,0.36,364.9,0.64,364.9,0,0,0,0,-7,7,58,10,10,0,124,443,990,966.2,23.8,0.192,0.0712,0.00299,0.263,0.011,2,0.189,0.452,0.0189,23.4,0.95,0.976,0.927,39.8,38.8,77.6,1860
2018-08-15,2017,11,46,227,558.95,0.49,1,Wet,58,10,10,7,117,202,0.36,356.9,0.64,356.9,0,0,0,0,-7,7,58,10,10,0,124,435,990,966.1,23.9,0.189,0.0675,0.00283,0.257,0.0107,2,0.183,0.44,0.0184,23.4,0.949,0.974,0.925,39,37.9,75.9,1820
2018-08-16,2017,11,46,228,551.02,0.5,1,Wet,58,10,10,7,117,202,0.37,349,0.63,349,0,0,0,0,-7,7,58,10,10,0,124,427,990,966.1,23.9,0.186,0.0637,0.00266,0.25,0.0105,2,0.178,0.428,0.0179,23.5,0.948,0.972,0.922,38.1,37.1,74.1,1780
2018-08-17,2017,11,46,229,544.18,0.5,1,Wet,58,10,10,7,117,202,0.37,342.2,0.63,342.2,0,0,0,0,-7,7,58,10,10,0,124,420,990,966,24,0.184,0.0605,0.00253,0.244,0.0102,2,0.173,0.418,0.0174,23.5,0.947,0.97,0.919,37.4,36.3,72.6,1740
2018-08-18,2017,11,46,230,536.8,0.5,1,Wet,58,10,10,7,117,202,0.38,334.8,0.62,334.8,0,0,0,0,-7,7,58,10,10,0,124,413,990,966,24,0.181,0.057,0.00238,0.238,0.00993,2,0.168,0.407,0.017,23.6,0.946,0.97,0.918,36.6,35.5,71.1,1710
2018-08-19,2017,11,47,231,529.42,0.51,1,Wet,58,10,10,7,117,202,0.38,327.4,0.62,327.4,0,0,0,0,-7,7,58,10,10,0,124,405,990,966,24,0.179,0.0535,0.00223,0.232,0.00967,2,0.164,0.396,0.0165,23.6,0.945,0.97,0.917,35.8,34.8,69.5,1670
2018-08-20,2017,11,47,232,522.03,0.51,1,Wet,58,10,10,7,117,202,0.39,320,0.61,320,0,0,0,0,-7,7,58,10,10,0,124,398,990,965.9,24.1,0.176,0.0501,0.00208,0.226,0.0094,2,0.159,0.385,0.016,23.7,0.944,0.97,0.916,35.1,34,68,1630
2018-08-21,2017,11,47,233,515.2,0.52,1,Wet,58,10,10,7,117,202,0.39,313.2,0.61,313.2,0,0,0,0,-7,7,58,10,10,0,124,391,990,965.9,24.1,0.174,0.0468,0.00194,0.22,0.00915,2,0.154,0.374,0.0155,23.7,0.943,0.97,0.915,34.3,33.3,66.6,1600
2018-08-22,2017,11,47,234,508.36,0.52,1,Wet,58,10,10,7,117,202,0.4,306.4,0.6,306.4,0,0,0,0,-7,7,58,10,10,0,124,384,990,965.9,24.1,0.171,0.0436,0.00181,0.215,0.00891,2,0.149,0.364,0.0151,23.7,0.942,0.97,0.914,33.6,32.6,65.2,1560
2018-08-23,2017,11,47,235,501.53,0.52,1,Wet,58,10,10,7,117,202,0.4,299.5,0.6,299.5,0,0,0,0,-7,7,58,10,10,0,124,378,990,965.9,24.1,0.169,0.0404,0.00167,0.209,0.00866,2,0.145,0.354,0.0147,23.8,0.941,0.97,0.913,32.9,31.9,63.8,1530
2018-08-24,2017,11,47,236,495.78,0.53,1,Wet,58,10,10,7,117,202,0.41,293.8,0.59,293.8,0,0,0,0,-7,7,58,10,10,0,124,372,990,965.8,24.2,0.167,0.0377,0.00156,0.204,0.00846,2,0.141,0.345,0.0143,23.8,0.94,0.97,0.911,32.2,31.3,62.6,1500
2018-08-25,2017,11,47,237,489.49,0.53,1,Wet,58,10,10,7,117,202,0.41,287.5,0.59,287.5,0,0,0,0,-7,7,58,10,10,0,124,365,990,965.8,24.2,0.165,0.0347,0.00143,0.199,0.00823,2,0.137,0.336,0.0139,23.9,0.938,0.97,0.91,31.6,30.6,61.2,1470
2018-08-26,2017,11,48,238,483.21,0.54,1,Wet,58,10,10,7,117,202,0.42,281.2,0.58,281.2,0,0,0,0,-7,7,58,10,10,0,124,359,990,965.8,24.2,0.162,0.0317,0.00131,0.194,0.00801,2,0.132,0.326,0.0135,23.9,0.937,0.97,0.909,30.9,29.9,59.9,1440
2018-08-27,2017,11,48,239,476.92,0.54,1,Wet,58,10,10,7,117,202,0.42,274.9,0.58,274.9,0,0,0,0,-7,7,58,10,10,0,124,353,990,965.7,24.3,0.16,0.0288,0.00119,0.189,0.00779,2,0.128,0.317,0.0131,23.9,0.936,0.97,0.907,30.2,29.3,58.6,1410
2018-08-28,2017,11,48,240,471.17,0.54,1,Wet,58,10,10,7,117,202,0.43,269.2,0.57,269.2,0,0,0,0,-7,7,58,10,10,0,124,347,990,965.7,24.3,0.158,0.026,0.00107,0.184,0.00758,2,0.124,0.308,0.0127,24,0.934,0.97,0.906,29.6,28.7,57.3,1380
