date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-08-29,2017,11,48,241,465.43,0.55,1,Wet,58,10,10,7,117,202,0.43,263.4,0.57,263.4,0,0,0,0,-7,7,58,10,10,0,124,341,990,965.7,24.3,0.156,0.0233,0.00096,0.179,0.00738,2,0.12,0.3,0.0123,24,0.933,0.97,0.905,28.9,28.1,56.1,1350
2018-08-30,2017,11,48,242,459.69,0.55,1,Wet,58,10,10,7,117,202,0.44,257.7,0.56,257.7,0,0,0,0,-7,7,58,10,10,0,124,336,990,965.7,24.3,0.154,0.0206,0.000848,0.175,0.00718,2,0.116,0.291,0.012,24,0.932,0.97,0.904,28.3,27.5,54.9,1320
2018-08-31,2017,11,48,243,453.95,0.55,1,Wet,58,10,10,7,117,202,0.45,251.9,0.56,251.9,0,0,0,0,-7,7,58,10,10,0,124,330,990,965.6,24.4,0.152,0.0179,0.000736,0.17,0.00698,2,0.113,0.282,0.0116,24.1,0.931,0.97,0.903,27.7,26.8,53.7,1290
2018-09-01,2017,12,48,244,448.21,0.56,1,Wet,48,8,7,4,79,146,0.33,302.2,0.67,302.2,0,0,0,0,-4,4,48,8,7,0,83,365,990,965.6,24.4,0.164,0.0416,0.00171,0.206,0.00845,2,0.146,0.353,0.0145,24,0.941,0.97,0.913,33.5,32.5,65,1560
2018-09-02,2017,12,49,245,440.82,0.56,1,Wet,48,8,7,4,79,146,0.33,294.8,0.67,294.8,0,0,0,0,-4,4,48,8,7,0,83,358,990,965.6,24.4,0.162,0.0382,0.00156,0.2,0.00819,2,0.142,0.341,0.014,24.1,0.94,0.97,0.911,32.7,31.7,63.4,1520
2018-09-03,2017,12,49,246,433.99,0.57,1,Wet,48,8,7,4,79,146,0.34,288,0.66,288,0,0,0,0,-4,4,48,8,7,0,83,351,990,965.6,24.4,0.159,0.0349,0.00143,0.194,0.00795,2,0.137,0.331,0.0135,24.1,0.938,0.97,0.91,31.9,31,62,1490
2018-09-04,2017,12,49,247,428.24,0.57,1,Wet,48,8,7,4,79,146,0.34,282.2,0.66,282.2,0,0,0,0,-4,4,48,8,7,0,83,345,990,965.5,24.5,0.157,0.0322,0.00132,0.19,0.00775,2,0.133,0.323,0.0132,24.2,0.937,0.97,0.909,31.3,30.4,60.7,1460
2018-09-05,2017,12,49,248,421.96,0.58,1,Wet,48,8,7,4,79,146,0.35,276,0.65,276,0,0,0,0,-4,4,48,8,7,0,83,339,990,965.5,24.5,0.155,0.0293,0.00119,0.184,0.00753,2,0.129,0.313,0.0128,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1430
2018-09-06,2017,12,49,249,415.67,0.58,1,Wet,48,8,7,4,79,146,0.35,269.7,0.65,269.7,0,0,0,0,-4,4,48,8,7,0,83,333,990,965.5,24.5,0.153,0.0263,0.00107,0.179,0.00731,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58.1,1390
2018-09-07,2017,12,49,250,409.38,0.59,1,Wet,48,8,7,4,79,146,0.36,263.4,0.64,263.4,0,0,0,0,-4,4,48,8,7,0,83,326,990,965.4,24.6,0.151,0.0233,0.000949,0.174,0.00709,2,0.12,0.294,0.012,24.3,0.933,0.97,0.905,29.2,28.4,56.7,1360
2018-09-08,2017,12,49,251,403.64,0.59,1,Wet,48,8,7,4,79,146,0.36,257.6,0.64,257.6,0,0,0,0,-4,4,48,8,7,0,83,321,990,965.4,24.6,0.149,0.0206,0.000838,0.169,0.00689,2,0.116,0.286,0.0116,24.3,0.931,0.97,0.903,28.6,27.7,55.5,1330
2018-09-09,2017,12,50,252,397.89,0.6,1,Wet,48,8,7,4,79,146,0.37,251.9,0.63,251.9,0,0,0,0,-4,4,48,8,7,0,83,315,990,965.4,24.6,0.147,0.0179,0.000727,0.165,0.00669,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,28,27.1,54.2,1300
2018-09-10,2017,12,50,253,393.24,0.6,1,Wet,48,8,7,4,79,146,0.37,247.2,0.63,247.2,0,0,0,0,-4,4,48,8,7,0,83,310,990,965.4,24.6,0.145,0.0168,0.000681,0.162,0.00657,2,0.109,0.271,0.011,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2018-09-11,2017,12,50,254,388.05,0.6,1,Wet,48,8,7,4,79,146,0.38,242.1,0.62,242.1,0,0,0,0,-4,4,48,8,7,0,83,305,990,965.3,24.7,0.143,0.0163,0.000662,0.16,0.00647,2,0.106,0.265,0.0108,24.4,0.927,0.97,0.899,26.8,26,52.1,1250
2018-09-12,2017,12,50,255,382.85,0.61,1,Wet,48,8,7,4,79,146,0.38,236.8,0.62,236.8,0,0,0,0,-4,4,48,8,7,0,83,300,990,965.3,24.7,0.141,0.0159,0.000643,0.157,0.00637,2,0.102,0.26,0.0105,24.4,0.925,0.97,0.898,26.3,25.5,50.9,1220
2018-09-13,2017,12,50,256,377.66,0.61,1,Wet,48,8,7,4,79,146,0.39,231.7,0.61,231.7,0,0,0,0,-4,4,48,8,7,0,83,295,990,965.3,24.7,0.14,0.0154,0.000625,0.155,0.00627,2,0.0989,0.254,0.0103,24.5,0.924,0.97,0.896,25.7,24.9,49.8,1190
2018-09-14,2017,12,50,257,372.46,0.62,1,Wet,48,8,7,4,79,146,0.39,226.5,0.61,226.5,0,0,0,0,-4,4,48,8,7,0,83,289,990,965.3,24.7,0.138,0.015,0.000606,0.153,0.00617,1,0.248,0.401,0.0162,24.3,0.959,0.98,0.939,51.8,48.2,48.2,1160
2018-09-15,2017,12,50,258,367.81,0.62,1,Wet,48,8,7,4,79,146,0.4,221.8,0.6,221.8,0,0,0,0,-4,4,48,8,7,0,83,285,990,965.2,24.8,0.136,0.0146,0.00059,0.151,0.00608,1,0.242,0.393,0.0159,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2018-09-16,2017,12,51,259,363.17,0.62,1,Wet,48,8,7,4,79,146,0.4,217.2,0.6,217.2,0,0,0,0,-4,4,48,8,7,0,83,280,990,965.2,24.8,0.134,0.0142,0.000573,0.149,0.006,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.8,48.2,48.2,1160
2018-09-17,2017,12,51,260,358.52,0.63,1,Wet,48,8,7,4,79,146,0.41,212.5,0.59,212.5,0,0,0,0,-4,4,48,8,7,0,83,276,990,965.2,24.8,0.133,0.0138,0.000557,0.147,0.00591,1,0.229,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.8,47.8,1150
2018-09-18,2017,12,51,261,354.96,0.63,1,Wet,48,8,7,4,79,146,0.41,209,0.59,209,0,0,0,0,-4,4,48,8,7,0,83,272,990,965.2,24.8,0.132,0.0135,0.000544,0.145,0.00584,1,0.225,0.37,0.0149,24.5,0.956,0.98,0.937,47.9,47,47,1130
2018-09-19,2017,12,51,262,350.86,0.64,1,Wet,48,8,7,4,79,146,0.42,204.9,0.58,204.9,0,0,0,0,-4,4,48,8,7,0,83,268,990,965.2,24.8,0.13,0.0132,0.00053,0.143,0.00576,1,0.219,0.362,0.0146,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
2018-09-20,2017,12,51,263,346.76,0.64,1,Wet,48,8,7,4,79,146,0.42,200.8,0.58,200.8,0,0,0,0,-4,4,48,8,7,0,83,264,990,965.1,24.9,0.129,0.0128,0.000515,0.141,0.00569,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1080
2018-09-21,2017,12,51,264,342.66,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0131,0.000528,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
2018-09-22,2017,12,51,265,338.56,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,200.6,0.59,200.6,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2018-09-23,2017,12,52,266,334.46,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,196.5,0.59,196.5,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000499,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2018-09-24,2017,12,52,267,330.35,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,192.3,0.58,192.3,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00546,1,0.202,0.339,0.0136,24.6,0.953,0.98,0.933,44.2,43.3,43.3,1040
2018-09-25,2017,12,52,268,326.8,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,188.8,0.58,188.8,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000473,0.135,0.0054,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.4,42.5,42.5,1020
2018-09-26,2017,12,52,269,323.24,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,185.2,0.57,185.2,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
2018-09-27,2017,12,52,270,319.69,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,181.7,0.57,181.7,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.12,0.0112,0.000448,0.132,0.00527,1,0.188,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,982
2018-09-28,2017,12,52,271,316.14,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2018-09-29,2017,12,52,272,312.58,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,174.6,0.56,174.6,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00513,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.1,39.1,940
2018-09-30,2017,12,53,273,309.03,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,171,0.55,171,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.3,38.3,38.3,919
2018-10-01,2018,1,1,274,306.56,0.69,2,Mod_Wet,41,6,4,3,56,110,0.36,196.6,0.64,196.6,0,0,0,0,-3,3,41,6,4,0,59,248,990,964.9,25.1,0.123,0.0125,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.5,44.5,44.5,1070
2018-10-02,2018,1,1,275,303.56,0.69,2,Mod_Wet,41,6,4,3,56,110,0.36,193.6,0.64,193.6,0,0,0,0,-3,3,41,6,4,0,59,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00534,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2018-10-03,2018,1,1,276,300.55,0.7,2,Mod_Wet,41,6,4,3,56,110,0.37,190.6,0.63,190.6,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2018-10-04,2018,1,1,277,297.54,0.7,2,Mod_Wet,41,6,4,3,56,110,0.37,187.5,0.63,187.5,0,0,0,0,-3,3,41,6,4,0,59,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2018-10-05,2018,1,1,278,294.53,0.7,2,Mod_Wet,41,6,4,3,56,110,0.37,184.5,0.63,184.5,0,0,0,0,-3,3,41,6,4,0,59,236,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2018-10-06,2018,1,1,279,291.53,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,181.5,0.62,181.5,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2018-10-07,2018,1,1,280,288.52,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,178.5,0.62,178.5,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.0109,0.000434,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2018-10-08,2018,1,2,281,285.51,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,175.5,0.61,175.5,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.306,0.0121,24.9,0.947,0.977,0.926,40.5,39.6,39.6,950
2018-10-09,2018,1,2,282,282.5,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,172.5,0.61,172.5,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2018-10-10,2018,1,2,283,279.49,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,169.5,0.61,169.5,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0102,0.000403,0.124,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2018-10-11,2018,1,2,284,277.03,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,167,0.6,167,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2018-10-12,2018,1,2,285,274.57,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,164.6,0.6,164.6,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00974,0.000386,0.121,0.00482,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2018-10-13,2018,1,2,286,272.11,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,162.1,0.6,162.1,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2018-10-14,2018,1,2,287,269.65,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,159.7,0.59,159.7,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2018-10-15,2018,1,3,288,270.47,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,160.5,0.59,160.5,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,37,35.9,35.9,861
2018-10-16,2018,1,3,289,271.29,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,161.3,0.59,161.3,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36.1,36.1,866
2018-10-17,2018,1,3,290,268.83,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,158.8,0.59,158.8,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2018-10-18,2018,1,3,291,265.82,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2018-10-19,2018,1,3,292,262.81,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2018-10-20,2018,1,3,293,260.35,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2018-10-21,2018,1,3,294,257.89,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2018-10-22,2018,1,4,295,256.53,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2018-10-23,2018,1,4,296,253.52,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2018-10-24,2018,1,4,297,251.06,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2018-10-25,2018,1,4,298,248.6,0.8,2,Mod_Wet,41,6,4,3,56,110,0.44,138.6,0.56,138.6,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2018-10-26,2018,1,4,299,246.14,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,136.1,0.55,136.1,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2018-10-27,2018,1,4,300,243.67,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,133.7,0.55,133.7,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2018-10-28,2018,1,4,301,241.21,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2018-10-29,2018,1,5,302,238.75,0.83,2,Mod_Wet,41,6,4,3,56,110,0.46,128.8,0.54,128.8,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.099,0.00669,0.000264,0.106,0.00417,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,688
2018-10-30,2018,1,5,303,236.29,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,126.3,0.53,126.3,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0981,0.00648,0.000255,0.105,0.00412,1,0.113,0.218,0.00857,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2018-10-31,2018,1,5,304,234.92,0.84,2,Mod_Wet,41,6,4,3,56,110,0.47,124.9,0.53,124.9,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.0041,1,0.111,0.215,0.00847,25.2,0.929,0.97,0.901,28.6,27.8,27.8,667
2018-11-01,2018,2,5,305,234.1,0.84,3,Normal,36,5,3,2,47,93,0.4,141.1,0.6,141.1,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2018-11-02,2018,2,5,306,234.38,0.84,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2018-11-03,2018,2,5,307,237.39,0.83,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2018-11-04,2018,2,5,308,239.85,0.82,3,Normal,36,5,3,2,47,93,0.39,146.8,0.61,146.8,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00823,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2018-11-05,2018,2,6,309,241.21,0.82,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2018-11-06,2018,2,6,310,244.22,0.81,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2018-11-07,2018,2,6,311,244.49,0.81,3,Normal,36,5,3,2,47,93,0.38,151.5,0.62,151.5,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
2018-11-08,2018,2,6,312,246.41,0.8,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2018-11-09,2018,2,6,313,249.42,0.79,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2018-11-10,2018,2,6,314,248.6,0.8,3,Normal,36,5,3,2,47,93,0.37,155.6,0.63,155.6,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2018-11-11,2018,2,6,315,246.68,0.8,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2018-11-12,2018,2,7,316,246.96,0.8,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2018-11-13,2018,2,7,317,248.32,0.8,3,Normal,36,5,3,2,47,93,0.38,155.3,0.63,155.3,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00895,0.000354,0.115,0.00454,1,0.152,0.267,0.0105,25,0.941,0.97,0.913,35.9,34.8,34.8,835
2018-11-14,2018,2,7,318,246.41,0.8,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2018-11-15,2018,2,7,319,243.95,0.81,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2018-11-16,2018,2,7,320,242.58,0.81,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2018-11-17,2018,2,7,321,243.95,0.81,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2018-11-18,2018,2,7,322,245.31,0.81,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2018-11-19,2018,2,8,323,243.4,0.81,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2018-11-20,2018,2,8,324,242.58,0.81,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2018-11-21,2018,2,8,325,242.85,0.81,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2018-11-22,2018,2,8,326,243.13,0.81,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2018-11-23,2018,2,8,327,242.31,0.82,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2018-11-24,2018,2,8,328,244.22,0.81,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2018-11-25,2018,2,8,329,246.14,0.8,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2018-11-26,2018,2,9,330,247.5,0.8,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2018-11-27,2018,2,9,331,248.87,0.8,3,Normal,36,5,3,2,47,93,0.37,155.9,0.63,155.9,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.009,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2018-11-28,2018,2,9,332,250.24,0.79,3,Normal,36,5,3,2,47,93,0.37,157.2,0.63,157.2,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2018-11-29,2018,2,9,333,251.6,0.79,3,Normal,36,5,3,2,47,93,0.37,158.6,0.63,158.6,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00923,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2018-11-30,2018,2,9,334,250.78,0.79,3,Normal,36,5,3,2,47,93,0.37,157.8,0.63,157.8,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00916,0.000362,0.116,0.00458,1,0.156,0.271,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2018-12-01,2018,3,9,335,253.79,0.78,4,Mod_Dry,31,5,3,2,36,77,0.3,176.8,0.7,176.8,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000426,0.122,0.00484,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
2018-12-02,2018,3,9,336,255.16,0.78,4,Mod_Dry,31,5,3,2,36,77,0.3,178.2,0.7,178.2,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00487,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2018-12-03,2018,3,10,337,256.53,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,179.5,0.7,179.5,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000436,0.124,0.00489,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2018-12-04,2018,3,10,338,260.08,0.76,4,Mod_Dry,31,5,3,2,36,77,0.3,183.1,0.7,183.1,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.5,41.7,41.7,1000
2018-12-05,2018,3,10,339,261.45,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,184.4,0.7,184.4,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00498,1,0.192,0.317,0.0126,24.9,0.95,0.98,0.931,42.8,42,42,1010
2018-12-06,2018,3,10,340,263.36,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,186.4,0.71,186.4,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0116,0.000459,0.127,0.00502,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2018-12-07,2018,3,10,341,266.37,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,189.4,0.71,189.4,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000469,0.128,0.00507,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2018-12-08,2018,3,10,342,269.38,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,192.4,0.71,192.4,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00513,1,0.202,0.332,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2018-12-09,2018,3,10,343,269.65,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,192.7,0.71,192.7,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00513,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2018-12-10,2018,3,11,344,268.28,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,191.3,0.71,191.3,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000476,0.129,0.00511,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2018-12-11,2018,3,11,345,268.01,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,191,0.71,191,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000475,0.129,0.0051,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2018-12-12,2018,3,11,346,266.1,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,189.1,0.71,189.1,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000469,0.128,0.00507,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
2018-12-13,2018,3,11,347,263.64,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,186.6,0.71,186.6,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.00046,0.127,0.00502,1,0.194,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2018-12-14,2018,3,11,348,262.27,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,185.3,0.71,185.3,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.115,0.0115,0.000455,0.126,0.005,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2018-12-15,2018,3,11,349,263.64,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,186.6,0.71,186.6,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.00046,0.127,0.00502,1,0.194,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2018-12-16,2018,3,11,350,263.91,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,186.9,0.71,186.9,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.000461,0.127,0.00503,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2018-12-17,2018,3,12,351,263.64,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,186.6,0.71,186.6,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.00046,0.127,0.00502,1,0.194,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2018-12-18,2018,3,12,352,262.81,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,185.8,0.71,185.8,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000457,0.126,0.00501,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2018-12-19,2018,3,12,353,261.99,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,185,0.71,185,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.115,0.0115,0.000454,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2018-12-20,2018,3,12,354,263.36,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,186.4,0.71,186.4,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0116,0.000459,0.127,0.00502,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2018-12-21,2018,3,12,355,265.28,0.75,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2018-12-22,2018,3,12,356,266.1,0.75,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2018-12-23,2018,3,12,357,269.1,0.75,5,Dry,26,4,3,2,24,59,0.22,210.1,0.78,210.1,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2018-12-24,2018,3,13,358,269.38,0.75,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2018-12-25,2018,3,13,359,269.65,0.75,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000541,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.1,48.1,48.1,1160
2018-12-26,2018,3,13,360,272.11,0.74,5,Dry,26,4,3,2,24,59,0.22,213.1,0.78,213.1,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.00055,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2018-12-27,2018,3,13,361,274.03,0.74,5,Dry,26,4,3,2,24,59,0.21,215,0.79,215,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2018-12-28,2018,3,13,362,275.39,0.74,5,Dry,26,4,3,2,24,59,0.21,216.4,0.79,216.4,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0141,0.000561,0.138,0.00546,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2018-12-29,2018,3,13,363,277.85,0.73,5,Dry,26,4,3,2,24,59,0.21,218.8,0.79,218.8,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2018-12-30,2018,3,13,364,280.86,0.73,5,Dry,26,4,3,2,24,59,0.21,221.9,0.79,221.9,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.00058,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2018-12-31,2018,3,14,365,283.32,0.72,5,Dry,26,4,3,2,24,59,0.21,224.3,0.79,224.3,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.245,0.386,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2019-01-01,2018,4,14,1,283.6,0.72,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000542,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2019-01-02,2018,4,14,2,283.87,0.72,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2019-01-03,2018,4,14,3,286.33,0.72,5,Dry,29,5,4,2,33,73,0.26,213.3,0.74,213.3,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.23,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2019-01-04,2018,4,14,4,289.34,0.71,5,Dry,29,5,4,2,33,73,0.25,216.3,0.75,216.3,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2019-01-05,2018,4,14,5,292.35,0.71,5,Dry,29,5,4,2,33,73,0.25,219.3,0.75,219.3,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2019-01-06,2018,4,14,6,294.26,0.7,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.000579,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2019-01-07,2018,4,15,7,296.17,0.7,5,Dry,29,5,4,2,33,73,0.25,223.2,0.75,223.2,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2019-01-08,2018,4,15,8,300.28,0.7,5,Dry,29,5,4,2,33,73,0.24,227.3,0.76,227.3,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00575,2,0.0959,0.24,0.00957,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2019-01-09,2018,4,15,9,301.64,0.69,5,Dry,29,5,4,2,33,73,0.24,228.6,0.76,228.6,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0968,0.242,0.00963,24.9,0.923,0.97,0.895,25.7,24.9,49.9,1200
2019-01-10,2018,4,15,10,301.37,0.69,5,Dry,29,5,4,2,33,73,0.24,228.4,0.76,228.4,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0966,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2019-01-11,2018,4,15,11,302.74,0.69,5,Dry,29,5,4,2,33,73,0.24,229.7,0.76,229.7,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0976,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2019-01-12,2018,4,15,12,309.03,0.68,5,Dry,29,5,4,2,33,73,0.24,236,0.76,236,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2019-01-13,2018,4,15,13,314.77,0.68,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2019-01-14,2018,4,16,14,320.51,0.67,5,Dry,29,5,4,2,33,73,0.23,247.5,0.77,247.5,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000672,0.153,0.00612,2,0.11,0.263,0.0105,24.7,0.928,0.97,0.901,27.9,27,54.1,1300
2019-01-15,2018,4,16,15,324.61,0.66,5,Dry,29,5,4,2,33,73,0.23,251.6,0.78,251.6,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0178,0.000711,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,55,1320
2019-01-16,2018,4,16,16,326.53,0.66,5,Dry,29,5,4,2,33,73,0.22,253.5,0.78,253.5,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0187,0.000748,0.157,0.00629,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2019-01-17,2018,4,16,17,331.72,0.66,5,Dry,29,5,4,2,33,73,0.22,258.7,0.78,258.7,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000847,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2019-01-18,2018,4,16,18,338.01,0.65,5,Dry,29,5,4,2,33,73,0.22,265,0.78,265,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0241,0.000967,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2019-01-19,2018,4,16,19,343.21,0.64,5,Dry,29,5,4,2,33,73,0.21,270.2,0.79,270.2,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0265,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2019-01-20,2018,4,16,20,350.04,0.64,5,Dry,29,5,4,2,33,73,0.21,277,0.79,277,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0298,0.0012,0.176,0.0071,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2019-01-21,2018,4,17,21,360.16,0.63,5,Dry,29,5,4,2,33,73,0.2,287.2,0.8,287.2,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0345,0.00139,0.185,0.00745,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
2019-01-22,2018,4,17,22,370.82,0.62,5,Dry,29,5,4,2,33,73,0.2,297.8,0.8,297.8,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0396,0.0016,0.194,0.00782,2,0.144,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2019-01-23,2018,4,17,23,378.75,0.61,5,Dry,29,5,4,2,33,73,0.19,305.8,0.81,305.8,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0433,0.00175,0.2,0.0081,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.3,66.7,1600
2019-01-24,2018,4,17,24,388.32,0.6,5,Dry,29,5,4,2,33,73,0.19,315.3,0.81,315.3,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0478,0.00194,0.208,0.00844,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.7,1650
2019-01-25,2018,4,17,25,398.44,0.59,5,Dry,29,5,4,2,33,73,0.18,325.4,0.82,325.4,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0526,0.00214,0.216,0.00879,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2019-01-26,2018,4,17,26,409.65,0.59,5,Dry,29,5,4,2,33,73,0.18,336.6,0.82,336.6,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0579,0.00236,0.226,0.00919,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.3,1760
2019-01-27,2018,4,17,27,423.05,0.58,5,Dry,29,5,4,2,33,73,0.17,350.1,0.83,350.1,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0642,0.00262,0.237,0.00966,2,0.179,0.415,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2019-01-28,2018,4,18,28,438.64,0.57,5,Dry,29,5,4,2,33,73,0.17,365.6,0.83,365.6,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0716,0.00293,0.25,0.0102,2,0.189,0.439,0.018,24,0.95,0.978,0.93,40.9,40,80,1920
2019-01-29,2018,4,18,29,456.96,0.55,5,Dry,29,5,4,2,33,73,0.16,384,0.84,384,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.184,0.0802,0.0033,0.265,0.0109,2,0.202,0.466,0.0192,23.9,0.953,0.98,0.934,42.8,42,84,2020
2019-01-30,2018,4,18,30,473.64,0.54,5,Dry,29,5,4,2,33,73,0.15,400.6,0.85,400.6,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.19,0.0881,0.00363,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.4,2100
2019-01-31,2018,4,18,31,488.67,0.53,5,Dry,29,5,4,2,33,73,0.15,415.7,0.85,415.7,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0952,0.00393,0.291,0.012,2,0.223,0.514,0.0212,23.7,0.956,0.98,0.937,46.2,45.2,90.5,2170
2019-02-01,2018,5,18,32,503.71,0.52,5,Dry,31,6,4,3,41,85,0.17,418.7,0.83,418.7,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0966,0.004,0.294,0.0122,2,0.225,0.52,0.0215,23.6,0.956,0.98,0.937,46.4,45.4,90.9,2180
2019-02-02,2018,5,18,33,522.03,0.51,5,Dry,31,6,4,3,41,85,0.16,437,0.84,437,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00438,0.31,0.0129,2,0.237,0.547,0.0227,23.5,0.957,0.98,0.938,48.2,47.3,94.5,2270
2019-02-03,2018,5,18,34,540.35,0.5,5,Dry,31,6,4,3,41,85,0.16,455.4,0.84,455.4,0,0,0,0,-3,3,31,6,4,0,44,496,990,966,24,0.211,0.114,0.00475,0.325,0.0135,2,0.25,0.574,0.024,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2019-02-04,2018,5,19,35,558.67,0.49,5,Dry,31,6,4,3,41,85,0.15,473.7,0.85,473.7,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00513,0.342,0.0143,2,0.262,0.604,0.0253,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2019-02-05,2018,5,19,36,576.45,0.48,5,Dry,31,6,4,3,41,85,0.15,491.4,0.85,491.4,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.0055,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2019-02-06,2018,5,19,37,593.67,0.47,5,Dry,31,6,4,3,41,85,0.14,508.7,0.86,508.7,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00593,0.38,0.016,3,0.171,0.551,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2019-02-07,2018,5,19,38,608.71,0.47,5,Dry,31,6,4,3,41,85,0.14,523.7,0.86,523.7,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.247,0.151,0.00637,0.398,0.0168,3,0.178,0.576,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2019-02-08,2018,5,19,39,621.56,0.46,5,Dry,31,6,4,3,41,85,0.14,536.6,0.86,536.6,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.159,0.00675,0.414,0.0175,3,0.184,0.598,0.0253,23,0.95,0.972,0.924,38.3,37.3,112,2680
2019-02-09,2018,5,19,40,635.51,0.46,5,Dry,31,6,4,3,41,85,0.13,550.5,0.87,550.5,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00716,0.431,0.0183,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2019-02-10,2018,5,19,41,652.74,0.45,5,Dry,31,6,4,3,41,85,0.13,567.7,0.87,567.7,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.272,0.18,0.00767,0.453,0.0193,3,0.198,0.651,0.0277,22.8,0.952,0.977,0.93,40.4,39.4,118,2840
2019-02-11,2018,5,20,42,669.96,0.44,5,Dry,31,6,4,3,41,85,0.13,585,0.87,585,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.282,0.192,0.00819,0.474,0.0202,3,0.206,0.68,0.029,22.7,0.953,0.979,0.933,41.5,40.6,122,2920
2019-02-12,2018,5,20,43,688.28,0.43,5,Dry,31,6,4,3,41,85,0.12,603.3,0.88,603.3,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.293,0.204,0.00874,0.497,0.0213,3,0.214,0.711,0.0304,22.6,0.955,0.98,0.935,42.6,41.8,125,3010
2019-02-13,2018,5,20,44,708.79,0.43,5,Dry,31,6,4,3,41,85,0.12,623.8,0.88,623.8,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.304,0.218,0.00936,0.522,0.0224,3,0.223,0.745,0.032,22.5,0.955,0.98,0.936,43.9,43,129,3100
2019-02-14,2018,5,20,45,727.66,0.42,5,Dry,31,6,4,3,41,85,0.12,642.7,0.88,642.7,0,0,0,0,-3,3,31,6,4,0,44,684,990,966.8,23.2,0.315,0.23,0.00993,0.545,0.0235,3,0.232,0.777,0.0335,22.4,0.956,0.98,0.937,45,44.1,132,3180
2019-02-15,2018,5,20,46,749.26,0.41,5,Dry,31,6,4,3,41,85,0.11,664.3,0.89,664.3,0,0,0,0,-3,3,31,6,4,0,44,705,990,966.9,23.1,0.327,0.245,0.0106,0.572,0.0248,3,0.241,0.813,0.0352,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
2019-02-16,2018,5,20,47,770.31,0.4,5,Dry,31,6,4,3,41,85,0.11,685.3,0.89,685.3,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2019-02-17,2018,5,20,48,782.41,0.4,5,Dry,31,6,4,3,41,85,0.11,697.4,0.89,697.4,0,0,0,0,-3,3,31,6,4,0,44,738,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.869,0.0378,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
2019-02-18,2018,5,21,49,802.16,0.39,5,Dry,31,6,4,3,41,85,0.11,717.2,0.89,717.2,0,0,0,0,-3,3,31,6,4,0,44,758,990,967.1,22.9,0.357,0.28,0.0122,0.637,0.0278,3,0.265,0.903,0.0394,22,0.957,0.98,0.938,49.3,48.2,145,3470
2019-02-19,2018,5,21,50,828.59,0.37,5,Dry,31,6,4,3,41,85,0.1,743.6,0.9,743.6,0,0,0,0,-3,3,31,6,4,0,44,785,990,967.2,22.8,0.373,0.298,0.0131,0.671,0.0294,3,0.277,0.948,0.0416,21.8,0.957,0.98,0.938,50.8,48.2,145,3470
2019-02-20,2018,5,21,51,853.78,0.36,5,Dry,31,6,4,3,41,85,0.1,768.8,0.9,768.8,0,0,0,0,-3,3,31,6,4,0,44,810,990,967.3,22.7,0.396,0.311,0.0137,0.707,0.0312,3,0.285,0.992,0.0437,21.7,0.956,0.98,0.937,52.1,48.2,145,3470
2019-02-21,2018,5,21,52,880.66,0.35,4,Mod_Dry,36,6,5,4,54,105,0.12,775.7,0.88,775.7,0,0,0,0,-4,4,36,6,5,0,58,823,990,967.4,22.6,0.408,0.314,0.0139,0.722,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2019-02-22,2018,5,21,53,908.99,0.35,4,Mod_Dry,36,6,5,4,54,105,0.12,804,0.88,804,0,0,0,0,-4,4,36,6,5,0,58,851,990,967.5,22.5,0.434,0.328,0.0146,0.762,0.0339,4,0.214,0.976,0.0434,21.5,0.954,0.977,0.931,40.4,39.5,158,3790
2019-02-23,2018,5,21,54,933.95,0.34,4,Mod_Dry,36,6,5,4,54,105,0.11,829,0.89,829,0,0,0,0,-4,4,36,6,5,0,58,876,990,967.6,22.4,0.457,0.34,0.0152,0.797,0.0356,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
2019-02-24,2018,5,21,55,955,0.33,4,Mod_Dry,36,6,5,4,54,105,0.11,850,0.89,850,0,0,0,0,-4,4,36,6,5,0,58,897,990,967.7,22.3,0.476,0.35,0.0157,0.826,0.0371,4,0.229,1.06,0.0474,21.2,0.955,0.98,0.935,42.2,41.4,166,3970
2019-02-25,2018,5,22,56,976.57,0.33,4,Mod_Dry,36,6,5,4,54,105,0.11,871.6,0.89,871.6,0,0,0,0,-4,4,36,6,5,0,58,919,990,967.8,22.2,0.496,0.361,0.0163,0.857,0.0386,4,0.237,1.09,0.0493,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
2019-02-26,2018,5,22,57,998.63,0.33,4,Mod_Dry,36,6,5,4,54,105,0.1,893.6,0.9,893.6,0,0,0,0,-4,4,36,6,5,0,58,941,990,967.9,22.1,0.516,0.372,0.0168,0.888,0.0401,4,0.244,1.13,0.0512,21,0.955,0.98,0.936,43.9,43,172,4130
2019-02-27,2018,5,22,58,1016.1,0.32,4,Mod_Dry,36,6,5,4,54,105,0.1,911.1,0.9,911.1,0,0,0,0,-4,4,36,6,5,0,58,958,990,968,22,0.532,0.38,0.0172,0.912,0.0414,4,0.25,1.16,0.0527,20.9,0.956,0.98,0.936,44.6,43.7,175,4190
2019-02-28,2018,5,22,59,1039,0.32,4,Mod_Dry,36,6,5,4,54,105,0.1,934,0.9,934,0,0,0,0,-4,4,36,6,5,0,58,981,990,968,22,0.553,0.391,0.0178,0.944,0.043,4,0.258,1.2,0.0547,20.8,0.956,0.98,0.937,45.5,44.6,178,4280
2019-03-01,2018,6,22,60,1062.3,0.31,3,Normal,49,9,9,9,107,183,0.17,879.3,0.83,879.3,0,0,0,0,-9,9,49,9,9,0,116,946,990,968.1,21.9,0.521,0.365,0.0166,0.886,0.0404,4,0.239,1.12,0.0514,20.8,0.955,0.98,0.936,42.8,41.9,168,4020
2019-03-02,2018,6,22,61,1085.9,0.3,3,Normal,49,9,9,9,107,183,0.17,902.9,0.83,902.9,0,0,0,0,-9,9,49,9,9,0,116,970,990,968.2,21.8,0.543,0.376,0.0172,0.919,0.0421,4,0.247,1.17,0.0534,20.7,0.955,0.98,0.936,43.7,42.8,171,4110
2019-03-03,2018,6,22,62,1110,0.3,3,Normal,49,9,9,9,107,183,0.17,927,0.83,927,0,0,0,0,-9,9,49,9,9,0,116,994,990,968.2,21.8,0.565,0.388,0.0178,0.952,0.0438,4,0.255,1.21,0.0555,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
2019-03-04,2018,6,23,63,1134.4,0.3,3,Normal,49,9,9,9,107,183,0.16,951.4,0.84,951.4,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.587,0.399,0.0184,0.987,0.0455,4,0.264,1.25,0.0577,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2019-03-05,2018,6,23,64,1159.2,0.29,3,Normal,49,9,9,9,107,183,0.16,976.2,0.84,976.2,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.615,0.412,0.0191,1.03,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
2019-03-06,2018,6,23,65,1184.4,0.29,3,Normal,49,9,9,9,107,183,0.15,1001,0.84,1001,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.652,0.426,0.0198,1.08,0.0501,4,0.28,1.36,0.0631,20.2,0.955,0.98,0.936,47.3,46.3,185,4450
2019-03-07,2018,6,23,66,1204.2,0.28,3,Normal,49,9,9,9,107,183,0.15,1021,0.85,1021,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.681,0.471,0.0219,1.15,0.0537,4,0.284,1.44,0.0669,20,0.955,0.98,0.936,47.9,46.9,188,4500
2019-03-08,2018,6,23,67,1229.9,0.28,3,Normal,49,9,9,9,107,183,0.15,1047,0.85,1047,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.719,0.528,0.0247,1.25,0.0583,4,0.289,1.54,0.0719,19.8,0.955,0.98,0.936,48.6,47.6,191,4570
2019-03-09,2018,6,23,68,1250.1,0.28,3,Normal,49,9,9,9,107,183,0.15,1067,0.85,1067,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.748,0.574,0.0269,1.32,0.062,4,0.293,1.62,0.0758,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
2019-03-10,2018,6,23,69,1258.8,0.27,3,Normal,49,9,9,9,107,183,0.14,1076,0.85,1076,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.761,0.594,0.0279,1.35,0.0636,4,0.295,1.65,0.0775,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2019-03-11,2018,6,24,70,1267.6,0.27,3,Normal,49,9,9,9,107,183,0.14,1085,0.86,1085,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.774,0.613,0.0288,1.39,0.0653,4,0.297,1.68,0.0792,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
2019-03-12,2018,6,24,71,1276.4,0.27,3,Normal,49,9,9,9,107,183,0.14,1093,0.86,1093,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.787,0.633,0.0298,1.42,0.0669,4,0.299,1.72,0.081,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2019-03-13,2018,6,24,72,1273.4,0.27,3,Normal,49,9,9,9,107,183,0.14,1090,0.86,1090,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.783,0.626,0.0295,1.41,0.0663,4,0.298,1.71,0.0804,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2019-03-14,2018,6,24,73,1270.5,0.27,3,Normal,49,9,9,9,107,183,0.14,1088,0.86,1088,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.8,21.2,0.778,0.62,0.0292,1.4,0.0658,4,0.298,1.7,0.0798,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
2019-03-15,2018,6,24,74,1261.7,0.27,3,Normal,49,9,9,9,107,183,0.14,1079,0.85,1079,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.766,0.6,0.0282,1.37,0.0642,4,0.296,1.66,0.0781,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2019-03-16,2018,6,24,75,1253,0.27,3,Normal,49,9,9,9,107,183,0.15,1070,0.85,1070,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.753,0.581,0.0272,1.33,0.0626,4,0.294,1.63,0.0764,19.7,0.954,0.98,0.935,49.3,48.2,193,4630
2019-03-17,2018,6,24,76,1244.3,0.28,3,Normal,49,9,9,9,107,183,0.15,1061,0.85,1061,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.74,0.561,0.0263,1.3,0.061,4,0.292,1.59,0.0747,19.7,0.954,0.98,0.935,49,48,192,4610
2019-03-18,2018,6,25,77,1235.6,0.28,3,Normal,49,9,9,9,107,183,0.15,1053,0.85,1053,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.727,0.541,0.0253,1.27,0.0594,4,0.291,1.56,0.073,19.8,0.955,0.98,0.935,48.8,47.8,191,4590
2019-03-19,2018,6,25,78,1221.3,0.28,3,Normal,49,9,9,9,107,183,0.15,1038,0.85,1038,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.706,0.509,0.0238,1.22,0.0568,4,0.288,1.5,0.0702,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
2019-03-20,2018,6,25,79,1201.3,0.28,3,Normal,49,9,9,9,107,183,0.15,1018,0.85,1018,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.677,0.464,0.0216,1.14,0.0532,4,0.284,1.42,0.0664,20,0.955,0.98,0.936,47.8,46.8,187,4500
2019-03-21,2018,6,25,80,1181.6,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1053,0.89,1053,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.711,0.541,0.0251,1.25,0.0582,4,0.291,1.54,0.0717,20,0.955,0.98,0.936,49.3,48.2,193,4630
2019-03-22,2018,6,25,81,1162,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1033,0.89,1033,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.682,0.497,0.023,1.18,0.0546,4,0.287,1.47,0.0679,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2019-03-23,2018,6,25,82,1142.7,0.29,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.654,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0642,20.3,0.955,0.98,0.936,48.1,47.1,189,4530
2019-03-24,2018,6,25,83,1123.5,0.3,4,Mod_Dry,41,8,7,6,67,129,0.12,994.5,0.89,994.5,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.626,0.42,0.0194,1.05,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2019-03-25,2018,6,26,84,1104.6,0.3,4,Mod_Dry,41,8,7,6,67,129,0.12,975.6,0.88,975.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2019-03-26,2018,6,26,85,1091.3,0.3,4,Mod_Dry,41,8,7,6,67,129,0.12,962.3,0.88,962.3,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.587,0.405,0.0186,0.992,0.0455,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
2019-03-27,2018,6,26,86,1078,0.31,4,Mod_Dry,41,8,7,6,67,129,0.12,949,0.88,949,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.575,0.398,0.0182,0.973,0.0445,4,0.263,1.24,0.0566,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
2019-03-28,2018,6,26,87,1070.1,0.31,4,Mod_Dry,41,8,7,6,67,129,0.12,941.1,0.88,941.1,0,0,0,0,-6,6,41,8,7,0,73,997,990,968.1,21.9,0.568,0.394,0.018,0.962,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4280
2019-03-29,2018,6,26,88,1062.3,0.31,4,Mod_Dry,41,8,7,6,67,129,0.12,933.3,0.88,933.3,0,0,0,0,-6,6,41,8,7,0,73,989,990,968.1,21.9,0.56,0.391,0.0178,0.951,0.0434,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.2,44.3,177,4260
2019-03-30,2018,6,26,89,1059.6,0.31,4,Mod_Dry,41,8,7,6,67,129,0.12,930.6,0.88,930.6,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.558,0.389,0.0178,0.948,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
2019-03-31,2018,6,26,90,1057,0.31,4,Mod_Dry,41,8,7,6,67,129,0.12,928,0.88,928,0,0,0,0,-6,6,41,8,7,0,73,984,990,968.1,21.9,0.556,0.388,0.0177,0.944,0.0431,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,177,4240
2019-04-01,2018,7,27,91,1059.6,0.31,4,Mod_Dry,45,11,10,10,72,148,0.14,911.6,0.86,911.6,0,0,0,0,-10,10,45,11,10,0,82,978,990,968.1,21.9,0.55,0.38,0.0174,0.93,0.0424,4,0.25,1.18,0.0539,20.7,0.955,0.98,0.936,44.3,43.4,174,4160
2019-04-02,2018,7,27,92,1062.3,0.31,4,Mod_Dry,45,11,10,10,72,148,0.14,914.3,0.86,914.3,0,0,0,0,-10,10,45,11,10,0,82,980,990,968.1,21.9,0.552,0.381,0.0174,0.934,0.0426,4,0.251,1.18,0.0541,20.7,0.955,0.98,0.936,44.4,43.5,174,4170
