date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-04-03,2018,7,27,93,1064.9,0.31,4,Mod_Dry,45,11,10,10,72,148,0.14,916.9,0.86,916.9,0,0,0,0,-10,10,45,11,10,0,82,983,990,968.1,21.9,0.555,0.383,0.0175,0.937,0.0428,4,0.252,1.19,0.0543,20.7,0.955,0.98,0.936,44.5,43.6,174,4180
2019-04-04,2018,7,27,94,1067.5,0.31,4,Mod_Dry,45,11,10,10,72,148,0.14,919.5,0.86,919.5,0,0,0,0,-10,10,45,11,10,0,82,985,990,968.1,21.9,0.557,0.384,0.0175,0.941,0.043,4,0.253,1.19,0.0545,20.7,0.955,0.98,0.936,44.6,43.7,175,4190
2019-04-05,2018,7,27,95,1064.9,0.31,4,Mod_Dry,45,11,10,10,72,148,0.14,916.9,0.86,916.9,0,0,0,0,-10,10,45,11,10,0,82,983,990,968.1,21.9,0.555,0.383,0.0175,0.937,0.0428,4,0.252,1.19,0.0543,20.7,0.955,0.98,0.936,44.5,43.6,174,4180
2019-04-06,2018,7,27,96,1067.5,0.31,4,Mod_Dry,45,11,10,10,72,148,0.14,919.5,0.86,919.5,0,0,0,0,-10,10,45,11,10,0,82,985,990,968.1,21.9,0.557,0.384,0.0175,0.941,0.043,4,0.253,1.19,0.0545,20.7,0.955,0.98,0.936,44.6,43.7,175,4190
2019-04-07,2018,7,27,97,1075.4,0.31,4,Mod_Dry,45,11,10,10,72,148,0.14,927.4,0.86,927.4,0,0,0,0,-10,10,45,11,10,0,82,993,990,968.1,21.9,0.564,0.388,0.0177,0.952,0.0435,4,0.255,1.21,0.0552,20.7,0.955,0.98,0.936,44.9,44,176,4220
2019-04-08,2018,7,28,98,1078,0.31,4,Mod_Dry,45,11,10,10,72,148,0.14,930,0.86,930,0,0,0,0,-10,10,45,11,10,0,82,996,990,968.1,21.9,0.567,0.389,0.0178,0.956,0.0437,4,0.256,1.21,0.0555,20.6,0.955,0.98,0.936,45,44.1,176,4230
2019-04-09,2018,7,28,99,1075.4,0.31,4,Mod_Dry,45,11,10,10,72,148,0.14,927.4,0.86,927.4,0,0,0,0,-10,10,45,11,10,0,82,993,990,968.1,21.9,0.564,0.388,0.0177,0.952,0.0435,4,0.255,1.21,0.0552,20.7,0.955,0.98,0.936,44.9,44,176,4220
2019-04-10,2018,7,28,100,1078,0.31,4,Mod_Dry,45,11,10,10,72,148,0.14,930,0.86,930,0,0,0,0,-10,10,45,11,10,0,82,996,990,968.1,21.9,0.567,0.389,0.0178,0.956,0.0437,4,0.256,1.21,0.0555,20.6,0.955,0.98,0.936,45,44.1,176,4230
2019-04-11,2018,7,28,101,1080.6,0.31,5,Dry,40,10,8,5,62,125,0.12,955.6,0.88,955.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.583,0.402,0.0184,0.984,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2019-04-12,2018,7,28,102,1078,0.31,5,Dry,40,10,8,5,62,125,0.12,953,0.88,953,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.58,0.4,0.0183,0.981,0.0449,4,0.264,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2019-04-13,2018,7,28,103,1075.4,0.31,5,Dry,40,10,8,5,62,125,0.12,950.4,0.88,950.4,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.578,0.399,0.0182,0.977,0.0447,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2019-04-14,2018,7,28,104,1067.5,0.31,5,Dry,40,10,8,5,62,125,0.12,942.5,0.88,942.5,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.571,0.395,0.0181,0.966,0.0441,4,0.261,1.23,0.056,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
2019-04-15,2018,7,29,105,1059.6,0.31,5,Dry,40,10,8,5,62,125,0.12,934.6,0.88,934.6,0,0,0,0,-5,5,40,10,8,0,67,993,990,968.1,21.9,0.564,0.391,0.0179,0.955,0.0436,4,0.258,1.21,0.0554,20.7,0.956,0.98,0.936,45.3,44.4,178,4260
2019-04-16,2018,7,29,106,1057,0.31,5,Dry,40,10,8,5,62,125,0.12,932,0.88,932,0,0,0,0,-5,5,40,10,8,0,67,990,990,968.1,21.9,0.561,0.39,0.0178,0.951,0.0434,4,0.257,1.21,0.0551,20.7,0.956,0.98,0.936,45.2,44.3,177,4250
2019-04-17,2018,7,29,107,1054.4,0.31,5,Dry,40,10,8,5,62,125,0.12,929.4,0.88,929.4,0,0,0,0,-5,5,40,10,8,0,67,987,990,968.1,21.9,0.559,0.389,0.0177,0.948,0.0432,4,0.256,1.2,0.0549,20.7,0.956,0.98,0.936,45.1,44.2,177,4250
2019-04-18,2018,7,29,108,1046.7,0.31,5,Dry,40,10,8,5,62,125,0.12,921.7,0.88,921.7,0,0,0,0,-5,5,40,10,8,0,67,980,990,968,22,0.552,0.385,0.0175,0.937,0.0427,4,0.254,1.19,0.0542,20.8,0.956,0.98,0.936,44.8,43.9,176,4220
2019-04-19,2018,7,29,109,1033.8,0.32,5,Dry,40,10,8,5,62,125,0.12,908.9,0.88,908.9,0,0,0,0,-5,5,40,10,8,0,67,967,990,968,22,0.54,0.379,0.0172,0.919,0.0418,4,0.249,1.17,0.0531,20.8,0.955,0.98,0.936,44.3,43.5,174,4170
2019-04-20,2018,7,29,110,1026.2,0.32,5,Dry,40,10,8,5,62,125,0.12,901.2,0.88,901.2,0,0,0,0,-5,5,40,10,8,0,67,959,990,968,22,0.533,0.375,0.017,0.908,0.0412,4,0.247,1.15,0.0525,20.9,0.955,0.98,0.936,44,43.2,173,4140
2019-04-21,2018,7,29,111,1013.6,0.32,5,Dry,40,10,8,5,62,125,0.12,888.6,0.88,888.6,0,0,0,0,-5,5,40,10,8,0,67,947,990,967.9,22.1,0.521,0.369,0.0167,0.891,0.0404,4,0.242,1.13,0.0514,20.9,0.955,0.98,0.936,43.5,42.7,171,4100
2019-04-22,2018,7,30,112,1006.1,0.32,5,Dry,40,10,8,5,62,125,0.12,881.1,0.88,881.1,0,0,0,0,-5,5,40,10,8,0,67,939,990,967.9,22.1,0.515,0.365,0.0166,0.88,0.0399,4,0.24,1.12,0.0507,21,0.955,0.98,0.936,43.2,42.4,170,4070
2019-04-23,2018,7,30,113,998.63,0.33,5,Dry,40,10,8,5,62,125,0.13,873.6,0.88,873.6,0,0,0,0,-5,5,40,10,8,0,67,932,990,967.9,22.1,0.508,0.362,0.0164,0.87,0.0393,4,0.237,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
2019-04-24,2018,7,30,114,986.32,0.33,5,Dry,40,10,8,5,62,125,0.13,861.3,0.87,861.3,0,0,0,0,-5,5,40,10,8,0,67,919,990,967.8,22.2,0.496,0.356,0.0161,0.852,0.0385,4,0.233,1.09,0.049,21.1,0.955,0.98,0.936,42.5,41.6,167,4000
2019-04-25,2018,7,30,115,974.15,0.33,5,Dry,40,10,8,5,62,125,0.13,849.1,0.87,849.1,0,0,0,0,-5,5,40,10,8,0,67,907,990,967.8,22.2,0.485,0.35,0.0158,0.835,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.2,165,3950
2019-04-26,2018,7,30,116,962.14,0.33,5,Dry,40,10,8,5,62,125,0.13,837.1,0.87,837.1,0,0,0,0,-5,5,40,10,8,0,67,895,990,967.7,22.3,0.474,0.344,0.0155,0.819,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
2019-04-27,2018,7,30,117,950.28,0.34,5,Dry,40,10,8,5,62,125,0.13,825.3,0.87,825.3,0,0,0,0,-5,5,40,10,8,0,67,883,990,967.7,22.3,0.464,0.338,0.0152,0.802,0.036,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2019-04-28,2018,7,30,118,938.59,0.34,5,Dry,40,10,8,5,62,125,0.13,813.6,0.87,813.6,0,0,0,0,-5,5,40,10,8,0,67,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2019-04-29,2018,7,31,119,927.06,0.34,5,Dry,40,10,8,5,62,125,0.14,802.1,0.86,802.1,0,0,0,0,-5,5,40,10,8,0,67,860,990,967.6,22.4,0.442,0.327,0.0146,0.769,0.0344,4,0.213,0.983,0.0439,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2019-04-30,2018,7,31,120,915.71,0.34,5,Dry,40,10,8,5,62,125,0.14,790.7,0.86,790.7,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0143,0.754,0.0336,4,0.209,0.963,0.0429,21.5,0.953,0.975,0.929,39.7,38.7,155,3710
2019-05-01,2018,8,31,121,904.54,0.35,5,Dry,42,9,8,6,82,147,0.16,757.5,0.84,757.5,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.402,0.306,0.0136,0.708,0.0315,3,0.282,0.99,0.044,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2019-05-02,2018,8,31,122,893.56,0.35,5,Dry,42,9,8,6,82,147,0.17,746.6,0.83,746.6,0,0,0,0,-6,6,42,9,8,0,88,806,990,967.5,22.5,0.392,0.3,0.0133,0.692,0.0307,3,0.278,0.971,0.0431,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2019-05-03,2018,8,31,123,882.79,0.35,5,Dry,42,9,8,6,82,147,0.17,735.8,0.83,735.8,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.675,0.0299,3,0.274,0.949,0.042,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2019-05-04,2018,8,31,124,872.22,0.36,5,Dry,42,9,8,6,82,147,0.17,725.2,0.83,725.2,0,0,0,0,-6,6,42,9,8,0,88,784,990,967.4,22.6,0.373,0.285,0.0126,0.658,0.0291,3,0.269,0.927,0.041,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2019-05-05,2018,8,31,125,861.88,0.36,5,Dry,42,9,8,6,82,147,0.17,714.9,0.83,714.9,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.366,0.279,0.0123,0.645,0.0285,3,0.264,0.909,0.0401,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
2019-05-06,2018,8,32,126,851.78,0.36,5,Dry,42,9,8,6,82,147,0.17,704.8,0.83,704.8,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.632,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2019-05-07,2018,8,32,127,841.92,0.37,5,Dry,42,9,8,6,82,147,0.17,694.9,0.82,694.9,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.265,0.0117,0.62,0.0273,3,0.255,0.875,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2019-05-08,2018,8,32,128,832.34,0.37,5,Dry,42,9,8,6,82,147,0.18,685.3,0.82,685.3,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.35,0.259,0.0114,0.608,0.0267,3,0.251,0.859,0.0377,21.9,0.957,0.98,0.938,47,46,138,3310
2019-05-09,2018,8,32,129,823.06,0.38,5,Dry,42,9,8,6,82,147,0.18,676.1,0.82,676.1,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
2019-05-10,2018,8,32,130,814.09,0.38,5,Dry,42,9,8,6,82,147,0.18,667.1,0.82,667.1,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.828,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
2019-05-11,2018,8,32,131,805.49,0.38,5,Dry,42,9,8,6,82,147,0.18,658.5,0.82,658.5,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0356,22.1,0.956,0.98,0.937,45.4,44.5,134,3210
2019-05-12,2018,8,32,132,797.29,0.39,5,Dry,42,9,8,6,82,147,0.18,650.3,0.82,650.3,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.235,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
2019-05-13,2018,8,33,133,789.56,0.39,5,Dry,42,9,8,6,82,147,0.19,642.6,0.81,642.6,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2019-05-14,2018,8,33,134,782.41,0.4,5,Dry,42,9,8,6,82,147,0.19,635.4,0.81,635.4,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.00981,0.547,0.0238,3,0.228,0.775,0.0337,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
2019-05-15,2018,8,33,135,776,0.4,5,Dry,42,9,8,6,82,147,0.19,629,0.81,629,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00962,0.539,0.0234,3,0.226,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2019-05-16,2018,8,33,136,770.04,0.4,5,Dry,42,9,8,6,82,147,0.19,623,0.81,623,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00943,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.4,127,3060
2019-05-17,2018,8,33,137,759.92,0.41,5,Dry,42,9,8,6,82,147,0.19,612.9,0.81,612.9,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.308,0.21,0.00913,0.519,0.0225,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2019-05-18,2018,8,33,138,747.62,0.41,5,Dry,42,9,8,6,82,147,0.2,600.6,0.8,600.6,0,0,0,0,-6,6,42,9,8,0,88,660,990,966.9,23.1,0.301,0.202,0.00875,0.504,0.0218,3,0.213,0.716,0.031,22.4,0.954,0.98,0.935,42,41.1,123,2960
2019-05-19,2018,8,33,139,735.31,0.42,5,Dry,42,9,8,6,82,147,0.2,588.3,0.8,588.3,0,0,0,0,-6,6,42,9,8,0,88,647,990,966.8,23.2,0.294,0.194,0.00838,0.488,0.0211,3,0.207,0.696,0.03,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
2019-05-20,2018,8,34,140,724.1,0.42,5,Dry,42,9,8,6,82,147,0.2,577.1,0.8,577.1,0,0,0,0,-6,6,42,9,8,0,88,636,990,966.8,23.2,0.288,0.187,0.00804,0.475,0.0204,3,0.202,0.677,0.0292,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2019-05-21,2018,8,34,141,712.35,0.42,5,Dry,42,9,8,6,82,147,0.21,565.4,0.79,565.4,0,0,0,0,-6,6,42,9,8,0,88,624,990,966.7,23.3,0.281,0.179,0.00768,0.46,0.0198,3,0.197,0.657,0.0283,22.6,0.952,0.975,0.928,39.7,38.8,116,2790
2019-05-22,2018,8,34,142,700.59,0.43,5,Dry,42,9,8,6,82,147,0.21,553.6,0.79,553.6,0,0,0,0,-6,6,42,9,8,0,88,613,990,966.7,23.3,0.275,0.171,0.00733,0.445,0.0191,3,0.192,0.637,0.0273,22.7,0.951,0.974,0.926,39,38,114,2730
2019-05-23,2018,8,34,143,688.83,0.43,5,Dry,42,9,8,6,82,147,0.21,541.8,0.79,541.8,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.00698,0.431,0.0185,3,0.186,0.617,0.0264,22.7,0.95,0.972,0.924,38.2,37.2,112,2680
2019-05-24,2018,8,34,144,677.07,0.44,5,Dry,42,9,8,6,82,147,0.22,530.1,0.78,530.1,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00663,0.416,0.0178,3,0.181,0.597,0.0255,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2019-05-25,2018,8,34,145,665.86,0.44,5,Dry,42,9,8,6,82,147,0.22,518.9,0.78,518.9,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.148,0.0063,0.403,0.0172,3,0.176,0.578,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2019-05-26,2018,8,34,146,655.74,0.45,5,Dry,42,9,8,6,82,147,0.22,508.7,0.78,508.7,0,0,0,0,-6,6,42,9,8,0,88,568,990,966.5,23.5,0.249,0.141,0.006,0.39,0.0166,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,36.1,35,105,2520
2019-05-27,2018,8,35,147,645.08,0.45,5,Dry,42,9,8,6,82,147,0.23,498.1,0.77,498.1,0,0,0,0,-6,6,42,9,8,0,88,557,990,966.5,23.5,0.243,0.134,0.0057,0.377,0.016,3,0.167,0.544,0.0231,23,0.946,0.97,0.918,35.4,34.3,103,2470
2019-05-28,2018,8,35,148,634.42,0.46,5,Dry,42,9,8,6,82,147,0.23,487.4,0.77,487.4,0,0,0,0,-6,6,42,9,8,0,88,546,990,966.4,23.6,0.237,0.129,0.00548,0.366,0.0155,2,0.272,0.638,0.0271,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2019-05-29,2018,8,35,149,623.75,0.46,5,Dry,42,9,8,6,82,147,0.24,476.8,0.76,476.8,0,0,0,0,-6,6,42,9,8,0,88,536,990,966.4,23.6,0.231,0.124,0.00525,0.355,0.015,2,0.264,0.619,0.0262,23,0.957,0.98,0.937,51.4,48.2,96.4,2310
2019-05-30,2018,8,35,150,613.64,0.47,5,Dry,42,9,8,6,82,147,0.24,466.6,0.76,466.6,0,0,0,0,-6,6,42,9,8,0,88,526,990,966.4,23.6,0.225,0.119,0.00504,0.344,0.0146,2,0.257,0.602,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
2019-05-31,2018,8,35,151,603.52,0.47,5,Dry,42,9,8,6,82,147,0.24,456.5,0.76,456.5,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.219,0.114,0.00483,0.334,0.0141,2,0.251,0.585,0.0247,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
2019-06-01,2018,9,35,152,594.49,0.47,5,Dry,39,9,7,5,59,119,0.2,475.5,0.8,475.5,0,0,0,0,-5,5,39,9,7,0,64,530,990,966.3,23.7,0.228,0.123,0.0052,0.351,0.0148,2,0.263,0.615,0.0259,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2019-06-02,2018,9,35,153,584.92,0.48,5,Dry,39,9,7,5,59,119,0.2,465.9,0.8,465.9,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.223,0.119,0.005,0.341,0.0144,2,0.257,0.598,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2019-06-03,2018,9,36,154,575.9,0.48,5,Dry,39,9,7,5,59,119,0.21,456.9,0.79,456.9,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.217,0.115,0.00482,0.332,0.0139,2,0.251,0.583,0.0245,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
2019-06-04,2018,9,36,155,566.88,0.49,5,Dry,39,9,7,5,59,119,0.21,447.9,0.79,447.9,0,0,0,0,-5,5,39,9,7,0,64,503,990,966.2,23.8,0.213,0.11,0.00463,0.323,0.0136,2,0.245,0.568,0.0238,23.3,0.958,0.98,0.939,49,48,96,2300
2019-06-05,2018,9,36,156,558.95,0.49,5,Dry,39,9,7,5,59,119,0.21,439.9,0.79,439.9,0,0,0,0,-5,5,39,9,7,0,64,495,990,966.1,23.9,0.21,0.107,0.00447,0.317,0.0133,2,0.239,0.556,0.0233,23.3,0.958,0.98,0.938,48.2,47.2,94.5,2270
2019-06-06,2018,9,36,157,550.47,0.5,5,Dry,39,9,7,5,59,119,0.22,431.5,0.78,431.5,0,0,0,0,-5,5,39,9,7,0,64,486,990,966.1,23.9,0.207,0.103,0.00429,0.31,0.013,2,0.234,0.544,0.0227,23.4,0.957,0.98,0.938,47.3,46.4,92.8,2230
2019-06-07,2018,9,36,158,541.99,0.5,5,Dry,39,9,7,5,59,119,0.22,423,0.78,423,0,0,0,0,-5,5,39,9,7,0,64,478,990,966,24,0.204,0.0987,0.00412,0.303,0.0126,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.1,2190
2019-06-08,2018,9,36,159,533.52,0.51,5,Dry,39,9,7,5,59,119,0.22,414.5,0.78,414.5,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.201,0.0947,0.00394,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
2019-06-09,2018,9,36,160,525.59,0.51,5,Dry,39,9,7,5,59,119,0.23,406.6,0.77,406.6,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.198,0.0909,0.00378,0.289,0.012,2,0.217,0.506,0.0211,23.5,0.955,0.98,0.936,44.8,43.9,87.8,2110
2019-06-10,2018,9,37,161,517.66,0.51,5,Dry,39,9,7,5,59,119,0.23,398.7,0.77,398.7,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0872,0.00362,0.283,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2019-06-11,2018,9,37,162,510.82,0.52,5,Dry,39,9,7,5,59,119,0.23,391.8,0.77,391.8,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0839,0.00348,0.277,0.0115,2,0.207,0.484,0.0201,23.6,0.954,0.98,0.935,43.3,42.4,84.8,2040
2019-06-12,2018,9,37,163,503.44,0.52,5,Dry,39,9,7,5,59,119,0.24,384.4,0.76,384.4,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.191,0.0805,0.00333,0.271,0.0112,2,0.202,0.473,0.0196,23.7,0.953,0.98,0.934,42.5,41.7,83.3,2000
2019-06-13,2018,9,37,164,496.06,0.53,5,Dry,39,9,7,5,59,119,0.24,377.1,0.76,377.1,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.077,0.00318,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.7,40.9,81.8,1960
2019-06-14,2018,9,37,165,488.67,0.53,5,Dry,39,9,7,5,59,119,0.24,369.7,0.76,369.7,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.185,0.0735,0.00304,0.259,0.0107,2,0.192,0.451,0.0186,23.8,0.951,0.978,0.93,40.9,40,80.1,1920
2019-06-15,2018,9,37,166,481.84,0.54,5,Dry,39,9,7,5,59,119,0.25,362.8,0.75,362.8,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0703,0.0029,0.253,0.0105,2,0.187,0.441,0.0182,23.8,0.95,0.976,0.928,40.2,39.3,78.5,1890
2019-06-16,2018,9,37,167,475,0.54,5,Dry,39,9,7,5,59,119,0.25,356,0.75,356,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.067,0.00276,0.248,0.0102,2,0.183,0.43,0.0177,23.8,0.949,0.975,0.925,39.5,38.5,77,1850
2019-06-17,2018,9,38,168,469.26,0.54,5,Dry,39,9,7,5,59,119,0.25,350.3,0.75,350.3,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.179,0.0643,0.00265,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.948,0.974,0.923,38.9,37.9,75.7,1820
2019-06-18,2018,9,38,169,462.97,0.55,5,Dry,39,9,7,5,59,119,0.26,344,0.74,344,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0614,0.00252,0.238,0.00977,2,0.175,0.412,0.017,23.9,0.948,0.972,0.921,38.2,37.1,74.3,1780
2019-06-19,2018,9,38,170,456.68,0.55,5,Dry,39,9,7,5,59,119,0.26,337.7,0.74,337.7,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0584,0.0024,0.233,0.00955,2,0.17,0.403,0.0166,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
2019-06-20,2018,9,38,171,450.39,0.56,5,Dry,39,9,7,5,59,119,0.26,331.4,0.74,331.4,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0554,0.00227,0.227,0.00933,2,0.166,0.394,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.5,1720
2019-06-21,2018,9,38,172,444.1,0.56,5,Dry,39,9,7,5,59,119,0.27,325.1,0.73,325.1,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0524,0.00215,0.222,0.0091,2,0.162,0.384,0.0157,24,0.945,0.97,0.916,36.2,35.1,70.2,1680
2019-06-22,2018,9,38,173,438.36,0.57,5,Dry,39,9,7,5,59,119,0.27,319.4,0.73,319.4,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.168,0.0497,0.00204,0.217,0.0089,2,0.158,0.375,0.0154,24.1,0.944,0.97,0.915,35.5,34.5,69,1650
2019-06-23,2018,9,38,174,432.62,0.57,5,Dry,39,9,7,5,59,119,0.28,313.6,0.72,313.6,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.047,0.00192,0.213,0.0087,2,0.154,0.367,0.015,24.1,0.943,0.97,0.915,34.9,33.9,67.7,1630
2019-06-24,2018,9,39,175,426.88,0.57,5,Dry,39,9,7,5,59,119,0.28,307.9,0.72,307.9,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0443,0.00181,0.208,0.00849,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.3,33.3,66.5,1600
2019-06-25,2018,9,39,176,421.14,0.58,5,Dry,39,9,7,5,59,119,0.28,302.1,0.72,302.1,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0416,0.0017,0.203,0.00829,2,0.146,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.3,1570
2019-06-26,2018,9,39,177,416.49,0.58,5,Dry,39,9,7,5,59,119,0.29,297.5,0.71,297.5,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0394,0.00161,0.199,0.00813,2,0.143,0.343,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.3,1540
2019-06-27,2018,9,39,178,411.29,0.58,5,Dry,39,9,7,5,59,119,0.29,292.3,0.71,292.3,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.5,24.5,0.158,0.037,0.00151,0.195,0.00795,2,0.14,0.335,0.0136,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
2019-06-28,2018,9,39,179,406.1,0.59,5,Dry,39,9,7,5,59,119,0.29,287.1,0.71,287.1,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0345,0.0014,0.191,0.00776,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31,62.1,1490
2019-06-29,2018,9,39,180,400.9,0.59,5,Dry,39,9,7,5,59,119,0.3,281.9,0.7,281.9,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.154,0.0321,0.0013,0.186,0.00758,2,0.133,0.319,0.013,24.3,0.937,0.97,0.908,31.4,30.5,61,1460
2019-06-30,2018,9,39,181,395.71,0.6,5,Dry,39,9,7,5,59,119,0.3,276.7,0.7,276.7,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0296,0.0012,0.182,0.0074,2,0.129,0.311,0.0127,24.3,0.935,0.97,0.907,30.9,29.9,59.9,1440
2019-07-01,2018,10,40,182,390.51,0.6,5,Dry,37,8,6,4,53,108,0.28,282.5,0.72,282.5,0,0,0,0,-4,4,37,8,6,0,57,334,990,965.4,24.6,0.153,0.0323,0.00131,0.186,0.00753,2,0.133,0.319,0.0129,24.3,0.937,0.97,0.909,31.6,30.6,61.2,1470
2019-07-02,2018,10,40,183,385.31,0.61,5,Dry,37,8,6,4,53,108,0.28,277.3,0.72,277.3,0,0,0,0,-4,4,37,8,6,0,57,328,990,965.3,24.7,0.151,0.0299,0.00121,0.181,0.00735,2,0.13,0.311,0.0126,24.4,0.935,0.97,0.907,31,30.1,60.1,1440
2019-07-03,2018,10,40,184,380.12,0.61,5,Dry,37,8,6,4,53,108,0.28,272.1,0.72,272.1,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.15,0.0274,0.00111,0.177,0.00717,2,0.126,0.303,0.0123,24.4,0.934,0.97,0.906,30.4,29.5,59,1420
2019-07-04,2018,10,40,185,374.92,0.61,5,Dry,37,8,6,4,53,108,0.29,266.9,0.71,266.9,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.025,0.00101,0.173,0.00699,2,0.123,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.9,1390
2019-07-05,2018,10,40,186,369.73,0.62,5,Dry,37,8,6,4,53,108,0.29,261.7,0.71,261.7,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.2,24.8,0.146,0.0225,0.000911,0.168,0.00681,2,0.119,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.8,1360
2019-07-06,2018,10,40,187,364.53,0.62,5,Dry,37,8,6,4,53,108,0.3,256.5,0.7,256.5,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0201,0.000811,0.164,0.00663,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.7,1340
2019-07-07,2018,10,40,188,359.89,0.63,5,Dry,37,8,6,4,53,108,0.3,251.9,0.7,251.9,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.142,0.0179,0.000721,0.16,0.00646,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.3,54.7,1310
2019-07-08,2018,10,41,189,355.24,0.63,5,Dry,37,8,6,4,53,108,0.3,247.2,0.7,247.2,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000675,0.158,0.00635,2,0.109,0.267,0.0108,24.6,0.929,0.97,0.901,27.6,26.8,53.6,1290
2019-07-09,2018,10,41,190,350.59,0.64,5,Dry,37,8,6,4,53,108,0.31,242.6,0.69,242.6,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000659,0.156,0.00626,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.6,1260
2019-07-10,2018,10,41,191,345.94,0.64,5,Dry,37,8,6,4,53,108,0.31,237.9,0.69,237.9,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000642,0.153,0.00617,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2019-07-11,2018,10,41,192,342.39,0.64,5,Dry,37,8,6,4,53,108,0.32,234.4,0.69,234.4,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.0061,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
2019-07-12,2018,10,41,193,338.28,0.65,5,Dry,37,8,6,4,53,108,0.32,230.3,0.68,230.3,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.0979,0.248,0.00996,24.7,0.923,0.97,0.895,25.7,24.9,49.9,1200
2019-07-13,2018,10,41,194,334.18,0.65,5,Dry,37,8,6,4,53,108,0.32,226.2,0.68,226.2,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.015,0.000601,0.148,0.00595,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2019-07-14,2018,10,41,195,330.08,0.66,5,Dry,37,8,6,4,53,108,0.33,222.1,0.67,222.1,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000586,0.147,0.00587,1,0.242,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
2019-07-15,2018,10,42,196,325.98,0.66,5,Dry,37,8,6,4,53,108,0.33,218,0.67,218,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2019-07-16,2018,10,42,197,321.88,0.67,5,Dry,37,8,6,4,53,108,0.34,213.9,0.66,213.9,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2019-07-17,2018,10,42,198,318.32,0.67,5,Dry,37,8,6,4,53,108,0.34,210.3,0.66,210.3,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2019-07-18,2018,10,42,199,314.77,0.68,5,Dry,37,8,6,4,53,108,0.34,206.8,0.66,206.8,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0133,0.000532,0.14,0.00559,1,0.222,0.361,0.0144,24.7,0.956,0.98,0.937,47.8,46.9,46.9,1120
2019-07-19,2018,10,42,200,311.21,0.68,5,Dry,37,8,6,4,53,108,0.35,203.2,0.65,203.2,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2019-07-20,2018,10,42,201,307.66,0.69,5,Dry,37,8,6,4,53,108,0.35,199.7,0.65,199.7,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2019-07-21,2018,10,42,202,304.1,0.69,5,Dry,37,8,6,4,53,108,0.35,196.1,0.65,196.1,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.4,44.5,44.5,1070
2019-07-22,2018,10,43,203,300.55,0.7,5,Dry,37,8,6,4,53,108,0.36,192.6,0.64,192.6,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2019-07-23,2018,10,43,204,298.09,0.7,5,Dry,37,8,6,4,53,108,0.36,190.1,0.64,190.1,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000474,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
2019-07-24,2018,10,43,205,295.08,0.7,5,Dry,37,8,6,4,53,108,0.37,187.1,0.63,187.1,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2019-07-25,2018,10,43,206,292.07,0.71,5,Dry,37,8,6,4,53,108,0.37,184.1,0.63,184.1,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2019-07-26,2018,10,43,207,289.06,0.71,5,Dry,37,8,6,4,53,108,0.37,181.1,0.63,181.1,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00511,1,0.187,0.316,0.0125,24.8,0.949,0.98,0.93,41.8,41,41,984
2019-07-27,2018,10,43,208,286.06,0.72,5,Dry,37,8,6,4,53,108,0.38,178.1,0.62,178.1,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,966
2019-07-28,2018,10,43,209,283.05,0.72,5,Dry,37,8,6,4,53,108,0.38,175.1,0.62,175.1,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
2019-07-29,2018,10,44,210,280.04,0.73,5,Dry,37,8,6,4,53,108,0.39,172,0.61,172,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,930
2019-07-30,2018,10,44,211,277.03,0.73,5,Dry,37,8,6,4,53,108,0.39,169,0.61,169,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,912
2019-07-31,2018,10,44,212,274.03,0.74,5,Dry,37,8,6,4,53,108,0.39,166,0.61,166,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00986,0.000391,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2019-08-01,2018,11,44,213,271.02,0.74,5,Dry,34,7,5,3,44,93,0.34,178,0.66,178,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000432,0.125,0.00498,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.928,41.2,40.3,40.3,968
2019-08-02,2018,11,44,214,266.92,0.75,5,Dry,34,7,5,3,44,93,0.35,173.9,0.65,173.9,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000417,0.124,0.0049,1,0.177,0.301,0.0119,24.9,0.947,0.977,0.924,40.3,39.3,39.3,943
2019-08-03,2018,11,44,215,263.36,0.76,5,Dry,34,7,5,3,44,93,0.35,170.4,0.65,170.4,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000405,0.122,0.00484,1,0.172,0.295,0.0117,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2019-08-04,2018,11,44,216,259.81,0.76,5,Dry,34,7,5,3,44,93,0.36,166.8,0.64,166.8,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00993,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
2019-08-05,2018,11,45,217,256.25,0.77,5,Dry,34,7,5,3,44,93,0.36,163.3,0.64,163.3,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00963,0.000381,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.7,36.7,36.7,880
2019-08-06,2018,11,45,218,253.79,0.78,5,Dry,34,7,5,3,44,93,0.37,160.8,0.63,160.8,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00942,0.000372,0.118,0.00466,1,0.16,0.277,0.011,25,0.942,0.97,0.914,37.2,36,36,865
2019-08-07,2018,11,45,219,250.78,0.79,5,Dry,34,7,5,3,44,93,0.37,157.8,0.63,157.8,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00916,0.000362,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2019-08-08,2018,11,45,220,247.78,0.8,5,Dry,34,7,5,3,44,93,0.38,154.8,0.63,154.8,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00455,1,0.151,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2019-08-09,2018,11,45,221,244.77,0.81,5,Dry,34,7,5,3,44,93,0.38,151.8,0.62,151.8,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00865,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2019-08-10,2018,11,45,222,241.76,0.82,5,Dry,34,7,5,3,44,93,0.39,148.8,0.61,148.8,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00839,0.000331,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2019-08-11,2018,11,45,223,238.75,0.83,5,Dry,34,7,5,3,44,93,0.39,145.8,0.61,145.8,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00439,1,0.139,0.251,0.00988,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2019-08-12,2018,11,46,224,235.74,0.84,5,Dry,34,7,5,3,44,93,0.4,142.7,0.6,142.7,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00788,0.000311,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,32,32,767
2019-08-13,2018,11,46,225,233.28,0.84,5,Dry,34,7,5,3,44,93,0.4,140.3,0.6,140.3,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00767,0.000302,0.109,0.00429,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2019-08-14,2018,11,46,226,230.82,0.85,5,Dry,34,7,5,3,44,93,0.4,137.8,0.6,137.8,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00746,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2019-08-15,2018,11,46,227,228.36,0.85,5,Dry,34,7,5,3,44,93,0.41,135.4,0.59,135.4,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00726,0.000285,0.107,0.0042,1,0.125,0.232,0.00912,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2019-08-16,2018,11,46,228,225.9,0.86,5,Dry,34,7,5,3,44,93,0.41,132.9,0.59,132.9,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0987,0.00705,0.000277,0.106,0.00415,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2019-08-17,2018,11,46,229,223.44,0.87,5,Dry,34,7,5,3,44,93,0.42,130.4,0.58,130.4,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0978,0.00684,0.000269,0.105,0.00411,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30,29.1,29.1,700
2019-08-18,2018,11,46,230,220.98,0.88,5,Dry,34,7,5,3,44,93,0.42,128,0.58,128,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00663,0.00026,0.104,0.00407,1,0.115,0.219,0.00859,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2019-08-19,2018,11,47,231,218.52,0.88,5,Dry,34,7,5,3,44,93,0.43,125.5,0.57,125.5,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00642,0.000252,0.102,0.00402,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
2019-08-20,2018,11,47,232,217.15,0.89,5,Dry,34,7,5,3,44,93,0.43,124.2,0.57,124.2,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.0063,0.000247,0.102,0.004,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2019-08-21,2018,11,47,233,215.24,0.89,5,Dry,34,7,5,3,44,93,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00614,0.000241,0.101,0.00396,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2019-08-22,2018,11,47,234,213.32,0.9,5,Dry,34,7,5,3,44,93,0.44,120.3,0.56,120.3,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0942,0.00598,0.000234,0.1,0.00393,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2019-08-23,2018,11,47,235,211.41,0.9,5,Dry,34,7,5,3,44,93,0.44,118.4,0.56,118.4,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0936,0.00581,0.000228,0.0994,0.00389,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2019-08-24,2018,11,47,236,209.49,0.91,5,Dry,34,7,5,3,44,93,0.44,116.5,0.56,116.5,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0929,0.00565,0.000221,0.0985,0.00386,1,0.0998,0.198,0.00776,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
2019-08-25,2018,11,47,237,207.58,0.91,5,Dry,34,7,5,3,44,93,0.45,114.6,0.55,114.6,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0922,0.00549,0.000215,0.0977,0.00382,1,0.0972,0.195,0.00763,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2019-08-26,2018,11,48,238,205.67,0.91,5,Dry,34,7,5,3,44,93,0.45,112.7,0.55,112.7,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0915,0.00533,0.000208,0.0969,0.00379,1,0.0946,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2019-08-27,2018,11,48,239,203.75,0.92,5,Dry,34,7,5,3,44,93,0.46,110.8,0.54,110.8,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0909,0.00516,0.000202,0.096,0.00375,1,0.092,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2019-08-28,2018,11,48,240,201.84,0.92,5,Dry,34,7,5,3,44,93,0.46,108.8,0.54,108.8,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0902,0.005,0.000195,0.0952,0.00372,1,0.0894,0.185,0.00721,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,199.92,0.92,5,Dry,34,7,5,3,44,93,0.47,106.9,0.54,106.9,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0895,0.00484,0.000189,0.0943,0.00369,1,0.0868,0.181,0.00708,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,198.01,0.93,5,Dry,34,7,5,3,44,93,0.47,105,0.53,105,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00468,0.000183,0.0935,0.00365,1,0.0843,0.178,0.00695,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,196.1,0.93,5,Dry,34,7,5,3,44,93,0.47,103.1,0.53,103.1,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00451,0.000176,0.0927,0.00362,1,0.0817,0.174,0.00681,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,193.09,0.93,5,Dry,30,6,4,2,30,72,0.37,121.1,0.63,121.1,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00604,0.000236,0.0984,0.00385,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2019-09-02,2018,12,49,245,190.63,0.94,5,Dry,30,6,4,2,30,72,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00583,0.000228,0.0974,0.00381,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2019-09-03,2018,12,49,246,187.62,0.94,5,Dry,30,6,4,2,30,72,0.38,115.6,0.62,115.6,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00558,0.000218,0.096,0.00375,1,0.0986,0.195,0.00761,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2019-09-04,2018,12,49,247,184.61,0.95,5,Dry,30,6,4,2,30,72,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00532,0.000208,0.0947,0.0037,1,0.0945,0.189,0.0074,25.4,0.92,0.97,0.892,25.8,25,25,600
2019-09-05,2018,12,49,248,182.15,0.95,5,Dry,30,6,4,2,30,72,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00511,0.0002,0.0936,0.00366,1,0.0912,0.185,0.00723,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2019-09-06,2018,12,49,249,179.69,0.95,5,Dry,30,6,4,2,30,72,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.0049,0.000192,0.0926,0.00362,1,0.0879,0.18,0.00706,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2019-09-07,2018,12,49,250,177.23,0.96,5,Dry,30,6,4,2,30,72,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.00469,0.000184,0.0915,0.00358,1,0.0846,0.176,0.00689,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2019-09-08,2018,12,49,251,174.77,0.96,5,Dry,30,6,4,2,30,72,0.41,102.8,0.59,102.8,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00449,0.000176,0.0904,0.00354,1,0.0812,0.172,0.00672,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2019-09-09,2018,12,50,252,172.31,0.96,5,Dry,30,6,4,2,30,72,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00428,0.000167,0.0893,0.0035,1,0.0779,0.167,0.00655,25.4,0.911,0.969,0.882,22.7,22,22,529
2019-09-10,2018,12,50,253,170.94,0.96,5,Dry,30,6,4,2,30,72,0.42,98.94,0.58,98.94,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00416,0.000163,0.0887,0.00347,1,0.0761,0.165,0.00645,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2019-09-11,2018,12,50,254,169.03,0.96,5,Dry,30,6,4,2,30,72,0.43,97.03,0.57,97.03,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.004,0.000157,0.0879,0.00344,1,0.0735,0.161,0.00632,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2019-09-12,2018,12,50,255,167.11,0.97,5,Dry,30,6,4,2,30,72,0.43,95.11,0.57,95.11,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00383,0.00015,0.0871,0.00341,1,0.0709,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,503
2019-09-13,2018,12,50,256,165.2,0.97,5,Dry,30,6,4,2,30,72,0.44,93.2,0.56,93.2,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00367,0.000144,0.0862,0.00338,1,0.0683,0.155,0.00605,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2019-09-14,2018,12,50,257,163.28,0.97,5,Dry,30,6,4,2,30,72,0.44,91.28,0.56,91.28,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00351,0.000137,0.0854,0.00334,1,0.0657,0.151,0.00592,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
2019-09-15,2018,12,50,258,161.37,0.97,5,Dry,30,6,4,2,30,72,0.45,89.37,0.55,89.37,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00335,0.000131,0.0845,0.00331,1,0.0631,0.148,0.00579,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2019-09-16,2018,12,51,259,159.46,0.97,5,Dry,30,6,4,2,30,72,0.45,87.46,0.55,87.46,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0805,0.00318,0.000125,0.0837,0.00328,1,0.0606,0.144,0.00565,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
2019-09-17,2018,12,51,260,157.54,0.97,5,Dry,30,6,4,2,30,72,0.46,85.54,0.54,85.54,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0798,0.00302,0.000118,0.0829,0.00325,1,0.058,0.141,0.00552,25.4,0.927,0.962,0.893,19.7,19,19,456
2019-09-18,2018,12,51,261,155.63,0.97,5,Dry,30,6,4,2,30,72,0.46,83.63,0.54,83.63,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00286,0.000112,0.082,0.00322,1,0.0554,0.137,0.00539,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
2019-09-19,2018,12,51,262,153.71,0.98,5,Dry,30,6,4,2,30,72,0.47,81.71,0.53,81.71,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.0027,0.000106,0.0812,0.00318,1,0.0528,0.134,0.00525,25.4,0.932,0.961,0.895,18.9,18.2,18.2,437
2019-09-20,2018,12,51,263,152.35,0.98,5,Dry,30,6,4,2,30,72,0.47,80.35,0.53,80.35,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00258,0.000101,0.0806,0.00316,1,0.051,0.132,0.00516,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2019-09-21,2018,12,51,264,150.98,0.98,5,Dry,30,6,4,2,30,72,0.48,78.98,0.52,78.98,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00246,0.0000966,0.08,0.00314,1,0.0491,0.129,0.00506,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
2019-09-22,2018,12,51,265,149.61,0.98,5,Dry,30,6,4,2,30,72,0.48,77.61,0.52,77.61,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.077,0.00235,0.000092,0.0794,0.00311,1,0.0473,0.127,0.00497,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
2019-09-23,2018,12,52,266,148.24,0.98,5,Dry,30,6,4,2,30,72,0.49,76.24,0.51,76.24,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00223,0.0000875,0.0788,0.00309,1,0.0454,0.124,0.00487,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
2019-09-24,2018,12,52,267,146.88,0.98,5,Dry,30,6,4,2,30,72,0.49,74.88,0.51,74.88,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00211,0.0000829,0.0782,0.00307,1,0.0436,0.122,0.00478,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
2019-09-25,2018,12,52,268,145.51,0.98,5,Dry,30,6,4,2,30,72,0.49,73.51,0.51,73.51,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.002,0.0000784,0.0776,0.00304,1,0.0417,0.119,0.00468,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
2019-09-26,2018,12,52,269,144.14,0.98,5,Dry,30,6,4,2,30,72,0.5,72.14,0.5,72.14,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00188,0.0000738,0.077,0.00302,1,0.0399,0.117,0.00458,25.4,0.925,0.96,0.888,16.6,15.9,15.9,383
2019-09-27,2018,12,52,270,142.78,0.98,5,Dry,30,6,4,2,30,72,0.5,70.78,0.5,70.78,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00177,0.0000693,0.0764,0.003,1,0.0381,0.114,0.00449,25.4,0.917,0.96,0.881,16.2,15.5,15.5,372
2019-09-28,2018,12,52,271,141.41,0.98,5,Dry,30,6,4,2,30,72,0.51,69.41,0.49,69.41,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00165,0.0000647,0.0758,0.00297,1,0.0362,0.112,0.00439,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
2019-09-29,2018,12,52,272,140.04,0.99,5,Dry,30,6,4,2,30,72,0.51,68.04,0.49,68.04,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00153,0.0000601,0.0752,0.00295,1,0.0344,0.11,0.0043,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2019-09-30,2018,12,53,273,138.67,0.99,5,Dry,30,6,4,2,30,72,0.52,66.67,0.48,66.67,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00142,0.0000556,0.0746,0.00293,1,0.0325,0.107,0.0042,25.4,0.895,0.96,0.859,14.9,14.3,14.3,342
2019-10-01,2019,1,1,274,137.31,0.99,5,Dry,24,4,2,2,20,52,0.38,85.31,0.62,85.31,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.003,0.000118,0.0792,0.00311,1,0.0577,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2019-10-02,2019,1,1,275,135.94,0.99,5,Dry,24,4,2,2,20,52,0.38,83.94,0.62,83.94,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00288,0.000113,0.0786,0.00308,1,0.0558,0.134,0.00527,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2019-10-03,2019,1,1,276,134.57,0.99,5,Dry,24,4,2,2,20,52,0.39,82.57,0.61,82.57,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.078,0.00306,1,0.054,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2019-10-04,2019,1,1,277,134.3,0.99,5,Dry,24,4,2,2,20,52,0.39,82.3,0.61,82.3,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0536,0.132,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,439
2019-10-05,2019,1,1,278,133.48,0.99,5,Dry,24,4,2,2,20,52,0.39,81.48,0.61,81.48,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0525,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2019-10-06,2019,1,1,279,131.56,0.99,5,Dry,24,4,2,2,20,52,0.4,79.56,0.6,79.56,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00251,0.0000985,0.0767,0.00301,1,0.0499,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2019-10-07,2019,1,1,280,130.2,0.99,5,Dry,24,4,2,2,20,52,0.4,78.2,0.6,78.2,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.000094,0.0761,0.00298,1,0.0481,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2019-10-08,2019,1,2,281,128.83,0.99,5,Dry,24,4,2,2,20,52,0.4,76.83,0.6,76.83,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00228,0.0000894,0.0755,0.00296,1,0.0462,0.122,0.00477,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2019-10-09,2019,1,2,282,129.65,0.99,5,Dry,24,4,2,2,20,52,0.4,77.65,0.6,77.65,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00235,0.0000922,0.0759,0.00298,1,0.0473,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2019-10-10,2019,1,2,283,132.11,0.99,5,Dry,24,4,2,2,20,52,0.39,80.11,0.61,80.11,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.077,0.00302,1,0.0506,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2019-10-11,2019,1,2,284,134.03,0.99,5,Dry,24,4,2,2,20,52,0.39,82.03,0.61,82.03,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00272,0.000107,0.0778,0.00305,1,0.0532,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2019-10-12,2019,1,2,285,133.75,0.99,5,Dry,24,4,2,2,20,52,0.39,81.75,0.61,81.75,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.0529,0.131,0.00512,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
2019-10-13,2019,1,2,286,133.48,0.99,5,Dry,24,4,2,2,20,52,0.39,81.48,0.61,81.48,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0525,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2019-10-14,2019,1,2,287,132.11,0.99,5,Dry,24,4,2,2,20,52,0.39,80.11,0.61,80.11,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.077,0.00302,1,0.0506,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2019-10-15,2019,1,3,288,130.74,0.99,5,Dry,24,4,2,2,20,52,0.4,78.74,0.6,78.74,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00244,0.0000958,0.0764,0.00299,1,0.0488,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2019-10-16,2019,1,3,289,129.38,0.99,5,Dry,24,4,2,2,20,52,0.4,77.38,0.6,77.38,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00233,0.0000913,0.0758,0.00297,1,0.047,0.123,0.00481,25.4,0.937,0.96,0.9,18,17.3,17.3,416
2019-10-17,2019,1,3,290,128.01,0.99,5,Dry,24,4,2,2,20,52,0.41,76.01,0.59,76.01,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00221,0.0000867,0.0752,0.00295,1,0.0451,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
2019-10-18,2019,1,3,291,126.64,0.99,5,Dry,24,4,2,2,20,52,0.41,74.64,0.59,74.64,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00209,0.0000821,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.4,16.7,16.7,402
2019-10-19,2019,1,3,292,124.73,0.99,5,Dry,24,4,2,2,20,52,0.42,72.73,0.58,72.73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000758,0.0737,0.00289,1,0.0407,0.114,0.00449,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2019-10-20,2019,1,3,293,123.36,0.99,5,Dry,24,4,2,2,20,52,0.42,71.36,0.58,71.36,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000712,0.0731,0.00287,1,0.0388,0.112,0.00439,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2019-10-21,2019,1,3,294,121.99,0.99,5,Dry,24,4,2,2,20,52,0.43,69.99,0.57,69.99,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.0017,0.0000666,0.0725,0.00284,1,0.037,0.11,0.00429,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2019-10-22,2019,1,4,295,120.63,0.99,5,Dry,24,4,2,2,20,52,0.43,68.63,0.57,68.63,0,0,0,0,-2,2,24,4,2,0,22,98.6,990,964.5,25.5,0.0708,0.00158,0.0000621,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2019-10-23,2019,1,4,296,119.26,0.99,5,Dry,24,4,2,2,20,52,0.44,67.26,0.56,67.26,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000575,0.0723,0.00283,1,0.0333,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,347
2019-10-24,2019,1,4,297,120.08,0.99,5,Dry,24,4,2,2,20,52,0.43,68.08,0.57,68.08,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000603,0.0724,0.00284,1,0.0344,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2019-10-25,2019,1,4,298,121.45,0.99,5,Dry,24,4,2,2,20,52,0.43,69.45,0.57,69.45,0,0,0,0,-2,2,24,4,2,0,22,99.5,990,964.5,25.5,0.0708,0.00165,0.0000648,0.0725,0.00284,1,0.0363,0.109,0.00426,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
2019-10-26,2019,1,4,299,121.72,0.99,5,Dry,24,4,2,2,20,52,0.43,69.72,0.57,69.72,0,0,0,0,-2,2,24,4,2,0,22,99.7,990,964.5,25.5,0.0708,0.00168,0.0000657,0.0725,0.00284,1,0.0366,0.109,0.00428,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
2019-10-27,2019,1,4,300,122.54,0.99,5,Dry,24,4,2,2,20,52,0.42,70.54,0.58,70.54,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000685,0.0728,0.00285,1,0.0377,0.11,0.00433,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
2019-10-28,2019,1,4,301,121.72,0.99,5,Dry,24,4,2,2,20,52,0.43,69.72,0.57,69.72,0,0,0,0,-2,2,24,4,2,0,22,99.7,990,964.5,25.5,0.0708,0.00168,0.0000657,0.0725,0.00284,1,0.0366,0.109,0.00428,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
2019-10-29,2019,1,5,302,121.99,0.99,5,Dry,24,4,2,2,20,52,0.43,69.99,0.57,69.99,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.0017,0.0000666,0.0725,0.00284,1,0.037,0.11,0.00429,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2019-10-30,2019,1,5,303,122.27,0.99,5,Dry,24,4,2,2,20,52,0.42,70.27,0.57,70.27,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00172,0.0000676,0.0726,0.00285,1,0.0374,0.11,0.00431,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2019-10-31,2019,1,5,304,120.35,0.99,5,Dry,24,4,2,2,20,52,0.43,68.35,0.57,68.35,0,0,0,0,-2,2,24,4,2,0,22,98.3,990,964.5,25.5,0.0708,0.00156,0.0000612,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
2019-11-01,2019,2,5,305,120.08,0.99,5,Dry,23,4,2,2,19,50,0.42,70.08,0.58,70.08,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.0000669,0.0725,0.00284,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,15.9,15.3,15.3,367
2019-11-02,2019,2,5,306,120.9,0.99,5,Dry,23,4,2,2,19,50,0.41,70.9,0.59,70.9,0,0,0,0,-2,2,23,4,2,0,21,99.9,990,964.5,25.5,0.0708,0.00178,0.0000697,0.0726,0.00285,1,0.0382,0.111,0.00435,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
2019-11-03,2019,2,5,307,121.72,0.99,5,Dry,23,4,2,2,19,50,0.41,71.72,0.59,71.72,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00185,0.0000724,0.0729,0.00286,1,0.0393,0.112,0.0044,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2019-11-04,2019,2,5,308,121.99,0.99,5,Dry,23,4,2,2,19,50,0.41,71.99,0.59,71.99,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00187,0.0000733,0.073,0.00286,1,0.0397,0.113,0.00442,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
