date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-11-05,2019,2,6,309,122.27,0.99,5,Dry,23,4,2,2,19,50,0.41,72.27,0.59,72.27,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.00189,0.0000742,0.0732,0.00287,1,0.0401,0.113,0.00444,25.4,0.926,0.96,0.889,16.7,16,16,384
2019-11-06,2019,2,6,310,123.09,0.99,5,Dry,23,4,2,2,19,50,0.41,73.09,0.59,73.09,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00196,0.000077,0.0735,0.00288,1,0.0412,0.115,0.0045,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
2019-11-07,2019,2,6,311,123.91,0.99,5,Dry,23,4,2,2,19,50,0.4,73.91,0.6,73.91,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00203,0.0000797,0.0739,0.0029,1,0.0423,0.116,0.00456,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
2019-11-08,2019,2,6,312,127.46,0.99,5,Dry,23,4,2,2,19,50,0.39,77.46,0.61,77.46,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000915,0.0754,0.00296,1,0.0471,0.123,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2019-11-09,2019,2,6,313,131.56,0.99,5,Dry,23,4,2,2,19,50,0.38,81.56,0.62,81.56,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00268,0.000105,0.0772,0.00303,1,0.0526,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2019-11-10,2019,2,6,314,132.39,0.99,5,Dry,23,4,2,2,19,50,0.38,82.39,0.62,82.39,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00275,0.000108,0.0776,0.00304,1,0.0537,0.131,0.00515,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
2019-11-11,2019,2,6,315,133.21,0.99,5,Dry,23,4,2,2,19,50,0.38,83.21,0.63,83.21,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.078,0.00306,1,0.0548,0.133,0.00521,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2019-11-12,2019,2,7,316,133.48,0.99,5,Dry,23,4,2,2,19,50,0.38,83.48,0.63,83.48,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00285,0.000112,0.0781,0.00306,1,0.0552,0.133,0.00523,25.4,0.929,0.961,0.893,19.3,18.6,18.6,445
2019-11-13,2019,2,7,317,137.03,0.99,5,Dry,23,4,2,2,19,50,0.36,87.03,0.64,87.03,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000123,0.0796,0.00312,1,0.06,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2019-11-14,2019,2,7,318,139.49,0.99,5,Dry,23,4,2,2,19,50,0.36,89.49,0.64,89.49,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00316,1,0.0633,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2019-11-15,2019,2,7,319,138.67,0.99,5,Dry,23,4,2,2,19,50,0.36,88.67,0.64,88.67,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0803,0.00315,1,0.0622,0.143,0.00559,25.4,0.923,0.964,0.889,20.3,19.6,19.6,471
2019-11-16,2019,2,7,320,141.14,0.98,5,Dry,23,4,2,2,19,50,0.35,91.14,0.65,91.14,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.0035,0.000137,0.0814,0.00319,1,0.0655,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
2019-11-17,2019,2,7,321,144.14,0.98,5,Dry,23,4,2,2,19,50,0.35,94.14,0.65,94.14,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0696,0.152,0.00597,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
2019-11-18,2019,2,7,322,145.51,0.98,5,Dry,23,4,2,2,19,50,0.34,95.51,0.66,95.51,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0833,0.00327,1,0.0714,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2019-11-19,2019,2,8,323,150.71,0.98,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2019-11-20,2019,2,8,324,152.62,0.98,5,Dry,23,4,2,2,19,50,0.33,102.6,0.67,102.6,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0865,0.00339,1,0.081,0.167,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2019-11-21,2019,2,8,325,151.25,0.98,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2019-11-22,2019,2,8,326,153.17,0.98,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0818,0.168,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2019-11-23,2019,2,8,327,156.17,0.97,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0858,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2019-11-24,2019,2,8,328,155.9,0.97,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2019-11-25,2019,2,8,329,156.17,0.97,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0858,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2019-11-26,2019,2,9,330,160.28,0.97,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2019-11-27,2019,2,9,331,163.28,0.97,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00538,0.000211,0.0911,0.00357,1,0.0954,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2019-11-28,2019,2,9,332,164.1,0.97,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000213,0.0915,0.00358,1,0.0965,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2019-11-29,2019,2,9,333,165.47,0.97,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0984,0.19,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2019-11-30,2019,2,9,334,165.74,0.97,5,Dry,23,4,2,2,19,50,0.3,115.7,0.7,115.7,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0987,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2019-12-01,2019,3,9,335,166.56,0.97,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.00489,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,570
2019-12-02,2019,3,9,336,170.67,0.96,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2019-12-03,2019,3,10,337,175.86,0.96,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,624
2019-12-04,2019,3,10,338,180.51,0.95,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0961,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2019-12-05,2019,3,10,339,185.71,0.94,5,Dry,26,4,3,2,24,59,0.32,126.7,0.68,126.7,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00652,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2019-12-06,2019,3,10,340,190.9,0.94,5,Dry,26,4,3,2,24,59,0.31,131.9,0.69,131.9,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00696,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2019-12-07,2019,3,10,341,195.55,0.93,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000287,0.103,0.00401,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,738
2019-12-08,2019,3,10,342,198.01,0.93,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2019-12-09,2019,3,10,343,199.92,0.92,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2019-12-10,2019,3,11,344,200.74,0.92,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.0078,0.000305,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,33,32,32,767
2019-12-11,2019,3,11,345,200.47,0.92,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2019-12-12,2019,3,11,346,200.74,0.92,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.0078,0.000305,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,33,32,32,767
2019-12-13,2019,3,11,347,203.75,0.92,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2019-12-14,2019,3,11,348,205.67,0.91,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00822,0.000321,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2019-12-15,2019,3,11,349,209.22,0.91,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2019-12-16,2019,3,11,350,213.87,0.9,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,839
2019-12-17,2019,3,12,351,218.52,0.88,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,865
2019-12-18,2019,3,12,352,222.07,0.87,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2019-12-19,2019,3,12,353,223.99,0.87,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2019-12-20,2019,3,12,354,229.18,0.85,5,Dry,26,4,3,2,24,59,0.26,170.2,0.74,170.2,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.7,38.7,928
2019-12-21,2019,3,12,355,236.02,0.83,5,Dry,26,4,3,2,24,59,0.25,177,0.75,177,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00475,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.4,40.4,969
2019-12-22,2019,3,12,356,242.31,0.82,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2019-12-23,2019,3,12,357,245.31,0.81,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2019-12-24,2019,3,13,358,248.32,0.8,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2019-12-25,2019,3,13,359,252.42,0.78,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2019-12-26,2019,3,13,360,260.35,0.76,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2019-12-27,2019,3,13,361,271.56,0.74,5,Dry,26,4,3,2,24,59,0.22,212.6,0.78,212.6,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2019-12-28,2019,3,13,362,281.68,0.72,5,Dry,26,4,3,2,24,59,0.21,222.7,0.79,222.7,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000583,0.14,0.00558,1,0.243,0.384,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2019-12-29,2019,3,13,363,292.35,0.71,5,Dry,26,4,3,2,24,59,0.2,233.3,0.8,233.3,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.13,0.0156,0.00062,0.145,0.00577,2,0.1,0.245,0.00975,24.9,0.924,0.97,0.896,26.3,25.5,51,1230
2019-12-30,2019,3,13,364,299.18,0.7,5,Dry,26,4,3,2,24,59,0.2,240.2,0.8,240.2,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000644,0.148,0.0059,2,0.105,0.253,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.6,1260
2019-12-31,2019,3,14,365,304.92,0.69,5,Dry,26,4,3,2,24,59,0.19,245.9,0.81,245.9,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000664,0.151,0.00601,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,26.9,53.9,1290
2020-01-01,2019,4,14,1,312.85,0.68,5,Dry,29,5,4,2,33,73,0.23,239.8,0.77,239.8,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2020-01-02,2019,4,14,2,319.69,0.67,5,Dry,29,5,4,2,33,73,0.23,246.7,0.77,246.7,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.9,1290
2020-01-03,2019,4,14,3,327.07,0.66,5,Dry,29,5,4,2,33,73,0.22,254.1,0.78,254.1,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0189,0.000758,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
2020-01-04,2019,4,14,4,332.81,0.66,5,Dry,29,5,4,2,33,73,0.22,259.8,0.78,259.8,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0216,0.000867,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2020-01-05,2019,4,14,5,339.1,0.65,5,Dry,29,5,4,2,33,73,0.21,266.1,0.79,266.1,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000988,0.167,0.00672,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1390
2020-01-06,2019,4,14,6,342.66,0.64,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.4,58.9,1410
2020-01-07,2019,4,15,7,346.76,0.64,5,Dry,29,5,4,2,33,73,0.21,273.8,0.79,273.8,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0282,0.00113,0.174,0.00699,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1430
2020-01-08,2019,4,15,8,351.96,0.64,5,Dry,29,5,4,2,33,73,0.21,279,0.79,279,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0307,0.00123,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2020-01-09,2019,4,15,9,357.15,0.63,5,Dry,29,5,4,2,33,73,0.2,284.1,0.8,284.1,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0331,0.00133,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2020-01-10,2019,4,15,10,361.8,0.63,5,Dry,29,5,4,2,33,73,0.2,288.8,0.8,288.8,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0353,0.00142,0.186,0.00751,2,0.137,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2020-01-11,2019,4,15,11,366.45,0.62,5,Dry,29,5,4,2,33,73,0.2,293.4,0.8,293.4,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.153,0.0375,0.00151,0.19,0.00767,2,0.141,0.331,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2020-01-12,2019,4,15,12,372.74,0.62,5,Dry,29,5,4,2,33,73,0.2,299.7,0.8,299.7,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0405,0.00164,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2020-01-13,2019,4,15,13,378.48,0.61,5,Dry,29,5,4,2,33,73,0.19,305.5,0.81,305.5,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0432,0.00175,0.2,0.00809,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2020-01-14,2019,4,16,14,385.86,0.61,5,Dry,29,5,4,2,33,73,0.19,312.9,0.81,312.9,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0467,0.00189,0.206,0.00835,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.2,1640
2020-01-15,2019,4,16,15,393.79,0.6,5,Dry,29,5,4,2,33,73,0.18,320.8,0.81,320.8,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0504,0.00205,0.213,0.00863,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.9,1680
2020-01-16,2019,4,16,16,402.81,0.59,5,Dry,29,5,4,2,33,73,0.18,329.8,0.82,329.8,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0547,0.00222,0.22,0.00895,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2020-01-17,2019,4,16,17,412.93,0.58,5,Dry,29,5,4,2,33,73,0.18,339.9,0.82,339.9,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0594,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
2020-01-18,2019,4,16,18,424.14,0.58,5,Dry,29,5,4,2,33,73,0.17,351.1,0.83,351.1,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0647,0.00264,0.238,0.0097,2,0.18,0.417,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.6,1840
2020-01-19,2019,4,16,19,435.35,0.57,5,Dry,29,5,4,2,33,73,0.17,362.4,0.83,362.4,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.07,0.00287,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.5,39.6,79.2,1900
2020-01-20,2019,4,16,20,449.3,0.56,5,Dry,29,5,4,2,33,73,0.16,376.3,0.84,376.3,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0766,0.00314,0.258,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2020-01-21,2019,4,17,21,467.62,0.55,5,Dry,29,5,4,2,33,73,0.16,394.6,0.84,394.6,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0853,0.00351,0.273,0.0113,2,0.209,0.482,0.0199,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2020-01-22,2019,4,17,22,484.3,0.53,5,Dry,29,5,4,2,33,73,0.15,411.3,0.85,411.3,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0931,0.00385,0.287,0.0119,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2020-01-23,2019,4,17,23,501.53,0.52,5,Dry,29,5,4,2,33,73,0.15,428.5,0.85,428.5,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.101,0.00419,0.301,0.0125,2,0.232,0.533,0.0221,23.6,0.957,0.98,0.938,47.5,46.5,93,2230
2020-01-24,2019,4,17,24,518.75,0.51,5,Dry,29,5,4,2,33,73,0.14,445.8,0.86,445.8,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.109,0.00455,0.316,0.0131,2,0.243,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2020-01-25,2019,4,17,25,537.07,0.5,5,Dry,29,5,4,2,33,73,0.14,464.1,0.86,464.1,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00492,0.331,0.0138,2,0.256,0.587,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
2020-01-26,2019,4,17,26,558.67,0.49,5,Dry,29,5,4,2,33,73,0.13,485.7,0.87,485.7,0,0,0,0,-2,2,29,5,4,0,35,524,990,966.1,23.9,0.224,0.128,0.00537,0.352,0.0148,3,0.161,0.513,0.0215,23.4,0.945,0.97,0.916,35.1,34,102,2450
2020-01-27,2019,4,17,27,579.73,0.48,5,Dry,29,5,4,2,33,73,0.13,506.7,0.87,506.7,0,0,0,0,-2,2,29,5,4,0,35,545,990,966.2,23.8,0.236,0.139,0.00586,0.376,0.0158,3,0.171,0.546,0.023,23.2,0.947,0.97,0.918,36.5,35.4,106,2550
2020-01-28,2019,4,18,28,600.24,0.47,5,Dry,29,5,4,2,33,73,0.12,527.2,0.88,527.2,0,0,0,0,-2,2,29,5,4,0,35,565,990,966.3,23.7,0.248,0.153,0.00646,0.401,0.0169,3,0.18,0.581,0.0245,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2020-01-29,2019,4,18,29,620.74,0.46,5,Dry,29,5,4,2,33,73,0.12,547.7,0.88,547.7,0,0,0,0,-2,2,29,5,4,0,35,586,990,966.4,23.6,0.259,0.167,0.00707,0.426,0.018,3,0.189,0.615,0.0261,23,0.951,0.974,0.926,39.2,38.1,114,2750
2020-01-30,2019,4,18,30,644.53,0.45,5,Dry,29,5,4,2,33,73,0.11,571.5,0.89,571.5,0,0,0,0,-2,2,29,5,4,0,35,610,990,966.5,23.5,0.273,0.183,0.00777,0.456,0.0194,3,0.2,0.655,0.0279,22.9,0.952,0.978,0.931,40.7,39.8,119,2860
2020-01-31,2019,4,18,31,670.51,0.44,5,Dry,29,5,4,2,33,73,0.11,597.5,0.89,597.5,0,0,0,0,-2,2,29,5,4,0,35,636,990,966.6,23.4,0.288,0.2,0.00855,0.488,0.0208,3,0.211,0.699,0.0299,22.7,0.954,0.98,0.935,42.3,41.5,125,2990
2020-02-01,2019,5,18,32,696.49,0.43,4,Mod_Dry,36,6,5,4,54,105,0.15,591.5,0.85,591.5,0,0,0,0,-4,4,36,6,5,0,58,638,990,966.7,23.3,0.289,0.196,0.00841,0.485,0.0208,3,0.209,0.694,0.0298,22.6,0.954,0.98,0.934,41.7,40.9,123,2940
2020-02-02,2019,5,18,33,722.46,0.42,4,Mod_Dry,36,6,5,4,54,105,0.14,617.5,0.85,617.5,0,0,0,0,-4,4,36,6,5,0,58,664,990,966.8,23.2,0.304,0.213,0.0092,0.518,0.0223,3,0.22,0.738,0.0318,22.5,0.955,0.98,0.936,43.3,42.5,127,3060
2020-02-03,2019,5,18,34,746.25,0.41,4,Mod_Dry,36,6,5,4,54,105,0.14,641.3,0.86,641.3,0,0,0,0,-4,4,36,6,5,0,58,688,990,966.9,23.1,0.318,0.229,0.00992,0.547,0.0237,3,0.231,0.778,0.0337,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2020-02-04,2019,5,19,35,768.95,0.4,4,Mod_Dry,36,6,5,4,54,105,0.14,664,0.86,664,0,0,0,0,-4,4,36,6,5,0,58,711,990,967,23,0.331,0.245,0.0106,0.575,0.025,3,0.241,0.816,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,136,3250
2020-02-05,2019,5,19,36,781.06,0.4,4,Mod_Dry,36,6,5,4,54,105,0.13,676.1,0.87,676.1,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.337,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2020-02-06,2019,5,19,37,797.29,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,692.3,0.87,692.3,0,0,0,0,-4,4,36,6,5,0,58,739,990,967.1,22.9,0.347,0.263,0.0115,0.61,0.0266,3,0.254,0.864,0.0377,22,0.957,0.98,0.938,47.7,46.8,140,3370
2020-02-07,2019,5,19,38,815.86,0.38,4,Mod_Dry,36,6,5,4,54,105,0.13,710.9,0.87,710.9,0,0,0,0,-4,4,36,6,5,0,58,758,990,967.2,22.8,0.357,0.276,0.0121,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2020-02-08,2019,5,19,39,839.99,0.37,4,Mod_Dry,36,6,5,4,54,105,0.13,735,0.88,735,0,0,0,0,-4,4,36,6,5,0,58,782,990,967.3,22.7,0.371,0.292,0.0128,0.663,0.0292,3,0.273,0.936,0.0412,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2020-02-09,2019,5,19,40,865.99,0.36,4,Mod_Dry,36,6,5,4,54,105,0.12,761,0.88,761,0,0,0,0,-4,4,36,6,5,0,58,808,990,967.4,22.6,0.395,0.307,0.0136,0.702,0.031,3,0.283,0.985,0.0435,21.7,0.957,0.98,0.937,51.5,48.2,145,3470
2020-02-10,2019,5,19,41,897.93,0.35,4,Mod_Dry,36,6,5,4,54,105,0.12,792.9,0.88,792.9,0,0,0,0,-4,4,36,6,5,0,58,840,990,967.5,22.5,0.424,0.323,0.0143,0.747,0.0332,4,0.21,0.957,0.0425,21.6,0.953,0.976,0.93,39.9,39,156,3740
2020-02-11,2019,5,20,42,936.27,0.34,3,Normal,43,7,5,4,78,137,0.15,799.3,0.85,799.3,0,0,0,0,-4,4,43,7,5,0,82,854,990,967.6,22.4,0.437,0.326,0.0146,0.763,0.0341,4,0.212,0.975,0.0436,21.4,0.953,0.976,0.93,39.9,39,156,3740
2020-02-12,2019,5,20,43,981.43,0.33,3,Normal,43,7,5,4,78,137,0.14,844.4,0.86,844.4,0,0,0,0,-4,4,43,7,5,0,82,899,990,967.8,22.2,0.478,0.348,0.0157,0.826,0.0372,4,0.227,1.05,0.0475,21.1,0.954,0.98,0.935,41.7,40.9,164,3920
2020-02-13,2019,5,20,44,1033.8,0.32,3,Normal,43,7,5,4,78,137,0.13,896.9,0.87,896.9,0,0,0,0,-4,4,43,7,5,0,82,952,990,968,22,0.526,0.373,0.017,0.899,0.0409,4,0.245,1.14,0.052,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
2020-02-14,2019,5,20,45,1093.9,0.3,3,Normal,43,7,5,4,78,137,0.13,956.9,0.88,956.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.581,0.402,0.0184,0.983,0.0451,4,0.265,1.25,0.0573,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2020-02-15,2019,5,20,46,1167.6,0.29,3,Normal,43,7,5,4,78,137,0.12,1031,0.88,1031,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.677,0.492,0.0228,1.17,0.0542,4,0.286,1.46,0.0675,20.1,0.955,0.98,0.936,48.6,47.6,190,4570
2020-02-16,2019,5,20,47,1250.1,0.28,3,Normal,43,7,5,4,78,137,0.11,1113,0.89,1100,13,3,0,0,-4,14,46,7,5,0,92,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2020-02-17,2019,5,20,48,1347.8,0.26,3,Normal,43,7,5,4,78,137,0.1,1211,0.9,1100,111,25,3,3,-1,81,68,10,8,3,159,1190,990,969,21,0.825,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2020-02-18,2019,5,21,49,1424.4,0.25,3,Normal,43,7,5,4,78,137,0.096,1287,0.9,1100,187,42,6,6,2,131,85,13,11,6,209,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2020-02-19,2019,5,21,50,1490.2,0.24,3,Normal,43,7,5,4,78,137,0.092,1353,0.91,1100,253,57,8,8,4,176,100,15,13,8,254,1230,990,969.5,20.5,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2020-02-20,2019,5,21,51,1563.9,0.22,3,Normal,43,7,5,4,78,137,0.088,1427,0.91,1100,327,57,10,10,6,244,100,17,15,10,322,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2020-02-21,2019,5,21,52,1639,0.21,2,Mod_Wet,49,8,7,5,93,162,0.099,1477,0.9,1100,377,51,10,11,6,299,100,18,18,11,392,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2020-02-22,2019,5,21,53,1715.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.094,1554,0.91,1100,454,51,10,14,9,370,100,18,21,14,463,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.1,181,4330
2020-02-23,2019,5,21,54,1793.5,0.19,2,Mod_Wet,49,8,7,5,93,162,0.09,1632,0.91,1100,532,51,10,16,11,444,100,18,23,16,537,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2020-02-24,2019,5,21,55,1865.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.087,1704,0.91,1100,604,51,10,18,13,512,100,18,25,18,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2020-02-25,2019,5,22,56,1939.2,0.17,2,Mod_Wet,49,8,7,5,93,162,0.084,1777,0.92,1100,677,51,10,18,15,583,100,18,25,20,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-02-26,2019,5,22,57,2006.5,0.17,2,Mod_Wet,49,8,7,5,93,162,0.081,1845,0.92,1100,745,51,10,18,17,649,100,18,25,22,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2020-02-27,2019,5,22,58,2067.4,0.16,2,Mod_Wet,49,8,7,5,93,162,0.078,1905,0.92,1100,805,51,10,18,19,707,100,18,25,24,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2020-02-28,2019,5,22,59,2121.6,0.15,2,Mod_Wet,49,8,7,5,93,162,0.076,1960,0.92,1100,860,51,10,18,21,760,100,18,25,26,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2020-02-29,2019,5,22,60,2169,0.15,2,Mod_Wet,49,8,7,5,93,162,0.075,2007,0.93,1100,907,51,10,18,22,806,100,18,25,27,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-03-01,2019,6,22,61,2216.7,0.15,2,Mod_Wet,59,11,12,13,144,239,0.11,1978,0.89,1100,878,41,7,13,13,804,100,18,25,26,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2020-03-02,2019,6,22,62,2264.8,0.14,2,Mod_Wet,59,11,12,13,144,239,0.11,2026,0.89,1100,926,41,7,13,15,850,100,18,25,28,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2020-03-03,2019,6,23,63,2298.3,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2059,0.9,1100,959,41,7,13,16,882,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2020-03-04,2019,6,23,64,2339.5,0.14,2,Mod_Wet,59,11,12,13,144,239,0.1,2100,0.9,1100,1000,41,7,13,17,922,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2020-03-05,2019,6,23,65,2380.9,0.13,2,Mod_Wet,59,11,12,13,144,239,0.1,2142,0.9,1100,1040,41,7,13,18,963,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-03-06,2019,6,23,66,2430.1,0.13,2,Mod_Wet,59,11,12,13,144,239,0.098,2191,0.9,1100,1090,41,7,13,20,1010,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2020-03-07,2019,6,23,67,2487.3,0.13,2,Mod_Wet,59,11,12,13,144,239,0.096,2248,0.9,1100,1150,41,7,13,21,1070,100,18,25,34,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2020-03-08,2019,6,23,68,2544.9,0.12,2,Mod_Wet,59,11,12,13,144,239,0.094,2306,0.91,1100,1210,41,7,13,23,1120,100,18,25,36,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2020-03-09,2019,6,23,69,2602.9,0.12,2,Mod_Wet,59,11,12,13,144,239,0.092,2364,0.91,1100,1260,41,7,13,25,1180,100,18,25,38,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2020-03-10,2019,6,24,70,2669.1,0.11,2,Mod_Wet,59,11,12,13,144,239,0.089,2430,0.91,1100,1330,41,7,13,27,1240,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2020-03-11,2019,6,24,71,2743.8,0.11,2,Mod_Wet,59,11,12,13,144,239,0.087,2505,0.91,1100,1410,41,7,13,29,1320,100,18,25,42,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2020-03-12,2019,6,24,72,2819.1,0.1,2,Mod_Wet,59,11,12,13,144,239,0.085,2580,0.92,1100,1480,41,7,13,31,1390,100,18,25,44,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2020-03-13,2019,6,24,73,2894.9,0.097,2,Mod_Wet,59,11,12,13,144,239,0.083,2656,0.92,1100,1560,41,7,13,34,1460,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2020-03-14,2019,6,24,74,2979.5,0.09,2,Mod_Wet,59,11,12,13,144,239,0.08,2740,0.92,1100,1640,41,7,13,36,1540,100,18,25,49,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2020-03-15,2019,6,24,75,3072.9,0.085,2,Mod_Wet,59,11,12,13,144,239,0.078,2834,0.92,1100,1730,41,7,13,39,1630,100,18,25,52,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2020-03-16,2019,6,24,76,3183.7,0.079,2,Mod_Wet,59,11,12,13,144,239,0.075,2945,0.93,1100,1850,41,7,13,42,1740,100,18,25,55,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2020-03-17,2019,6,25,77,3287.3,0.073,2,Mod_Wet,59,11,12,13,144,239,0.073,3048,0.93,1100,1950,41,7,13,45,1840,100,18,25,58,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2020-03-18,2019,6,25,78,3358.2,0.068,2,Mod_Wet,59,11,12,13,144,239,0.071,3119,0.93,1100,2020,41,7,13,48,1910,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2020-03-19,2019,6,25,79,3421.2,0.063,2,Mod_Wet,59,11,12,13,144,239,0.07,3182,0.93,1100,2080,41,7,13,49,1970,100,18,25,62,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2020-03-20,2019,6,25,80,3476,0.059,2,Mod_Wet,59,11,12,13,144,239,0.069,3237,0.93,1100,2140,41,7,13,51,2030,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2020-03-21,2019,6,25,81,3531.1,0.055,2,Mod_Wet,59,11,12,13,144,239,0.068,3292,0.93,1100,2190,41,7,13,53,2080,100,18,25,66,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2020-03-22,2019,6,25,82,3577.9,0.052,2,Mod_Wet,59,11,12,13,144,239,0.067,3339,0.93,1100,2240,41,7,13,54,2120,100,18,25,67,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2020-03-23,2019,6,25,83,3624.9,0.049,2,Mod_Wet,59,11,12,13,144,239,0.066,3386,0.93,1100,2290,41,7,13,56,2170,100,18,25,69,2310,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3090
2020-03-24,2019,6,26,84,3663.5,0.047,2,Mod_Wet,59,11,12,13,144,239,0.065,3424,0.94,1100,2320,41,7,13,57,2210,100,18,25,70,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2020-03-25,2019,6,26,85,3702.1,0.045,2,Mod_Wet,59,11,12,13,144,239,0.065,3463,0.94,1100,2360,41,7,13,58,2240,100,18,25,71,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2020-03-26,2019,6,26,86,3740.9,0.043,2,Mod_Wet,59,11,12,13,144,239,0.064,3502,0.94,1100,2400,41,7,13,59,2280,100,18,25,72,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2020-03-27,2019,6,26,87,3779.8,0.04,2,Mod_Wet,59,11,12,13,144,239,0.063,3541,0.94,1100,2440,41,7,13,60,2320,100,18,25,73,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2020-03-28,2019,6,26,88,3827.5,0.039,2,Mod_Wet,59,11,12,13,144,239,0.062,3589,0.94,1100,2490,41,7,13,62,2370,100,18,25,75,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2020-03-29,2019,6,26,89,3875.4,0.037,2,Mod_Wet,59,11,12,13,144,239,0.062,3636,0.94,1100,2540,41,7,13,63,2410,100,18,25,76,2560,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2020-03-30,2019,6,26,90,3932.2,0.036,2,Mod_Wet,59,11,12,13,144,239,0.061,3693,0.94,1100,2590,41,7,13,65,2470,100,18,25,78,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2020-03-31,2019,6,27,91,4006.7,0.034,2,Mod_Wet,59,11,12,13,144,239,0.06,3768,0.94,1100,2670,41,7,13,67,2540,100,18,25,80,2680,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2880
2020-04-01,2019,7,27,92,4090.5,0.031,2,Mod_Wet,70,14,18,25,168,295,0.072,3796,0.93,1100,2700,30,4,7,55,2600,100,18,25,80,2770,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.6,119,2850
2020-04-02,2019,7,27,93,4174.8,0.029,2,Mod_Wet,70,14,18,25,168,295,0.071,3880,0.93,1100,2780,30,4,7,55,2680,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2810
2020-04-03,2019,7,27,94,4259.6,0.027,2,Mod_Wet,70,14,18,25,168,295,0.069,3965,0.93,1100,2870,30,4,7,55,2770,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2020-04-04,2019,7,27,95,4344.8,0.025,2,Mod_Wet,70,14,18,25,168,295,0.068,4050,0.93,1100,2950,30,4,7,55,2850,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2720
2020-04-05,2019,7,27,96,4421.4,0.023,2,Mod_Wet,70,14,18,25,168,295,0.067,4126,0.93,1100,3030,30,4,7,55,2930,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2020-04-06,2019,7,27,97,4489.2,0.021,2,Mod_Wet,70,14,18,25,168,295,0.066,4194,0.93,1100,3090,30,4,7,55,3000,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2020-04-07,2019,7,28,98,4548.3,0.019,2,Mod_Wet,70,14,18,25,168,295,0.065,4253,0.94,1100,3150,30,4,7,55,3060,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2020-04-08,2019,7,28,99,4607.6,0.018,2,Mod_Wet,70,14,18,25,168,295,0.064,4313,0.94,1100,3210,30,4,7,55,3120,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2020-04-09,2019,7,28,100,4657.9,0.017,2,Mod_Wet,70,14,18,25,168,295,0.063,4363,0.94,1100,3260,30,4,7,55,3170,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.7,26.7,107,2570
2020-04-10,2019,7,28,101,4708.3,0.016,2,Mod_Wet,70,14,18,25,168,295,0.063,4413,0.94,1100,3310,30,4,7,55,3220,100,18,25,80,3390,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.3,105,2530
2020-04-11,2019,7,28,102,4749.7,0.015,2,Mod_Wet,70,14,18,25,168,295,0.062,4455,0.94,1100,3360,30,4,7,55,3260,100,18,25,80,3430,1240,990,977.1,12.9,0.926,0.648,0.05,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,26,104,2500
2020-04-12,2019,7,28,103,4782,0.014,2,Mod_Wet,70,14,18,25,168,295,0.062,4487,0.94,1100,3390,30,4,7,55,3290,100,18,25,80,3460,1240,990,977.1,12.9,0.926,0.648,0.0503,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27,25.7,103,2470
2020-04-13,2019,7,28,104,4814.3,0.013,2,Mod_Wet,70,14,18,25,168,295,0.061,4519,0.94,1100,3420,30,4,7,55,3320,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.908,0.97,0.881,26.8,25.4,102,2440
2020-04-14,2019,7,29,105,4837.4,0.013,2,Mod_Wet,70,14,18,25,168,295,0.061,4542,0.94,1100,3440,30,4,7,55,3350,100,18,25,80,3510,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.907,0.97,0.88,26.7,25.2,101,2420
2020-04-15,2019,7,29,106,4860.5,0.012,2,Mod_Wet,70,14,18,25,168,295,0.061,4566,0.94,1100,3470,30,4,7,55,3370,100,18,25,80,3540,1240,990,977.3,12.7,0.926,0.648,0.0508,1.57,0.124,4,0.3,1.87,0.147,10.9,0.905,0.97,0.878,26.5,25,100,2400
2020-04-16,2019,7,29,107,4874.4,0.012,2,Mod_Wet,70,14,18,25,168,295,0.06,4579,0.94,1100,3480,30,4,7,55,3380,100,18,25,80,3550,1240,990,977.3,12.7,0.926,0.648,0.0509,1.57,0.124,4,0.3,1.87,0.147,10.8,0.904,0.97,0.877,26.5,24.9,99.5,2390
2020-04-17,2019,7,29,108,4888.4,0.011,2,Mod_Wet,70,14,18,25,168,295,0.06,4593,0.94,1100,3490,30,4,7,55,3400,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.4,24.8,99,2380
2020-04-18,2019,7,29,109,4902.3,0.011,2,Mod_Wet,70,14,18,25,168,295,0.06,4607,0.94,1100,3510,30,4,7,55,3410,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.3,24.6,98.5,2360
2020-04-19,2019,7,29,110,4906.9,0.011,2,Mod_Wet,70,14,18,25,168,295,0.06,4612,0.94,1100,3510,30,4,7,55,3420,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0512,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.2,24.6,98.3,2360
2020-04-20,2019,7,29,111,4920.9,0.011,2,Mod_Wet,70,14,18,25,168,295,0.06,4626,0.94,1100,3530,30,4,7,55,3430,100,18,25,80,3600,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.901,0.97,0.874,26.2,24.5,97.8,2350
2020-04-21,2019,7,30,112,4925.5,0.011,1,Wet,84,14,20,27,219,364,0.074,4561,0.93,1100,3460,16,4,5,53,3380,100,18,25,80,3600,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.901,0.97,0.874,26.1,24.4,97.7,2340
2020-04-22,2019,7,30,113,4911.6,0.011,1,Wet,84,14,20,27,219,364,0.074,4548,0.93,1100,3450,16,4,5,53,3370,100,18,25,80,3590,1240,990,977.3,12.7,0.926,0.648,0.0512,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.2,24.5,98.2,2360
2020-04-23,2019,7,30,114,4888.4,0.011,1,Wet,84,14,20,27,219,364,0.074,4524,0.93,1100,3420,16,4,5,53,3350,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.4,24.8,99,2380
2020-04-24,2019,7,30,115,4855.9,0.012,1,Wet,84,14,20,27,219,364,0.075,4492,0.93,1100,3390,16,4,5,53,3310,100,18,25,80,3530,1240,990,977.2,12.8,0.926,0.648,0.0508,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.878,26.6,25.1,100,2410
2020-04-25,2019,7,30,116,4823.5,0.013,1,Wet,84,14,20,27,219,364,0.075,4460,0.93,1100,3360,16,4,5,53,3280,100,18,25,80,3500,1240,990,977.2,12.8,0.926,0.648,0.0506,1.57,0.123,4,0.3,1.87,0.146,10.9,0.908,0.97,0.881,26.8,25.4,101,2430
2020-04-26,2019,7,30,117,4782,0.014,1,Wet,84,14,20,27,219,364,0.076,4418,0.92,1100,3320,16,4,5,53,3240,100,18,25,80,3460,1240,990,977.1,12.9,0.926,0.648,0.0503,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27,25.7,103,2470
2020-04-27,2019,7,30,118,4731.3,0.015,1,Wet,84,14,20,27,219,364,0.077,4367,0.92,1100,3270,16,4,5,53,3190,100,18,25,80,3410,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.1,105,2510
2020-04-28,2019,7,31,119,4680.8,0.016,1,Wet,84,14,20,27,219,364,0.078,4317,0.92,1100,3220,16,4,5,53,3140,100,18,25,80,3360,1240,990,976.9,13.1,0.926,0.648,0.0496,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.5,26.6,106,2550
2020-04-29,2019,7,31,120,4630.4,0.018,1,Wet,84,14,20,27,219,364,0.079,4266,0.92,1100,3170,16,4,5,53,3090,100,18,25,80,3310,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.12,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2020-04-30,2019,7,31,121,4571.1,0.019,1,Wet,84,14,20,27,219,364,0.08,4207,0.92,1100,3110,16,4,5,53,3030,100,18,25,80,3250,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2020-05-01,2019,8,31,122,4511.9,0.02,1,Wet,71,14,18,24,213,340,0.075,4172,0.93,1100,3070,29,4,7,56,2980,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2640
2020-05-02,2019,8,31,123,4453,0.022,1,Wet,71,14,18,24,213,340,0.076,4113,0.92,1100,3010,29,4,7,56,2920,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2020-05-03,2019,8,31,124,4394.3,0.023,1,Wet,71,14,18,24,213,340,0.077,4054,0.92,1100,2950,29,4,7,56,2860,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2020-05-04,2019,8,31,125,4326.8,0.025,1,Wet,71,14,18,24,213,340,0.079,3987,0.92,1100,2890,29,4,7,56,2790,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.5,114,2730
2020-05-05,2019,8,32,126,4259.6,0.027,1,Wet,71,14,18,24,213,340,0.08,3920,0.92,1100,2820,29,4,7,56,2720,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2020-05-06,2019,8,32,127,4183.7,0.029,1,Wet,71,14,18,24,213,340,0.081,3844,0.92,1100,2740,29,4,7,56,2650,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2020-05-07,2019,8,32,128,4117.1,0.03,1,Wet,71,14,18,24,213,340,0.083,3777,0.92,1100,2680,29,4,7,56,2580,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2020-05-08,2019,8,32,129,4050.8,0.032,1,Wet,71,14,18,24,213,340,0.084,3711,0.92,1100,2610,29,4,7,54,2520,100,18,25,78,2730,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.895,30.8,29.8,119,2860
2020-05-09,2019,8,32,130,3984.8,0.034,1,Wet,71,14,18,24,213,340,0.085,3645,0.92,1100,2550,29,4,7,52,2450,100,18,25,76,2670,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2020-05-10,2019,8,32,131,3919,0.036,1,Wet,71,14,18,24,213,340,0.087,3579,0.91,1100,2480,29,4,7,50,2390,100,18,25,74,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2930
2020-05-11,2019,8,32,132,3853.6,0.038,1,Wet,71,14,18,24,213,340,0.088,3514,0.91,1100,2410,29,4,7,48,2330,100,18,25,72,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
2020-05-12,2019,8,33,133,3788.5,0.04,1,Wet,71,14,18,24,213,340,0.09,3448,0.91,1100,2350,29,4,7,46,2260,100,18,25,70,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2020-05-13,2019,8,33,134,3723.7,0.044,1,Wet,71,14,18,24,213,340,0.091,3384,0.91,1100,2280,29,4,7,45,2200,100,18,25,69,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2020-05-14,2019,8,33,135,3659.2,0.047,1,Wet,71,14,18,24,213,340,0.093,3319,0.91,1100,2220,29,4,7,43,2140,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2020-05-15,2019,8,33,136,3595,0.051,1,Wet,71,14,18,24,213,340,0.095,3255,0.91,1100,2160,29,4,7,41,2070,100,18,25,65,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2020-05-16,2019,8,33,137,3531.1,0.055,1,Wet,71,14,18,24,213,340,0.096,3191,0.9,1100,2090,29,4,7,39,2010,100,18,25,63,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2020-05-17,2019,8,33,138,3467.6,0.059,1,Wet,71,14,18,24,213,340,0.098,3128,0.9,1100,2030,29,4,7,37,1950,100,18,25,61,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2020-05-18,2019,8,33,139,3404.4,0.064,1,Wet,71,14,18,24,213,340,0.1,3064,0.9,1100,1960,29,4,7,35,1890,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2020-05-19,2019,8,34,140,3341.5,0.069,1,Wet,71,14,18,24,213,340,0.1,3001,0.9,1100,1900,29,4,7,33,1830,100,18,25,57,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2020-05-20,2019,8,34,141,3278.9,0.073,1,Wet,71,14,18,24,213,340,0.1,2939,0.9,1100,1840,29,4,7,31,1770,100,18,25,55,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2020-05-21,2019,8,34,142,3200.2,0.078,1,Wet,71,14,18,24,213,340,0.11,2860,0.89,1100,1760,29,4,7,29,1690,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2020-05-22,2019,8,34,143,3122,0.082,1,Wet,71,14,18,24,213,340,0.11,2782,0.89,1100,1680,29,4,7,26,1620,100,18,25,50,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2020-05-23,2019,8,34,144,3052.5,0.086,1,Wet,71,14,18,24,213,340,0.11,2713,0.89,1100,1610,29,4,7,24,1550,100,18,25,48,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2020-05-24,2019,8,34,145,2983.5,0.09,1,Wet,71,14,18,24,213,340,0.11,2644,0.89,1100,1540,29,4,7,22,1480,100,18,25,46,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2020-05-25,2019,8,34,146,2915,0.095,1,Wet,71,14,18,24,213,340,0.12,2575,0.88,1100,1480,29,4,7,20,1420,100,18,25,44,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2020-05-26,2019,8,35,147,2846.9,0.1,1,Wet,71,14,18,24,213,340,0.12,2507,0.88,1100,1410,29,4,7,18,1350,100,18,25,42,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2020-05-27,2019,8,35,148,2787.3,0.1,1,Wet,71,14,18,24,213,340,0.12,2447,0.88,1100,1350,29,4,7,16,1290,100,18,25,40,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2020-05-28,2019,8,35,149,2728,0.11,1,Wet,71,14,18,24,213,340,0.13,2388,0.88,1100,1290,29,4,7,15,1230,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2020-05-29,2019,8,35,150,2669.1,0.11,1,Wet,71,14,18,24,213,340,0.13,2329,0.87,1100,1230,29,4,7,13,1180,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2020-05-30,2019,8,35,151,2610.7,0.12,1,Wet,71,14,18,24,213,340,0.13,2271,0.87,1100,1170,29,4,7,11,1120,100,18,25,35,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2020-05-31,2019,8,35,152,2552.6,0.12,1,Wet,71,14,18,24,213,340,0.13,2213,0.87,1100,1110,29,4,7,9,1060,100,18,25,33,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2020-06-01,2019,9,35,153,2494.9,0.12,1,Wet,67,13,15,17,181,293,0.12,2202,0.88,1100,1100,33,5,10,16,1040,100,18,25,33,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2020-06-02,2019,9,36,154,2445.3,0.13,1,Wet,67,13,15,17,181,293,0.12,2152,0.88,1100,1050,33,5,10,15,989,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2020-06-03,2019,9,36,155,2396,0.13,1,Wet,67,13,15,17,181,293,0.12,2103,0.88,1100,1000,33,5,10,13,942,100,18,25,30,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
