date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-06-04,2019,9,36,156,2347,0.14,1,Wet,67,13,15,17,181,293,0.13,2054,0.88,1100,954,33,5,10,12,894,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2020-06-05,2019,9,36,157,2298.3,0.14,1,Wet,67,13,15,17,181,293,0.13,2005,0.87,1100,905,33,5,10,10,847,100,18,25,27,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2020-06-06,2019,9,36,158,2242.6,0.15,1,Wet,67,13,15,17,181,293,0.13,1950,0.87,1100,850,33,5,10,9,793,100,18,25,26,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2020-06-07,2019,9,36,159,2172.7,0.15,1,Wet,67,13,15,17,181,293,0.14,1880,0.86,1100,780,33,5,10,6,726,100,18,25,23,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-06-08,2019,9,36,160,2110.7,0.16,1,Wet,67,13,15,17,181,293,0.14,1818,0.86,1100,718,33,5,10,5,665,100,18,25,22,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2020-06-09,2019,9,37,161,2049.4,0.16,1,Wet,67,13,15,17,181,293,0.14,1756,0.86,1100,656,33,5,10,3,605,100,18,25,20,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2020-06-10,2019,9,37,162,1995.8,0.17,1,Wet,67,13,15,17,181,293,0.15,1703,0.85,1100,603,33,5,10,1,554,100,18,25,18,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2020-06-11,2019,9,37,163,1942.8,0.17,1,Wet,67,13,15,17,181,293,0.15,1650,0.85,1100,550,33,5,10,0,502,100,18,25,17,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2020-06-12,2019,9,37,164,1890.2,0.18,1,Wet,67,13,15,17,181,293,0.15,1597,0.84,1100,497,33,5,10,-2,451,100,18,25,15,632,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2020-06-13,2019,9,37,165,1838.2,0.19,1,Wet,67,13,15,17,181,293,0.16,1545,0.84,1100,445,33,5,10,-4,401,100,18,25,13,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2020-06-14,2019,9,37,166,1793.5,0.19,1,Wet,67,13,15,17,181,293,0.16,1501,0.84,1100,401,33,5,10,-5,358,100,18,25,12,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2020-06-15,2019,9,37,167,1749.3,0.2,1,Wet,67,13,15,17,181,293,0.17,1456,0.83,1100,356,33,5,10,-6,314,100,18,25,11,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2020-06-16,2019,9,38,168,1705.5,0.2,1,Wet,67,13,15,17,181,293,0.17,1413,0.83,1100,313,33,5,10,-8,273,100,18,25,9,454,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2020-06-17,2019,9,38,169,1662.2,0.21,1,Wet,67,13,15,17,181,293,0.18,1369,0.82,1100,269,33,5,8,-9,232,100,18,23,8,413,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2020-06-18,2019,9,38,170,1625.8,0.22,1,Wet,67,13,15,17,181,293,0.18,1333,0.82,1100,233,33,5,7,-10,198,100,18,22,7,379,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2020-06-19,2019,9,38,171,1589.8,0.22,1,Wet,67,13,15,17,181,293,0.18,1297,0.82,1100,197,33,5,6,-11,164,100,18,21,6,345,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2020-06-20,2019,9,38,172,1554.2,0.23,1,Wet,67,13,15,17,181,293,0.19,1261,0.81,1100,161,33,5,5,-12,130,100,18,20,5,311,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2020-06-21,2019,9,38,173,1518.9,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1262,0.83,1100,162,37,5,5,-11,126,99,17,19,5,279,1240,990,969.5,20.5,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2020-06-22,2019,9,38,174,1483.9,0.24,2,Mod_Wet,62,12,14,16,153,257,0.17,1227,0.83,1100,127,29,4,4,-12,102,91,16,18,4,255,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2020-06-23,2019,9,39,175,1449.3,0.24,2,Mod_Wet,62,12,14,16,153,257,0.18,1192,0.82,1100,92,21,3,3,-13,78,83,15,17,3,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-06-24,2019,9,39,176,1421.3,0.25,2,Mod_Wet,62,12,14,16,153,257,0.18,1164,0.82,1100,64,14,2,2,-14,60,76,14,16,2,213,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2020-06-25,2019,9,39,177,1393.5,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1137,0.82,1100,37,8,1,1,-15,42,70,13,15,1,195,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2020-06-26,2019,9,39,178,1341.8,0.26,2,Mod_Wet,62,12,14,16,153,257,0.19,1085,0.81,1085,0,0,0,0,-16,16,62,12,14,0,169,1170,990,969,21,0.805,0.614,0.0292,1.42,0.0675,4,0.297,1.72,0.0816,19.3,0.953,0.98,0.934,49,48,192,4610
2020-06-27,2019,9,39,179,1291.1,0.27,2,Mod_Wet,62,12,14,16,153,257,0.2,1034,0.8,1034,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.731,0.5,0.0236,1.23,0.0581,4,0.287,1.52,0.0716,19.7,0.954,0.98,0.935,47.6,46.6,187,4480
2020-06-28,2019,9,39,180,1247.2,0.28,2,Mod_Wet,62,12,14,16,153,257,0.21,990.2,0.79,990.2,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.667,0.418,0.0196,1.08,0.0509,4,0.277,1.36,0.0638,20,0.955,0.98,0.936,46.3,45.4,181,4350
2020-06-29,2019,9,39,181,1204.2,0.28,2,Mod_Wet,62,12,14,16,153,257,0.21,947.2,0.79,947.2,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.5,21.5,0.603,0.397,0.0185,1,0.0466,4,0.262,1.26,0.0589,20.2,0.955,0.98,0.936,44.8,43.9,176,4210
2020-06-30,2019,9,40,182,1167.6,0.29,2,Mod_Wet,62,12,14,16,153,257,0.22,910.6,0.78,910.6,0,0,0,0,-16,16,62,12,14,0,169,999,990,968.4,21.6,0.569,0.38,0.0176,0.949,0.044,4,0.25,1.2,0.0556,20.4,0.955,0.98,0.936,43.4,42.6,170,4090
2020-07-01,2019,10,40,183,1131.7,0.3,2,Mod_Wet,58,11,11,11,136,227,0.2,904.7,0.8,904.7,0,0,0,0,-11,11,58,11,11,0,147,985,990,968.3,21.7,0.556,0.377,0.0174,0.933,0.043,4,0.248,1.18,0.0545,20.5,0.955,0.98,0.936,43.4,42.6,170,4090
2020-07-02,2019,10,40,184,1101.9,0.3,2,Mod_Wet,58,11,11,11,136,227,0.21,874.9,0.79,874.9,0,0,0,0,-11,11,58,11,11,0,147,955,990,968.2,21.8,0.529,0.362,0.0166,0.892,0.0409,4,0.238,1.13,0.0519,20.7,0.954,0.98,0.935,42.3,41.4,166,3980
2020-07-03,2019,10,40,185,1072.7,0.31,2,Mod_Wet,58,11,11,11,136,227,0.21,845.7,0.79,845.7,0,0,0,0,-11,11,58,11,11,0,147,926,990,968.1,21.9,0.502,0.348,0.0159,0.851,0.0389,4,0.228,1.08,0.0493,20.8,0.954,0.978,0.933,41.1,40.2,161,3860
2020-07-04,2019,10,40,186,1044.1,0.31,2,Mod_Wet,58,11,11,11,136,227,0.22,817.1,0.78,817.1,0,0,0,0,-11,11,58,11,11,0,147,897,990,968,22,0.476,0.334,0.0152,0.811,0.0369,4,0.218,1.03,0.0469,20.9,0.953,0.976,0.93,40,39,156,3750
2020-07-05,2019,10,40,187,1021.1,0.32,2,Mod_Wet,58,11,11,11,136,227,0.22,794.1,0.78,794.1,0,0,0,0,-11,11,58,11,11,0,147,874,990,968,22,0.455,0.323,0.0147,0.779,0.0353,3,0.292,1.07,0.0486,21,0.956,0.98,0.937,52,48.2,145,3470
2020-07-06,2019,10,40,188,998.63,0.33,2,Mod_Wet,58,11,11,11,136,227,0.23,771.6,0.77,771.6,0,0,0,0,-11,11,58,11,11,0,147,852,990,967.9,22.1,0.435,0.312,0.0141,0.747,0.0338,3,0.286,1.03,0.0467,21.1,0.956,0.98,0.937,50.8,48.2,145,3470
2020-07-07,2019,10,41,189,976.57,0.33,2,Mod_Wet,58,11,11,11,136,227,0.23,749.6,0.77,749.6,0,0,0,0,-11,11,58,11,11,0,147,830,990,967.8,22.2,0.414,0.302,0.0136,0.716,0.0323,3,0.28,0.996,0.0449,21.2,0.957,0.98,0.938,49.7,48.2,145,3470
2020-07-08,2019,10,41,190,955,0.33,2,Mod_Wet,58,11,11,11,136,227,0.24,728,0.76,728,0,0,0,0,-11,11,58,11,11,0,147,808,990,967.7,22.3,0.395,0.287,0.0129,0.682,0.0306,3,0.27,0.952,0.0427,21.3,0.957,0.98,0.937,48.6,47.6,143,3430
2020-07-09,2019,10,41,191,933.95,0.34,2,Mod_Wet,58,11,11,11,136,227,0.24,707,0.76,707,0,0,0,0,-11,11,58,11,11,0,147,787,990,967.6,22.4,0.375,0.273,0.0122,0.649,0.029,3,0.261,0.909,0.0407,21.5,0.957,0.98,0.937,47.4,46.5,139,3350
2020-07-10,2019,10,41,192,917.96,0.34,2,Mod_Wet,58,11,11,11,136,227,0.25,691,0.75,691,0,0,0,0,-11,11,58,11,11,0,147,771,990,967.6,22.4,0.365,0.263,0.0117,0.627,0.028,3,0.253,0.881,0.0393,21.5,0.956,0.98,0.937,46.6,45.6,137,3280
2020-07-11,2019,10,41,193,902.33,0.35,2,Mod_Wet,58,11,11,11,136,227,0.25,675.3,0.75,675.3,0,0,0,0,-11,11,58,11,11,0,147,755,990,967.5,22.5,0.356,0.252,0.0112,0.608,0.027,3,0.246,0.854,0.038,21.6,0.957,0.98,0.937,45.7,44.8,134,3220
2020-07-12,2019,10,41,194,887.07,0.35,2,Mod_Wet,58,11,11,11,136,227,0.26,660.1,0.74,660.1,0,0,0,0,-11,11,58,11,11,0,147,740,990,967.4,22.6,0.347,0.242,0.0107,0.589,0.0261,3,0.24,0.829,0.0367,21.7,0.956,0.98,0.937,44.8,43.9,132,3160
2020-07-13,2019,10,41,195,872.22,0.36,2,Mod_Wet,58,11,11,11,136,227,0.26,645.2,0.74,645.2,0,0,0,0,-11,11,58,11,11,0,147,725,990,967.4,22.6,0.339,0.232,0.0103,0.571,0.0252,3,0.233,0.804,0.0355,21.8,0.956,0.98,0.936,44,43.1,129,3100
2020-07-14,2019,10,42,196,857.81,0.36,2,Mod_Wet,58,11,11,11,136,227,0.27,630.8,0.73,630.8,0,0,0,0,-11,11,58,11,11,0,147,711,990,967.3,22.7,0.33,0.222,0.00981,0.553,0.0244,3,0.226,0.779,0.0344,21.9,0.955,0.98,0.936,43.1,42.2,127,3040
2020-07-15,2019,10,42,197,843.87,0.37,2,Mod_Wet,58,11,11,11,136,227,0.27,616.9,0.73,616.9,0,0,0,0,-11,11,58,11,11,0,147,697,990,967.3,22.7,0.323,0.213,0.00938,0.536,0.0236,3,0.22,0.756,0.0333,22,0.955,0.98,0.936,42.3,41.4,124,2980
2020-07-16,2019,10,42,198,830.46,0.37,2,Mod_Wet,58,11,11,11,136,227,0.27,603.5,0.73,603.5,0,0,0,0,-11,11,58,11,11,0,147,683,990,967.2,22.8,0.315,0.204,0.00896,0.519,0.0228,3,0.214,0.733,0.0322,22,0.954,0.979,0.934,41.5,40.6,122,2930
2020-07-17,2019,10,42,199,817.64,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,590.6,0.72,590.6,0,0,0,0,-11,11,58,11,11,0,147,671,990,967.2,22.8,0.308,0.196,0.00857,0.503,0.022,3,0.208,0.711,0.0312,22.1,0.953,0.978,0.932,40.7,39.8,119,2870
2020-07-18,2019,10,42,200,805.49,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,578.5,0.72,578.5,0,0,0,0,-11,11,58,11,11,0,147,658,990,967.1,22.9,0.301,0.187,0.00819,0.488,0.0213,3,0.203,0.691,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2020-07-19,2019,10,42,201,797.29,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,570.3,0.71,570.3,0,0,0,0,-11,11,58,11,11,0,147,650,990,967.1,22.9,0.296,0.182,0.00794,0.478,0.0209,3,0.199,0.677,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
2020-07-20,2019,10,42,202,789.56,0.39,2,Mod_Wet,58,11,11,11,136,227,0.29,562.6,0.71,562.6,0,0,0,0,-11,11,58,11,11,0,147,643,990,967.1,22.9,0.292,0.177,0.00771,0.468,0.0204,3,0.196,0.664,0.0289,22.3,0.951,0.974,0.927,39,38,114,2730
2020-07-21,2019,10,43,203,782.41,0.4,1,Wet,63,12,13,13,155,256,0.33,526.4,0.67,526.4,0,0,0,0,-13,13,63,12,13,0,168,614,990,967,23,0.276,0.153,0.00665,0.428,0.0186,3,0.179,0.608,0.0265,22.4,0.949,0.97,0.92,36.5,35.4,106,2550
2020-07-22,2019,10,43,204,776,0.4,1,Wet,63,12,13,13,155,256,0.33,520,0.67,520,0,0,0,0,-13,13,63,12,13,0,168,608,990,967,23,0.272,0.148,0.00645,0.42,0.0183,3,0.177,0.597,0.026,22.4,0.948,0.97,0.92,36.1,35,105,2520
2020-07-23,2019,10,43,205,770.04,0.4,1,Wet,63,12,13,13,155,256,0.33,514,0.67,514,0,0,0,0,-13,13,63,12,13,0,168,602,990,967,23,0.269,0.144,0.00627,0.413,0.0179,3,0.174,0.587,0.0255,22.4,0.948,0.97,0.919,35.7,34.6,104,2490
2020-07-24,2019,10,43,206,757.19,0.41,1,Wet,63,12,13,13,155,256,0.34,501.2,0.66,501.2,0,0,0,0,-13,13,63,12,13,0,168,589,990,966.9,23.1,0.261,0.136,0.00589,0.397,0.0172,3,0.168,0.565,0.0245,22.5,0.946,0.97,0.918,34.9,33.8,102,2440
2020-07-25,2019,10,43,207,744.89,0.41,1,Wet,63,12,13,13,155,256,0.34,488.9,0.66,488.9,0,0,0,0,-13,13,63,12,13,0,168,577,990,966.9,23.1,0.254,0.13,0.00561,0.384,0.0166,2,0.273,0.657,0.0284,22.5,0.956,0.98,0.937,51.5,48.2,96.4,2310
2020-07-26,2019,10,43,208,733.67,0.42,1,Wet,63,12,13,13,155,256,0.35,477.7,0.65,477.7,0,0,0,0,-13,13,63,12,13,0,168,566,990,966.8,23.2,0.248,0.124,0.00537,0.372,0.0161,2,0.265,0.637,0.0275,22.5,0.957,0.98,0.938,50.5,48.2,96.4,2310
2020-07-27,2019,10,43,209,721.92,0.42,1,Wet,63,12,13,13,155,256,0.35,465.9,0.65,465.9,0,0,0,0,-13,13,63,12,13,0,168,554,990,966.8,23.2,0.241,0.119,0.00512,0.36,0.0155,2,0.257,0.617,0.0266,22.6,0.957,0.98,0.938,49.4,48.2,96.4,2310
2020-07-28,2019,10,44,210,710.71,0.42,1,Wet,63,12,13,13,155,256,0.36,454.7,0.64,454.7,0,0,0,0,-13,13,63,12,13,0,168,543,990,966.7,23.3,0.235,0.114,0.00489,0.349,0.015,2,0.249,0.598,0.0257,22.7,0.958,0.98,0.938,48.4,47.4,94.8,2280
2020-07-29,2019,10,44,211,700.59,0.43,1,Wet,63,12,13,13,155,256,0.36,444.6,0.64,444.6,0,0,0,0,-13,13,63,12,13,0,168,533,990,966.7,23.3,0.229,0.109,0.00467,0.338,0.0145,2,0.243,0.581,0.0249,22.7,0.957,0.98,0.938,47.4,46.5,92.9,2230
2020-07-30,2019,10,44,212,689.92,0.43,1,Wet,63,12,13,13,155,256,0.37,433.9,0.63,433.9,0,0,0,0,-13,13,63,12,13,0,168,522,990,966.7,23.3,0.223,0.104,0.00445,0.327,0.014,2,0.235,0.562,0.0241,22.8,0.957,0.98,0.938,46.4,45.4,90.9,2180
2020-07-31,2019,10,44,213,679.26,0.44,1,Wet,63,12,13,13,155,256,0.38,423.3,0.62,423.3,0,0,0,0,-13,13,63,12,13,0,168,511,990,966.6,23.4,0.217,0.0988,0.00422,0.316,0.0135,2,0.228,0.544,0.0233,22.8,0.956,0.98,0.937,45.3,44.4,88.8,2130
2020-08-01,2019,11,44,214,668.6,0.44,1,Wet,58,10,10,7,117,202,0.3,466.6,0.7,466.6,0,0,0,0,-7,7,58,10,10,0,124,545,990,966.6,23.4,0.236,0.119,0.00509,0.355,0.0152,2,0.257,0.613,0.0262,22.8,0.957,0.98,0.938,50,48.2,96.4,2310
2020-08-02,2019,11,44,215,656.84,0.45,1,Wet,58,10,10,7,117,202,0.31,454.8,0.69,454.8,0,0,0,0,-7,7,58,10,10,0,124,533,990,966.5,23.5,0.229,0.114,0.00484,0.343,0.0146,2,0.25,0.593,0.0252,22.9,0.958,0.98,0.939,48.9,47.9,95.8,2300
2020-08-03,2019,11,44,216,646.72,0.45,1,Wet,58,10,10,7,117,202,0.31,444.7,0.69,444.7,0,0,0,0,-7,7,58,10,10,0,124,523,990,966.5,23.5,0.224,0.109,0.00463,0.332,0.0141,2,0.243,0.575,0.0245,22.9,0.958,0.98,0.939,47.9,46.9,93.9,2250
2020-08-04,2019,11,45,217,636.06,0.46,1,Wet,58,10,10,7,117,202,0.32,434.1,0.68,434.1,0,0,0,0,-7,7,58,10,10,0,124,512,990,966.4,23.6,0.218,0.104,0.00441,0.321,0.0136,2,0.235,0.557,0.0236,23,0.957,0.98,0.938,46.8,45.9,91.8,2200
2020-08-05,2019,11,45,218,625.39,0.46,1,Wet,58,10,10,7,117,202,0.32,423.4,0.68,423.4,0,0,0,0,-7,7,58,10,10,0,124,501,990,966.4,23.6,0.212,0.0988,0.00419,0.311,0.0132,2,0.228,0.54,0.0229,23.1,0.956,0.98,0.937,45.8,44.9,89.7,2150
2020-08-06,2019,11,45,219,615.28,0.46,1,Wet,58,10,10,7,117,202,0.33,413.3,0.67,413.3,0,0,0,0,-7,7,58,10,10,0,124,491,990,966.4,23.6,0.209,0.0941,0.00398,0.303,0.0128,2,0.221,0.524,0.0222,23.1,0.956,0.98,0.937,44.8,43.9,87.7,2110
2020-08-07,2019,11,45,220,606.25,0.47,1,Wet,58,10,10,7,117,202,0.33,404.3,0.67,404.3,0,0,0,0,-7,7,58,10,10,0,124,482,990,966.3,23.7,0.206,0.0898,0.00379,0.296,0.0125,2,0.215,0.511,0.0216,23.2,0.955,0.98,0.936,43.9,43,86,2060
2020-08-08,2019,11,45,221,596.68,0.47,1,Wet,58,10,10,7,117,202,0.34,394.7,0.66,394.7,0,0,0,0,-7,7,58,10,10,0,124,473,990,966.3,23.7,0.202,0.0853,0.0036,0.288,0.0121,2,0.209,0.497,0.0209,23.2,0.954,0.98,0.935,42.9,42,84,2020
2020-08-09,2019,11,45,222,587.11,0.48,1,Wet,58,10,10,7,117,202,0.34,385.1,0.66,385.1,0,0,0,0,-7,7,58,10,10,0,124,463,990,966.2,23.8,0.199,0.0808,0.0034,0.28,0.0118,2,0.202,0.482,0.0203,23.3,0.953,0.98,0.934,41.9,41,82.1,1970
2020-08-10,2019,11,45,223,578.09,0.48,1,Wet,58,10,10,7,117,202,0.35,376.1,0.65,376.1,0,0,0,0,-7,7,58,10,10,0,124,454,990,966.2,23.8,0.196,0.0765,0.00322,0.272,0.0114,2,0.196,0.469,0.0197,23.3,0.952,0.978,0.931,41,40.1,80.1,1920
2020-08-11,2019,11,46,224,570.16,0.49,1,Wet,58,10,10,7,117,202,0.35,368.2,0.65,368.2,0,0,0,0,-7,7,58,10,10,0,124,446,990,966.2,23.8,0.193,0.0728,0.00305,0.266,0.0112,2,0.191,0.457,0.0192,23.4,0.951,0.976,0.928,40.1,39.2,78.4,1880
2020-08-12,2019,11,46,225,561.68,0.49,1,Wet,58,10,10,7,117,202,0.36,359.7,0.64,359.7,0,0,0,0,-7,7,58,10,10,0,124,438,990,966.1,23.9,0.19,0.0688,0.00288,0.259,0.0108,2,0.185,0.444,0.0186,23.4,0.95,0.974,0.926,39.2,38.2,76.5,1840
2020-08-13,2019,11,46,226,553.21,0.5,1,Wet,58,10,10,7,117,202,0.36,351.2,0.64,351.2,0,0,0,0,-7,7,58,10,10,0,124,429,990,966.1,23.9,0.187,0.0648,0.00271,0.252,0.0105,2,0.18,0.431,0.018,23.5,0.949,0.973,0.923,38.4,37.3,74.6,1790
2020-08-14,2019,11,46,227,545.28,0.5,1,Wet,58,10,10,7,117,202,0.37,343.3,0.63,343.3,0,0,0,0,-7,7,58,10,10,0,124,421,990,966.1,23.9,0.184,0.061,0.00255,0.245,0.0102,2,0.174,0.419,0.0175,23.5,0.948,0.971,0.92,37.5,36.4,72.9,1750
2020-08-15,2019,11,46,228,537.35,0.5,1,Wet,58,10,10,7,117,202,0.38,335.4,0.62,335.4,0,0,0,0,-7,7,58,10,10,0,124,413,990,966,24,0.181,0.0573,0.00239,0.239,0.00995,2,0.169,0.408,0.017,23.6,0.946,0.97,0.918,36.7,35.6,71.2,1710
2020-08-16,2019,11,46,229,530.51,0.51,1,Wet,58,10,10,7,117,202,0.38,328.5,0.62,328.5,0,0,0,0,-7,7,58,10,10,0,124,407,990,966,24,0.179,0.0541,0.00225,0.233,0.00971,2,0.164,0.397,0.0165,23.6,0.945,0.97,0.917,36,34.9,69.8,1670
2020-08-17,2019,11,46,230,523.13,0.51,1,Wet,58,10,10,7,117,202,0.39,321.1,0.61,321.1,0,0,0,0,-7,7,58,10,10,0,124,399,990,966,24,0.176,0.0506,0.0021,0.227,0.00944,2,0.159,0.386,0.0161,23.7,0.944,0.97,0.916,35.2,34.1,68.2,1640
2020-08-18,2019,11,47,231,515.74,0.52,1,Wet,58,10,10,7,117,202,0.39,313.7,0.61,313.7,0,0,0,0,-7,7,58,10,10,0,124,392,990,965.9,24.1,0.174,0.0471,0.00196,0.221,0.00917,2,0.154,0.375,0.0156,23.7,0.943,0.97,0.915,34.4,33.4,66.7,1600
2020-08-19,2019,11,47,232,508.36,0.52,1,Wet,58,10,10,7,117,202,0.4,306.4,0.6,306.4,0,0,0,0,-7,7,58,10,10,0,124,384,990,965.9,24.1,0.171,0.0436,0.00181,0.215,0.00891,2,0.149,0.364,0.0151,23.7,0.942,0.97,0.914,33.6,32.6,65.2,1560
2020-08-20,2019,11,47,233,501.53,0.52,1,Wet,58,10,10,7,117,202,0.4,299.5,0.6,299.5,0,0,0,0,-7,7,58,10,10,0,124,378,990,965.9,24.1,0.169,0.0404,0.00167,0.209,0.00866,2,0.145,0.354,0.0147,23.8,0.941,0.97,0.913,32.9,31.9,63.8,1530
2020-08-21,2019,11,47,234,494.69,0.53,1,Wet,58,10,10,7,117,202,0.41,292.7,0.59,292.7,0,0,0,0,-7,7,58,10,10,0,124,371,990,965.8,24.2,0.166,0.0371,0.00154,0.204,0.00842,2,0.14,0.344,0.0142,23.8,0.939,0.97,0.911,32.1,31.2,62.3,1500
2020-08-22,2019,11,47,235,487.85,0.53,1,Wet,58,10,10,7,117,202,0.41,285.9,0.59,285.9,0,0,0,0,-7,7,58,10,10,0,124,364,990,965.8,24.2,0.164,0.0339,0.0014,0.198,0.00817,2,0.135,0.333,0.0138,23.9,0.938,0.97,0.91,31.4,30.4,60.9,1460
2020-08-23,2019,11,47,236,482.11,0.54,1,Wet,58,10,10,7,117,202,0.42,280.1,0.58,280.1,0,0,0,0,-7,7,58,10,10,0,124,358,990,965.8,24.2,0.162,0.0312,0.00129,0.193,0.00797,2,0.132,0.325,0.0134,23.9,0.937,0.97,0.909,30.8,29.8,59.7,1430
2020-08-24,2019,11,47,237,475.82,0.54,1,Wet,58,10,10,7,117,202,0.42,273.8,0.57,273.8,0,0,0,0,-7,7,58,10,10,0,124,352,990,965.7,24.3,0.16,0.0282,0.00116,0.188,0.00775,2,0.127,0.315,0.013,23.9,0.935,0.97,0.907,30.1,29.2,58.3,1400
2020-08-25,2019,11,48,238,469.53,0.54,1,Wet,58,10,10,7,117,202,0.43,267.5,0.57,267.5,0,0,0,0,-7,7,58,10,10,0,124,346,990,965.7,24.3,0.157,0.0253,0.00104,0.183,0.00752,2,0.123,0.306,0.0126,24,0.934,0.97,0.906,29.4,28.5,57,1370
2020-08-26,2019,11,48,239,463.24,0.55,1,Wet,58,10,10,7,117,202,0.44,261.2,0.56,261.2,0,0,0,0,-7,7,58,10,10,0,124,339,990,965.7,24.3,0.155,0.0223,0.000917,0.178,0.0073,2,0.119,0.296,0.0122,24,0.933,0.97,0.905,28.7,27.8,55.7,1340
2020-08-27,2019,11,48,240,456.96,0.55,1,Wet,58,10,10,7,117,202,0.44,255,0.56,255,0,0,0,0,-7,7,58,10,10,0,124,333,990,965.7,24.3,0.153,0.0193,0.000795,0.172,0.00708,2,0.115,0.287,0.0118,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
2020-08-28,2019,11,48,241,451.21,0.56,1,Wet,58,10,10,7,117,202,0.45,249.2,0.55,249.2,0,0,0,0,-7,7,58,10,10,0,124,327,990,965.6,24.4,0.151,0.0169,0.000695,0.168,0.00689,2,0.111,0.279,0.0114,24.1,0.93,0.97,0.902,27.4,26.6,53.1,1270
2020-08-29,2019,11,48,242,445.47,0.56,1,Wet,58,10,10,7,117,202,0.45,243.5,0.55,243.5,0,0,0,0,-7,7,58,10,10,0,124,321,990,965.6,24.4,0.149,0.0164,0.000674,0.165,0.00678,2,0.107,0.272,0.0112,24.1,0.928,0.97,0.9,26.7,25.9,51.8,1240
2020-08-30,2019,11,48,243,439.73,0.56,1,Wet,58,10,10,7,117,202,0.46,237.7,0.54,237.7,0,0,0,0,-7,7,58,10,10,0,124,316,990,965.6,24.4,0.147,0.016,0.000653,0.163,0.00667,2,0.103,0.266,0.0109,24.2,0.926,0.97,0.898,26.1,25.3,50.6,1210
2020-08-31,2019,11,48,244,435.08,0.57,1,Wet,58,10,10,7,117,202,0.46,233.1,0.54,233.1,0,0,0,0,-7,7,58,10,10,0,124,311,990,965.6,24.4,0.145,0.0156,0.000637,0.161,0.00658,1,0.257,0.418,0.0171,24,0.956,0.98,0.937,52.5,48.2,48.2,1160
2020-09-01,2019,12,49,245,428.79,0.57,1,Wet,48,8,7,4,79,146,0.34,282.8,0.66,282.8,0,0,0,0,-4,4,48,8,7,0,83,346,990,965.5,24.5,0.158,0.0325,0.00133,0.19,0.00777,2,0.133,0.323,0.0132,24.1,0.937,0.97,0.909,31.4,30.4,60.9,1460
2020-09-02,2019,12,49,246,421.96,0.58,1,Wet,48,8,7,4,79,146,0.35,276,0.65,276,0,0,0,0,-4,4,48,8,7,0,83,339,990,965.5,24.5,0.155,0.0293,0.00119,0.184,0.00753,2,0.129,0.313,0.0128,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1430
2020-09-03,2019,12,49,247,415.12,0.58,1,Wet,48,8,7,4,79,146,0.35,269.1,0.65,269.1,0,0,0,0,-4,4,48,8,7,0,83,332,990,965.5,24.5,0.153,0.026,0.00106,0.179,0.00729,2,0.124,0.303,0.0123,24.2,0.934,0.97,0.906,29.9,29,57.9,1390
2020-09-04,2019,12,49,248,409.38,0.59,1,Wet,48,8,7,4,79,146,0.36,263.4,0.64,263.4,0,0,0,0,-4,4,48,8,7,0,83,326,990,965.4,24.6,0.151,0.0233,0.000949,0.174,0.00709,2,0.12,0.294,0.012,24.3,0.933,0.97,0.905,29.2,28.4,56.7,1360
2020-09-05,2019,12,49,249,403.09,0.59,1,Wet,48,8,7,4,79,146,0.36,257.1,0.64,257.1,0,0,0,0,-4,4,48,8,7,0,83,320,990,965.4,24.6,0.149,0.0203,0.000828,0.169,0.00687,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.903,28.5,27.7,55.3,1330
2020-09-06,2019,12,49,250,396.8,0.6,1,Wet,48,8,7,4,79,146,0.37,250.8,0.63,250.8,0,0,0,0,-4,4,48,8,7,0,83,314,990,965.4,24.6,0.146,0.0174,0.000706,0.164,0.00665,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,54,1300
2020-09-07,2019,12,49,251,390.51,0.6,1,Wet,48,8,7,4,79,146,0.37,244.5,0.63,244.5,0,0,0,0,-4,4,48,8,7,0,83,308,990,965.4,24.6,0.144,0.0165,0.000671,0.161,0.00652,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2020-09-08,2019,12,50,252,384.77,0.61,1,Wet,48,8,7,4,79,146,0.38,238.8,0.62,238.8,0,0,0,0,-4,4,48,8,7,0,83,302,990,965.3,24.7,0.142,0.016,0.00065,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.3,1230
2020-09-09,2019,12,50,253,379.03,0.61,1,Wet,48,8,7,4,79,146,0.39,233,0.61,233,0,0,0,0,-4,4,48,8,7,0,83,296,990,965.3,24.7,0.14,0.0156,0.00063,0.156,0.0063,2,0.0998,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50.1,1200
2020-09-10,2019,12,50,254,374.38,0.61,1,Wet,48,8,7,4,79,146,0.39,228.4,0.61,228.4,0,0,0,0,-4,4,48,8,7,0,83,291,990,965.3,24.7,0.138,0.0152,0.000613,0.154,0.00621,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2020-09-11,2019,12,50,255,369.18,0.62,2,Mod_Wet,46,7,6,4,75,138,0.37,231.2,0.63,231.2,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00619,2,0.0985,0.252,0.0102,24.5,0.923,0.97,0.896,25.6,24.9,49.8,1190
2020-09-12,2019,12,50,256,363.99,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,226,0.62,226,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.015,0.000604,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
2020-09-13,2019,12,50,257,358.79,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,220.8,0.61,220.8,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.241,0.389,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2020-09-14,2019,12,50,258,354.14,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,216.1,0.61,216.1,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.000569,0.147,0.00591,1,0.234,0.381,0.0153,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2020-09-15,2019,12,51,259,349.49,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,211.5,0.6,211.5,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
2020-09-16,2019,12,51,260,344.85,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,206.8,0.6,206.8,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00574,1,0.222,0.364,0.0147,24.5,0.956,0.98,0.937,47.5,46.6,46.6,1120
2020-09-17,2019,12,51,261,341.29,0.65,2,Mod_Wet,46,7,6,4,75,138,0.4,203.3,0.6,203.3,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2020-09-18,2019,12,51,262,337.19,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,199.2,0.59,199.2,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.211,0.351,0.0141,24.6,0.955,0.98,0.935,45.8,44.9,44.9,1080
2020-09-19,2019,12,51,263,333.09,0.66,2,Mod_Wet,46,7,6,4,75,138,0.41,195.1,0.59,195.1,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000495,0.138,0.00552,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1050
2020-09-20,2019,12,51,264,328.99,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,191,0.58,191,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
2020-09-21,2019,12,51,265,324.89,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,186.9,0.57,186.9,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000466,0.134,0.00536,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
2020-09-22,2019,12,52,266,320.78,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,182.8,0.57,182.8,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.189,0.321,0.0129,24.7,0.95,0.98,0.931,42,41.2,41.2,988
2020-09-23,2019,12,52,267,316.68,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,178.7,0.56,178.7,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,964
2020-09-24,2019,12,52,268,312.58,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,174.6,0.56,174.6,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00513,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.1,39.1,940
2020-09-25,2019,12,52,269,309.03,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,171,0.55,171,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.3,38.3,38.3,919
2020-09-26,2019,12,52,270,305.47,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2020-09-27,2019,12,52,271,303.01,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,165,0.55,165,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00978,0.00039,0.124,0.00496,1,0.165,0.29,0.0115,24.8,0.944,0.971,0.917,37.9,36.8,36.8,883
2020-09-28,2019,12,52,272,300,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,162,0.54,162,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00952,0.000379,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,866
2020-09-29,2019,12,53,273,295.9,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,157.9,0.53,157.9,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00917,0.000365,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
2020-09-30,2019,12,53,274,293.44,0.71,2,Mod_Wet,46,7,6,4,75,138,0.47,155.4,0.53,155.4,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00896,0.000357,0.12,0.00478,1,0.152,0.273,0.0108,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2020-10-01,2020,1,1,275,290.43,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,180.4,0.62,180.4,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,980
2020-10-02,2020,1,1,276,287.42,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,177.4,0.62,177.4,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2020-10-03,2020,1,1,277,284.42,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,174.4,0.61,174.4,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
2020-10-04,2020,1,1,278,281.41,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,171.4,0.61,171.4,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2020-10-05,2020,1,1,279,278.4,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,168.4,0.6,168.4,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2020-10-06,2020,1,1,280,275.94,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,165.9,0.6,165.9,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2020-10-07,2020,1,1,281,273.48,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,163.5,0.6,163.5,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
2020-10-08,2020,1,2,282,271.02,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,161,0.59,161,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2020-10-09,2020,1,2,283,268.56,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,158.6,0.59,158.6,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.109,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,851
2020-10-10,2020,1,2,284,266.1,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,156.1,0.59,156.1,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00902,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
2020-10-11,2020,1,2,285,263.64,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,153.6,0.58,153.6,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00881,0.000349,0.117,0.00462,1,0.15,0.266,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2020-10-12,2020,1,2,286,261.17,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,151.2,0.58,151.2,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.0086,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2020-10-13,2020,1,2,287,259.81,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2020-10-14,2020,1,2,288,257.89,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2020-10-15,2020,1,3,289,255.98,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2020-10-16,2020,1,3,290,254.61,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2020-10-17,2020,1,3,291,252.15,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2020-10-18,2020,1,3,292,249.69,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2020-10-19,2020,1,3,293,247.23,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2020-10-20,2020,1,3,294,244.77,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,134.8,0.55,134.8,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00721,0.000284,0.108,0.00428,1,0.124,0.233,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,720
2020-10-21,2020,1,3,295,242.31,0.82,2,Mod_Wet,41,6,4,3,56,110,0.45,132.3,0.55,132.3,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.007,0.000276,0.107,0.00423,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2020-10-22,2020,1,4,296,239.85,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,129.8,0.54,129.8,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0994,0.00679,0.000268,0.106,0.00419,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2020-10-23,2020,1,4,297,238.48,0.83,2,Mod_Wet,41,6,4,3,56,110,0.46,128.5,0.54,128.5,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2020-10-24,2020,1,4,298,236.56,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,126.6,0.54,126.6,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0982,0.00651,0.000256,0.105,0.00413,1,0.113,0.218,0.00859,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2020-10-25,2020,1,4,299,234.65,0.84,2,Mod_Wet,41,6,4,3,56,110,0.47,124.7,0.53,124.7,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0975,0.00635,0.00025,0.104,0.00409,1,0.111,0.215,0.00845,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
2020-10-26,2020,1,4,300,232.74,0.84,2,Mod_Wet,41,6,4,3,56,110,0.47,122.7,0.53,122.7,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0968,0.00618,0.000243,0.103,0.00406,1,0.108,0.211,0.00832,25.2,0.927,0.97,0.899,28.1,27.3,27.3,655
2020-10-27,2020,1,4,301,230.82,0.85,2,Mod_Wet,41,6,4,3,56,110,0.48,120.8,0.52,120.8,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0962,0.00602,0.000237,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2020-10-28,2020,1,4,302,228.91,0.85,2,Mod_Wet,41,6,4,3,56,110,0.48,118.9,0.52,118.9,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0955,0.00586,0.00023,0.101,0.00399,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2020-10-29,2020,1,5,303,227.54,0.86,2,Mod_Wet,41,6,4,3,56,110,0.48,117.5,0.52,117.5,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.095,0.00574,0.000226,0.101,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.9,26.1,26.1,625
2020-10-30,2020,1,5,304,226.17,0.86,2,Mod_Wet,41,6,4,3,56,110,0.49,116.2,0.51,116.2,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0945,0.00562,0.000221,0.1,0.00394,1,0.0993,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,618
2020-10-31,2020,1,5,305,224.81,0.86,2,Mod_Wet,41,6,4,3,56,110,0.49,114.8,0.51,114.8,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.5,25.5,0.0941,0.00551,0.000216,0.0996,0.00391,1,0.0975,0.197,0.00774,25.3,0.922,0.97,0.894,26.2,25.4,25.4,610
2020-11-01,2020,2,5,306,223.99,0.87,3,Normal,36,5,3,2,47,93,0.41,131,0.58,131,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2020-11-02,2020,2,5,307,224.26,0.87,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2020-11-03,2020,2,5,308,225.63,0.86,3,Normal,36,5,3,2,47,93,0.41,132.6,0.59,132.6,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00702,0.000276,0.105,0.00412,1,0.122,0.226,0.0089,25.2,0.932,0.97,0.904,30.6,29.6,29.6,712
2020-11-04,2020,2,5,309,228.09,0.85,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2020-11-05,2020,2,6,310,230,0.85,3,Normal,36,5,3,2,47,93,0.4,137,0.6,137,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2020-11-06,2020,2,6,311,233.01,0.84,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2020-11-07,2020,2,6,312,236.02,0.83,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2020-11-08,2020,2,6,313,235.2,0.84,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2020-11-09,2020,2,6,314,234.38,0.84,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2020-11-10,2020,2,6,315,232.46,0.84,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2020-11-11,2020,2,6,316,233.83,0.84,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2020-11-12,2020,2,7,317,239.03,0.83,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2020-11-13,2020,2,7,318,242.03,0.82,3,Normal,36,5,3,2,47,93,0.38,149,0.62,149,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2020-11-14,2020,2,7,319,245.04,0.81,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2020-11-15,2020,2,7,320,248.05,0.8,3,Normal,36,5,3,2,47,93,0.38,155.1,0.63,155.1,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2020-11-16,2020,2,7,321,249.96,0.79,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2020-11-17,2020,2,7,322,252.42,0.78,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2020-11-18,2020,2,7,323,255.98,0.77,3,Normal,36,5,3,2,47,93,0.36,163,0.64,163,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.0096,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2020-11-19,2020,2,8,324,257.35,0.77,3,Normal,36,5,3,2,47,93,0.36,164.3,0.64,164.3,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00972,0.000385,0.119,0.0047,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2020-11-20,2020,2,8,325,257.07,0.77,3,Normal,36,5,3,2,47,93,0.36,164.1,0.64,164.1,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.0097,0.000384,0.119,0.0047,1,0.164,0.283,0.0112,25,0.943,0.972,0.917,37.9,36.9,36.9,885
2020-11-21,2020,2,8,326,255.16,0.78,3,Normal,36,5,3,2,47,93,0.36,162.2,0.64,162.2,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00953,0.000377,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2020-11-22,2020,2,8,327,257.07,0.77,3,Normal,36,5,3,2,47,93,0.36,164.1,0.64,164.1,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.0097,0.000384,0.119,0.0047,1,0.164,0.283,0.0112,25,0.943,0.972,0.917,37.9,36.9,36.9,885
2020-11-23,2020,2,8,328,260.63,0.76,3,Normal,36,5,3,2,47,93,0.36,167.6,0.64,167.6,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.01,0.000396,0.12,0.00476,1,0.169,0.289,0.0114,25,0.945,0.973,0.919,38.8,37.7,37.7,906
2020-11-24,2020,2,8,329,264.18,0.76,3,Normal,36,5,3,2,47,93,0.35,171.2,0.65,171.2,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000408,0.122,0.00482,1,0.174,0.295,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2020-11-25,2020,2,8,330,263.36,0.76,3,Normal,36,5,3,2,47,93,0.35,170.4,0.65,170.4,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000405,0.121,0.00481,1,0.172,0.294,0.0116,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2020-11-26,2020,2,9,331,261.99,0.76,3,Normal,36,5,3,2,47,93,0.35,169,0.65,169,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00478,1,0.171,0.291,0.0115,25,0.945,0.974,0.921,39.1,38.1,38.1,914
2020-11-27,2020,2,9,332,265,0.75,3,Normal,36,5,3,2,47,93,0.35,172,0.65,172,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0104,0.000411,0.122,0.00484,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2020-11-28,2020,2,9,333,269.65,0.75,3,Normal,36,5,3,2,47,93,0.34,176.7,0.66,176.7,0,0,0,0,-2,2,36,5,3,0,49,221,990,964.8,25.2,0.113,0.0108,0.000427,0.124,0.00492,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.927,40.9,40,40,960
2020-11-29,2020,2,9,334,273.21,0.74,3,Normal,36,5,3,2,47,93,0.34,180.2,0.66,180.2,0,0,0,0,-2,2,36,5,3,0,49,224,990,964.8,25.2,0.115,0.0111,0.000439,0.126,0.00499,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.9,40.9,981
2020-11-30,2020,2,9,335,273.48,0.74,3,Normal,36,5,3,2,47,93,0.34,180.5,0.66,180.5,0,0,0,0,-2,2,36,5,3,0,49,224,990,964.8,25.2,0.115,0.0111,0.00044,0.126,0.00499,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.93,41.8,41,41,983
2020-12-01,2020,3,9,336,275.39,0.74,3,Normal,38,5,4,3,54,104,0.38,171.4,0.62,171.4,0,0,0,0,-3,3,38,5,4,0,57,218,990,964.8,25.2,0.113,0.0103,0.000409,0.123,0.00488,1,0.174,0.297,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2020-12-02,2020,3,9,337,281.68,0.72,3,Normal,38,5,4,3,54,104,0.37,177.7,0.63,177.7,0,0,0,0,-3,3,38,5,4,0,57,225,990,964.8,25.2,0.115,0.0109,0.000431,0.126,0.00499,1,0.182,0.308,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,964
2020-12-03,2020,3,10,338,287.42,0.71,3,Normal,38,5,4,3,54,104,0.36,183.4,0.64,183.4,0,0,0,0,-3,3,38,5,4,0,57,230,990,964.8,25.2,0.117,0.0113,0.000451,0.128,0.0051,1,0.19,0.318,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2020-12-04,2020,3,10,339,293.71,0.71,3,Normal,38,5,4,3,54,104,0.35,189.7,0.65,189.7,0,0,0,0,-3,3,38,5,4,0,57,237,990,964.9,25.1,0.119,0.0119,0.000473,0.131,0.00521,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,43.9,43,43,1030
2020-12-05,2020,3,10,340,300,0.7,3,Normal,38,5,4,3,54,104,0.35,196,0.65,196,0,0,0,0,-3,3,38,5,4,0,57,243,990,964.9,25.1,0.121,0.0124,0.000494,0.134,0.00533,1,0.207,0.341,0.0136,24.8,0.954,0.98,0.934,45.4,44.5,44.5,1070
2020-12-06,2020,3,10,341,305.74,0.69,3,Normal,38,5,4,3,54,104,0.34,201.7,0.66,201.7,0,0,0,0,-3,3,38,5,4,0,57,249,990,964.9,25.1,0.123,0.0129,0.000514,0.136,0.00543,1,0.215,0.351,0.014,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2020-12-07,2020,3,10,342,314.22,0.68,3,Normal,38,5,4,3,54,104,0.33,210.2,0.67,210.2,0,0,0,0,-3,3,38,5,4,0,57,257,990,965,25,0.126,0.0136,0.000544,0.14,0.00559,1,0.226,0.366,0.0146,24.7,0.957,0.98,0.937,48.6,47.7,47.7,1140
2020-12-08,2020,3,10,343,322.15,0.67,3,Normal,38,5,4,3,54,104,0.32,218.2,0.68,218.2,0,0,0,0,-3,3,38,5,4,0,57,265,990,965,25,0.129,0.0143,0.000572,0.143,0.00574,1,0.237,0.38,0.0152,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2020-12-09,2020,3,10,344,329.53,0.66,3,Normal,38,5,4,3,54,104,0.32,225.5,0.68,225.5,0,0,0,0,-3,3,38,5,4,0,57,273,990,965,25,0.132,0.0149,0.000598,0.147,0.00588,1,0.247,0.394,0.0158,24.6,0.959,0.98,0.94,52.1,48.2,48.2,1160
2020-12-10,2020,3,11,345,338.01,0.65,3,Normal,38,5,4,3,54,104,0.31,234,0.69,234,0,0,0,0,-3,3,38,5,4,0,57,281,990,965.1,24.9,0.135,0.0156,0.000628,0.15,0.00604,2,0.1,0.251,0.0101,24.7,0.924,0.97,0.897,26.2,25.4,50.7,1220
2020-12-11,2020,3,11,346,348.13,0.64,4,Mod_Dry,31,5,3,2,36,77,0.22,271.1,0.78,271.1,0,0,0,0,-2,2,31,5,3,0,38,310,990,965.1,24.9,0.145,0.027,0.00109,0.172,0.00692,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2020-12-12,2020,3,11,347,357.15,0.63,4,Mod_Dry,31,5,3,2,36,77,0.22,280.1,0.78,280.1,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.0312,0.00126,0.179,0.00723,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
2020-12-13,2020,3,11,348,367.81,0.62,4,Mod_Dry,31,5,3,2,36,77,0.21,290.8,0.79,290.8,0,0,0,0,-2,2,31,5,3,0,38,330,990,965.2,24.8,0.152,0.0363,0.00146,0.188,0.0076,2,0.139,0.327,0.0132,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2020-12-14,2020,3,11,349,380.12,0.61,4,Mod_Dry,31,5,3,2,36,77,0.2,303.1,0.8,303.1,0,0,0,0,-2,2,31,5,3,0,38,342,990,965.3,24.7,0.156,0.0421,0.0017,0.198,0.00803,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33,66.1,1590
2020-12-15,2020,3,11,350,392.42,0.6,4,Mod_Dry,31,5,3,2,36,77,0.2,315.4,0.8,315.4,0,0,0,0,-2,2,31,5,3,0,38,354,990,965.4,24.6,0.161,0.0479,0.00194,0.208,0.00846,2,0.155,0.364,0.0148,24.3,0.943,0.97,0.914,35.4,34.3,68.7,1650
2020-12-16,2020,3,11,351,406.37,0.59,4,Mod_Dry,31,5,3,2,36,77,0.19,329.4,0.81,329.4,0,0,0,0,-2,2,31,5,3,0,38,368,990,965.4,24.6,0.166,0.0545,0.00222,0.22,0.00895,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2020-12-17,2020,3,12,352,421.41,0.58,4,Mod_Dry,31,5,3,2,36,77,0.18,344.4,0.82,344.4,0,0,0,0,-2,2,31,5,3,0,38,383,990,965.5,24.5,0.171,0.0616,0.00251,0.232,0.00948,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.5,75,1800
2020-12-18,2020,3,12,353,436.45,0.57,4,Mod_Dry,31,5,3,2,36,77,0.18,359.4,0.82,359.4,0,0,0,0,-2,2,31,5,3,0,38,398,990,965.6,24.4,0.176,0.0687,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.2,39.2,78.5,1880
2020-12-19,2020,3,12,354,453.13,0.56,4,Mod_Dry,31,5,3,2,36,77,0.17,376.1,0.83,376.1,0,0,0,0,-2,2,31,5,3,0,38,415,990,965.6,24.4,0.182,0.0765,0.00314,0.259,0.0106,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.1,82.3,1970
2020-12-20,2020,3,12,355,473.09,0.54,4,Mod_Dry,31,5,3,2,36,77,0.16,396.1,0.84,396.1,0,0,0,0,-2,2,31,5,3,0,38,435,990,965.7,24.3,0.189,0.086,0.00354,0.275,0.0113,2,0.21,0.485,0.02,23.8,0.955,0.98,0.935,44.1,43.2,86.4,2070
2020-12-21,2020,3,12,356,494.69,0.53,3,Normal,38,5,4,3,54,104,0.21,390.7,0.79,390.7,0,0,0,0,-3,3,38,5,4,0,57,438,990,965.8,24.2,0.19,0.0834,0.00345,0.273,0.0113,2,0.206,0.48,0.0198,23.7,0.954,0.98,0.935,43.3,42.4,84.9,2040
2020-12-22,2020,3,12,357,520.12,0.51,3,Normal,38,5,4,3,54,104,0.2,416.1,0.8,416.1,0,0,0,0,-3,3,38,5,4,0,57,463,990,965.9,24.1,0.199,0.0954,0.00397,0.294,0.0122,2,0.223,0.518,0.0215,23.5,0.956,0.98,0.937,45.9,45,90,2160
2020-12-23,2020,3,12,358,551.02,0.5,3,Normal,38,5,4,3,54,104,0.19,447,0.81,447,0,0,0,0,-3,3,38,5,4,0,57,494,990,966.1,23.9,0.21,0.11,0.0046,0.32,0.0134,2,0.244,0.564,0.0236,23.4,0.958,0.98,0.939,49,48.1,96.1,2310
2020-12-24,2020,3,13,359,580.82,0.48,3,Normal,38,5,4,3,54,104,0.18,476.8,0.82,476.8,0,0,0,0,-3,3,38,5,4,0,57,524,990,966.2,23.8,0.224,0.124,0.00522,0.348,0.0146,2,0.264,0.613,0.0258,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2020-12-25,2020,3,13,360,612.27,0.47,3,Normal,38,5,4,3,54,104,0.17,508.3,0.83,508.3,0,0,0,0,-3,3,38,5,4,0,57,555,990,966.3,23.7,0.242,0.141,0.00594,0.383,0.0162,3,0.171,0.554,0.0234,23.1,0.947,0.97,0.919,36.3,35.3,106,2540
2020-12-26,2020,3,13,361,645.9,0.45,3,Normal,38,5,4,3,54,104,0.16,541.9,0.84,541.9,0,0,0,0,-3,3,38,5,4,0,57,589,990,966.5,23.5,0.261,0.163,0.00693,0.424,0.018,3,0.186,0.611,0.026,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2020-12-27,2020,3,13,362,678.99,0.44,3,Normal,38,5,4,3,54,104,0.15,575,0.85,575,0,0,0,0,-3,3,38,5,4,0,57,622,990,966.6,23.4,0.28,0.185,0.00792,0.465,0.0199,3,0.201,0.666,0.0285,22.7,0.953,0.977,0.931,40.7,39.8,119,2860
2020-12-28,2020,3,13,363,714.81,0.42,3,Normal,38,5,4,3,54,104,0.14,610.8,0.85,610.8,0,0,0,0,-3,3,38,5,4,0,57,658,990,966.8,23.2,0.3,0.209,0.00899,0.509,0.0219,3,0.217,0.727,0.0313,22.5,0.955,0.98,0.936,42.9,42.1,126,3030
2020-12-29,2020,3,13,364,749.53,0.41,3,Normal,38,5,4,3,54,104,0.14,645.5,0.86,645.5,0,0,0,0,-3,3,38,5,4,0,57,693,990,966.9,23.1,0.32,0.232,0.0101,0.552,0.0239,3,0.233,0.785,0.034,22.3,0.956,0.98,0.937,45,44.1,132,3180
2020-12-30,2020,3,13,365,777.21,0.4,3,Normal,38,5,4,3,54,104,0.13,673.2,0.87,673.2,0,0,0,0,-3,3,38,5,4,0,57,720,990,967,23,0.336,0.251,0.0109,0.587,0.0255,3,0.245,0.832,0.0362,22.2,0.957,0.98,0.938,46.7,45.7,137,3290
2020-12-31,2020,3,14,366,805.49,0.38,3,Normal,38,5,4,3,54,104,0.13,701.5,0.87,701.5,0,0,0,0,-3,3,38,5,4,0,57,748,990,967.1,22.9,0.352,0.27,0.0118,0.621,0.0272,3,0.258,0.88,0.0384,22,0.957,0.98,0.938,48.3,47.3,142,3410
2021-01-01,2020,4,14,1,839.99,0.37,2,Mod_Wet,46,7,6,4,76,139,0.17,701,0.83,701,0,0,0,0,-4,4,46,7,6,0,80,760,990,967.3,22.7,0.358,0.269,0.0118,0.628,0.0276,3,0.258,0.886,0.0389,21.9,0.957,0.98,0.938,47.9,47,141,3380
2021-01-02,2020,4,14,2,874.32,0.36,2,Mod_Wet,46,7,6,4,76,139,0.16,735.3,0.84,735.3,0,0,0,0,-4,4,46,7,6,0,80,794,990,967.4,22.6,0.382,0.292,0.0129,0.674,0.0298,3,0.273,0.948,0.0419,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
