date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-01-03,2020,4,14,3,911.22,0.35,2,Mod_Wet,46,7,6,4,76,139,0.15,772.2,0.85,772.2,0,0,0,0,-4,4,46,7,6,0,80,831,990,967.5,22.5,0.416,0.313,0.0139,0.729,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
2021-01-04,2020,4,14,4,950.28,0.34,2,Mod_Wet,46,7,6,4,76,139,0.15,811.3,0.85,811.3,0,0,0,0,-4,4,46,7,6,0,80,870,990,967.7,22.3,0.452,0.332,0.0149,0.783,0.0351,4,0.216,1,0.0448,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
2021-01-05,2020,4,14,5,986.32,0.33,2,Mod_Wet,46,7,6,4,76,139,0.14,847.3,0.86,847.3,0,0,0,0,-4,4,46,7,6,0,80,906,990,967.8,22.2,0.485,0.349,0.0158,0.834,0.0376,4,0.228,1.06,0.0479,21.1,0.954,0.98,0.935,41.8,41,164,3930
2021-01-06,2020,4,14,6,1018.6,0.32,2,Mod_Wet,46,7,6,4,76,139,0.14,879.6,0.86,879.6,0,0,0,0,-4,4,46,7,6,0,80,939,990,968,22,0.514,0.365,0.0165,0.879,0.0399,4,0.239,1.12,0.0507,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
2021-01-07,2020,4,15,7,1051.8,0.31,2,Mod_Wet,46,7,6,4,76,139,0.13,912.9,0.87,912.9,0,0,0,0,-4,4,46,7,6,0,80,972,990,968.1,21.9,0.545,0.381,0.0174,0.925,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2021-01-08,2020,4,15,8,1080.6,0.31,2,Mod_Wet,46,7,6,4,76,139,0.13,941.6,0.87,941.6,0,0,0,0,-4,4,46,7,6,0,80,1000,990,968.2,21.8,0.571,0.395,0.0181,0.966,0.0442,4,0.26,1.23,0.0561,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
2021-01-09,2020,4,15,9,1110,0.3,2,Mod_Wet,46,7,6,4,76,139,0.13,971,0.88,971,0,0,0,0,-4,4,46,7,6,0,80,1030,990,968.2,21.8,0.598,0.409,0.0188,1.01,0.0463,4,0.27,1.28,0.0587,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2021-01-10,2020,4,15,10,1139.9,0.29,2,Mod_Wet,46,7,6,4,76,139,0.12,1001,0.88,1001,0,0,0,0,-4,4,46,7,6,0,80,1060,990,968.3,21.7,0.64,0.425,0.0196,1.06,0.0492,4,0.28,1.34,0.0621,20.3,0.956,0.98,0.936,47.6,46.7,187,4480
2021-01-11,2020,4,15,11,1170.4,0.29,1,Wet,49,8,7,5,81,150,0.13,1020,0.87,1020,0,0,0,0,-5,5,49,8,7,0,86,1080,990,968.4,21.6,0.676,0.469,0.0217,1.14,0.0531,4,0.284,1.43,0.0662,20.1,0.955,0.98,0.936,48.1,47.2,189,4530
2021-01-12,2020,4,15,12,1207,0.28,1,Wet,49,8,7,5,81,150,0.12,1057,0.88,1057,0,0,0,0,-5,5,49,8,7,0,86,1120,990,968.6,21.4,0.729,0.551,0.0257,1.28,0.0597,4,0.291,1.57,0.0733,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2021-01-13,2020,4,15,13,1244.3,0.28,1,Wet,49,8,7,5,81,150,0.12,1094,0.88,1094,0,0,0,0,-5,5,49,8,7,0,86,1160,990,968.7,21.3,0.784,0.635,0.0298,1.42,0.0665,4,0.299,1.72,0.0805,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
2021-01-14,2020,4,16,14,1282.3,0.27,1,Wet,49,8,7,5,81,150,0.12,1132,0.88,1100,32,7,1,1,-4,27,56,9,8,1,108,1170,990,968.8,21.2,0.805,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50,48.2,193,4630
2021-01-15,2020,4,16,15,1314.8,0.27,1,Wet,49,8,7,5,81,150,0.11,1165,0.89,1100,65,15,2,2,-3,49,64,10,9,2,130,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-01-16,2020,4,16,16,1341.8,0.26,1,Wet,49,8,7,5,81,150,0.11,1192,0.89,1100,92,21,3,3,-2,67,70,11,10,3,148,1190,990,969,21,0.832,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2021-01-17,2020,4,16,17,1369.1,0.26,1,Wet,49,8,7,5,81,150,0.11,1219,0.89,1100,119,27,4,4,-1,85,76,12,11,4,166,1200,990,969.1,20.9,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2021-01-18,2020,4,16,18,1396.6,0.25,1,Wet,49,8,7,5,81,150,0.11,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,188,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,48,192,4600
2021-01-19,2020,4,16,19,1412,0.25,1,Wet,49,8,7,5,81,150,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,196,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-01-20,2020,4,16,20,1427.5,0.25,1,Wet,49,8,7,5,81,150,0.1,1278,0.9,1100,178,40,5,5,0,128,89,13,12,5,209,1210,990,969.3,20.7,0.866,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2021-01-21,2020,4,17,21,1449.3,0.24,1,Wet,49,8,7,5,81,150,0.1,1299,0.9,1100,199,45,6,6,1,141,94,14,13,6,222,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0737,4,0.3,1.82,0.0882,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2021-01-22,2020,4,17,22,1471.3,0.24,1,Wet,49,8,7,5,81,150,0.1,1321,0.9,1100,221,50,7,7,2,155,99,15,14,7,236,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0745,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2021-01-23,2020,4,17,23,1493.4,0.23,1,Wet,49,8,7,5,81,150,0.1,1343,0.9,1100,243,51,7,7,2,176,100,15,14,7,257,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-01-24,2020,4,17,24,1522.1,0.23,1,Wet,49,8,7,5,81,150,0.099,1372,0.9,1100,272,51,8,8,3,202,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2021-01-25,2020,4,17,25,1551,0.23,1,Wet,49,8,7,5,81,150,0.097,1401,0.9,1100,301,51,9,9,4,228,100,17,16,9,309,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-01-26,2020,4,17,26,1580.1,0.22,1,Wet,49,8,7,5,81,150,0.095,1430,0.91,1100,330,51,10,10,5,254,100,18,17,10,335,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2021-01-27,2020,4,17,27,1609.4,0.22,1,Wet,49,8,7,5,81,150,0.093,1459,0.91,1100,359,51,10,11,6,281,100,18,18,11,362,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2021-01-28,2020,4,18,28,1639,0.21,1,Wet,49,8,7,5,81,150,0.091,1489,0.91,1100,389,51,10,12,7,309,100,18,19,12,390,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2021-01-29,2020,4,18,29,1668.8,0.21,1,Wet,49,8,7,5,81,150,0.09,1519,0.91,1100,419,51,10,13,8,337,100,18,20,13,418,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2021-01-30,2020,4,18,30,1698.8,0.2,1,Wet,49,8,7,5,81,150,0.088,1549,0.91,1100,449,51,10,14,8,366,100,18,21,13,447,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0787,4,0.3,1.86,0.0938,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-01-31,2020,4,18,31,1722.3,0.2,1,Wet,49,8,7,5,81,150,0.087,1572,0.91,1100,472,51,10,14,9,388,100,18,21,14,469,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-02-01,2020,5,18,32,1739.2,0.2,1,Wet,55,10,10,8,114,197,0.11,1542,0.89,1100,442,45,8,13,5,371,100,18,23,13,485,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2021-02-02,2020,5,18,33,1762.9,0.2,1,Wet,55,10,10,8,114,197,0.11,1566,0.89,1100,466,45,8,14,6,393,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-02-03,2020,5,18,34,1786.7,0.19,1,Wet,55,10,10,8,114,197,0.11,1590,0.89,1100,490,45,8,15,7,415,100,18,25,15,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-02-04,2020,5,19,35,1803.8,0.19,1,Wet,55,10,10,8,114,197,0.11,1607,0.89,1100,507,45,8,15,7,432,100,18,25,15,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2021-02-05,2020,5,19,36,1821,0.19,1,Wet,55,10,10,8,114,197,0.11,1624,0.89,1100,524,45,8,15,8,448,100,18,25,16,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-02-06,2020,5,19,37,1838.2,0.19,1,Wet,55,10,10,8,114,197,0.11,1641,0.89,1100,541,45,8,15,8,465,100,18,25,16,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2021-02-07,2020,5,19,38,1855.5,0.18,1,Wet,55,10,10,8,114,197,0.11,1658,0.89,1100,558,45,8,15,9,481,100,18,25,17,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2021-02-08,2020,5,19,39,1879.8,0.18,1,Wet,55,10,10,8,114,197,0.1,1683,0.9,1100,583,45,8,15,9,506,100,18,25,17,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2021-02-09,2020,5,19,40,1904.2,0.18,1,Wet,55,10,10,8,114,197,0.1,1707,0.9,1100,607,45,8,15,10,529,100,18,25,18,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2021-02-10,2020,5,19,41,1935.7,0.17,1,Wet,55,10,10,8,114,197,0.1,1739,0.9,1100,639,45,8,15,11,560,100,18,25,19,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-02-11,2020,5,20,42,1974.5,0.17,2,Mod_Wet,49,8,7,5,93,162,0.082,1813,0.92,1100,713,51,10,18,16,618,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-02-12,2020,5,20,43,2013.6,0.17,2,Mod_Wet,49,8,7,5,93,162,0.081,1852,0.92,1100,752,51,10,18,18,655,100,18,25,23,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2021-02-13,2020,5,20,44,2060.2,0.16,2,Mod_Wet,49,8,7,5,93,162,0.079,1898,0.92,1100,798,51,10,18,19,700,100,18,25,24,793,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2021-02-14,2020,5,20,45,2114.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.077,1952,0.92,1100,852,51,10,18,21,752,100,18,25,26,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2021-02-15,2020,5,20,46,2183.6,0.15,2,Mod_Wet,49,8,7,5,93,162,0.074,2022,0.93,1100,922,51,10,18,23,820,100,18,25,28,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-02-16,2020,5,20,47,2268.5,0.14,2,Mod_Wet,49,8,7,5,93,162,0.071,2107,0.93,1100,1010,51,10,18,25,903,100,18,25,30,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2021-02-17,2020,5,20,48,2339.5,0.14,2,Mod_Wet,49,8,7,5,93,162,0.069,2177,0.93,1100,1080,51,10,18,27,971,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2021-02-18,2020,5,21,49,2411.1,0.13,2,Mod_Wet,49,8,7,5,93,162,0.067,2249,0.93,1100,1150,51,10,18,29,1040,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2021-02-19,2020,5,21,50,2491.1,0.13,2,Mod_Wet,49,8,7,5,93,162,0.065,2329,0.94,1100,1230,51,10,18,32,1120,100,18,25,37,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2021-02-20,2020,5,21,51,2571.9,0.12,2,Mod_Wet,49,8,7,5,93,162,0.063,2410,0.94,1100,1310,51,10,18,34,1200,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2021-02-21,2020,5,21,52,2653.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.061,2492,0.94,1100,1390,51,10,18,37,1280,100,18,25,42,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2021-02-22,2020,5,21,53,2743.8,0.11,2,Mod_Wet,49,8,7,5,93,162,0.059,2582,0.94,1100,1480,51,10,18,39,1360,100,18,25,44,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2021-02-23,2020,5,21,54,2842.9,0.1,2,Mod_Wet,49,8,7,5,93,162,0.057,2681,0.94,1100,1580,51,10,18,42,1460,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2021-02-24,2020,5,21,55,2951.2,0.092,2,Mod_Wet,49,8,7,5,93,162,0.055,2789,0.94,1100,1690,51,10,18,46,1560,100,18,25,51,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2021-02-25,2020,5,22,56,3060.7,0.086,2,Mod_Wet,49,8,7,5,93,162,0.053,2899,0.95,1100,1800,51,10,18,49,1670,100,18,25,54,1760,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2021-02-26,2020,5,22,57,3171.3,0.08,2,Mod_Wet,49,8,7,5,93,162,0.051,3009,0.95,1100,1910,51,10,18,52,1780,100,18,25,57,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2021-02-27,2020,5,22,58,3274.8,0.074,2,Mod_Wet,49,8,7,5,93,162,0.05,3113,0.95,1100,2010,51,10,18,55,1880,100,18,25,60,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2021-02-28,2020,5,22,59,3345.7,0.069,2,Mod_Wet,49,8,7,5,93,162,0.048,3184,0.95,1100,2080,51,10,18,58,1950,100,18,25,63,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2021-03-01,2020,6,22,60,3391.8,0.065,2,Mod_Wet,59,11,12,13,144,239,0.07,3153,0.93,1100,2050,41,7,13,49,1940,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2021-03-02,2020,6,22,61,3429.6,0.062,2,Mod_Wet,59,11,12,13,144,239,0.07,3191,0.93,1100,2090,41,7,13,50,1980,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2021-03-03,2020,6,22,62,3450.7,0.06,2,Mod_Wet,59,11,12,13,144,239,0.069,3212,0.93,1100,2110,41,7,13,50,2000,100,18,25,63,2150,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2021-03-04,2020,6,23,63,3463.3,0.059,2,Mod_Wet,59,11,12,13,144,239,0.069,3224,0.93,1100,2120,41,7,13,51,2010,100,18,25,64,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2021-03-05,2020,6,23,64,3467.6,0.059,2,Mod_Wet,59,11,12,13,144,239,0.069,3229,0.93,1100,2130,41,7,13,51,2020,100,18,25,64,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2021-03-06,2020,6,23,65,3471.8,0.059,2,Mod_Wet,59,11,12,13,144,239,0.069,3233,0.93,1100,2130,41,7,13,51,2020,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2021-03-07,2020,6,23,66,3476,0.059,2,Mod_Wet,59,11,12,13,144,239,0.069,3237,0.93,1100,2140,41,7,13,51,2030,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2021-03-08,2020,6,23,67,3480.3,0.058,2,Mod_Wet,59,11,12,13,144,239,0.069,3241,0.93,1100,2140,41,7,13,51,2030,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
2021-03-09,2020,6,23,68,3484.5,0.058,2,Mod_Wet,59,11,12,13,144,239,0.069,3245,0.93,1100,2150,41,7,13,51,2030,100,18,25,64,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2021-03-10,2020,6,23,69,3488.7,0.058,2,Mod_Wet,59,11,12,13,144,239,0.069,3250,0.93,1100,2150,41,7,13,52,2040,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2021-03-11,2020,6,24,70,3484.5,0.058,2,Mod_Wet,59,11,12,13,144,239,0.069,3245,0.93,1100,2150,41,7,13,51,2030,100,18,25,64,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2021-03-12,2020,6,24,71,3480.3,0.058,2,Mod_Wet,59,11,12,13,144,239,0.069,3241,0.93,1100,2140,41,7,13,51,2030,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
2021-03-13,2020,6,24,72,3476,0.059,2,Mod_Wet,59,11,12,13,144,239,0.069,3237,0.93,1100,2140,41,7,13,51,2030,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2021-03-14,2020,6,24,73,3471.8,0.059,2,Mod_Wet,59,11,12,13,144,239,0.069,3233,0.93,1100,2130,41,7,13,51,2020,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2021-03-15,2020,6,24,74,3467.6,0.059,2,Mod_Wet,59,11,12,13,144,239,0.069,3229,0.93,1100,2130,41,7,13,51,2020,100,18,25,64,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2021-03-16,2020,6,24,75,3463.3,0.059,2,Mod_Wet,59,11,12,13,144,239,0.069,3224,0.93,1100,2120,41,7,13,51,2010,100,18,25,64,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2021-03-17,2020,6,24,76,3459.1,0.06,2,Mod_Wet,59,11,12,13,144,239,0.069,3220,0.93,1100,2120,41,7,13,51,2010,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2021-03-18,2020,6,25,77,3454.9,0.06,2,Mod_Wet,59,11,12,13,144,239,0.069,3216,0.93,1100,2120,41,7,13,50,2010,100,18,25,63,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2021-03-19,2020,6,25,78,3450.7,0.06,2,Mod_Wet,59,11,12,13,144,239,0.069,3212,0.93,1100,2110,41,7,13,50,2000,100,18,25,63,2150,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2021-03-20,2020,6,25,79,3438,0.061,2,Mod_Wet,59,11,12,13,144,239,0.07,3199,0.93,1100,2100,41,7,13,50,1990,100,18,25,63,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2021-03-21,2020,6,25,80,3425.4,0.062,2,Mod_Wet,59,11,12,13,144,239,0.07,3186,0.93,1100,2090,41,7,13,50,1980,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2021-03-22,2020,6,25,81,3412.8,0.063,2,Mod_Wet,59,11,12,13,144,239,0.07,3174,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2021-03-23,2020,6,25,82,3408.6,0.064,2,Mod_Wet,59,11,12,13,144,239,0.07,3170,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2021-03-24,2020,6,25,83,3404.4,0.064,2,Mod_Wet,59,11,12,13,144,239,0.07,3165,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2021-03-25,2020,6,26,84,3400.2,0.064,2,Mod_Wet,59,11,12,13,144,239,0.07,3161,0.93,1100,2060,41,7,13,49,1950,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2021-03-26,2020,6,26,85,3404.4,0.064,2,Mod_Wet,59,11,12,13,144,239,0.07,3165,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2021-03-27,2020,6,26,86,3408.6,0.064,2,Mod_Wet,59,11,12,13,144,239,0.07,3170,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2021-03-28,2020,6,26,87,3421.2,0.063,2,Mod_Wet,59,11,12,13,144,239,0.07,3182,0.93,1100,2080,41,7,13,49,1970,100,18,25,62,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2021-03-29,2020,6,26,88,3433.8,0.062,2,Mod_Wet,59,11,12,13,144,239,0.07,3195,0.93,1100,2100,41,7,13,50,1980,100,18,25,63,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2021-03-30,2020,6,26,89,3454.9,0.06,2,Mod_Wet,59,11,12,13,144,239,0.069,3216,0.93,1100,2120,41,7,13,50,2010,100,18,25,63,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2021-03-31,2020,6,26,90,3476,0.059,2,Mod_Wet,59,11,12,13,144,239,0.069,3237,0.93,1100,2140,41,7,13,51,2030,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2021-04-01,2020,7,27,91,3488.7,0.058,2,Mod_Wet,70,14,18,25,168,295,0.085,3194,0.92,1100,2090,30,4,7,38,2020,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2021-04-02,2020,7,27,92,3501.4,0.057,2,Mod_Wet,70,14,18,25,168,295,0.084,3206,0.92,1100,2110,30,4,7,38,2030,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2021-04-03,2020,7,27,93,3514.1,0.056,2,Mod_Wet,70,14,18,25,168,295,0.084,3219,0.92,1100,2120,30,4,7,39,2040,100,18,25,64,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2021-04-04,2020,7,27,94,3526.9,0.055,2,Mod_Wet,70,14,18,25,168,295,0.084,3232,0.92,1100,2130,30,4,7,39,2050,100,18,25,64,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
2021-04-05,2020,7,27,95,3548.1,0.054,2,Mod_Wet,70,14,18,25,168,295,0.083,3253,0.92,1100,2150,30,4,7,40,2070,100,18,25,65,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2021-04-06,2020,7,27,96,3569.4,0.053,2,Mod_Wet,70,14,18,25,168,295,0.083,3274,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2021-04-07,2020,7,27,97,3590.7,0.051,2,Mod_Wet,70,14,18,25,168,295,0.082,3296,0.92,1100,2200,30,4,7,41,2110,100,18,25,66,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2021-04-08,2020,7,28,98,3612.1,0.05,2,Mod_Wet,70,14,18,25,168,295,0.082,3317,0.92,1100,2220,30,4,7,42,2130,100,18,25,67,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2021-04-09,2020,7,28,99,3633.5,0.049,2,Mod_Wet,70,14,18,25,168,295,0.081,3338,0.92,1100,2240,30,4,7,42,2160,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2021-04-10,2020,7,28,100,3654.9,0.047,2,Mod_Wet,70,14,18,25,168,295,0.081,3360,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2021-04-11,2020,7,28,101,3676.3,0.046,2,Mod_Wet,70,14,18,25,168,295,0.08,3381,0.92,1100,2280,30,4,7,43,2200,100,18,25,68,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2021-04-12,2020,7,28,102,3697.8,0.045,2,Mod_Wet,70,14,18,25,168,295,0.08,3403,0.92,1100,2300,30,4,7,44,2220,100,18,25,69,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
2021-04-13,2020,7,28,103,3719.4,0.044,2,Mod_Wet,70,14,18,25,168,295,0.079,3424,0.92,1100,2320,30,4,7,45,2240,100,18,25,70,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2021-04-14,2020,7,28,104,3740.9,0.043,2,Mod_Wet,70,14,18,25,168,295,0.079,3446,0.92,1100,2350,30,4,7,45,2260,100,18,25,70,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2021-04-15,2020,7,29,105,3753.9,0.042,2,Mod_Wet,70,14,18,25,168,295,0.079,3459,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2021-04-16,2020,7,29,106,3766.8,0.041,2,Mod_Wet,70,14,18,25,168,295,0.078,3472,0.92,1100,2370,30,4,7,46,2290,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2021-04-17,2020,7,29,107,3779.8,0.04,2,Mod_Wet,70,14,18,25,168,295,0.078,3485,0.92,1100,2390,30,4,7,47,2300,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2021-04-18,2020,7,29,108,3784.2,0.04,2,Mod_Wet,70,14,18,25,168,295,0.078,3489,0.92,1100,2390,30,4,7,47,2300,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2021-04-19,2020,7,29,109,3788.5,0.04,2,Mod_Wet,70,14,18,25,168,295,0.078,3493,0.92,1100,2390,30,4,7,47,2310,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2021-04-20,2020,7,29,110,3784.2,0.04,2,Mod_Wet,70,14,18,25,168,295,0.078,3489,0.92,1100,2390,30,4,7,47,2300,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2021-04-21,2020,7,29,111,3771.2,0.041,2,Mod_Wet,70,14,18,25,168,295,0.078,3476,0.92,1100,2380,30,4,7,46,2290,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2021-04-22,2020,7,30,112,3758.2,0.042,2,Mod_Wet,70,14,18,25,168,295,0.079,3463,0.92,1100,2360,30,4,7,46,2280,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2021-04-23,2020,7,30,113,3736.6,0.043,2,Mod_Wet,70,14,18,25,168,295,0.079,3442,0.92,1100,2340,30,4,7,45,2260,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2021-04-24,2020,7,30,114,3706.4,0.045,2,Mod_Wet,70,14,18,25,168,295,0.08,3411,0.92,1100,2310,30,4,7,44,2230,100,18,25,69,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2021-04-25,2020,7,30,115,3676.3,0.046,2,Mod_Wet,70,14,18,25,168,295,0.08,3381,0.92,1100,2280,30,4,7,43,2200,100,18,25,68,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2021-04-26,2020,7,30,116,3646.3,0.048,2,Mod_Wet,70,14,18,25,168,295,0.081,3351,0.92,1100,2250,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2021-04-27,2020,7,30,117,3607.8,0.05,2,Mod_Wet,70,14,18,25,168,295,0.082,3313,0.92,1100,2210,30,4,7,41,2130,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2021-04-28,2020,7,30,118,3569.4,0.053,2,Mod_Wet,70,14,18,25,168,295,0.083,3274,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2021-04-29,2020,7,31,119,3531.1,0.055,2,Mod_Wet,70,14,18,25,168,295,0.084,3236,0.92,1100,2140,30,4,7,39,2060,100,18,25,64,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2021-04-30,2020,7,31,120,3492.9,0.058,2,Mod_Wet,70,14,18,25,168,295,0.085,3198,0.92,1100,2100,30,4,7,38,2020,100,18,25,63,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2021-05-01,2020,8,31,121,3454.9,0.06,2,Mod_Wet,65,14,17,23,202,321,0.093,3134,0.91,1100,2030,35,4,8,38,1950,100,18,25,61,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2021-05-02,2020,8,31,122,3417,0.063,2,Mod_Wet,65,14,17,23,202,321,0.094,3096,0.91,1100,2000,35,4,8,37,1910,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2021-05-03,2020,8,31,123,3379.2,0.066,2,Mod_Wet,65,14,17,23,202,321,0.095,3058,0.91,1100,1960,35,4,8,36,1880,100,18,25,59,2080,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2021-05-04,2020,8,31,124,3341.5,0.069,2,Mod_Wet,65,14,17,23,202,321,0.096,3020,0.9,1100,1920,35,4,8,35,1840,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2021-05-05,2020,8,31,125,3303.9,0.072,2,Mod_Wet,65,14,17,23,202,321,0.097,2983,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2021-05-06,2020,8,32,126,3258.2,0.075,2,Mod_Wet,65,14,17,23,202,321,0.099,2937,0.9,1100,1840,35,4,8,32,1760,100,18,25,55,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2021-05-07,2020,8,32,127,3204.3,0.078,2,Mod_Wet,65,14,17,23,202,321,0.1,2883,0.9,1100,1780,35,4,8,30,1710,100,18,25,53,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2021-05-08,2020,8,32,128,3150.8,0.081,2,Mod_Wet,65,14,17,23,202,321,0.1,2830,0.9,1100,1730,35,4,8,29,1650,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2021-05-09,2020,8,32,129,3097.4,0.084,2,Mod_Wet,65,14,17,23,202,321,0.1,2776,0.9,1100,1680,35,4,8,27,1600,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2021-05-10,2020,8,32,130,3044.4,0.087,2,Mod_Wet,65,14,17,23,202,321,0.1,2723,0.9,1100,1620,35,4,8,26,1550,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2021-05-11,2020,8,32,131,2991.6,0.089,2,Mod_Wet,65,14,17,23,202,321,0.11,2671,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2021-05-12,2020,8,32,132,2939.1,0.093,2,Mod_Wet,65,14,17,23,202,321,0.11,2618,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2021-05-13,2020,8,33,133,2886.9,0.097,2,Mod_Wet,65,14,17,23,202,321,0.11,2566,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2021-05-14,2020,8,33,134,2835,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2514,0.89,1100,1410,35,4,8,19,1350,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2021-05-15,2020,8,33,135,2783.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.12,2462,0.89,1100,1360,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2021-05-16,2020,8,33,136,2731.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2411,0.88,1100,1310,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2021-05-17,2020,8,33,137,2680.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2360,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2021-05-18,2020,8,33,138,2630.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2309,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2021-05-19,2020,8,33,139,2587.4,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2266,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2021-05-20,2020,8,34,140,2544.9,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2224,0.87,1100,1120,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2021-05-21,2020,8,34,141,2502.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2182,0.87,1100,1080,35,4,8,9,1030,100,18,25,32,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2021-05-22,2020,8,34,142,2460.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2140,0.87,1100,1040,35,4,8,8,985,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2021-05-23,2020,8,34,143,2418.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2098,0.87,1100,998,35,4,8,7,944,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2021-05-24,2020,8,34,144,2377.1,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,2056,0.86,1100,956,35,4,8,6,903,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2021-05-25,2020,8,34,145,2335.7,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2015,0.86,1100,915,35,4,8,4,864,100,18,25,27,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2021-05-26,2020,8,34,146,2294.6,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,1974,0.86,1100,874,35,4,8,3,824,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2021-05-27,2020,8,35,147,2253.7,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,1933,0.86,1100,833,35,4,8,2,784,100,18,25,25,986,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2021-05-28,2020,8,35,148,2198.3,0.15,2,Mod_Wet,65,14,17,23,202,321,0.15,1877,0.85,1100,777,35,4,8,0,730,100,18,25,23,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2021-05-29,2020,8,35,149,2143.4,0.15,2,Mod_Wet,65,14,17,23,202,321,0.15,1822,0.85,1100,722,35,4,8,-1,676,100,18,25,22,878,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-05-30,2020,8,35,150,2089,0.16,2,Mod_Wet,65,14,17,23,202,321,0.15,1768,0.85,1100,668,35,4,8,-3,624,100,18,25,20,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2021-05-31,2020,8,35,151,2035.1,0.16,2,Mod_Wet,65,14,17,23,202,321,0.16,1714,0.84,1100,614,35,4,8,-5,572,100,18,25,18,774,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-06-01,2020,9,35,152,1988.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.13,1732,0.87,1100,632,38,6,11,3,574,100,18,25,19,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2021-06-02,2020,9,35,153,1942.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.13,1686,0.87,1100,586,38,6,11,2,529,100,18,25,18,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2021-06-03,2020,9,36,154,1897.2,0.18,2,Mod_Wet,62,12,14,16,153,257,0.14,1640,0.86,1100,540,38,6,11,0,485,100,18,25,16,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2021-06-04,2020,9,36,155,1852,0.18,2,Mod_Wet,62,12,14,16,153,257,0.14,1595,0.86,1100,495,38,6,11,-1,441,100,18,25,15,594,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2021-06-05,2020,9,36,156,1807.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1550,0.86,1100,450,38,6,11,-2,397,100,18,25,14,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-06-06,2020,9,36,157,1769.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1513,0.85,1100,413,38,6,11,-4,362,100,18,25,12,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2021-06-07,2020,9,36,158,1732.4,0.2,2,Mod_Wet,62,12,14,16,153,257,0.15,1475,0.85,1100,375,38,6,11,-5,325,100,18,25,11,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-06-08,2020,9,36,159,1695.5,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1438,0.85,1100,338,38,6,10,-6,290,100,18,24,10,443,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-06-09,2020,9,36,160,1658.8,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1402,0.84,1100,302,38,6,9,-7,256,100,18,23,9,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-06-10,2020,9,37,161,1622.5,0.22,2,Mod_Wet,62,12,14,16,153,257,0.16,1366,0.84,1100,266,38,6,8,-8,222,100,18,22,8,375,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2021-06-11,2020,9,37,162,1586.6,0.22,2,Mod_Wet,62,12,14,16,153,257,0.16,1330,0.84,1100,230,38,6,7,-9,188,100,18,21,7,341,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2021-06-12,2020,9,37,163,1551,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1294,0.83,1100,194,38,6,6,-10,154,100,18,20,6,307,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0767,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-06-13,2020,9,37,164,1522.1,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1265,0.83,1100,165,37,5,5,-11,129,99,17,19,5,282,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2021-06-14,2020,9,37,165,1493.4,0.23,2,Mod_Wet,62,12,14,16,153,257,0.17,1236,0.83,1100,136,31,4,4,-12,109,93,16,18,4,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-06-15,2020,9,37,166,1465,0.24,2,Mod_Wet,62,12,14,16,153,257,0.17,1208,0.82,1100,108,24,3,3,-13,91,86,15,17,3,244,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-06-16,2020,9,37,167,1436.8,0.25,2,Mod_Wet,62,12,14,16,153,257,0.18,1180,0.82,1100,80,18,2,2,-14,72,80,14,16,2,225,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-06-17,2020,9,38,168,1408.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.18,1152,0.82,1100,52,12,2,2,-14,50,74,14,16,2,203,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2021-06-18,2020,9,38,169,1375.2,0.26,2,Mod_Wet,62,12,14,16,153,257,0.19,1118,0.81,1100,18,4,1,1,-15,27,66,13,15,1,180,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2021-06-19,2020,9,38,170,1323.8,0.27,2,Mod_Wet,62,12,14,16,153,257,0.19,1067,0.81,1067,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.779,0.573,0.0272,1.35,0.0641,4,0.293,1.65,0.078,19.4,0.954,0.98,0.935,48.5,47.5,190,4560
2021-06-20,2020,9,38,171,1279.3,0.27,2,Mod_Wet,62,12,14,16,153,257,0.2,1022,0.8,1022,0,0,0,0,-16,16,62,12,14,0,169,1110,990,968.8,21.2,0.714,0.473,0.0223,1.19,0.0559,4,0.284,1.47,0.0693,19.8,0.955,0.98,0.935,47.3,46.3,185,4450
2021-06-21,2020,9,38,172,1235.6,0.28,2,Mod_Wet,62,12,14,16,153,257,0.21,978.6,0.79,978.6,0,0,0,0,-16,16,62,12,14,0,169,1070,990,968.6,21.4,0.65,0.413,0.0193,1.06,0.0497,4,0.273,1.34,0.0625,20,0.955,0.98,0.936,45.9,45,180,4320
2021-06-22,2020,9,38,173,1198.5,0.28,2,Mod_Wet,62,12,14,16,153,257,0.21,941.5,0.79,941.5,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.597,0.395,0.0184,0.992,0.0462,4,0.26,1.25,0.0583,20.2,0.955,0.98,0.936,44.6,43.7,175,4190
2021-06-23,2020,9,38,174,1162,0.29,2,Mod_Wet,62,12,14,16,153,257,0.22,905,0.78,905,0,0,0,0,-16,16,62,12,14,0,169,993,990,968.4,21.6,0.564,0.377,0.0175,0.941,0.0436,4,0.248,1.19,0.0551,20.4,0.955,0.98,0.936,43.2,42.4,169,4070
2021-06-24,2020,9,39,175,1131.7,0.3,2,Mod_Wet,62,12,14,16,153,257,0.23,874.7,0.77,874.7,0,0,0,0,-16,16,62,12,14,0,169,963,990,968.3,21.7,0.536,0.362,0.0167,0.899,0.0414,4,0.238,1.14,0.0524,20.5,0.954,0.98,0.935,42.1,41.2,165,3960
2021-06-25,2020,9,39,176,1101.9,0.3,2,Mod_Wet,62,12,14,16,153,257,0.23,844.9,0.77,844.9,0,0,0,0,-16,16,62,12,14,0,169,933,990,968.2,21.8,0.509,0.348,0.016,0.857,0.0393,4,0.228,1.08,0.0498,20.7,0.954,0.978,0.933,40.9,40,160,3840
2021-06-26,2020,9,39,177,1072.7,0.31,2,Mod_Wet,62,12,14,16,153,257,0.24,815.7,0.76,815.7,0,0,0,0,-16,16,62,12,14,0,169,904,990,968.1,21.9,0.482,0.334,0.0153,0.816,0.0373,4,0.218,1.03,0.0473,20.8,0.953,0.975,0.93,39.7,38.7,155,3720
2021-06-27,2020,9,39,178,1049.3,0.31,2,Mod_Wet,62,12,14,16,153,257,0.24,792.3,0.76,792.3,0,0,0,0,-16,16,62,12,14,0,169,880,990,968.1,21.9,0.461,0.322,0.0147,0.783,0.0357,3,0.291,1.07,0.049,20.9,0.956,0.98,0.937,51.7,48.2,145,3470
2021-06-28,2020,9,39,179,1026.2,0.32,2,Mod_Wet,62,12,14,16,153,257,0.25,769.2,0.75,769.2,0,0,0,0,-16,16,62,12,14,0,169,857,990,968,22,0.44,0.311,0.0141,0.751,0.0341,3,0.285,1.04,0.0471,21,0.956,0.98,0.937,50.5,48.2,145,3470
2021-06-29,2020,9,39,180,1003.6,0.32,2,Mod_Wet,62,12,14,16,153,257,0.26,746.6,0.74,746.6,0,0,0,0,-16,16,62,12,14,0,169,835,990,967.9,22.1,0.419,0.3,0.0136,0.719,0.0325,3,0.278,0.997,0.0451,21.1,0.957,0.98,0.937,49.2,48.2,145,3470
2021-06-30,2020,9,39,181,981.43,0.33,2,Mod_Wet,62,12,14,16,153,257,0.26,724.4,0.74,724.4,0,0,0,0,-16,16,62,12,14,0,169,812,990,967.8,22.2,0.399,0.285,0.0128,0.684,0.0308,3,0.268,0.952,0.0429,21.2,0.956,0.98,0.937,48.1,47.1,141,3390
2021-07-01,2020,10,40,182,964.53,0.33,2,Mod_Wet,58,11,11,11,136,227,0.23,737.5,0.77,737.5,0,0,0,0,-11,11,58,11,11,0,147,818,990,967.8,22.2,0.403,0.294,0.0132,0.697,0.0313,3,0.274,0.971,0.0437,21.3,0.957,0.98,0.937,49.1,48.1,144,3460
2021-07-02,2020,10,40,183,947.93,0.34,2,Mod_Wet,58,11,11,11,136,227,0.24,720.9,0.76,720.9,0,0,0,0,-11,11,58,11,11,0,147,801,990,967.7,22.3,0.388,0.283,0.0127,0.671,0.0301,3,0.267,0.938,0.042,21.4,0.957,0.98,0.937,48.2,47.2,142,3400
2021-07-03,2020,10,40,184,931.65,0.34,2,Mod_Wet,58,11,11,11,136,227,0.24,704.6,0.76,704.6,0,0,0,0,-11,11,58,11,11,0,147,785,990,967.6,22.4,0.373,0.272,0.0121,0.645,0.0288,3,0.26,0.905,0.0404,21.5,0.956,0.98,0.937,47.3,46.4,139,3340
2021-07-04,2020,10,40,185,915.71,0.34,2,Mod_Wet,58,11,11,11,136,227,0.25,688.7,0.75,688.7,0,0,0,0,-11,11,58,11,11,0,147,769,990,967.6,22.4,0.363,0.261,0.0116,0.624,0.0278,3,0.252,0.877,0.0391,21.6,0.957,0.98,0.937,46.4,45.5,137,3280
2021-07-05,2020,10,40,186,900.13,0.35,2,Mod_Wet,58,11,11,11,136,227,0.25,673.1,0.75,673.1,0,0,0,0,-11,11,58,11,11,0,147,753,990,967.5,22.5,0.355,0.251,0.0111,0.605,0.0269,3,0.245,0.851,0.0378,21.6,0.956,0.98,0.937,45.6,44.7,134,3220
2021-07-06,2020,10,40,187,884.93,0.35,2,Mod_Wet,58,11,11,11,136,227,0.26,657.9,0.74,657.9,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2021-07-07,2020,10,40,188,870.14,0.36,2,Mod_Wet,58,11,11,11,136,227,0.26,643.1,0.74,643.1,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,43,129,3090
2021-07-08,2020,10,41,189,855.79,0.36,2,Mod_Wet,58,11,11,11,136,227,0.27,628.8,0.73,628.8,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00975,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2021-07-09,2020,10,41,190,841.92,0.37,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2021-07-10,2020,10,41,191,828.59,0.37,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2021-07-11,2020,10,41,192,819.43,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,592.4,0.72,592.4,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
2021-07-12,2020,10,41,193,810.61,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2021-07-13,2020,10,41,194,802.16,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
2021-07-14,2020,10,41,195,794.14,0.39,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
2021-07-15,2020,10,42,196,786.62,0.39,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
2021-07-16,2020,10,42,197,779.74,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,552.7,0.71,552.7,0,0,0,0,-11,11,58,11,11,0,147,633,990,967,23,0.286,0.17,0.00741,0.456,0.0199,3,0.191,0.648,0.0282,22.3,0.951,0.973,0.925,38.4,37.3,112,2690
2021-07-17,2020,10,42,198,773.72,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,546.7,0.71,546.7,0,0,0,0,-11,11,58,11,11,0,147,627,990,967,23,0.283,0.166,0.00722,0.449,0.0195,3,0.189,0.637,0.0277,22.4,0.95,0.972,0.923,38,36.9,111,2660
2021-07-18,2020,10,42,199,766.21,0.4,2,Mod_Wet,58,11,11,11,136,227,0.3,539.2,0.7,539.2,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
2021-07-19,2020,10,42,200,753.91,0.41,2,Mod_Wet,58,11,11,11,136,227,0.3,526.9,0.7,526.9,0,0,0,0,-11,11,58,11,11,0,147,607,990,966.9,23.1,0.271,0.153,0.00663,0.424,0.0184,3,0.18,0.604,0.0262,22.5,0.949,0.97,0.92,36.7,35.6,107,2570
2021-07-20,2020,10,42,201,742.7,0.41,2,Mod_Wet,58,11,11,11,136,227,0.31,515.7,0.69,515.7,0,0,0,0,-11,11,58,11,11,0,147,596,990,966.9,23.1,0.265,0.145,0.00629,0.411,0.0177,3,0.175,0.585,0.0253,22.5,0.948,0.97,0.919,36,34.9,105,2520
2021-07-21,2020,10,42,202,730.94,0.42,2,Mod_Wet,58,11,11,11,136,227,0.31,503.9,0.69,503.9,0,0,0,0,-11,11,58,11,11,0,147,584,990,966.8,23.2,0.258,0.138,0.00594,0.396,0.0171,3,0.169,0.565,0.0244,22.6,0.947,0.97,0.918,35.3,34.2,103,2460
2021-07-22,2020,10,43,203,719.18,0.42,2,Mod_Wet,58,11,11,11,136,227,0.32,492.2,0.68,492.2,0,0,0,0,-11,11,58,11,11,0,147,572,990,966.8,23.2,0.252,0.131,0.00565,0.383,0.0165,2,0.275,0.658,0.0283,22.6,0.956,0.98,0.937,52.1,48.2,96.4,2310
2021-07-23,2020,10,43,204,709.06,0.43,2,Mod_Wet,58,11,11,11,136,227,0.32,482.1,0.68,482.1,0,0,0,0,-11,11,58,11,11,0,147,562,990,966.7,23.3,0.246,0.127,0.00544,0.372,0.016,2,0.268,0.64,0.0275,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
2021-07-24,2020,10,43,205,698.4,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,471.4,0.68,471.4,0,0,0,0,-11,11,58,11,11,0,147,551,990,966.7,23.3,0.24,0.122,0.00521,0.361,0.0155,2,0.261,0.622,0.0267,22.7,0.957,0.98,0.938,50.2,48.2,96.4,2310
2021-07-25,2020,10,43,206,687.74,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,460.7,0.67,460.7,0,0,0,0,-11,11,58,11,11,0,147,541,990,966.7,23.3,0.234,0.116,0.00499,0.35,0.015,2,0.253,0.604,0.0259,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
2021-07-26,2020,10,43,207,677.07,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,450.1,0.67,450.1,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.228,0.111,0.00476,0.339,0.0145,2,0.246,0.585,0.025,22.8,0.958,0.98,0.939,48.2,47.2,94.5,2270
2021-07-27,2020,10,43,208,666.96,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,440,0.66,440,0,0,0,0,-11,11,58,11,11,0,147,520,990,966.6,23.4,0.222,0.107,0.00455,0.329,0.014,2,0.239,0.568,0.0242,22.9,0.957,0.98,0.938,47.2,46.3,92.5,2220
2021-07-28,2020,10,43,209,657.93,0.45,2,Mod_Wet,58,11,11,11,136,227,0.34,430.9,0.66,430.9,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.102,0.00436,0.319,0.0136,2,0.233,0.553,0.0235,22.9,0.957,0.98,0.938,46.3,45.4,90.8,2180
2021-07-29,2020,10,44,210,648.36,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,421.4,0.65,421.4,0,0,0,0,-11,11,58,11,11,0,147,501,990,966.5,23.5,0.212,0.0979,0.00416,0.31,0.0132,2,0.227,0.537,0.0229,23,0.956,0.98,0.937,45.4,44.5,88.9,2130
2021-07-30,2020,10,44,211,638.79,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,411.8,0.65,411.8,0,0,0,0,-11,11,58,11,11,0,147,492,990,966.5,23.5,0.209,0.0934,0.00397,0.302,0.0128,2,0.22,0.523,0.0222,23,0.956,0.98,0.936,44.4,43.5,87.1,2090
