date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-07-31,2020,10,44,212,629.77,0.46,2,Mod_Wet,58,11,11,11,136,227,0.36,402.8,0.64,402.8,0,0,0,0,-11,11,58,11,11,0,147,483,990,966.4,23.6,0.206,0.0891,0.00378,0.295,0.0125,2,0.214,0.509,0.0216,23.1,0.955,0.98,0.936,43.5,42.6,85.3,2050
2021-08-01,2020,11,44,213,620.74,0.46,2,Mod_Wet,54,9,8,6,107,184,0.3,436.7,0.7,436.7,0,0,0,0,-6,6,54,9,8,0,113,508,990,966.4,23.6,0.215,0.105,0.00445,0.32,0.0136,2,0.237,0.558,0.0236,23.1,0.957,0.98,0.938,47.3,46.3,92.7,2220
2021-08-02,2020,11,44,214,610.08,0.47,2,Mod_Wet,54,9,8,6,107,184,0.3,426.1,0.7,426.1,0,0,0,0,-6,6,54,9,8,0,113,497,990,966.3,23.7,0.211,0.1,0.00423,0.311,0.0131,2,0.23,0.541,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.6,2170
2021-08-03,2020,11,44,215,601.06,0.47,2,Mod_Wet,54,9,8,6,107,184,0.31,417.1,0.69,417.1,0,0,0,0,-6,6,54,9,8,0,113,488,990,966.3,23.7,0.208,0.0959,0.00405,0.304,0.0128,2,0.224,0.528,0.0223,23.2,0.956,0.98,0.937,45.3,44.4,88.8,2130
2021-08-04,2020,11,44,216,591.49,0.48,2,Mod_Wet,54,9,8,6,107,184,0.31,407.5,0.69,407.5,0,0,0,0,-6,6,54,9,8,0,113,478,990,966.3,23.7,0.204,0.0913,0.00385,0.296,0.0125,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.9,2090
2021-08-05,2020,11,45,217,581.92,0.48,2,Mod_Wet,54,9,8,6,107,184,0.32,397.9,0.68,397.9,0,0,0,0,-6,6,54,9,8,0,113,469,990,966.2,23.8,0.201,0.0868,0.00365,0.288,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.935,43.4,42.5,85,2040
2021-08-06,2020,11,45,218,572.89,0.49,2,Mod_Wet,54,9,8,6,107,184,0.32,388.9,0.68,388.9,0,0,0,0,-6,6,54,9,8,0,113,460,990,966.2,23.8,0.198,0.0826,0.00347,0.28,0.0118,2,0.205,0.485,0.0204,23.3,0.953,0.98,0.934,42.4,41.6,83.2,2000
2021-08-07,2020,11,45,219,564.96,0.49,2,Mod_Wet,54,9,8,6,107,184,0.33,381,0.67,381,0,0,0,0,-6,6,54,9,8,0,113,452,990,966.1,23.9,0.195,0.0788,0.0033,0.274,0.0115,2,0.2,0.474,0.0198,23.4,0.952,0.979,0.933,41.6,40.8,81.5,1960
2021-08-08,2020,11,45,220,556.49,0.49,2,Mod_Wet,54,9,8,6,107,184,0.33,372.5,0.67,372.5,0,0,0,0,-6,6,54,9,8,0,113,443,990,966.1,23.9,0.192,0.0748,0.00313,0.267,0.0112,2,0.194,0.461,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.6,1910
2021-08-09,2020,11,45,221,548.01,0.5,2,Mod_Wet,54,9,8,6,107,184,0.34,364,0.66,364,0,0,0,0,-6,6,54,9,8,0,113,435,990,966.1,23.9,0.189,0.0708,0.00296,0.26,0.0109,2,0.188,0.448,0.0187,23.5,0.95,0.976,0.927,39.8,38.9,77.7,1870
2021-08-10,2020,11,45,222,540.08,0.5,2,Mod_Wet,54,9,8,6,107,184,0.34,356.1,0.66,356.1,0,0,0,0,-6,6,54,9,8,0,113,427,990,966,24,0.186,0.0671,0.0028,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39,38,76,1820
2021-08-11,2020,11,45,223,532.15,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,348.1,0.65,348.1,0,0,0,0,-6,6,54,9,8,0,113,419,990,966,24,0.183,0.0633,0.00264,0.247,0.0103,2,0.178,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.2,1780
2021-08-12,2020,11,46,224,525.31,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,341.3,0.65,341.3,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.0601,0.0025,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.4,36.3,72.7,1740
2021-08-13,2020,11,46,225,517.93,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,333.9,0.65,333.9,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.178,0.0566,0.00235,0.235,0.00977,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
2021-08-14,2020,11,46,226,510.55,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,326.6,0.64,326.6,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0531,0.0022,0.229,0.0095,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2021-08-15,2020,11,46,227,503.17,0.52,2,Mod_Wet,54,9,8,6,107,184,0.37,319.2,0.63,319.2,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0496,0.00206,0.223,0.00923,2,0.158,0.381,0.0158,23.8,0.944,0.97,0.916,35.1,34,68.1,1630
2021-08-16,2020,11,46,228,496.33,0.53,2,Mod_Wet,54,9,8,6,107,184,0.37,312.3,0.63,312.3,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0464,0.00192,0.217,0.00899,2,0.153,0.371,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2021-08-17,2020,11,46,229,489.49,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,305.5,0.62,305.5,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0432,0.00178,0.212,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.2,1570
2021-08-18,2020,11,46,230,483.75,0.54,2,Mod_Wet,54,9,8,6,107,184,0.38,299.8,0.62,299.8,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0405,0.00167,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2021-08-19,2020,11,47,231,477.46,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,293.5,0.61,293.5,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0375,0.00155,0.202,0.00832,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
2021-08-20,2020,11,47,232,471.17,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,287.2,0.61,287.2,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0345,0.00142,0.196,0.00809,2,0.136,0.333,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2021-08-21,2020,11,47,233,464.89,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,280.9,0.6,280.9,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0316,0.0013,0.191,0.00787,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2021-08-22,2020,11,47,234,458.6,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,274.6,0.6,274.6,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0286,0.00118,0.186,0.00765,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.3,58.7,1410
2021-08-23,2020,11,47,235,452.85,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,268.9,0.59,268.9,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0259,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.5,1380
2021-08-24,2020,11,47,236,447.11,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,263.1,0.59,263.1,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0232,0.000951,0.177,0.00724,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.3,1350
2021-08-25,2020,11,47,237,441.37,0.56,2,Mod_Wet,54,9,8,6,107,184,0.42,257.4,0.58,257.4,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0205,0.000839,0.172,0.00704,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55,1320
2021-08-26,2020,11,48,238,436.72,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,252.7,0.58,252.7,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0183,0.000748,0.168,0.00688,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.9,27,54,1300
2021-08-27,2020,11,48,239,431.53,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,247.5,0.57,247.5,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000686,0.165,0.00674,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,52.9,1270
2021-08-28,2020,11,48,240,426.33,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,242.3,0.57,242.3,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000668,0.162,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2021-08-29,2020,11,48,241,421.14,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,237.1,0.56,237.1,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000649,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.6,1210
2021-08-30,2020,11,48,242,415.94,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,231.9,0.56,231.9,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0155,0.00063,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2021-08-31,2020,11,48,243,410.74,0.59,2,Mod_Wet,54,9,8,6,107,184,0.45,226.7,0.55,226.7,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000612,0.156,0.00634,1,0.249,0.404,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2021-09-01,2020,12,48,244,404.46,0.59,2,Mod_Wet,46,7,6,4,75,138,0.34,266.5,0.66,266.5,0,0,0,0,-4,4,46,7,6,0,79,325,990,965.4,24.6,0.15,0.0248,0.00101,0.175,0.00713,2,0.122,0.298,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
2021-09-02,2020,12,49,245,398.71,0.59,2,Mod_Wet,46,7,6,4,75,138,0.35,260.7,0.65,260.7,0,0,0,0,-4,4,46,7,6,0,79,320,990,965.4,24.6,0.148,0.0221,0.000896,0.17,0.00693,2,0.118,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2021-09-03,2020,12,49,246,392.42,0.6,2,Mod_Wet,46,7,6,4,75,138,0.35,254.4,0.65,254.4,0,0,0,0,-4,4,46,7,6,0,79,313,990,965.4,24.6,0.146,0.0191,0.000775,0.165,0.00671,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.9,1320
2021-09-04,2020,12,49,247,386.14,0.6,2,Mod_Wet,46,7,6,4,75,138,0.36,248.1,0.64,248.1,0,0,0,0,-4,4,46,7,6,0,79,307,990,965.3,24.7,0.144,0.0168,0.000683,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.5,1280
2021-09-05,2020,12,49,248,380.39,0.61,2,Mod_Wet,46,7,6,4,75,138,0.36,242.4,0.64,242.4,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0164,0.000662,0.158,0.00641,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
2021-09-06,2020,12,49,249,374.65,0.61,2,Mod_Wet,46,7,6,4,75,138,0.37,236.7,0.63,236.7,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51,1220
2021-09-07,2020,12,49,250,370,0.62,2,Mod_Wet,46,7,6,4,75,138,0.37,232,0.63,232,0,0,0,0,-4,4,46,7,6,0,79,291,990,965.3,24.8,0.138,0.0155,0.000625,0.154,0.00621,2,0.0991,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
2021-09-08,2020,12,49,251,364.81,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,226.8,0.62,226.8,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000607,0.151,0.00611,1,0.249,0.4,0.0161,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2021-09-09,2020,12,50,252,359.61,0.63,2,Mod_Wet,46,7,6,4,75,138,0.38,221.6,0.62,221.6,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2021-09-10,2020,12,50,253,354.42,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,216.4,0.61,216.4,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.00057,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2021-09-11,2020,12,50,254,349.77,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,211.8,0.6,211.8,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.1,24.9,0.131,0.0138,0.000553,0.145,0.00583,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.7,47.7,1140
2021-09-12,2020,12,50,255,345.12,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,207.1,0.6,207.1,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0134,0.000537,0.143,0.00574,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.6,46.6,46.6,1120
2021-09-13,2020,12,50,256,340.47,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,202.5,0.59,202.5,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.013,0.000521,0.141,0.00565,1,0.216,0.357,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2021-09-14,2020,12,50,257,335.82,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,197.8,0.59,197.8,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000504,0.139,0.00557,1,0.21,0.348,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2021-09-15,2020,12,50,258,332.27,0.66,2,Mod_Wet,46,7,6,4,75,138,0.41,194.3,0.58,194.3,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0123,0.000492,0.137,0.0055,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2021-09-16,2020,12,51,259,328.17,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,190.2,0.58,190.2,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000477,0.135,0.00542,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2021-09-17,2020,12,51,260,324.06,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,186.1,0.57,186.1,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000463,0.134,0.00535,1,0.194,0.327,0.0131,24.7,0.951,0.98,0.932,42.8,41.9,41.9,1010
2021-09-18,2020,12,51,261,319.96,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,182,0.57,182,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.000449,0.132,0.00527,1,0.188,0.32,0.0128,24.7,0.949,0.98,0.93,41.8,41,41,983
2021-09-19,2020,12,51,262,315.86,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,177.9,0.56,177.9,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000434,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,959
2021-09-20,2020,12,51,263,311.76,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,173.8,0.56,173.8,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.00042,0.128,0.00512,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.9,38.9,38.9,935
2021-09-21,2020,12,51,264,308.21,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,170.2,0.55,170.2,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000408,0.127,0.00505,1,0.172,0.299,0.0119,24.8,0.946,0.974,0.921,39.1,38.1,38.1,914
2021-09-22,2020,12,51,265,304.65,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,166.7,0.55,166.7,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00992,0.000395,0.125,0.00499,1,0.167,0.293,0.0117,24.8,0.945,0.972,0.918,38.3,37.2,37.2,893
2021-09-23,2020,12,52,266,301.1,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,163.1,0.54,163.1,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00961,0.000383,0.124,0.00492,1,0.163,0.286,0.0114,24.8,0.943,0.971,0.916,37.4,36.3,36.3,872
2021-09-24,2020,12,52,267,297.54,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,159.5,0.54,159.5,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00931,0.000371,0.122,0.00486,1,0.158,0.28,0.0111,24.8,0.942,0.97,0.914,36.6,35.5,35.5,852
2021-09-25,2020,12,52,268,293.99,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,156,0.53,156,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00901,0.000359,0.12,0.00479,1,0.153,0.274,0.0109,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2021-09-26,2020,12,52,269,290.43,0.71,2,Mod_Wet,46,7,6,4,75,138,0.47,152.4,0.53,152.4,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00871,0.000346,0.119,0.00473,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,35,33.9,33.9,814
2021-09-27,2020,12,52,270,287.97,0.71,2,Mod_Wet,46,7,6,4,75,138,0.48,150,0.52,150,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.0085,0.000338,0.118,0.00468,1,0.145,0.263,0.0104,24.9,0.939,0.97,0.911,34.4,33.4,33.4,800
2021-09-28,2020,12,52,271,284.96,0.72,2,Mod_Wet,46,7,6,4,75,138,0.48,147,0.52,147,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00824,0.000328,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,784
2021-09-29,2020,12,52,272,281.96,0.72,2,Mod_Wet,46,7,6,4,75,138,0.49,144,0.51,144,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00799,0.000317,0.115,0.00457,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,767
2021-09-30,2020,12,53,273,278.95,0.73,2,Mod_Wet,46,7,6,4,75,138,0.49,140.9,0.51,140.9,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00773,0.000307,0.114,0.00452,1,0.133,0.247,0.00979,24.9,0.936,0.97,0.908,32.3,31.3,31.3,751
2021-10-01,2021,1,1,274,275.94,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,165.9,0.6,165.9,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2021-10-02,2021,1,1,275,278.95,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,168.9,0.61,168.9,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
2021-10-03,2021,1,1,276,280.31,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,170.3,0.61,170.3,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.975,0.921,39.3,38.3,38.3,919
2021-10-04,2021,1,1,277,280.04,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,170,0.61,170,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2021-10-05,2021,1,1,278,279.77,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,169.8,0.61,169.8,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2021-10-06,2021,1,1,279,277.85,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,167.8,0.6,167.8,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2021-10-07,2021,1,1,280,276.49,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,166.5,0.6,166.5,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2021-10-08,2021,1,2,281,274.03,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,164,0.6,164,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2021-10-09,2021,1,2,282,271.56,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,161.6,0.59,161.6,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2021-10-10,2021,1,2,283,268.56,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,158.6,0.59,158.6,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.109,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,851
2021-10-11,2021,1,2,284,265.55,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,155.6,0.59,155.6,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.108,0.00897,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
2021-10-12,2021,1,2,285,262.54,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,152.5,0.58,152.5,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2021-10-13,2021,1,2,286,259.53,0.77,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2021-10-14,2021,1,2,287,256.53,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2021-10-15,2021,1,3,288,253.52,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2021-10-16,2021,1,3,289,251.06,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2021-10-17,2021,1,3,290,249.69,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2021-10-18,2021,1,3,291,247.78,0.8,2,Mod_Wet,41,6,4,3,56,110,0.44,137.8,0.56,137.8,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.6,30.7,30.7,737
2021-10-19,2021,1,3,292,244.77,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,134.8,0.55,134.8,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00721,0.000284,0.108,0.00428,1,0.124,0.233,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,720
2021-10-20,2021,1,3,293,243.4,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2021-10-21,2021,1,3,294,241.49,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2021-10-22,2021,1,4,295,239.57,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2021-10-23,2021,1,4,296,242.03,0.82,2,Mod_Wet,41,6,4,3,56,110,0.45,132,0.55,132,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00697,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2021-10-24,2021,1,4,297,245.59,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,135.6,0.55,135.6,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.00728,0.000287,0.109,0.00429,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2021-10-25,2021,1,4,298,245.31,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,135.3,0.55,135.3,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2021-10-26,2021,1,4,299,243.95,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,133.9,0.55,133.9,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
2021-10-27,2021,1,4,300,242.58,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,132.6,0.55,132.6,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00424,1,0.121,0.229,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2021-10-28,2021,1,4,301,243.4,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2021-10-29,2021,1,5,302,245.86,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,135.9,0.55,135.9,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2021-10-30,2021,1,5,303,246.68,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,136.7,0.55,136.7,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.4,30.4,731
2021-10-31,2021,1,5,304,245.31,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,135.3,0.55,135.3,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2021-11-01,2021,2,5,305,242.31,0.82,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2021-11-02,2021,2,5,306,244.22,0.81,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2021-11-03,2021,2,5,307,249.42,0.79,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2021-11-04,2021,2,5,308,254.61,0.78,3,Normal,36,5,3,2,47,93,0.36,161.6,0.64,161.6,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
2021-11-05,2021,2,6,309,254.89,0.78,3,Normal,36,5,3,2,47,93,0.36,161.9,0.64,161.9,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00951,0.000376,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,872
2021-11-06,2021,2,6,310,252.42,0.78,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2021-11-07,2021,2,6,311,249.42,0.79,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2021-11-08,2021,2,6,312,246.41,0.8,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2021-11-09,2021,2,6,313,244.49,0.81,3,Normal,36,5,3,2,47,93,0.38,151.5,0.62,151.5,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
2021-11-10,2021,2,6,314,243.67,0.81,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2021-11-11,2021,2,6,315,241.76,0.82,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2021-11-12,2021,2,7,316,243.13,0.81,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2021-11-13,2021,2,7,317,247.78,0.8,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2021-11-14,2021,2,7,318,252.42,0.78,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2021-11-15,2021,2,7,319,254.89,0.78,3,Normal,36,5,3,2,47,93,0.36,161.9,0.64,161.9,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00951,0.000376,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,872
2021-11-16,2021,2,7,320,254.61,0.78,3,Normal,36,5,3,2,47,93,0.36,161.6,0.64,161.6,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
2021-11-17,2021,2,7,321,251.6,0.79,3,Normal,36,5,3,2,47,93,0.37,158.6,0.63,158.6,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00923,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2021-11-18,2021,2,7,322,249.69,0.79,3,Normal,36,5,3,2,47,93,0.37,156.7,0.63,156.7,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00907,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2021-11-19,2021,2,8,323,251.06,0.79,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2021-11-20,2021,2,8,324,252.97,0.78,3,Normal,36,5,3,2,47,93,0.37,160,0.63,160,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00935,0.00037,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2021-11-21,2021,2,8,325,254.34,0.78,3,Normal,36,5,3,2,47,93,0.37,161.3,0.63,161.3,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00946,0.000374,0.117,0.00465,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
2021-11-22,2021,2,8,326,256.8,0.77,3,Normal,36,5,3,2,47,93,0.36,163.8,0.64,163.8,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00967,0.000383,0.119,0.00469,1,0.164,0.282,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2021-11-23,2021,2,8,327,257.62,0.77,3,Normal,36,5,3,2,47,93,0.36,164.6,0.64,164.6,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00974,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37,37,888
2021-11-24,2021,2,8,328,255.71,0.77,3,Normal,36,5,3,2,47,93,0.36,162.7,0.64,162.7,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.108,0.00958,0.000379,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2021-11-25,2021,2,8,329,254.34,0.78,3,Normal,36,5,3,2,47,93,0.37,161.3,0.63,161.3,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00946,0.000374,0.117,0.00465,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
2021-11-26,2021,2,9,330,254.06,0.78,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2021-11-27,2021,2,9,331,254.89,0.78,3,Normal,36,5,3,2,47,93,0.36,161.9,0.64,161.9,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00951,0.000376,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,872
2021-11-28,2021,2,9,332,257.35,0.77,3,Normal,36,5,3,2,47,93,0.36,164.3,0.64,164.3,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00972,0.000385,0.119,0.0047,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2021-11-29,2021,2,9,333,258.71,0.77,3,Normal,36,5,3,2,47,93,0.36,165.7,0.64,165.7,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00984,0.000389,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,894
2021-11-30,2021,2,9,334,257.35,0.77,3,Normal,36,5,3,2,47,93,0.36,164.3,0.64,164.3,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00972,0.000385,0.119,0.0047,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2021-12-01,2021,3,9,335,257.07,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,180.1,0.7,180.1,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.0111,0.000437,0.124,0.0049,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,983
2021-12-02,2021,3,9,336,257.89,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,180.9,0.7,180.9,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.00492,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2021-12-03,2021,3,10,337,257.07,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,180.1,0.7,180.1,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.0111,0.000437,0.124,0.0049,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,983
2021-12-04,2021,3,10,338,257.89,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,180.9,0.7,180.9,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.00492,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2021-12-05,2021,3,10,339,258.17,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,181.2,0.7,181.2,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.00492,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,989
2021-12-06,2021,3,10,340,261.17,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,184.2,0.7,184.2,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000452,0.126,0.00498,1,0.191,0.317,0.0125,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
2021-12-07,2021,3,10,341,267.46,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,190.5,0.71,190.5,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.117,0.0119,0.000473,0.128,0.00509,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2021-12-08,2021,3,10,342,271.02,0.74,4,Mod_Dry,31,5,3,2,36,77,0.28,194,0.72,194,0,0,0,0,-2,2,31,5,3,0,38,233,990,964.8,25.2,0.118,0.0122,0.000485,0.13,0.00516,1,0.204,0.334,0.0133,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2021-12-09,2021,3,10,343,273.48,0.74,4,Mod_Dry,31,5,3,2,36,77,0.28,196.5,0.72,196.5,0,0,0,0,-2,2,31,5,3,0,38,235,990,964.8,25.2,0.119,0.0125,0.000494,0.131,0.0052,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1070
2021-12-10,2021,3,11,344,275.94,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,198.9,0.72,198.9,0,0,0,0,-2,2,31,5,3,0,38,238,990,964.8,25.2,0.12,0.0127,0.000502,0.132,0.00525,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2021-12-11,2021,3,11,345,278.4,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,201.4,0.72,201.4,0,0,0,0,-2,2,31,5,3,0,38,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00529,1,0.214,0.348,0.0138,24.8,0.955,0.98,0.936,46.8,45.9,45.9,1100
2021-12-12,2021,3,11,346,281.41,0.72,4,Mod_Dry,31,5,3,2,36,77,0.27,204.4,0.73,204.4,0,0,0,0,-2,2,31,5,3,0,38,243,990,964.8,25.2,0.121,0.0131,0.000521,0.135,0.00535,1,0.218,0.353,0.014,24.8,0.956,0.98,0.936,47.5,46.6,46.6,1120
2021-12-13,2021,3,11,347,283.87,0.72,4,Mod_Dry,31,5,3,2,36,77,0.27,206.9,0.73,206.9,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.122,0.0133,0.00053,0.136,0.00539,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2021-12-14,2021,3,11,348,286.33,0.72,4,Mod_Dry,31,5,3,2,36,77,0.27,209.3,0.73,209.3,0,0,0,0,-2,2,31,5,3,0,38,248,990,964.8,25.2,0.123,0.0135,0.000538,0.137,0.00544,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1140
2021-12-15,2021,3,11,349,287.7,0.71,4,Mod_Dry,31,5,3,2,36,77,0.27,210.7,0.73,210.7,0,0,0,0,-2,2,31,5,3,0,38,250,990,964.9,25.1,0.124,0.0137,0.000543,0.137,0.00546,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2021-12-16,2021,3,11,350,292.89,0.71,4,Mod_Dry,31,5,3,2,36,77,0.26,215.9,0.74,215.9,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.125,0.0141,0.000561,0.14,0.00556,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2021-12-17,2021,3,12,351,297.54,0.7,4,Mod_Dry,31,5,3,2,36,77,0.26,220.5,0.74,220.5,0,0,0,0,-2,2,31,5,3,0,38,260,990,964.9,25.1,0.127,0.0145,0.000577,0.142,0.00564,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2021-12-18,2021,3,12,352,302.74,0.69,4,Mod_Dry,31,5,3,2,36,77,0.25,225.7,0.75,225.7,0,0,0,0,-2,2,31,5,3,0,38,265,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00574,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2021-12-19,2021,3,12,353,306.29,0.69,4,Mod_Dry,31,5,3,2,36,77,0.25,229.3,0.75,229.3,0,0,0,0,-2,2,31,5,3,0,38,268,990,964.9,25.1,0.13,0.0152,0.000608,0.145,0.0058,2,0.0973,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25,50,1200
2021-12-20,2021,3,12,354,310.39,0.68,4,Mod_Dry,31,5,3,2,36,77,0.25,233.4,0.75,233.4,0,0,0,0,-2,2,31,5,3,0,38,272,990,965,25,0.132,0.0156,0.000622,0.147,0.00588,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2021-12-21,2021,3,12,355,315.59,0.68,5,Dry,26,4,3,2,24,59,0.19,256.6,0.81,256.6,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0201,0.000804,0.158,0.00631,2,0.116,0.274,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2021-12-22,2021,3,12,356,320.24,0.67,5,Dry,26,4,3,2,24,59,0.18,261.2,0.82,261.2,0,0,0,0,-2,2,26,4,3,0,26,294,990,965,25,0.139,0.0223,0.000892,0.162,0.00647,2,0.119,0.281,0.0112,24.7,0.932,0.97,0.904,29.5,28.6,57.2,1370
2021-12-23,2021,3,12,357,323.79,0.67,5,Dry,26,4,3,2,24,59,0.18,264.8,0.82,264.8,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.024,0.00096,0.165,0.00659,2,0.121,0.286,0.0114,24.7,0.932,0.97,0.904,29.9,29,58,1390
2021-12-24,2021,3,13,358,327.89,0.66,5,Dry,26,4,3,2,24,59,0.18,268.9,0.82,268.9,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0259,0.00104,0.168,0.00673,2,0.124,0.292,0.0117,24.7,0.933,0.97,0.905,30.4,29.4,58.9,1410
2021-12-25,2021,3,13,359,330.9,0.66,5,Dry,26,4,3,2,24,59,0.18,271.9,0.82,271.9,0,0,0,0,-2,2,26,4,3,0,26,305,990,965.1,24.9,0.143,0.0273,0.0011,0.17,0.00683,2,0.126,0.297,0.0119,24.6,0.934,0.97,0.906,30.7,29.8,59.5,1430
2021-12-26,2021,3,13,360,333.36,0.65,5,Dry,26,4,3,2,24,59,0.18,274.4,0.82,274.4,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0285,0.00114,0.173,0.00692,2,0.128,0.3,0.012,24.6,0.934,0.97,0.906,31,30,60.1,1440
2021-12-27,2021,3,13,361,337.46,0.65,5,Dry,26,4,3,2,24,59,0.17,278.5,0.82,278.5,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0304,0.00122,0.176,0.00706,2,0.13,0.306,0.0123,24.6,0.935,0.97,0.907,31.4,30.5,61,1460
2021-12-28,2021,3,13,362,339.92,0.65,5,Dry,26,4,3,2,24,59,0.17,280.9,0.83,280.9,0,0,0,0,-2,2,26,4,3,0,26,314,990,965.1,24.9,0.146,0.0316,0.00127,0.178,0.00715,2,0.132,0.31,0.0125,24.6,0.936,0.97,0.908,31.7,30.8,61.5,1480
2021-12-29,2021,3,13,363,346.21,0.64,5,Dry,26,4,3,2,24,59,0.17,287.2,0.83,287.2,0,0,0,0,-2,2,26,4,3,0,26,320,990,965.1,24.9,0.149,0.0346,0.00139,0.183,0.00736,2,0.136,0.319,0.0128,24.5,0.937,0.97,0.909,32.4,31.4,62.9,1510
2021-12-30,2021,3,13,364,353.6,0.63,5,Dry,26,4,3,2,24,59,0.17,294.6,0.83,294.6,0,0,0,0,-2,2,26,4,3,0,26,328,990,965.2,24.8,0.151,0.0381,0.00153,0.189,0.00762,2,0.141,0.331,0.0133,24.5,0.939,0.97,0.911,33.2,32.2,64.5,1550
2021-12-31,2021,3,14,365,362.07,0.63,5,Dry,26,4,3,2,24,59,0.16,303.1,0.84,303.1,0,0,0,0,-2,2,26,4,3,0,26,336,990,965.2,24.8,0.154,0.042,0.0017,0.196,0.00791,2,0.147,0.343,0.0138,24.4,0.941,0.97,0.912,34.2,33.1,66.3,1590
2022-01-01,2021,4,14,1,368.91,0.62,5,Dry,29,5,4,2,33,73,0.2,295.9,0.8,295.9,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0387,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2022-01-02,2021,4,14,2,375.74,0.61,5,Dry,29,5,4,2,33,73,0.19,302.7,0.81,302.7,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.00169,0.198,0.008,2,0.147,0.345,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2022-01-03,2021,4,14,3,387.5,0.6,5,Dry,29,5,4,2,33,73,0.19,314.5,0.81,314.5,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0474,0.00192,0.207,0.00841,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.5,1640
2022-01-04,2021,4,14,4,398.71,0.59,5,Dry,29,5,4,2,33,73,0.18,325.7,0.82,325.7,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0527,0.00214,0.217,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.9,1700
2022-01-05,2021,4,14,5,411.56,0.58,5,Dry,29,5,4,2,33,73,0.18,338.6,0.82,338.6,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.168,0.0588,0.0024,0.227,0.00926,2,0.171,0.398,0.0162,24.1,0.946,0.972,0.92,37.9,36.9,73.7,1770
2022-01-06,2021,4,14,6,425.51,0.57,5,Dry,29,5,4,2,33,73,0.17,352.5,0.83,352.5,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0654,0.00267,0.239,0.00975,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,76.9,1850
2022-01-07,2021,4,15,7,440.55,0.56,5,Dry,29,5,4,2,33,73,0.17,367.6,0.83,367.6,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0725,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2022-01-08,2021,4,15,8,455.04,0.55,5,Dry,29,5,4,2,33,73,0.16,382,0.84,382,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0793,0.00326,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.6,2010
2022-01-09,2021,4,15,9,468.44,0.55,5,Dry,29,5,4,2,33,73,0.16,395.4,0.84,395.4,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.189,0.0856,0.00353,0.274,0.0113,2,0.209,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.4,2070
2022-01-10,2021,4,15,10,480.74,0.54,5,Dry,29,5,4,2,33,73,0.15,407.7,0.85,407.7,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0915,0.00377,0.284,0.0117,2,0.218,0.502,0.0207,23.7,0.956,0.98,0.936,45.3,44.4,88.9,2130
2022-01-11,2021,4,15,11,492.5,0.53,4,Mod_Dry,34,5,4,3,45,91,0.18,401.5,0.81,401.5,0,0,0,0,-3,3,34,5,4,0,48,445,990,965.8,24.2,0.192,0.0885,0.00366,0.281,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.5,43.7,87.3,2100
2022-01-12,2021,4,15,12,503.17,0.52,4,Mod_Dry,34,5,4,3,45,91,0.18,412.2,0.82,412.2,0,0,0,0,-3,3,34,5,4,0,48,455,990,965.9,24.1,0.196,0.0935,0.00388,0.29,0.012,2,0.221,0.51,0.0211,23.6,0.956,0.98,0.937,45.6,44.7,89.4,2150
2022-01-13,2021,4,15,13,513.83,0.52,4,Mod_Dry,34,5,4,3,45,91,0.18,422.8,0.82,422.8,0,0,0,0,-3,3,34,5,4,0,48,466,990,965.9,24.1,0.2,0.0986,0.00409,0.299,0.0124,2,0.228,0.526,0.0219,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
2022-01-14,2021,4,16,14,520.67,0.51,4,Mod_Dry,34,5,4,3,45,91,0.17,429.7,0.82,429.7,0,0,0,0,-3,3,34,5,4,0,48,473,990,965.9,24.1,0.202,0.102,0.00423,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.4,46.5,92.9,2230
2022-01-15,2021,4,16,15,523.13,0.51,4,Mod_Dry,34,5,4,3,45,91,0.17,432.1,0.83,432.1,0,0,0,0,-3,3,34,5,4,0,48,475,990,966,24,0.203,0.103,0.00428,0.306,0.0127,2,0.234,0.54,0.0225,23.5,0.957,0.98,0.938,47.7,46.7,93.4,2240
2022-01-16,2021,4,16,16,526.14,0.51,4,Mod_Dry,34,5,4,3,45,91,0.17,435.1,0.83,435.1,0,0,0,0,-3,3,34,5,4,0,48,478,990,966,24,0.204,0.104,0.00434,0.309,0.0128,2,0.236,0.545,0.0227,23.5,0.957,0.98,0.938,48,47,94,2260
2022-01-17,2021,4,16,17,530.24,0.51,4,Mod_Dry,34,5,4,3,45,91,0.17,439.2,0.83,439.2,0,0,0,0,-3,3,34,5,4,0,48,482,990,966,24,0.206,0.106,0.00443,0.312,0.013,2,0.239,0.551,0.0229,23.5,0.958,0.98,0.938,48.4,47.4,94.8,2280
2022-01-18,2021,4,16,18,537.07,0.5,4,Mod_Dry,34,5,4,3,45,91,0.17,446.1,0.83,446.1,0,0,0,0,-3,3,34,5,4,0,48,489,990,966,24,0.208,0.11,0.00457,0.318,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.1,48.1,96.2,2310
2022-01-19,2021,4,16,19,546.1,0.5,4,Mod_Dry,34,5,4,3,45,91,0.17,455.1,0.83,455.1,0,0,0,0,-3,3,34,5,4,0,48,498,990,966.1,23.9,0.211,0.114,0.00475,0.325,0.0136,2,0.25,0.575,0.024,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2022-01-20,2021,4,16,20,556.76,0.49,4,Mod_Dry,34,5,4,3,45,91,0.16,465.8,0.84,465.8,0,0,0,0,-3,3,34,5,4,0,48,509,990,966.1,23.9,0.216,0.119,0.00497,0.334,0.014,2,0.257,0.591,0.0247,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2022-01-21,2021,4,17,21,564.69,0.49,4,Mod_Dry,34,5,4,3,45,91,0.16,473.7,0.84,473.7,0,0,0,0,-3,3,34,5,4,0,48,517,990,966.1,23.9,0.22,0.123,0.00514,0.343,0.0144,2,0.262,0.605,0.0254,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2022-01-22,2021,4,17,22,572.07,0.49,4,Mod_Dry,34,5,4,3,45,91,0.16,481.1,0.84,481.1,0,0,0,0,-3,3,34,5,4,0,48,524,990,966.2,23.8,0.224,0.126,0.00529,0.35,0.0147,2,0.267,0.618,0.0259,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2022-01-23,2021,4,17,23,580,0.48,4,Mod_Dry,34,5,4,3,45,91,0.16,489,0.84,489,0,0,0,0,-3,3,34,5,4,0,48,532,990,966.2,23.8,0.229,0.13,0.00546,0.359,0.0151,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2022-01-24,2021,4,17,24,589.03,0.48,4,Mod_Dry,34,5,4,3,45,91,0.15,498,0.85,498,0,0,0,0,-3,3,34,5,4,0,48,541,990,966.3,23.7,0.234,0.134,0.00565,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2022-01-25,2021,4,17,25,599.69,0.47,4,Mod_Dry,34,5,4,3,45,91,0.15,508.7,0.85,508.7,0,0,0,0,-3,3,34,5,4,0,48,552,990,966.3,23.7,0.24,0.141,0.00594,0.381,0.0161,3,0.171,0.552,0.0233,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2022-01-26,2021,4,17,26,614.73,0.46,4,Mod_Dry,34,5,4,3,45,91,0.15,523.7,0.85,523.7,0,0,0,0,-3,3,34,5,4,0,48,567,990,966.4,23.6,0.249,0.151,0.00638,0.399,0.0169,3,0.178,0.578,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2022-01-27,2021,4,17,27,632.5,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,541.5,0.86,541.5,0,0,0,0,-3,3,34,5,4,0,48,585,990,966.4,23.6,0.259,0.163,0.0069,0.421,0.0179,3,0.186,0.608,0.0258,23,0.95,0.973,0.924,38.6,37.6,113,2710
2022-01-28,2021,4,18,28,650.28,0.45,4,Mod_Dry,34,5,4,3,45,91,0.14,559.3,0.86,559.3,0,0,0,0,-3,3,34,5,4,0,48,602,990,966.5,23.5,0.269,0.175,0.00743,0.443,0.0189,3,0.194,0.638,0.0271,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2022-01-29,2021,4,18,29,668.6,0.44,4,Mod_Dry,34,5,4,3,45,91,0.14,577.6,0.86,577.6,0,0,0,0,-3,3,34,5,4,0,48,621,990,966.6,23.4,0.279,0.187,0.00798,0.466,0.0199,3,0.202,0.668,0.0285,22.8,0.953,0.978,0.932,40.9,40,120,2880
2022-01-30,2021,4,18,30,685.28,0.43,4,Mod_Dry,34,5,4,3,45,91,0.13,594.3,0.87,594.3,0,0,0,0,-3,3,34,5,4,0,48,637,990,966.6,23.4,0.289,0.198,0.00848,0.487,0.0208,3,0.21,0.697,0.0298,22.7,0.954,0.98,0.935,42,41.2,123,2960
2022-01-31,2021,4,18,31,700.86,0.43,4,Mod_Dry,34,5,4,3,45,91,0.13,609.9,0.87,609.9,0,0,0,0,-3,3,34,5,4,0,48,653,990,966.7,23.3,0.298,0.208,0.00894,0.506,0.0217,3,0.217,0.723,0.031,22.6,0.955,0.98,0.936,43,42.1,126,3030
2022-02-01,2021,5,18,32,718.09,0.42,4,Mod_Dry,36,6,5,4,54,105,0.15,613.1,0.85,613.1,0,0,0,0,-4,4,36,6,5,0,58,660,990,966.8,23.2,0.302,0.211,0.00906,0.512,0.0221,3,0.218,0.731,0.0315,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2022-02-02,2021,5,18,33,734.77,0.42,4,Mod_Dry,36,6,5,4,54,105,0.14,629.8,0.86,629.8,0,0,0,0,-4,4,36,6,5,0,58,677,990,966.8,23.2,0.311,0.222,0.00957,0.533,0.023,3,0.226,0.759,0.0328,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2022-02-03,2021,5,18,34,750.35,0.41,4,Mod_Dry,36,6,5,4,54,105,0.14,645.4,0.86,645.4,0,0,0,0,-4,4,36,6,5,0,58,692,990,966.9,23.1,0.32,0.232,0.01,0.552,0.0239,3,0.233,0.785,0.034,22.3,0.956,0.98,0.937,45,44.1,132,3180
2022-02-04,2021,5,19,35,766.49,0.4,4,Mod_Dry,36,6,5,4,54,105,0.14,661.5,0.86,661.5,0,0,0,0,-4,4,36,6,5,0,58,708,990,967,23,0.329,0.243,0.0105,0.572,0.0248,3,0.24,0.812,0.0353,22.2,0.957,0.98,0.938,46,45.1,135,3240
2022-02-05,2021,5,19,36,774.84,0.4,4,Mod_Dry,36,6,5,4,54,105,0.14,669.8,0.86,669.8,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.248,0.0108,0.582,0.0253,3,0.244,0.826,0.0359,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2022-02-06,2021,5,19,37,781.06,0.4,4,Mod_Dry,36,6,5,4,54,105,0.13,676.1,0.87,676.1,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.337,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2022-02-07,2021,5,19,38,788.08,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,683.1,0.87,683.1,0,0,0,0,-4,4,36,6,5,0,58,730,990,967.1,22.9,0.341,0.257,0.0112,0.599,0.0261,3,0.25,0.849,0.037,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2022-02-08,2021,5,19,39,795.7,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,690.7,0.87,690.7,0,0,0,0,-4,4,36,6,5,0,58,738,990,967.1,22.9,0.346,0.262,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.7,46.7,140,3360
2022-02-09,2021,5,19,40,803.82,0.38,4,Mod_Dry,36,6,5,4,54,105,0.13,698.8,0.87,698.8,0,0,0,0,-4,4,36,6,5,0,58,746,990,967.1,22.9,0.35,0.268,0.0117,0.618,0.027,3,0.257,0.875,0.0382,22,0.957,0.98,0.938,48.1,47.2,141,3400
2022-02-10,2021,5,19,41,815.86,0.38,4,Mod_Dry,36,6,5,4,54,105,0.13,710.9,0.87,710.9,0,0,0,0,-4,4,36,6,5,0,58,758,990,967.2,22.8,0.357,0.276,0.0121,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2022-02-11,2021,5,20,42,828.59,0.37,3,Normal,43,7,5,4,78,137,0.17,691.6,0.83,691.6,0,0,0,0,-4,4,43,7,5,0,82,747,990,967.2,22.8,0.351,0.263,0.0115,0.614,0.0269,3,0.254,0.867,0.0381,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2022-02-12,2021,5,20,43,841.92,0.37,3,Normal,43,7,5,4,78,137,0.16,704.9,0.84,704.9,0,0,0,0,-4,4,43,7,5,0,82,760,990,967.3,22.7,0.358,0.272,0.012,0.63,0.0277,3,0.26,0.89,0.0392,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2022-02-13,2021,5,20,44,855.79,0.36,3,Normal,43,7,5,4,78,137,0.16,718.8,0.84,718.8,0,0,0,0,-4,4,43,7,5,0,82,774,990,967.3,22.7,0.366,0.281,0.0124,0.647,0.0285,3,0.266,0.913,0.0403,21.8,0.957,0.98,0.938,48.9,48,144,3450
2022-02-14,2021,5,20,45,874.32,0.36,3,Normal,43,7,5,4,78,137,0.16,737.3,0.84,737.3,0,0,0,0,-4,4,43,7,5,0,82,792,990,967.4,22.6,0.38,0.294,0.013,0.674,0.0298,3,0.274,0.948,0.0419,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2022-02-15,2021,5,20,46,897.93,0.35,3,Normal,43,7,5,4,78,137,0.15,760.9,0.85,760.9,0,0,0,0,-4,4,43,7,5,0,82,816,990,967.5,22.5,0.402,0.307,0.0137,0.709,0.0315,3,0.283,0.992,0.0441,21.5,0.957,0.98,0.937,51.2,48.2,145,3470
2022-02-16,2021,5,20,47,922.5,0.34,3,Normal,43,7,5,4,78,137,0.15,785.5,0.85,785.5,0,0,0,0,-4,4,43,7,5,0,82,841,990,967.6,22.4,0.424,0.319,0.0142,0.744,0.0332,4,0.208,0.951,0.0424,21.5,0.953,0.975,0.928,39.4,38.4,153,3680
2022-02-17,2021,5,20,48,952.64,0.34,3,Normal,43,7,5,4,78,137,0.14,815.6,0.86,815.6,0,0,0,0,-4,4,43,7,5,0,82,871,990,967.7,22.3,0.452,0.334,0.015,0.786,0.0353,4,0.218,1,0.045,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2022-02-18,2021,5,21,49,983.87,0.33,3,Normal,43,7,5,4,78,137,0.14,846.9,0.86,846.9,0,0,0,0,-4,4,43,7,5,0,82,902,990,967.8,22.2,0.481,0.349,0.0157,0.829,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.8,41,164,3930
2022-02-19,2021,5,21,50,1021.1,0.32,3,Normal,43,7,5,4,78,137,0.13,884.1,0.87,884.1,0,0,0,0,-4,4,43,7,5,0,82,939,990,968,22,0.515,0.367,0.0167,0.882,0.04,4,0.241,1.12,0.0509,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2022-02-20,2021,5,21,51,1064.9,0.31,3,Normal,43,7,5,4,78,137,0.13,927.9,0.87,927.9,0,0,0,0,-4,4,43,7,5,0,82,983,990,968.1,21.9,0.555,0.388,0.0177,0.943,0.0431,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,176,4230
2022-02-21,2021,5,21,52,1115.4,0.3,3,Normal,43,7,5,4,78,137,0.12,978.4,0.88,978.4,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.601,0.413,0.019,1.01,0.0466,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2022-02-22,2021,5,21,53,1173.2,0.29,3,Normal,43,7,5,4,78,137,0.12,1036,0.88,1036,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.686,0.504,0.0234,1.19,0.0552,4,0.287,1.48,0.0685,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2022-02-23,2021,5,21,54,1244.3,0.28,3,Normal,43,7,5,4,78,137,0.11,1107,0.89,1100,7,2,0,0,-4,9,45,7,5,0,87,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2022-02-24,2021,5,21,55,1323.8,0.27,3,Normal,43,7,5,4,78,137,0.1,1187,0.9,1100,87,20,3,3,-1,62,63,10,8,3,140,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2022-02-25,2021,5,22,56,1399.7,0.25,3,Normal,43,7,5,4,78,137,0.098,1263,0.9,1100,163,37,5,5,1,115,80,12,10,5,193,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-02-26,2021,5,22,57,1446.2,0.24,3,Normal,43,7,5,4,78,137,0.095,1309,0.91,1100,209,47,6,6,2,148,90,13,11,6,226,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2022-02-27,2021,5,22,58,1493.4,0.23,3,Normal,43,7,5,4,78,137,0.092,1356,0.91,1100,256,57,8,8,4,179,100,15,13,8,257,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47.1,188,4520
2022-02-28,2021,5,22,59,1534.9,0.23,3,Normal,43,7,5,4,78,137,0.089,1398,0.91,1100,298,57,9,9,5,218,100,16,14,9,296,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2022-03-01,2021,6,22,60,1570.3,0.22,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2022-03-02,2021,6,22,61,1599.6,0.22,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
