date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-03-03,2021,6,22,62,1629.1,0.21,3,Normal,49,9,9,9,107,183,0.11,1446,0.89,1100,346,51,9,11,1,274,100,18,20,10,381,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2022-03-04,2021,6,23,63,1658.8,0.21,3,Normal,49,9,9,9,107,183,0.11,1476,0.89,1100,376,51,9,11,2,303,100,18,20,11,410,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2022-03-05,2021,6,23,64,1688.8,0.21,3,Normal,49,9,9,9,107,183,0.11,1506,0.89,1100,406,51,9,12,3,331,100,18,21,12,438,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,181,4350
2022-03-06,2021,6,23,65,1725.7,0.2,3,Normal,49,9,9,9,107,183,0.11,1543,0.89,1100,443,51,9,14,4,365,100,18,23,13,472,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45,180,4320
2022-03-07,2021,6,23,66,1762.9,0.2,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2022-03-08,2021,6,23,67,1800.4,0.19,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2022-03-09,2021,6,23,68,1838.2,0.19,3,Normal,49,9,9,9,107,183,0.1,1655,0.9,1100,555,51,9,16,8,471,100,18,25,17,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2022-03-10,2021,6,23,69,1876.3,0.18,3,Normal,49,9,9,9,107,183,0.098,1693,0.9,1100,593,51,9,16,9,508,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2022-03-11,2021,6,24,70,1914.7,0.18,3,Normal,49,9,9,9,107,183,0.096,1732,0.9,1100,632,51,9,16,10,546,100,18,25,19,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2022-03-12,2021,6,24,71,1946.3,0.17,3,Normal,49,9,9,9,107,183,0.094,1763,0.91,1100,663,51,9,16,11,576,100,18,25,20,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2022-03-13,2021,6,24,72,1971,0.17,3,Normal,49,9,9,9,107,183,0.093,1788,0.91,1100,688,51,9,16,12,600,100,18,25,21,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2022-03-14,2021,6,24,73,1995.8,0.17,3,Normal,49,9,9,9,107,183,0.092,1813,0.91,1100,713,51,9,16,12,625,100,18,25,21,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2022-03-15,2021,6,24,74,2013.6,0.17,3,Normal,49,9,9,9,107,183,0.091,1831,0.91,1100,731,51,9,16,13,642,100,18,25,22,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2022-03-16,2021,6,24,75,2031.5,0.16,3,Normal,49,9,9,9,107,183,0.09,1848,0.91,1100,748,51,9,16,13,659,100,18,25,22,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2022-03-17,2021,6,24,76,2042.2,0.16,3,Normal,49,9,9,9,107,183,0.09,1859,0.91,1100,759,51,9,16,14,669,100,18,25,23,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2022-03-18,2021,6,25,77,2053,0.16,3,Normal,49,9,9,9,107,183,0.089,1870,0.91,1100,770,51,9,16,14,680,100,18,25,23,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2022-03-19,2021,6,25,78,2063.8,0.16,3,Normal,49,9,9,9,107,183,0.089,1881,0.91,1100,781,51,9,16,14,691,100,18,25,23,798,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2022-03-20,2021,6,25,79,2074.6,0.16,3,Normal,49,9,9,9,107,183,0.088,1892,0.91,1100,792,51,9,16,15,701,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2022-03-21,2021,6,25,80,2085.4,0.16,3,Normal,49,9,9,9,107,183,0.088,1902,0.91,1100,802,51,9,16,15,711,100,18,25,24,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2022-03-22,2021,6,25,81,2103.5,0.16,3,Normal,49,9,9,9,107,183,0.087,1920,0.91,1100,820,51,9,16,16,728,100,18,25,25,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2022-03-23,2021,6,25,82,2128.9,0.15,3,Normal,49,9,9,9,107,183,0.086,1946,0.91,1100,846,51,9,16,16,754,100,18,25,25,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2022-03-24,2021,6,25,83,2154.4,0.15,3,Normal,49,9,9,9,107,183,0.085,1971,0.92,1100,871,51,9,16,17,778,100,18,25,26,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2022-03-25,2021,6,26,84,2187.3,0.15,3,Normal,49,9,9,9,107,183,0.084,2004,0.92,1100,904,51,9,16,18,810,100,18,25,27,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2022-03-26,2021,6,26,85,2227.8,0.15,3,Normal,49,9,9,9,107,183,0.082,2045,0.92,1100,945,51,9,16,19,850,100,18,25,28,957,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2022-03-27,2021,6,26,86,2268.5,0.14,3,Normal,49,9,9,9,107,183,0.081,2086,0.92,1100,986,51,9,16,21,889,100,18,25,30,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2022-03-28,2021,6,26,87,2294.6,0.14,3,Normal,49,9,9,9,107,183,0.08,2112,0.92,1100,1010,51,9,16,21,915,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2022-03-29,2021,6,26,88,2320.7,0.14,3,Normal,49,9,9,9,107,183,0.079,2138,0.92,1100,1040,51,9,16,22,940,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2022-03-30,2021,6,26,89,2354.5,0.14,3,Normal,49,9,9,9,107,183,0.078,2171,0.92,1100,1070,51,9,16,23,972,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2022-03-31,2021,6,26,90,2388.4,0.13,3,Normal,49,9,9,9,107,183,0.077,2205,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2022-04-01,2021,7,27,91,2422.5,0.13,3,Normal,54,13,14,19,117,217,0.09,2205,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2022-04-02,2021,7,27,92,2449.1,0.13,3,Normal,54,13,14,19,117,217,0.089,2232,0.91,1100,1130,46,5,11,15,1060,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2022-04-03,2021,7,27,93,2475.8,0.13,3,Normal,54,13,14,19,117,217,0.088,2259,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2022-04-04,2021,7,27,94,2502.6,0.12,3,Normal,54,13,14,19,117,217,0.087,2286,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2022-04-05,2021,7,27,95,2529.5,0.12,3,Normal,54,13,14,19,117,217,0.086,2312,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2022-04-06,2021,7,27,96,2556.4,0.12,3,Normal,54,13,14,19,117,217,0.085,2339,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2022-04-07,2021,7,27,97,2583.5,0.12,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2022-04-08,2021,7,28,98,2610.7,0.12,3,Normal,54,13,14,19,117,217,0.083,2394,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2022-04-09,2021,7,28,99,2637.9,0.11,3,Normal,54,13,14,19,117,217,0.082,2421,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2022-04-10,2021,7,28,100,2673.1,0.11,3,Normal,54,13,14,19,117,217,0.081,2456,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2022-04-11,2021,7,28,101,2708.3,0.11,3,Normal,54,13,14,19,117,217,0.08,2491,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2022-04-12,2021,7,28,102,2743.8,0.11,3,Normal,54,13,14,19,117,217,0.079,2527,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2022-04-13,2021,7,28,103,2779.4,0.1,3,Normal,54,13,14,19,117,217,0.078,2562,0.92,1100,1460,46,5,11,25,1380,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2022-04-14,2021,7,28,104,2807.1,0.1,3,Normal,54,13,14,19,117,217,0.077,2590,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2022-04-15,2021,7,29,105,2835,0.1,3,Normal,54,13,14,19,117,217,0.076,2618,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2022-04-16,2021,7,29,106,2862.9,0.099,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2022-04-17,2021,7,29,107,2882.9,0.098,3,Normal,54,13,14,19,117,217,0.075,2666,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2022-04-18,2021,7,29,108,2902.9,0.096,3,Normal,54,13,14,19,117,217,0.075,2686,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2022-04-19,2021,7,29,109,2915,0.095,3,Normal,54,13,14,19,117,217,0.074,2698,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2022-04-20,2021,7,29,110,2927.1,0.094,3,Normal,54,13,14,19,117,217,0.074,2710,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2022-04-21,2021,7,29,111,2939.1,0.093,3,Normal,54,13,14,19,117,217,0.074,2722,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2022-04-22,2021,7,30,112,2943.2,0.093,3,Normal,54,13,14,19,117,217,0.074,2726,0.93,1100,1630,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2022-04-23,2021,7,30,113,2947.2,0.093,3,Normal,54,13,14,19,117,217,0.074,2730,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2022-04-24,2021,7,30,114,2943.2,0.093,3,Normal,54,13,14,19,117,217,0.074,2726,0.93,1100,1630,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2022-04-25,2021,7,30,115,2939.1,0.093,3,Normal,54,13,14,19,117,217,0.074,2722,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2022-04-26,2021,7,30,116,2935.1,0.093,3,Normal,54,13,14,19,117,217,0.074,2718,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2022-04-27,2021,7,30,117,2931.1,0.094,3,Normal,54,13,14,19,117,217,0.074,2714,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2022-04-28,2021,7,30,118,2927.1,0.094,3,Normal,54,13,14,19,117,217,0.074,2710,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2022-04-29,2021,7,31,119,2923,0.094,3,Normal,54,13,14,19,117,217,0.074,2706,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2022-04-30,2021,7,31,120,2919,0.095,3,Normal,54,13,14,19,117,217,0.074,2702,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2022-05-01,2021,8,31,121,2915,0.095,3,Normal,55,13,13,17,178,276,0.095,2639,0.91,1100,1540,45,5,12,29,1450,100,18,25,46,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2022-05-02,2021,8,31,122,2902.9,0.096,3,Normal,55,13,13,17,178,276,0.095,2627,0.91,1100,1530,45,5,12,29,1440,100,18,25,46,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2022-05-03,2021,8,31,123,2890.9,0.097,3,Normal,55,13,13,17,178,276,0.096,2615,0.91,1100,1520,45,5,12,28,1430,100,18,25,45,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2022-05-04,2021,8,31,124,2870.9,0.098,3,Normal,55,13,13,17,178,276,0.096,2595,0.9,1100,1500,45,5,12,28,1410,100,18,25,45,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2022-05-05,2021,8,31,125,2850.9,0.1,3,Normal,55,13,13,17,178,276,0.097,2575,0.9,1100,1480,45,5,12,27,1390,100,18,25,44,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2022-05-06,2021,8,32,126,2831,0.1,3,Normal,55,13,13,17,178,276,0.098,2555,0.9,1100,1460,45,5,12,27,1370,100,18,25,44,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2022-05-07,2021,8,32,127,2803.2,0.1,3,Normal,55,13,13,17,178,276,0.099,2527,0.9,1100,1430,45,5,12,26,1340,100,18,25,43,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2022-05-08,2021,8,32,128,2775.4,0.11,3,Normal,55,13,13,17,178,276,0.099,2499,0.9,1100,1400,45,5,12,25,1310,100,18,25,42,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2022-05-09,2021,8,32,129,2739.8,0.11,3,Normal,55,13,13,17,178,276,0.1,2464,0.9,1100,1360,45,5,12,24,1280,100,18,25,41,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2022-05-10,2021,8,32,130,2704.4,0.11,3,Normal,55,13,13,17,178,276,0.1,2428,0.9,1100,1330,45,5,12,23,1240,100,18,25,40,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2022-05-11,2021,8,32,131,2669.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2348,0.88,1100,1250,35,4,8,14,1190,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2022-05-12,2021,8,32,132,2634,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2313,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2022-05-13,2021,8,33,133,2591.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2270,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2022-05-14,2021,8,33,134,2548.7,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2228,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2022-05-15,2021,8,33,135,2506.4,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2185,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2022-05-16,2021,8,33,136,2464.3,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2143,0.87,1100,1040,35,4,8,8,988,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2022-05-17,2021,8,33,137,2422.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2101,0.87,1100,1000,35,4,8,7,947,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2022-05-18,2021,8,33,138,2380.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,2060,0.86,1100,960,35,4,8,6,907,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2022-05-19,2021,8,33,139,2339.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2018,0.86,1100,918,35,4,8,5,866,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2022-05-20,2021,8,34,140,2298.3,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,1977,0.86,1100,877,35,4,8,3,827,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2022-05-21,2021,8,34,141,2257.4,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,1936,0.86,1100,836,35,4,8,2,787,100,18,25,25,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2022-05-22,2021,8,34,142,2202,0.15,2,Mod_Wet,65,14,17,23,202,321,0.15,1881,0.85,1100,781,35,4,8,0,734,100,18,25,23,936,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2022-05-23,2021,8,34,143,2147.1,0.15,2,Mod_Wet,65,14,17,23,202,321,0.15,1826,0.85,1100,726,35,4,8,-1,680,100,18,25,22,882,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2022-05-24,2021,8,34,144,2092.6,0.16,2,Mod_Wet,65,14,17,23,202,321,0.15,1772,0.85,1100,672,35,4,8,-3,628,100,18,25,20,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2022-05-25,2021,8,34,145,2038.6,0.16,2,Mod_Wet,65,14,17,23,202,321,0.16,1718,0.84,1100,618,35,4,8,-4,575,100,18,25,19,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2022-05-26,2021,8,34,146,1992.3,0.17,2,Mod_Wet,65,14,17,23,202,321,0.16,1671,0.84,1100,571,35,4,8,-6,530,100,18,25,17,732,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2022-05-27,2021,8,35,147,1946.3,0.17,2,Mod_Wet,65,14,17,23,202,321,0.17,1625,0.83,1100,525,35,4,8,-7,485,100,18,25,16,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2022-05-28,2021,8,35,148,1900.7,0.18,2,Mod_Wet,65,14,17,23,202,321,0.17,1580,0.83,1100,480,35,4,8,-9,442,100,18,25,14,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2022-05-29,2021,8,35,149,1855.5,0.18,2,Mod_Wet,65,14,17,23,202,321,0.17,1534,0.83,1100,434,35,4,8,-10,397,100,18,25,13,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2022-05-30,2021,8,35,150,1810.7,0.19,2,Mod_Wet,65,14,17,23,202,321,0.18,1490,0.82,1100,390,35,4,8,-11,354,100,18,25,12,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2022-05-31,2021,8,35,151,1773.1,0.19,2,Mod_Wet,65,14,17,23,202,321,0.18,1452,0.82,1100,352,35,4,8,-12,317,100,18,25,11,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2022-06-01,2021,9,35,152,1735.8,0.2,3,Normal,53,12,12,13,120,210,0.12,1526,0.88,1100,426,47,6,13,0,360,100,18,25,13,480,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2022-06-02,2021,9,35,153,1698.8,0.2,3,Normal,53,12,12,13,120,210,0.12,1489,0.88,1100,389,47,6,12,-1,325,100,18,24,12,445,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2022-06-03,2021,9,36,154,1662.2,0.21,3,Normal,53,12,12,13,120,210,0.13,1452,0.87,1100,352,47,6,11,-2,290,100,18,23,11,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2022-06-04,2021,9,36,155,1625.8,0.22,3,Normal,53,12,12,13,120,210,0.13,1416,0.87,1100,316,47,6,10,-4,257,100,18,22,9,377,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2022-06-05,2021,9,36,156,1589.8,0.22,3,Normal,53,12,12,13,120,210,0.13,1380,0.87,1100,280,47,6,9,-5,223,100,18,21,8,343,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2022-06-06,2021,9,36,157,1554.2,0.23,3,Normal,53,12,12,13,120,210,0.14,1344,0.86,1100,244,47,6,7,-6,190,100,18,19,7,310,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-06-07,2021,9,36,158,1525.3,0.23,3,Normal,53,12,12,13,120,210,0.14,1315,0.86,1100,215,47,6,7,-7,162,100,18,19,6,282,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2022-06-08,2021,9,36,159,1496.6,0.23,3,Normal,53,12,12,13,120,210,0.14,1287,0.86,1100,187,42,6,6,-7,140,95,18,18,6,260,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2022-06-09,2021,9,36,160,1468.1,0.24,3,Normal,53,12,12,13,120,210,0.14,1258,0.86,1100,158,36,5,5,-8,120,89,17,17,5,240,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2022-06-10,2021,9,37,161,1440,0.25,3,Normal,53,12,12,13,120,210,0.15,1230,0.85,1100,130,29,4,4,-9,102,82,16,16,4,222,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2022-06-11,2021,9,37,162,1412,0.25,3,Normal,53,12,12,13,120,210,0.15,1202,0.85,1100,102,23,3,3,-10,83,76,15,15,3,203,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2022-06-12,2021,9,37,163,1378.2,0.26,3,Normal,53,12,12,13,120,210,0.15,1168,0.85,1100,68,15,2,2,-11,60,68,14,14,2,180,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2022-06-13,2021,9,37,164,1326.8,0.27,3,Normal,53,12,12,13,120,210,0.16,1117,0.84,1100,17,4,1,1,-12,23,57,13,13,1,143,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2022-06-14,2021,9,37,165,1282.3,0.27,3,Normal,53,12,12,13,120,210,0.16,1072,0.84,1072,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.771,0.586,0.0276,1.36,0.0639,4,0.294,1.65,0.0778,19.6,0.954,0.98,0.935,49.1,48.1,192,4620
2022-06-15,2021,9,37,166,1238.5,0.28,3,Normal,53,12,12,13,120,210,0.17,1029,0.83,1029,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.6,21.4,0.707,0.487,0.0228,1.19,0.0559,4,0.286,1.48,0.0693,19.9,0.955,0.98,0.936,47.8,46.9,188,4500
2022-06-16,2021,9,37,167,1201.3,0.28,3,Normal,53,12,12,13,120,210,0.17,991.3,0.82,991.3,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.652,0.419,0.0195,1.07,0.0499,4,0.277,1.35,0.0628,20.1,0.955,0.98,0.936,46.7,45.8,183,4390
2022-06-17,2021,9,38,168,1164.8,0.29,3,Normal,53,12,12,13,120,210,0.18,954.8,0.82,954.8,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.599,0.401,0.0186,1,0.0464,4,0.265,1.27,0.0586,20.3,0.955,0.98,0.936,45.4,44.5,178,4270
2022-06-18,2021,9,38,169,1134.4,0.3,3,Normal,53,12,12,13,120,210,0.18,924.4,0.81,924.4,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.572,0.386,0.0178,0.958,0.0442,4,0.254,1.21,0.0559,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2022-06-19,2021,9,38,170,1104.6,0.3,3,Normal,53,12,12,13,120,210,0.19,894.6,0.81,894.6,0,0,0,0,-13,13,53,12,12,0,133,972,990,968.2,21.8,0.544,0.372,0.0171,0.916,0.0421,4,0.244,1.16,0.0533,20.6,0.955,0.98,0.936,43.2,42.3,169,4060
2022-06-20,2021,9,38,171,1075.4,0.31,3,Normal,53,12,12,13,120,210,0.2,865.4,0.81,865.4,0,0,0,0,-13,13,53,12,12,0,133,942,990,968.1,21.9,0.518,0.358,0.0164,0.875,0.04,4,0.235,1.11,0.0508,20.8,0.954,0.98,0.935,42,41.2,165,3950
2022-06-21,2021,9,38,172,1051.8,0.31,3,Normal,53,12,12,13,120,210,0.2,841.9,0.8,841.9,0,0,0,0,-13,13,53,12,12,0,133,919,990,968.1,21.9,0.496,0.346,0.0158,0.843,0.0384,4,0.227,1.07,0.0487,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2022-06-22,2021,9,38,173,1028.8,0.32,3,Normal,53,12,12,13,120,210,0.2,818.8,0.8,818.8,0,0,0,0,-13,13,53,12,12,0,133,896,990,968,22,0.475,0.335,0.0152,0.81,0.0368,4,0.219,1.03,0.0468,21,0.953,0.976,0.931,40.1,39.2,157,3760
2022-06-23,2021,9,38,174,1006.1,0.32,3,Normal,53,12,12,13,120,210,0.21,796.1,0.79,796.1,0,0,0,0,-13,13,53,12,12,0,133,873,990,967.9,22.1,0.454,0.324,0.0147,0.778,0.0353,4,0.211,0.99,0.0448,21.1,0.953,0.974,0.928,39.2,38.2,153,3670
2022-06-24,2021,9,39,175,983.87,0.33,3,Normal,53,12,12,13,120,210,0.21,773.9,0.79,773.9,0,0,0,0,-13,13,53,12,12,0,133,851,990,967.8,22.2,0.434,0.314,0.0141,0.747,0.0337,3,0.286,1.03,0.0466,21.1,0.956,0.98,0.937,51.1,48.2,145,3470
2022-06-25,2021,9,39,176,962.14,0.33,3,Normal,53,12,12,13,120,210,0.22,752.1,0.78,752.1,0,0,0,0,-13,13,53,12,12,0,133,829,990,967.7,22.3,0.414,0.303,0.0136,0.717,0.0322,3,0.281,0.998,0.0448,21.3,0.957,0.98,0.938,50,48.2,145,3470
2022-06-26,2021,9,39,177,945.58,0.34,3,Normal,53,12,12,13,120,210,0.22,735.6,0.78,735.6,0,0,0,0,-13,13,53,12,12,0,133,813,990,967.7,22.3,0.399,0.292,0.0131,0.691,0.031,3,0.274,0.965,0.0432,21.4,0.957,0.98,0.937,49.1,48.1,144,3470
2022-06-27,2021,9,39,178,929.35,0.34,3,Normal,53,12,12,13,120,210,0.23,719.4,0.77,719.4,0,0,0,0,-13,13,53,12,12,0,133,796,990,967.6,22.4,0.384,0.282,0.0126,0.665,0.0297,3,0.266,0.932,0.0416,21.5,0.957,0.98,0.937,48.3,47.3,142,3400
2022-06-28,2021,9,39,179,913.46,0.35,3,Normal,53,12,12,13,120,210,0.23,703.5,0.77,703.5,0,0,0,0,-13,13,53,12,12,0,133,780,990,967.6,22.4,0.37,0.271,0.0121,0.641,0.0286,3,0.259,0.9,0.0401,21.5,0.957,0.98,0.937,47.4,46.4,139,3340
2022-06-29,2021,9,39,180,897.93,0.35,3,Normal,53,12,12,13,120,210,0.23,687.9,0.77,687.9,0,0,0,0,-13,13,53,12,12,0,133,765,990,967.5,22.5,0.361,0.261,0.0116,0.622,0.0276,3,0.252,0.874,0.0388,21.6,0.957,0.98,0.937,46.5,45.6,137,3280
2022-06-30,2021,9,39,181,882.79,0.35,3,Normal,53,12,12,13,120,210,0.24,672.8,0.76,672.8,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.25,0.0111,0.603,0.0267,3,0.245,0.848,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3220
2022-07-01,2021,10,40,182,868.06,0.36,2,Mod_Wet,58,11,11,11,136,227,0.26,641.1,0.74,641.1,0,0,0,0,-11,11,58,11,11,0,147,721,990,967.4,22.6,0.336,0.229,0.0101,0.566,0.025,3,0.231,0.796,0.0352,21.8,0.955,0.98,0.936,43.7,42.8,129,3080
2022-07-02,2021,10,40,183,853.78,0.36,2,Mod_Wet,58,11,11,11,136,227,0.27,626.8,0.73,626.8,0,0,0,0,-11,11,58,11,11,0,147,707,990,967.3,22.7,0.328,0.22,0.00968,0.548,0.0242,3,0.225,0.772,0.034,21.9,0.955,0.98,0.936,42.9,42,126,3030
2022-07-03,2021,10,40,184,839.99,0.37,2,Mod_Wet,58,11,11,11,136,227,0.27,613,0.73,613,0,0,0,0,-11,11,58,11,11,0,147,693,990,967.3,22.7,0.32,0.21,0.00926,0.531,0.0233,3,0.218,0.749,0.0329,22,0.955,0.98,0.935,42.1,41.2,124,2970
2022-07-04,2021,10,40,185,826.74,0.37,2,Mod_Wet,58,11,11,11,136,227,0.28,599.7,0.72,599.7,0,0,0,0,-11,11,58,11,11,0,147,680,990,967.2,22.8,0.313,0.202,0.00885,0.514,0.0226,3,0.212,0.727,0.0319,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2022-07-05,2021,10,40,186,814.09,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,587.1,0.72,587.1,0,0,0,0,-11,11,58,11,11,0,147,667,990,967.2,22.8,0.306,0.193,0.00846,0.499,0.0218,3,0.207,0.705,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
2022-07-06,2021,10,40,187,805.49,0.38,2,Mod_Wet,58,11,11,11,136,227,0.28,578.5,0.72,578.5,0,0,0,0,-11,11,58,11,11,0,147,658,990,967.1,22.9,0.301,0.187,0.00819,0.488,0.0213,3,0.203,0.691,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2022-07-07,2021,10,40,188,797.29,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,570.3,0.71,570.3,0,0,0,0,-11,11,58,11,11,0,147,650,990,967.1,22.9,0.296,0.182,0.00794,0.478,0.0209,3,0.199,0.677,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
2022-07-08,2021,10,41,189,789.56,0.39,2,Mod_Wet,58,11,11,11,136,227,0.29,562.6,0.71,562.6,0,0,0,0,-11,11,58,11,11,0,147,643,990,967.1,22.9,0.292,0.177,0.00771,0.468,0.0204,3,0.196,0.664,0.0289,22.3,0.951,0.974,0.927,39,38,114,2730
2022-07-09,2021,10,41,190,782.41,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,555.4,0.71,555.4,0,0,0,0,-11,11,58,11,11,0,147,635,990,967,23,0.288,0.172,0.00749,0.46,0.02,3,0.192,0.652,0.0284,22.3,0.951,0.973,0.925,38.5,37.5,112,2700
2022-07-10,2021,10,41,191,776,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,549,0.71,549,0,0,0,0,-11,11,58,11,11,0,147,629,990,967,23,0.284,0.168,0.00729,0.452,0.0196,3,0.19,0.641,0.0279,22.4,0.95,0.972,0.924,38.1,37.1,111,2670
2022-07-11,2021,10,41,192,770.04,0.4,2,Mod_Wet,58,11,11,11,136,227,0.29,543,0.7,543,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00711,0.444,0.0193,3,0.187,0.631,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2022-07-12,2021,10,41,193,757.19,0.41,2,Mod_Wet,58,11,11,11,136,227,0.3,530.2,0.7,530.2,0,0,0,0,-11,11,58,11,11,0,147,610,990,966.9,23.1,0.273,0.155,0.00673,0.428,0.0186,3,0.181,0.61,0.0264,22.5,0.949,0.97,0.921,36.9,35.8,108,2580
2022-07-13,2021,10,41,194,744.89,0.41,2,Mod_Wet,58,11,11,11,136,227,0.3,517.9,0.69,517.9,0,0,0,0,-11,11,58,11,11,0,147,598,990,966.9,23.1,0.266,0.147,0.00636,0.413,0.0179,3,0.176,0.589,0.0255,22.5,0.948,0.97,0.92,36.2,35.1,105,2530
2022-07-14,2021,10,41,195,733.67,0.42,2,Mod_Wet,58,11,11,11,136,227,0.31,506.7,0.69,506.7,0,0,0,0,-11,11,58,11,11,0,147,587,990,966.8,23.2,0.26,0.139,0.00602,0.399,0.0172,3,0.171,0.57,0.0246,22.6,0.947,0.97,0.918,35.4,34.4,103,2470
2022-07-15,2021,10,42,196,721.92,0.42,2,Mod_Wet,58,11,11,11,136,227,0.31,494.9,0.69,494.9,0,0,0,0,-11,11,58,11,11,0,147,575,990,966.8,23.2,0.253,0.133,0.00571,0.386,0.0166,2,0.277,0.662,0.0285,22.5,0.956,0.98,0.937,52.3,48.2,96.4,2310
2022-07-16,2021,10,42,197,710.16,0.42,2,Mod_Wet,58,11,11,11,136,227,0.32,483.2,0.68,483.2,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.247,0.127,0.00546,0.374,0.0161,2,0.269,0.642,0.0276,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2022-07-17,2021,10,42,198,700.04,0.43,2,Mod_Wet,58,11,11,11,136,227,0.32,473,0.68,473,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00525,0.363,0.0156,2,0.262,0.625,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2022-07-18,2021,10,42,199,689.38,0.43,2,Mod_Wet,58,11,11,11,136,227,0.33,462.4,0.67,462.4,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.235,0.117,0.00502,0.352,0.0151,2,0.255,0.607,0.026,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2022-07-19,2021,10,42,200,678.71,0.44,2,Mod_Wet,58,11,11,11,136,227,0.33,451.7,0.67,451.7,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.0048,0.341,0.0146,2,0.247,0.588,0.0252,22.8,0.958,0.98,0.939,48.4,47.4,94.8,2280
2022-07-20,2021,10,42,201,668.05,0.44,2,Mod_Wet,58,11,11,11,136,227,0.34,441.1,0.66,441.1,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.223,0.107,0.00457,0.33,0.0141,2,0.24,0.57,0.0243,22.9,0.957,0.98,0.938,47.3,46.4,92.8,2230
2022-07-21,2021,10,42,202,657.93,0.45,2,Mod_Wet,58,11,11,11,136,227,0.34,430.9,0.66,430.9,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.102,0.00436,0.319,0.0136,2,0.233,0.553,0.0235,22.9,0.957,0.98,0.938,46.3,45.4,90.8,2180
2022-07-22,2021,10,43,203,648.91,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,421.9,0.65,421.9,0,0,0,0,-11,11,58,11,11,0,147,502,990,966.5,23.5,0.213,0.0981,0.00418,0.311,0.0132,2,0.227,0.538,0.0229,23,0.956,0.98,0.937,45.4,44.5,89,2140
2022-07-23,2021,10,43,204,639.34,0.45,2,Mod_Wet,58,11,11,11,136,227,0.35,412.3,0.65,412.3,0,0,0,0,-11,11,58,11,11,0,147,492,990,966.5,23.5,0.209,0.0936,0.00398,0.303,0.0129,2,0.221,0.524,0.0222,23,0.956,0.98,0.936,44.5,43.6,87.2,2090
2022-07-24,2021,10,43,205,629.77,0.46,2,Mod_Wet,58,11,11,11,136,227,0.36,402.8,0.64,402.8,0,0,0,0,-11,11,58,11,11,0,147,483,990,966.4,23.6,0.206,0.0891,0.00378,0.295,0.0125,2,0.214,0.509,0.0216,23.1,0.955,0.98,0.936,43.5,42.6,85.3,2050
2022-07-25,2021,10,43,206,620.74,0.46,2,Mod_Wet,58,11,11,11,136,227,0.37,393.7,0.63,393.7,0,0,0,0,-11,11,58,11,11,0,147,474,990,966.4,23.6,0.203,0.0848,0.00359,0.288,0.0122,2,0.208,0.496,0.021,23.1,0.954,0.98,0.935,42.6,41.7,83.5,2000
2022-07-26,2021,10,43,207,611.72,0.47,2,Mod_Wet,58,11,11,11,136,227,0.37,384.7,0.63,384.7,0,0,0,0,-11,11,58,11,11,0,147,465,990,966.3,23.7,0.2,0.0806,0.00341,0.28,0.0118,2,0.202,0.482,0.0204,23.2,0.953,0.98,0.933,41.7,40.8,81.6,1960
2022-07-27,2021,10,43,208,603.79,0.47,2,Mod_Wet,58,11,11,11,136,227,0.38,376.8,0.62,376.8,0,0,0,0,-11,11,58,11,11,0,147,457,990,966.3,23.7,0.197,0.0768,0.00324,0.274,0.0116,2,0.197,0.47,0.0199,23.2,0.952,0.978,0.931,40.8,39.9,79.8,1920
2022-07-28,2021,10,43,209,595.31,0.47,2,Mod_Wet,58,11,11,11,136,227,0.38,368.3,0.62,368.3,0,0,0,0,-11,11,58,11,11,0,147,448,990,966.3,23.7,0.194,0.0728,0.00307,0.267,0.0112,2,0.191,0.458,0.0193,23.3,0.951,0.976,0.928,40,39,78,1870
2022-07-29,2021,10,44,210,586.84,0.48,2,Mod_Wet,58,11,11,11,136,227,0.39,359.8,0.61,359.8,0,0,0,0,-11,11,58,11,11,0,147,440,990,966.2,23.8,0.191,0.0688,0.0029,0.26,0.0109,2,0.185,0.445,0.0187,23.3,0.95,0.974,0.925,39.1,38.1,76.1,1830
2022-07-30,2021,10,44,211,578.36,0.48,2,Mod_Wet,58,11,11,11,136,227,0.39,351.4,0.61,351.4,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.188,0.0648,0.00272,0.253,0.0106,2,0.18,0.432,0.0182,23.4,0.949,0.972,0.922,38.2,37.1,74.3,1780
2022-07-31,2021,10,44,212,570.43,0.49,2,Mod_Wet,58,11,11,11,136,227,0.4,343.4,0.6,343.4,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0611,0.00256,0.246,0.0103,2,0.174,0.42,0.0176,23.4,0.948,0.97,0.92,37.4,36.3,72.5,1740
2022-08-01,2021,11,44,213,562.5,0.49,2,Mod_Wet,54,9,8,6,107,184,0.33,378.5,0.67,378.5,0,0,0,0,-6,6,54,9,8,0,113,450,990,966.1,23.9,0.194,0.0777,0.00325,0.272,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1940
2022-08-02,2021,11,44,214,554.03,0.5,2,Mod_Wet,54,9,8,6,107,184,0.33,370,0.67,370,0,0,0,0,-6,6,54,9,8,0,113,441,990,966.1,23.9,0.191,0.0737,0.00308,0.265,0.0111,2,0.192,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.5,79.1,1900
2022-08-03,2021,11,44,215,545.55,0.5,2,Mod_Wet,54,9,8,6,107,184,0.34,361.6,0.66,361.6,0,0,0,0,-6,6,54,9,8,0,113,433,990,966.1,23.9,0.188,0.0697,0.00291,0.258,0.0108,2,0.187,0.444,0.0186,23.5,0.95,0.975,0.926,39.6,38.6,77.2,1850
2022-08-04,2021,11,44,216,537.07,0.5,2,Mod_Wet,54,9,8,6,107,184,0.34,353.1,0.66,353.1,0,0,0,0,-6,6,54,9,8,0,113,424,990,966,24,0.185,0.0656,0.00274,0.251,0.0105,2,0.181,0.432,0.018,23.6,0.949,0.973,0.924,38.7,37.7,75.3,1810
2022-08-05,2021,11,45,217,529.14,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,345.1,0.65,345.1,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.0619,0.00258,0.244,0.0102,2,0.175,0.42,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.5,1770
2022-08-06,2021,11,45,218,521.21,0.51,2,Mod_Wet,54,9,8,6,107,184,0.35,337.2,0.65,337.2,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.18,0.0582,0.00242,0.238,0.00988,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2022-08-07,2021,11,45,219,514.38,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,330.4,0.64,330.4,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0549,0.00228,0.232,0.00964,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2022-08-08,2021,11,45,220,506.99,0.52,2,Mod_Wet,54,9,8,6,107,184,0.36,323,0.64,323,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.175,0.0515,0.00213,0.226,0.00937,2,0.161,0.387,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
2022-08-09,2021,11,45,221,499.61,0.53,2,Mod_Wet,54,9,8,6,107,184,0.37,315.6,0.63,315.6,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.8,24.2,0.172,0.048,0.00199,0.22,0.00911,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2022-08-10,2021,11,45,222,492.23,0.53,2,Mod_Wet,54,9,8,6,107,184,0.37,308.2,0.63,308.2,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0445,0.00184,0.214,0.00884,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2022-08-11,2021,11,45,223,485.39,0.53,2,Mod_Wet,54,9,8,6,107,184,0.38,301.4,0.62,301.4,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0413,0.0017,0.208,0.0086,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2022-08-12,2021,11,46,224,479.65,0.54,2,Mod_Wet,54,9,8,6,107,184,0.38,295.6,0.62,295.6,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0385,0.00159,0.203,0.00839,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2022-08-13,2021,11,46,225,473.36,0.54,2,Mod_Wet,54,9,8,6,107,184,0.39,289.4,0.61,289.4,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0356,0.00147,0.198,0.00817,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.91,31.9,30.9,61.8,1480
2022-08-14,2021,11,46,226,467.07,0.55,2,Mod_Wet,54,9,8,6,107,184,0.39,283.1,0.61,283.1,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0326,0.00134,0.193,0.00795,2,0.134,0.327,0.0134,24,0.937,0.97,0.909,31.2,30.3,60.5,1450
2022-08-15,2021,11,46,227,460.78,0.55,2,Mod_Wet,54,9,8,6,107,184,0.4,276.8,0.6,276.8,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0296,0.00122,0.188,0.00772,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2022-08-16,2021,11,46,228,454.49,0.55,2,Mod_Wet,54,9,8,6,107,184,0.41,270.5,0.59,270.5,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0267,0.0011,0.183,0.0075,2,0.125,0.308,0.0126,24,0.935,0.97,0.906,29.8,28.9,57.8,1390
2022-08-17,2021,11,46,229,448.75,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,264.8,0.59,264.8,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.024,0.000983,0.178,0.0073,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2022-08-18,2021,11,46,230,443.01,0.56,2,Mod_Wet,54,9,8,6,107,184,0.41,259,0.58,259,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0213,0.000871,0.173,0.0071,2,0.117,0.291,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.4,1330
2022-08-19,2021,11,47,231,437.27,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,253.3,0.58,253.3,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0185,0.000759,0.169,0.0069,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27.1,54.2,1300
2022-08-20,2021,11,47,232,432.62,0.57,2,Mod_Wet,54,9,8,6,107,184,0.42,248.6,0.57,248.6,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.00069,0.165,0.00676,2,0.11,0.276,0.0113,24.2,0.929,0.97,0.902,27.4,26.6,53.2,1280
2022-08-21,2021,11,47,233,427.42,0.57,2,Mod_Wet,54,9,8,6,107,184,0.43,243.4,0.57,243.4,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.147,0.0164,0.000672,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
2022-08-22,2021,11,47,234,422.23,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,238.2,0.56,238.2,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000653,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.9,1220
2022-08-23,2021,11,47,235,417.03,0.58,2,Mod_Wet,54,9,8,6,107,184,0.44,233,0.56,233,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000634,0.158,0.00646,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2022-08-24,2021,11,47,236,411.84,0.58,2,Mod_Wet,54,9,8,6,107,184,0.45,227.8,0.55,227.8,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000616,0.156,0.00636,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2022-08-25,2021,11,47,237,406.64,0.59,2,Mod_Wet,54,9,8,6,107,184,0.45,222.6,0.55,222.6,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000597,0.154,0.00626,1,0.243,0.397,0.0162,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2022-08-26,2021,11,48,238,401.45,0.59,2,Mod_Wet,54,9,8,6,107,184,0.46,217.4,0.54,217.4,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000579,0.152,0.00616,1,0.236,0.388,0.0158,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2022-08-27,2021,11,48,239,396.8,0.6,2,Mod_Wet,54,9,8,6,107,184,0.46,212.8,0.54,212.8,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0138,0.000562,0.15,0.00607,1,0.23,0.379,0.0154,24.2,0.957,0.98,0.938,48.4,47.4,47.4,1140
2022-08-28,2021,11,48,240,392.15,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,208.2,0.53,208.2,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000546,0.147,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.4,46.4,1110
2022-08-29,2021,11,48,241,387.5,0.6,2,Mod_Wet,54,9,8,6,107,184,0.47,203.5,0.53,203.5,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.132,0.013,0.000529,0.145,0.0059,1,0.217,0.363,0.0147,24.3,0.955,0.98,0.936,46.3,45.4,45.4,1090
2022-08-30,2021,11,48,242,382.85,0.61,2,Mod_Wet,54,9,8,6,107,184,0.48,198.8,0.52,198.8,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000513,0.143,0.00581,1,0.211,0.354,0.0144,24.3,0.955,0.98,0.936,45.3,44.4,44.4,1070
2022-08-31,2021,11,48,243,379.3,0.61,2,Mod_Wet,54,9,8,6,107,184,0.48,195.3,0.52,195.3,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.13,0.0124,0.0005,0.142,0.00574,1,0.206,0.348,0.0141,24.4,0.954,0.98,0.935,44.5,43.6,43.6,1050
2022-09-01,2021,12,48,244,374.1,0.62,2,Mod_Wet,46,7,6,4,75,138,0.37,236.1,0.63,236.1,0,0,0,0,-4,4,46,7,6,0,79,295,990,965.3,24.7,0.14,0.0158,0.00064,0.156,0.00629,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2022-09-02,2021,12,49,245,367.81,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,229.8,0.63,229.8,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.137,0.0153,0.000617,0.153,0.00617,1,0.253,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2022-09-03,2021,12,49,246,362.07,0.63,2,Mod_Wet,46,7,6,4,75,138,0.38,224.1,0.62,224.1,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000597,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2022-09-04,2021,12,49,247,356.33,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,218.3,0.61,218.3,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000577,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2022-09-05,2021,12,49,248,351.68,0.64,2,Mod_Wet,46,7,6,4,75,138,0.39,213.7,0.61,213.7,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.00586,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1150
2022-09-06,2021,12,49,249,346.49,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,208.5,0.6,208.5,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2022-09-07,2021,12,49,250,341.29,0.65,2,Mod_Wet,46,7,6,4,75,138,0.4,203.3,0.6,203.3,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2022-09-08,2021,12,49,251,336.1,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,198.1,0.59,198.1,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.6,44.6,1070
2022-09-09,2021,12,50,252,331.45,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,193.4,0.58,193.4,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.34,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2022-09-10,2021,12,50,253,326.8,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,188.8,0.58,188.8,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000473,0.135,0.0054,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.4,42.5,42.5,1020
2022-09-11,2021,12,50,254,323.24,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,185.2,0.57,185.2,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
2022-09-12,2021,12,50,255,319.14,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,181.1,0.57,181.1,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000446,0.131,0.00526,1,0.187,0.318,0.0127,24.7,0.949,0.98,0.93,41.6,40.8,40.8,978
2022-09-13,2021,12,50,256,315.04,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,177,0.56,177,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00518,1,0.182,0.311,0.0124,24.7,0.948,0.977,0.927,40.7,39.8,39.8,954
2022-09-14,2021,12,50,257,310.94,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,172.9,0.56,172.9,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000417,0.128,0.0051,1,0.176,0.304,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,930
2022-09-15,2021,12,50,258,306.84,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,168.8,0.55,168.8,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00503,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.8,37.7,37.7,906
2022-09-16,2021,12,51,259,302.74,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,164.7,0.54,164.7,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.114,0.00975,0.000389,0.124,0.00495,1,0.165,0.289,0.0115,24.8,0.944,0.971,0.917,37.8,36.7,36.7,882
2022-09-17,2021,12,51,260,298.64,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,160.6,0.54,160.6,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.0094,0.000375,0.122,0.00488,1,0.159,0.282,0.0112,24.8,0.943,0.97,0.914,36.9,35.8,35.8,858
2022-09-18,2021,12,51,261,295.08,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,157.1,0.53,157.1,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.0091,0.000362,0.121,0.00481,1,0.155,0.275,0.011,24.8,0.942,0.97,0.913,36,35,35,839
2022-09-19,2021,12,51,262,291.53,0.71,2,Mod_Wet,46,7,6,4,75,138,0.47,153.5,0.53,153.5,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.0088,0.00035,0.119,0.00475,1,0.15,0.269,0.0107,24.9,0.941,0.97,0.912,35.2,34.2,34.2,820
2022-09-20,2021,12,51,263,289.06,0.71,2,Mod_Wet,46,7,6,4,75,138,0.48,151.1,0.52,151.1,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00859,0.000342,0.118,0.0047,1,0.146,0.265,0.0105,24.9,0.94,0.97,0.912,34.6,33.6,33.6,806
2022-09-21,2021,12,51,264,286.06,0.72,2,Mod_Wet,46,7,6,4,75,138,0.48,148.1,0.52,148.1,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00834,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.939,0.97,0.91,33.9,32.9,32.9,790
2022-09-22,2021,12,51,265,283.05,0.72,2,Mod_Wet,46,7,6,4,75,138,0.49,145.1,0.51,145.1,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.00808,0.000321,0.116,0.00459,1,0.138,0.254,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,773
2022-09-23,2021,12,52,266,280.04,0.73,2,Mod_Wet,46,7,6,4,75,138,0.49,142,0.51,142,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.106,0.00782,0.000311,0.114,0.00454,1,0.134,0.249,0.00987,24.9,0.936,0.97,0.908,32.5,31.5,31.5,757
2022-09-24,2021,12,52,267,277.03,0.73,2,Mod_Wet,46,7,6,4,75,138,0.5,139,0.5,139,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.105,0.00757,0.0003,0.113,0.00449,1,0.13,0.243,0.00965,24.9,0.935,0.97,0.907,31.8,30.8,30.8,740
2022-09-25,2021,12,52,268,274.03,0.74,2,Mod_Wet,46,7,6,4,75,138,0.5,136,0.5,136,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00731,0.00029,0.112,0.00443,1,0.126,0.238,0.00944,25,0.933,0.97,0.905,31.1,30.2,30.2,724
2022-09-26,2021,12,52,269,271.02,0.74,2,Mod_Wet,46,7,6,4,75,138,0.51,133,0.49,133,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00706,0.00028,0.11,0.00438,1,0.122,0.232,0.00922,25,0.932,0.97,0.904,30.4,29.5,29.5,707
2022-09-27,2021,12,52,270,268.01,0.75,2,Mod_Wet,46,7,6,4,75,138,0.52,130,0.48,130,0,0,0,0,-4,4,46,7,6,0,79,189,990,964.8,25.2,0.102,0.0068,0.00027,0.109,0.00432,1,0.118,0.227,0.009,25,0.931,0.97,0.903,29.7,28.8,28.8,691
