date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-09-28,2021,12,52,271,265,0.75,2,Mod_Wet,46,7,6,4,75,138,0.52,127,0.48,127,0,0,0,0,-4,4,46,7,6,0,79,186,990,964.8,25.2,0.101,0.00655,0.000259,0.108,0.00427,1,0.114,0.222,0.00878,25,0.93,0.97,0.902,29,28.1,28.1,674
2022-09-29,2021,12,52,272,261.99,0.76,2,Mod_Wet,46,7,6,4,75,138,0.53,124,0.47,124,0,0,0,0,-4,4,46,7,6,0,79,183,990,964.7,25.3,0.1,0.00629,0.000249,0.106,0.00421,1,0.11,0.216,0.00857,25,0.928,0.97,0.9,28.3,27.4,27.4,658
2022-09-30,2021,12,53,273,258.99,0.77,2,Mod_Wet,46,7,6,4,75,138,0.53,121,0.47,121,0,0,0,0,-4,4,46,7,6,0,79,180,990,964.7,25.3,0.0991,0.00603,0.000239,0.105,0.00416,1,0.106,0.211,0.00835,25.1,0.926,0.97,0.899,27.5,26.7,26.7,641
2022-10-01,2022,1,1,274,255.98,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2022-10-02,2022,1,1,275,254.61,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2022-10-03,2022,1,1,276,252.7,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,142.7,0.56,142.7,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00788,0.000312,0.112,0.00442,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2022-10-04,2022,1,1,277,250.78,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2022-10-05,2022,1,1,278,248.87,0.8,2,Mod_Wet,41,6,4,3,56,110,0.44,138.9,0.56,138.9,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00755,0.000298,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2022-10-06,2022,1,1,279,246.96,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,137,0.56,137,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2022-10-07,2022,1,1,280,245.04,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,135,0.55,135,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00723,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2022-10-08,2022,1,2,281,243.13,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,133.1,0.55,133.1,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00707,0.000279,0.108,0.00425,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2022-10-09,2022,1,2,282,241.21,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2022-10-10,2022,1,2,283,239.3,0.83,2,Mod_Wet,41,6,4,3,56,110,0.46,129.3,0.54,129.3,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0992,0.00674,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.1,0.93,0.97,0.903,29.7,28.8,28.8,691
2022-10-11,2022,1,2,284,237.39,0.83,3,Normal,37,5,3,2,50,97,0.41,140.4,0.59,140.4,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00428,1,0.132,0.241,0.00948,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2022-10-12,2022,1,2,285,235.47,0.84,3,Normal,37,5,3,2,50,97,0.41,138.5,0.59,138.5,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00752,0.000296,0.108,0.00425,1,0.129,0.237,0.00934,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2022-10-13,2022,1,2,286,233.56,0.84,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2022-10-14,2022,1,2,287,231.64,0.85,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2022-10-15,2022,1,3,288,229.73,0.85,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00703,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2022-10-16,2022,1,3,289,227.81,0.86,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2022-10-17,2022,1,3,290,225.9,0.86,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2022-10-18,2022,1,3,291,224.53,0.87,3,Normal,37,5,3,2,50,97,0.43,127.5,0.57,127.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.00659,0.000259,0.103,0.00405,1,0.115,0.218,0.00855,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2022-10-19,2022,1,3,292,223.17,0.87,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2022-10-20,2022,1,3,293,221.25,0.88,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2022-10-21,2022,1,3,294,219.34,0.88,3,Normal,37,5,3,2,50,97,0.44,122.3,0.56,122.3,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.208,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2022-10-22,2022,1,4,295,217.97,0.89,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2022-10-23,2022,1,4,296,217.7,0.89,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.205,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2022-10-24,2022,1,4,297,216.88,0.89,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2022-10-25,2022,1,4,298,216.6,0.89,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2022-10-26,2022,1,4,299,217.42,0.89,3,Normal,37,5,3,2,50,97,0.45,120.4,0.55,120.4,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2022-10-27,2022,1,4,300,215.51,0.89,3,Normal,37,5,3,2,50,97,0.45,118.5,0.55,118.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0932,0.00582,0.000228,0.0991,0.00388,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2022-10-28,2022,1,4,301,214.14,0.9,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2022-10-29,2022,1,5,302,213.87,0.9,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00568,0.000223,0.0983,0.00385,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2022-10-30,2022,1,5,303,215.24,0.89,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2022-10-31,2022,1,5,304,215.51,0.89,3,Normal,37,5,3,2,50,97,0.45,118.5,0.55,118.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0932,0.00582,0.000228,0.0991,0.00388,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2022-11-01,2022,2,5,305,215.24,0.89,3,Normal,36,5,3,2,47,93,0.43,122.2,0.57,122.2,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2022-11-02,2022,2,5,306,216.06,0.89,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2022-11-03,2022,2,5,307,220.16,0.88,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2022-11-04,2022,2,5,308,224.81,0.86,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2022-11-05,2022,2,6,309,227.27,0.86,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00716,0.000282,0.106,0.00415,1,0.124,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,30,30,720
2022-11-06,2022,2,6,310,231.37,0.85,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00751,0.000296,0.107,0.00423,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.9,31,31,743
2022-11-07,2022,2,6,311,236.02,0.83,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2022-11-08,2022,2,6,312,237.39,0.83,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2022-11-09,2022,2,6,313,239.3,0.83,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2022-11-10,2022,2,6,314,243.4,0.81,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2022-11-11,2022,2,6,315,247.5,0.8,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2022-11-12,2022,2,7,316,249.96,0.79,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2022-11-13,2022,2,7,317,252.97,0.78,3,Normal,36,5,3,2,47,93,0.37,160,0.63,160,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00935,0.00037,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2022-11-14,2022,2,7,318,255.98,0.77,3,Normal,36,5,3,2,47,93,0.36,163,0.64,163,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.0096,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2022-11-15,2022,2,7,319,256.8,0.77,3,Normal,36,5,3,2,47,93,0.36,163.8,0.64,163.8,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00967,0.000383,0.119,0.00469,1,0.164,0.282,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2022-11-16,2022,2,7,320,256.53,0.77,3,Normal,36,5,3,2,47,93,0.36,163.5,0.64,163.5,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00965,0.000382,0.118,0.00469,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2022-11-17,2022,2,7,321,254.61,0.78,3,Normal,36,5,3,2,47,93,0.36,161.6,0.64,161.6,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
2022-11-18,2022,2,7,322,251.6,0.79,3,Normal,36,5,3,2,47,93,0.37,158.6,0.63,158.6,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00923,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2022-11-19,2022,2,8,323,248.6,0.8,3,Normal,36,5,3,2,47,93,0.37,155.6,0.63,155.6,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2022-11-20,2022,2,8,324,245.59,0.81,3,Normal,36,5,3,2,47,93,0.38,152.6,0.62,152.6,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00872,0.000344,0.114,0.00449,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2022-11-21,2022,2,8,325,246.41,0.8,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2022-11-22,2022,2,8,326,249.96,0.79,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2022-11-23,2022,2,8,327,254.06,0.78,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2022-11-24,2022,2,8,328,258.17,0.77,3,Normal,36,5,3,2,47,93,0.36,165.2,0.64,165.2,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00979,0.000387,0.119,0.00472,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
2022-11-25,2022,2,8,329,264.46,0.76,3,Normal,36,5,3,2,47,93,0.35,171.5,0.65,171.5,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.112,0.0103,0.000409,0.122,0.00483,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.7,38.7,38.7,929
2022-11-26,2022,2,9,330,270.2,0.74,3,Normal,36,5,3,2,47,93,0.34,177.2,0.66,177.2,0,0,0,0,-2,2,36,5,3,0,49,221,990,964.8,25.2,0.114,0.0108,0.000429,0.124,0.00493,1,0.182,0.306,0.0121,24.9,0.948,0.978,0.927,41,40.1,40.1,963
2022-11-27,2022,2,9,331,275.39,0.74,3,Normal,36,5,3,2,47,93,0.34,182.4,0.66,182.4,0,0,0,0,-2,2,36,5,3,0,49,226,990,964.8,25.2,0.115,0.0113,0.000447,0.127,0.00503,1,0.189,0.315,0.0125,24.9,0.949,0.98,0.93,42.2,41.4,41.4,994
2022-11-28,2022,2,9,332,278.95,0.73,3,Normal,36,5,3,2,47,93,0.33,185.9,0.67,185.9,0,0,0,0,-2,2,36,5,3,0,49,230,990,964.8,25.2,0.117,0.0116,0.000459,0.128,0.00509,1,0.194,0.322,0.0128,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2022-11-29,2022,2,9,333,283.05,0.72,3,Normal,36,5,3,2,47,93,0.33,190.1,0.67,190.1,0,0,0,0,-2,2,36,5,3,0,49,234,990,964.8,25.2,0.118,0.0119,0.000473,0.13,0.00517,1,0.199,0.329,0.0131,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2022-11-30,2022,2,9,334,286.06,0.72,3,Normal,36,5,3,2,47,93,0.33,193.1,0.68,193.1,0,0,0,0,-2,2,36,5,3,0,49,237,990,964.8,25.2,0.119,0.0122,0.000483,0.131,0.00522,1,0.203,0.334,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2022-12-01,2022,3,9,335,289.06,0.71,3,Normal,38,5,4,3,54,104,0.36,185.1,0.64,185.1,0,0,0,0,-3,3,38,5,4,0,57,232,990,964.9,25.1,0.117,0.0115,0.000457,0.129,0.00513,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2022-12-02,2022,3,9,336,292.07,0.71,3,Normal,38,5,4,3,54,104,0.36,188.1,0.64,188.1,0,0,0,0,-3,3,38,5,4,0,57,235,990,964.9,25.1,0.118,0.0117,0.000467,0.13,0.00518,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2022-12-03,2022,3,10,337,295.08,0.7,3,Normal,38,5,4,3,54,104,0.35,191.1,0.65,191.1,0,0,0,0,-3,3,38,5,4,0,57,238,990,964.9,25.1,0.12,0.012,0.000477,0.132,0.00524,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2022-12-04,2022,3,10,338,299.18,0.7,3,Normal,38,5,4,3,54,104,0.35,195.2,0.65,195.2,0,0,0,0,-3,3,38,5,4,0,57,242,990,964.9,25.1,0.121,0.0123,0.000492,0.133,0.00531,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
2022-12-05,2022,3,10,339,303.83,0.69,3,Normal,38,5,4,3,54,104,0.34,199.8,0.66,199.8,0,0,0,0,-3,3,38,5,4,0,57,247,990,964.9,25.1,0.123,0.0127,0.000508,0.135,0.0054,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
2022-12-06,2022,3,10,340,311.76,0.68,3,Normal,38,5,4,3,54,104,0.33,207.8,0.67,207.8,0,0,0,0,-3,3,38,5,4,0,57,255,990,965,25,0.125,0.0134,0.000536,0.139,0.00555,1,0.223,0.362,0.0144,24.7,0.956,0.98,0.937,48.1,47.1,47.1,1130
2022-12-07,2022,3,10,341,322.42,0.67,3,Normal,38,5,4,3,54,104,0.32,218.4,0.68,218.4,0,0,0,0,-3,3,38,5,4,0,57,265,990,965,25,0.129,0.0143,0.000573,0.144,0.00574,1,0.237,0.381,0.0152,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
2022-12-08,2022,3,10,342,333.09,0.66,3,Normal,38,5,4,3,54,104,0.31,229.1,0.69,229.1,0,0,0,0,-3,3,38,5,4,0,57,276,990,965.1,24.9,0.133,0.0152,0.000611,0.148,0.00594,2,0.0971,0.245,0.00984,24.7,0.923,0.97,0.895,25.6,24.8,49.6,1190
2022-12-09,2022,3,10,343,343.75,0.64,3,Normal,38,5,4,3,54,104,0.3,239.8,0.7,239.8,0,0,0,0,-3,3,38,5,4,0,57,287,990,965.1,24.9,0.137,0.0161,0.000648,0.153,0.00614,2,0.104,0.257,0.0103,24.6,0.926,0.97,0.898,26.8,26,52,1250
2022-12-10,2022,3,11,344,353.87,0.63,3,Normal,38,5,4,3,54,104,0.29,249.9,0.71,249.9,0,0,0,0,-3,3,38,5,4,0,57,297,990,965.2,24.8,0.14,0.017,0.000684,0.157,0.00633,2,0.111,0.268,0.0108,24.6,0.929,0.97,0.902,28,27.1,54.3,1300
2022-12-11,2022,3,11,345,363.99,0.62,3,Normal,38,5,4,3,54,104,0.29,260,0.71,260,0,0,0,0,-3,3,38,5,4,0,57,307,990,965.2,24.8,0.144,0.0217,0.000876,0.166,0.00668,2,0.118,0.284,0.0114,24.5,0.932,0.97,0.904,29.1,28.2,56.4,1350
2022-12-12,2022,3,11,346,374.65,0.61,3,Normal,38,5,4,3,54,104,0.28,270.6,0.72,270.6,0,0,0,0,-3,3,38,5,4,0,57,318,990,965.3,24.7,0.148,0.0267,0.00108,0.174,0.00705,2,0.125,0.3,0.0121,24.4,0.934,0.97,0.906,30.3,29.4,58.7,1410
2022-12-13,2022,3,11,347,385.31,0.61,3,Normal,38,5,4,3,54,104,0.27,281.3,0.73,281.3,0,0,0,0,-3,3,38,5,4,0,57,328,990,965.3,24.7,0.151,0.0318,0.00129,0.183,0.00742,2,0.132,0.316,0.0128,24.4,0.936,0.97,0.908,31.5,30.5,61,1460
2022-12-14,2022,3,11,348,396.53,0.6,3,Normal,38,5,4,3,54,104,0.26,292.5,0.74,292.5,0,0,0,0,-3,3,38,5,4,0,57,340,990,965.4,24.6,0.155,0.0371,0.00151,0.192,0.00782,2,0.14,0.332,0.0135,24.3,0.939,0.97,0.911,32.7,31.7,63.4,1520
2022-12-15,2022,3,11,349,408.83,0.59,3,Normal,38,5,4,3,54,104,0.25,304.8,0.75,304.8,0,0,0,0,-3,3,38,5,4,0,57,352,990,965.4,24.6,0.16,0.0429,0.00175,0.203,0.00825,2,0.148,0.351,0.0143,24.2,0.941,0.97,0.913,34.1,33,66.1,1590
2022-12-16,2022,3,11,350,420.59,0.58,3,Normal,38,5,4,3,54,104,0.25,316.6,0.75,316.6,0,0,0,0,-3,3,38,5,4,0,57,364,990,965.5,24.5,0.164,0.0484,0.00198,0.212,0.00866,2,0.156,0.368,0.015,24.1,0.943,0.97,0.915,35.3,34.3,68.6,1650
2022-12-17,2022,3,12,351,432.89,0.57,3,Normal,38,5,4,3,54,104,0.24,328.9,0.76,328.9,0,0,0,0,-3,3,38,5,4,0,57,376,990,965.5,24.5,0.168,0.0542,0.00222,0.222,0.0091,2,0.165,0.387,0.0158,24.1,0.945,0.97,0.917,36.7,35.6,71.2,1710
2022-12-18,2022,3,12,352,448.48,0.56,3,Normal,38,5,4,3,54,104,0.23,344.5,0.77,344.5,0,0,0,0,-3,3,38,5,4,0,57,391,990,965.6,24.4,0.174,0.0616,0.00253,0.235,0.00965,2,0.175,0.41,0.0168,24,0.948,0.973,0.922,38.4,37.3,74.6,1790
2022-12-19,2022,3,12,353,464.06,0.55,3,Normal,38,5,4,3,54,104,0.22,360.1,0.78,360.1,0,0,0,0,-3,3,38,5,4,0,57,407,990,965.7,24.3,0.179,0.0689,0.00284,0.248,0.0102,2,0.186,0.434,0.0178,23.9,0.95,0.976,0.927,40,39.1,78.2,1880
2022-12-20,2022,3,12,354,475.28,0.54,3,Normal,38,5,4,3,54,104,0.22,371.3,0.78,371.3,0,0,0,0,-3,3,38,5,4,0,57,418,990,965.7,24.3,0.183,0.0742,0.00306,0.257,0.0106,2,0.193,0.451,0.0186,23.8,0.951,0.979,0.931,41.2,40.4,80.7,1940
2022-12-21,2022,3,12,355,487.03,0.53,3,Normal,38,5,4,3,54,104,0.21,383,0.79,383,0,0,0,0,-3,3,38,5,4,0,57,430,990,965.8,24.2,0.187,0.0798,0.0033,0.267,0.011,2,0.201,0.468,0.0193,23.7,0.953,0.98,0.934,42.5,41.6,83.3,2000
2022-12-22,2022,3,12,356,502.07,0.52,3,Normal,38,5,4,3,54,104,0.21,398.1,0.79,398.1,0,0,0,0,-3,3,38,5,4,0,57,445,990,965.9,24.1,0.193,0.0869,0.0036,0.279,0.0116,2,0.211,0.491,0.0203,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2022-12-23,2022,3,12,357,518.21,0.51,3,Normal,38,5,4,3,54,104,0.2,414.2,0.8,414.2,0,0,0,0,-3,3,38,5,4,0,57,461,990,965.9,24.1,0.198,0.0945,0.00393,0.293,0.0122,2,0.222,0.515,0.0214,23.6,0.956,0.98,0.937,45.7,44.8,89.6,2150
2022-12-24,2022,3,13,358,533.79,0.51,3,Normal,38,5,4,3,54,104,0.2,429.8,0.81,429.8,0,0,0,0,-3,3,38,5,4,0,57,477,990,966,24,0.204,0.102,0.00424,0.306,0.0127,2,0.233,0.538,0.0224,23.5,0.957,0.98,0.938,47.3,46.4,92.7,2230
2022-12-25,2022,3,13,359,547.19,0.5,3,Normal,38,5,4,3,54,104,0.19,443.2,0.81,443.2,0,0,0,0,-3,3,38,5,4,0,57,490,990,966.1,23.9,0.209,0.108,0.00452,0.317,0.0132,2,0.242,0.558,0.0233,23.4,0.958,0.98,0.939,48.7,47.7,95.4,2290
2022-12-26,2022,3,13,360,561.14,0.49,3,Normal,38,5,4,3,54,104,0.18,457.1,0.81,457.1,0,0,0,0,-3,3,38,5,4,0,57,504,990,966.1,23.9,0.213,0.115,0.00481,0.328,0.0137,2,0.251,0.579,0.0243,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
2022-12-27,2022,3,13,361,577.27,0.48,3,Normal,38,5,4,3,54,104,0.18,473.3,0.82,473.3,0,0,0,0,-3,3,38,5,4,0,57,520,990,966.2,23.8,0.222,0.122,0.00514,0.345,0.0145,2,0.262,0.607,0.0255,23.2,0.956,0.98,0.937,51.5,48.2,96.4,2310
2022-12-28,2022,3,13,362,595.59,0.47,3,Normal,38,5,4,3,54,104,0.17,491.6,0.82,491.6,0,0,0,0,-3,3,38,5,4,0,57,539,990,966.3,23.7,0.233,0.131,0.00552,0.364,0.0153,3,0.164,0.527,0.0222,23.2,0.945,0.97,0.917,35.2,34.2,103,2460
2022-12-29,2022,3,13,363,615.55,0.46,3,Normal,38,5,4,3,54,104,0.17,511.6,0.83,511.6,0,0,0,0,-3,3,38,5,4,0,57,559,990,966.4,23.6,0.244,0.143,0.00604,0.387,0.0164,3,0.173,0.559,0.0237,23.1,0.947,0.97,0.919,36.6,35.5,106,2550
2022-12-30,2022,3,13,364,642.62,0.45,3,Normal,38,5,4,3,54,104,0.16,538.6,0.84,538.6,0,0,0,0,-3,3,38,5,4,0,57,586,990,966.5,23.5,0.259,0.161,0.00683,0.42,0.0179,3,0.185,0.605,0.0257,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
2022-12-31,2022,3,14,365,673.52,0.44,3,Normal,38,5,4,3,54,104,0.15,569.5,0.85,569.5,0,0,0,0,-3,3,38,5,4,0,57,617,990,966.6,23.4,0.277,0.181,0.00775,0.458,0.0196,3,0.199,0.657,0.0281,22.7,0.952,0.977,0.93,40.3,39.4,118,2840