datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.931,0.196,0.735,44911.6,95.93,95.93,60.37,2,1,1.6129032258064515,347.4,225.6,516,274.4,152.6,73,73,73,0,0,0,0.224,0.141,0.324,274.4,152.6,443,990,990,990,965.1,964.6,965.9,24.9,24.1,25.4,0.146,0.103,0.205,0.0384,0.00872,0.108,0.0016,0.00034,0.0045,0.361,0.244,0.555,0.015,0.0097,0.023,24.5,23.52,25.19,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.4,25.95,51.96,38.32,25.18,48.2,0,0,0,0,0,0,0.335,0,0.196,0.21,0.79,0.21,48.2
728517600000,1993,2,1992,5,28,2.37,0.259,1.96,102281,192.8,192.8,152.2,4,2,3.392857142857143,977.7,529.4,1619,870.7,444.4,107,85,137,61.25,0,382,0.117,0.0846,0.161,809.5,444.4,1100,990,990,990,967.7,966,969.9,22.3,20.1,24,0.512,0.207,0.906,0.375,0.109,0.648,0.017,0.0045,0.032,1.14,0.527,1.85,0.053,0.022,0.092,21.17,18.28,23.46,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,46.06,35.52,51.89,44.77,34.46,48.2,0,0,0,0,0,0,0.846,0,0.41,0.11,0.83,0.17,43.2
730936800000,1993,3,1992,6,31,6.6,0.539,2.95,117958,181.9,181.9,158.5,4,4,4,2465,1675,3312,2264,1436,201.1,183,239,1164,336,2029,0.0871,0.0552,0.143,1100,1100,1100,990,990,990,972.2,970.1,974.2,17.8,15.8,19.9,0.926,0.919,0.926,0.648,0.648,0.648,0.037,0.032,0.041,1.87,1.87,1.87,0.11,0.094,0.12,15.94,13.9,18.08,0.944,0.934,0.951,0.976,0.97,0.98,0.921,0.906,0.932,40.6,35.04,46.4,39.64,33.99,45.47,0,0,0,0,0,0,0.881,0,3.65,0.082,0.45,0.55,17.9
733615200000,1993,4,1992,7,30,9.43,0.697,2.85,92580.6,135.3,135.3,128.6,4,4,4,3639,3341,3828,3370,3124,269,217,295,2270,2024,2433,0.0737,0.0607,0.0824,1100,1100,1100,990,990,990,974.9,974.3,975.3,15.1,14.7,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.21,12.81,13.84,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,33.14,32.04,34.87,32.15,31.08,33.82,0,0,0,0,0,0,0.714,0,6.58,0.074,0.3,0.7,9.82
736207200000,1993,5,1992,8,31,7.48,0.86,2.95,111334,170.4,170.4,149.6,4,4,4,2792,2010,3544,2471,1689,321,321,321,1371,589,2123,0.118,0.0906,0.16,1100,1100,1100,990,990,990,973,971.1,974.7,17,15.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.099,0.12,15.13,13.41,17,0.941,0.931,0.948,0.974,0.97,0.98,0.916,0.904,0.929,38.4,33.69,43.47,37.41,32.68,42.6,0,0,0,0,0,0,0.831,0,4.53,0.11,0.39,0.61,14.9
738885600000,1993,6,1992,9,30,3.67,0.666,2.58,124902,192.7,192.7,173.5,4,3,3.8333333333333335,1415,959.8,1957,1158,702.8,257,257,257,161.6,0,600,0.19,0.131,0.268,996.2,702.8,1100,990,990,990,969.2,967.7,971,20.8,19,22.3,0.743,0.379,0.926,0.526,0.27,0.648,0.026,0.012,0.034,1.55,0.908,1.87,0.076,0.041,0.098,19.23,17.17,21.35,0.953,0.949,0.957,0.98,0.975,0.98,0.934,0.93,0.937,46.41,39.72,51.69,45.35,38.74,48.2,0,0,0,0,0,0,0.964,0,1.09,0.18,0.7,0.3,34
741477600000,1993,7,1992,10,31,2.06,0.608,1.45,82002.5,140.9,140.9,110.2,3,2,2.6451612903225805,770,623.5,943.2,543,396.5,227,227,227,0,0,0,0.299,0.241,0.364,543,396.5,716.2,990,990,990,967,966.4,967.7,23,22.3,23.6,0.281,0.204,0.384,0.168,0.0861,0.279,0.0073,0.0036,0.013,0.671,0.5,0.928,0.029,0.021,0.042,22.35,21.4,23.11,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.939,43.33,35.26,52.12,42.17,34.2,48.2,0,0,0,0,0,0,0.612,0,0.61,0.3,0.7,0.3,39.8
744156000000,1993,8,1992,11,31,1.35,0.493,0.853,50571.6,91.31,91.31,67.97,2,1,1.967741935483871,502.6,414.3,613.9,318.6,230.3,184,184,184,0,0,0,0.371,0.3,0.444,318.6,230.3,429.9,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.173,0.142,0.212,0.05,0.0153,0.102,0.0021,0.00062,0.0043,0.386,0.26,0.547,0.016,0.011,0.023,23.75,23.1,24.25,0.943,0.925,0.957,0.973,0.97,0.98,0.918,0.897,0.938,35.8,25.84,52.17,34.76,25.07,48.2,0,0,0,0,0,0,0.378,0,0.497,0.37,0.63,0.37,37.5
746834400000,1993,9,1992,12,30,0.889,0.358,0.531,32562.2,58.56,58.56,45.23,2,1,1.2666666666666666,343,297.3,409.6,205,159.3,138,138,138,0,0,0,0.406,0.337,0.464,205,159.3,271.6,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.129,0.113,0.152,0.0138,0.00929,0.0272,0.00056,0.00037,0.0011,0.317,0.254,0.402,0.013,0.01,0.016,24.57,24.25,24.83,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,39.13,25.87,52.2,37.99,25.09,48.2,0,0,0,0,0,0,0.251,0,0.358,0.4,0.6,0.4,36.6
749426400000,1993,10,1993,1,31,0.686,0.295,0.391,24308.4,41.72,41.72,32.67,1,1,1,256.1,224.8,294.3,146.1,114.8,110,110,110,0,0,0,0.432,0.374,0.489,146.1,114.8,184.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.105,0.0941,0.119,0.00817,0.00551,0.0114,0.00032,0.00022,0.00045,0.253,0.197,0.321,0.01,0.0077,0.013,25.03,24.8,25.25,0.937,0.922,0.95,0.972,0.97,0.98,0.91,0.894,0.931,33.62,26.21,42.57,32.67,25.42,41.72,0,0,0,0,0,0,0.182,0,0.295,0.43,0.57,0.43,35.4
752104800000,1993,11,1993,2,30,0.639,0.241,0.398,24793.8,39.65,39.65,34.44,1,1,1,246.5,223.4,268.3,153.5,130.4,93,93,93,0,0,0,0.378,0.347,0.416,153.5,130.4,175.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.105,0.0971,0.113,0.0088,0.00684,0.0106,0.00035,0.00027,0.00042,0.264,0.223,0.303,0.01,0.0087,0.012,25.06,24.92,25.24,0.94,0.931,0.947,0.971,0.97,0.977,0.913,0.903,0.925,35.46,30.05,40.57,34.44,29.15,39.65,0,0,0,0,0,0,0.191,0,0.241,0.38,0.62,0.38,38.8
754696800000,1993,12,1993,3,31,0.853,0.23,0.624,38096.9,66.36,66.36,51.21,2,1,1.6774193548387097,318.5,265.3,381.5,232.8,161.3,85.71,77,104,0,0,0,0.276,0.202,0.392,232.8,161.3,304.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.132,0.109,0.157,0.0195,0.00946,0.0427,0.00078,0.00037,0.0017,0.29,0.241,0.348,0.012,0.0096,0.014,24.71,24.35,24.96,0.936,0.922,0.953,0.972,0.97,0.98,0.91,0.895,0.934,32.89,25.6,45.19,31.98,24.83,44.28,0,0,0,0,0,0,0.284,0,0.229,0.27,0.73,0.27,44.7
757375200000,1994,1,1993,4,31,1.78,0.256,1.52,86204.4,183.6,183.6,115.9,4,2,2.7419354838709675,664.6,386.7,1094,569.2,313.7,95.48,73,120,0,0,0,0.151,0.11,0.189,569.2,313.7,973.9,990,990,990,966.5,965.3,968.2,23.5,21.8,24.7,0.295,0.16,0.593,0.187,0.0471,0.41,0.0082,0.0019,0.019,0.699,0.361,1.27,0.03,0.015,0.058,22.78,20.53,24.31,0.953,0.942,0.958,0.977,0.97,0.98,0.931,0.914,0.939,43.16,35.23,51.76,42.01,34.18,48.2,0,0,0,0,0,0,0.644,0,0.26,0.14,0.85,0.15,48.4
760053600000,1994,2,1993,5,28,3.68,0.392,2.63,124418,192.8,192.8,185.1,4,4,4,1521,1124,2042,1359,961.5,162,162,162,272.3,0,780,0.11,0.0793,0.144,1086,961.5,1100,990,990,990,969.6,968.3,971.2,20.4,18.8,21.7,0.847,0.594,0.926,0.62,0.404,0.648,0.03,0.019,0.034,1.76,1.27,1.87,0.087,0.058,0.1,18.68,16.92,20.45,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,47.33,43.26,50.09,46.29,42.39,48.2,0,0,0,0,0,0,1.03,0,1.05,0.11,0.71,0.29,33.8
762472800000,1994,3,1993,6,31,6.79,0.592,2.95,116346,168.9,168.9,156.4,4,4,4,2534,2067,2839,2313,1828,220.9,183,239,1213,728,1532,0.0885,0.065,0.116,1100,1100,1100,990,990,990,972.4,971.3,973.1,17.6,16.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15,16.86,0.944,0.941,0.948,0.976,0.972,0.98,0.921,0.915,0.929,40.06,38.07,43.1,39.09,37,42.23,0,0,0,0,0,0,0.869,0,3.84,0.087,0.43,0.57,17.1
765151200000,1994,4,1993,7,30,5.28,0.503,2.85,122991,188.4,188.4,170.8,4,4,4,2037,1484,2611,1843,1336,194,148,217,742.7,236,1294,0.0958,0.083,0.119,1100,1100,1100,990,990,990,971.1,969.4,972.6,18.9,17.4,20.6,0.923,0.9,0.926,0.648,0.648,0.648,0.034,0.032,0.037,1.87,1.85,1.87,0.099,0.09,0.11,17.05,15.55,18.72,0.948,0.943,0.952,0.979,0.975,0.98,0.928,0.92,0.933,43.61,39.56,48.07,42.71,38.57,47.11,0,0,0,0,0,0,0.949,0,2.43,0.095,0.54,0.46,23.3
767743200000,1994,5,1993,8,31,2.8,0.471,2.29,119641,192.8,192.8,160.8,4,3,3.5161290322580645,1046,803.8,1456,869.7,656.8,176,147,192,16.1,0,164,0.171,0.132,0.207,853.7,656.8,1100,990,990,990,968,967.1,969.3,22,20.7,22.9,0.521,0.333,0.866,0.385,0.24,0.648,0.018,0.01,0.031,1.17,0.811,1.81,0.054,0.035,0.088,20.83,18.85,22.07,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.19,39.59,51.88,45.9,38.61,48.2,0,0,0,0,0,0,0.893,0,0.51,0.17,0.82,0.18,42.7
770421600000,1994,6,1993,9,30,1.73,0.345,1.38,79899.4,137.4,137.4,111,3,2,2.6666666666666665,667,546.4,795.7,534,385.4,133,119,161,0,0,0,0.205,0.15,0.295,534,385.4,676.7,990,990,990,966.6,966.1,967.1,23.4,22.9,23.9,0.265,0.194,0.342,0.163,0.0809,0.253,0.007,0.0034,0.011,0.642,0.478,0.842,0.027,0.02,0.037,22.79,22.07,23.46,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,42.9,35.92,49.07,41.96,34.84,48.08,0,0,0,0,0,0,0.617,0,0.35,0.2,0.8,0.2,46.2
773013600000,1994,7,1993,10,31,1.22,0.362,0.854,51136.1,87.15,87.15,68.73,2,2,2,453.8,382.6,539.5,318.8,247.6,135,135,135,0,0,0,0.301,0.25,0.353,318.8,247.6,404.5,990,990,990,965.6,965.3,966,24.4,24,24.7,0.169,0.144,0.199,0.0495,0.0168,0.0899,0.002,0.00068,0.0038,0.376,0.27,0.505,0.015,0.011,0.021,23.98,23.47,24.42,0.943,0.929,0.955,0.973,0.97,0.98,0.917,0.901,0.936,35.32,27.53,44.46,34.37,26.71,43.58,0,0,0,0,0,0,0.382,0,0.366,0.3,0.7,0.3,41.9
775692000000,1994,8,1993,11,31,0.859,0.308,0.551,33912.8,56.84,56.84,45.58,2,1,1.2580645161290323,320.7,275.1,377.4,205.7,160.1,115,115,115,0,0,0,0.362,0.305,0.418,205.7,160.1,262.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.11,0.146,0.0135,0.00936,0.0228,0.00054,0.00037,0.00092,0.317,0.25,0.399,0.013,0.01,0.016,24.68,24.42,24.92,0.945,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.87,25.87,52.47,38.69,25.09,48.2,0,0,0,0,0,0,0.253,0,0.308,0.36,0.64,0.36,39.5
778370400000,1994,9,1993,12,30,0.59,0.236,0.354,19756.9,40.99,40.99,27.44,1,1,1,227.7,194.7,271.6,136.7,103.7,91,91,91,0,0,0,0.404,0.335,0.467,136.7,103.7,180.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0993,0.0877,0.115,0.00737,0.00457,0.0111,0.00029,0.00018,0.00044,0.234,0.175,0.312,0.0092,0.0068,0.012,25.2,24.9,25.42,0.81,0,0.949,0.842,0,0.98,0.786,0,0.93,28.25,0,41.83,27.44,0,40.99,0,4,0,0,0.133,0,0.152,0.133,0.236,0.4,0.6,0.4,33.5
780962400000,1994,10,1994,1,31,0.489,0.196,0.293,18033.5,26.75,26.75,24.24,1,1,1,182.4,172,192.8,109.4,99.03,73,73,73,0,0,0,0.401,0.379,0.424,109.4,99.03,119.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0876,0.0839,0.0912,0.00505,0.00417,0.00593,0.0002,0.00016,0.00023,0.183,0.164,0.201,0.0072,0.0064,0.0079,25.38,25.38,25.38,0.917,0.911,0.925,0.97,0.968,0.97,0.89,0.882,0.897,24.99,22.47,27.58,24.24,21.76,26.75,0,0,0,0,0,0,0.135,0,0.196,0.4,0.6,0.4,36.9
783640800000,1994,11,1994,2,30,0.459,0.144,0.314,19493.2,32.48,32.48,27.07,1,1,1,176.9,172,193.9,121.3,105.8,55.67,50,67,0,0,0,0.315,0.258,0.388,121.3,105.8,143.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0852,0.0966,0.00606,0.00475,0.00798,0.00024,0.00019,0.00031,0.202,0.175,0.241,0.0079,0.0069,0.0094,25.35,25.34,25.37,0.925,0.915,0.936,0.97,0.97,0.97,0.897,0.887,0.908,27.91,24.09,33.48,27.07,23.37,32.48,0,0,0,0,0,0,0.15,0,0.145,0.31,0.68,0.32,42.5
786232800000,1994,12,1994,3,31,0.56,0.158,0.402,25220,41.87,41.87,33.9,1,1,1,209,197.5,242.3,150,138.5,59,59,59,0,0,0,0.283,0.243,0.299,150,138.5,183.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.1,0.096,0.112,0.0085,0.00752,0.0113,0.00033,0.00029,0.00045,0.254,0.233,0.313,0.0099,0.0091,0.012,25.29,25.03,25.36,0.938,0.934,0.949,0.971,0.97,0.98,0.911,0.906,0.93,34.89,32.16,42.72,33.9,31.19,41.87,0,0,0,0,0,0,0.188,0,0.158,0.28,0.72,0.28,45
788911200000,1995,1,1994,4,31,0.709,0.196,0.513,32085.8,48.2,48.2,43.13,1,1,1,264.6,237.1,297.3,191.6,164.1,73,73,73,0,0,0,0.278,0.246,0.308,191.6,164.1,224.3,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.117,0.107,0.128,0.012,0.0097,0.0148,0.00048,0.00038,0.00059,0.33,0.281,0.388,0.013,0.011,0.015,24.92,24.72,25.1,0.951,0.943,0.959,0.978,0.972,0.98,0.93,0.917,0.94,44.53,38.1,52.15,43.13,37.03,48.2,0,0,0,0,0,0,0.24,0,0.196,0.28,0.72,0.28,45.3
791589600000,1995,2,1994,5,28,0.857,0.206,0.651,39416.5,91.8,91.8,58.66,2,1,1.7857142857142858,354.1,298.1,508.4,269.1,213.1,85,85,85,0,0,0,0.245,0.167,0.285,269.1,213.1,423.4,990,990,990,965.2,964.9,965.9,24.8,24.1,25.1,0.145,0.125,0.199,0.0298,0.0139,0.0988,0.0012,0.00055,0.0041,0.331,0.245,0.527,0.013,0.0098,0.022,24.5,23.59,24.78,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,35.79,25.86,52.74,34.49,25.09,48.2,0,0,0,0,0,0,0.326,0,0.206,0.24,0.76,0.24,46
794008800000,1995,3,1994,6,31,2.4,0.307,2.09,113542,180.1,180.1,152.6,4,2,3.5806451612903225,894.2,537.6,1054,779.4,430.6,114.8,107,129,0,0,0,0.132,0.101,0.199,779.4,430.6,947.4,990,990,990,967.5,966,968.1,22.5,21.9,24,0.434,0.205,0.568,0.307,0.102,0.398,0.014,0.0043,0.018,0.976,0.529,1.23,0.044,0.022,0.056,21.56,20.7,23.44,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,43.74,35.23,50.63,42.75,34.17,48.2,0,0,0,0,0,0,0.848,0,0.31,0.13,0.87,0.13,47.3
796687200000,1995,4,1994,7,30,2.05,0.324,1.73,97058.3,157.5,157.5,134.8,4,3,3.066666666666667,792.4,678.2,931.6,667.4,553.2,125,125,125,0,0,0,0.159,0.134,0.184,667.4,553.2,806.6,990,990,990,967.1,966.6,967.6,22.9,22.4,23.4,0.341,0.274,0.446,0.246,0.171,0.329,0.011,0.0073,0.015,0.824,0.636,1,0.036,0.027,0.045,22.11,21.38,22.75,0.956,0.951,0.957,0.979,0.974,0.98,0.936,0.926,0.938,45.15,39.12,51.59,44.07,38.11,48.2,0,0,0,0,0,0,0.749,0,0.32,0.16,0.84,0.16,47.3
799279200000,1995,5,1994,8,31,1.39,0.394,0.994,58642.7,107,107,78.82,3,2,2.096774193548387,518.2,402.3,665.9,371.2,255.3,147,147,147,0,0,0,0.29,0.221,0.365,371.2,255.3,518.9,990,990,990,965.9,965.4,966.6,24.1,23.4,24.6,0.189,0.146,0.255,0.0744,0.0195,0.148,0.0031,0.00079,0.0063,0.446,0.281,0.632,0.019,0.011,0.027,23.63,22.86,24.31,0.947,0.931,0.958,0.974,0.97,0.98,0.923,0.903,0.939,38.87,28.33,52.08,37.72,27.48,48.2,0,0,0,0,0,0,0.438,0,0.396,0.28,0.72,0.28,42.2
801957600000,1995,6,1994,9,30,0.869,0.308,0.561,34388,60.04,60.04,47.76,2,1,1.3666666666666667,335.4,285.8,396.5,216.4,166.8,119,119,119,0,0,0,0.358,0.3,0.416,216.4,166.8,277.5,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.131,0.114,0.153,0.0153,0.00993,0.03,0.00062,0.00039,0.0012,0.319,0.25,0.399,0.013,0.01,0.016,24.6,24.3,24.87,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,38.84,25.73,52.21,37.71,24.96,48.2,0,0,0,0,0,0,0.265,0,0.308,0.35,0.65,0.35,39.6
804549600000,1995,7,1994,10,31,0.657,0.289,0.368,22785,39.42,39.42,30.62,1,1,1,245.3,214.4,282.8,137.3,106.4,108,108,108,0,0,0,0.443,0.382,0.504,137.3,106.4,174.8,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.0911,0.115,0.00742,0.0048,0.0106,0.00029,0.00019,0.00042,0.237,0.182,0.304,0.0094,0.0071,0.012,25.1,24.86,25.33,0.933,0.916,0.947,0.971,0.97,0.977,0.905,0.888,0.925,31.55,24.2,40.36,30.62,23.48,39.42,0,0,0,0,0,0,0.17,0,0.289,0.44,0.56,0.44,34.7
807228000000,1995,8,1994,11,31,0.495,0.249,0.245,3058.36,26.75,26.75,4.111,1,1,1,184.7,162.2,213.1,91.66,69.19,93,93,93,0,0,0,0.507,0.437,0.573,91.66,69.19,120,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0841,0.0762,0.0941,0.00354,0.00163,0.00595,0.00014,0.000064,0.00023,0.154,0.114,0.205,0.006,0.0045,0.008,25.41,25.32,25.42,0.149,0,0.925,0.156,0,0.97,0.144,0,0.897,4.238,0,27.57,4.111,0,26.75,0,26,0,0,0.839,0,0.0228,0.839,0.25,0.5,0.49,0.51,6.18
809906400000,1995,9,1994,12,30,0.352,0.187,0.149,5179.85,19.68,19.68,7.194,1,0,0.8666666666666667,135.7,117.9,160.8,63.73,45.89,72,72,72,6.4,0,50,0.534,0.448,0.611,57.34,0,88.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0708,0.081,0.00119,0,0.0033,0.000047,0,0.00013,0.102,0.0708,0.147,0.004,0.0028,0.0057,25.4,25.37,25.43,0.398,0,0.94,0.416,0,0.964,0.383,0,0.902,7.488,0,20.41,7.194,0,19.68,4,13,0,0.133,0.433,0,0.04,0.567,0.203,0.53,0.42,0.58,14.7
812498400000,1995,10,1995,1,31,0.295,0.139,0.155,986.734,13.95,13.95,1.326,1,1,1,110,104,117.6,58.04,51.95,52,52,52,0,0,0,0.473,0.442,0.5,58.04,51.95,65.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000684,0.000166,0.00133,0.000027,0.0000065,0.000052,0.0924,0.0836,0.103,0.0036,0.0033,0.004,25.41,25.4,25.42,0.0856,0,0.889,0.0929,0,0.96,0.0822,0,0.853,1.382,0,14.53,1.326,0,13.95,0,28,0,0,0.903,0,0.00737,0.903,0.14,0.47,0.53,0.47,3.34
815176800000,1995,11,1995,2,30,0.331,0.13,0.201,12178.4,22.17,22.17,16.91,1,1,1,127.5,114.9,151,77.51,64.89,50,50,50,0,0,0,0.396,0.331,0.435,77.51,64.89,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0708,0.0814,0.00234,0.00127,0.00433,0.000092,0.00005,0.00017,0.123,0.102,0.165,0.0048,0.004,0.0065,25.38,25.34,25.4,0.91,0.885,0.936,0.962,0.96,0.969,0.875,0.85,0.899,17.58,14.3,22.88,16.91,13.73,22.17,0,0,0,0,0,0,0.094,0,0.13,0.39,0.61,0.39,36.8
817768800000,1995,12,1995,3,31,0.455,0.158,0.297,18294.3,28.14,28.14,24.59,1,1,1,169.9,152.3,184.6,110.9,93.35,59,59,59,0,0,0,0.348,0.32,0.387,110.9,93.35,125.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0863,0.0801,0.0915,0.00518,0.00368,0.00643,0.0002,0.00014,0.00025,0.184,0.152,0.21,0.0072,0.006,0.0082,25.36,25.35,25.36,0.919,0.912,0.929,0.97,0.966,0.97,0.891,0.884,0.901,25.36,21.3,29.01,24.59,20.57,28.14,0,0,0,0,0,0,0.137,0,0.158,0.35,0.65,0.35,40.2
820447200000,1996,1,1995,4,31,0.721,0.196,0.525,32417.5,69.97,69.97,43.57,2,1,1.2903225806451613,269.2,186,394.3,196.2,113,73,73,73,0,0,0,0.285,0.185,0.393,196.2,113,321.3,990,990,990,964.8,964.4,965.4,25.2,24.6,25.6,0.118,0.0888,0.162,0.0154,0.00535,0.0507,0.00061,0.00021,0.0021,0.287,0.189,0.389,0.011,0.0074,0.015,24.94,24.26,25.38,0.939,0.92,0.959,0.973,0.97,0.98,0.914,0.892,0.94,36.02,25.87,52.28,34.91,25.09,48.2,0,0,0,0,0,0,0.242,0,0.196,0.27,0.73,0.27,45
823125600000,1996,2,1995,5,29,1.31,0.213,1.09,64986.6,130.6,130.6,93.37,3,2,2.206896551724138,521.9,408.3,717.8,436.9,323.3,85,85,85,0,0,0,0.166,0.118,0.208,436.9,323.3,632.8,990,990,990,965.9,965.4,966.8,24.1,23.2,24.6,0.208,0.164,0.309,0.108,0.0516,0.224,0.0045,0.0021,0.0096,0.527,0.376,0.76,0.022,0.015,0.033,23.53,22.47,24.19,0.953,0.944,0.958,0.978,0.97,0.98,0.933,0.916,0.939,43.81,35.65,52.21,42.67,34.58,48.2,0,0,0,0,0,0,0.519,0,0.22,0.16,0.83,0.17,49.6
825631200000,1996,3,1995,6,31,3.2,0.327,2.64,132875,192.8,192.8,178.6,4,3,3.838709677419355,1195,753.6,1462,1073,646.6,121.9,107,129,87.9,0,233,0.105,0.0882,0.142,984.8,646.6,1100,990,990,990,968.5,966.9,969.4,21.5,20.6,23.1,0.683,0.322,0.879,0.512,0.233,0.648,0.024,0.01,0.031,1.48,0.789,1.83,0.069,0.034,0.089,20.04,18.81,22.3,0.954,0.952,0.957,0.98,0.977,0.98,0.935,0.931,0.938,47.71,40.29,51.72,46.53,39.34,48.2,0,0,0,0,0,0,0.992,0,0.56,0.1,0.82,0.18,41.5
828309600000,1996,4,1995,7,30,3.23,0.364,2.67,133587,192.8,192.8,185.5,4,4,4,1248,947.9,1465,1108,822.9,140.3,125,148,76.2,0,217,0.114,0.101,0.132,1031,822.9,1100,990,990,990,968.7,967.7,969.4,21.3,20.6,22.3,0.735,0.461,0.89,0.546,0.337,0.648,0.026,0.015,0.031,1.56,1.02,1.84,0.074,0.046,0.089,19.76,18.79,21.29,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.933,0.937,47.48,40.97,50.19,46.38,40.07,48.2,0,0,0,0,0,0,1.03,0,0.56,0.11,0.83,0.17,41.4
830901600000,1996,5,1995,8,31,2,0.394,1.61,90516.8,153,153,121.7,4,2,2.870967741935484,747.4,593.7,931.6,600.4,446.7,147,147,147,0,0,0,0.2,0.158,0.248,600.4,446.7,784.6,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.303,0.214,0.427,0.203,0.11,0.319,0.0088,0.0046,0.014,0.732,0.534,1.01,0.032,0.023,0.045,22.38,21.42,23.16,0.954,0.945,0.958,0.977,0.97,0.98,0.933,0.917,0.939,44.02,34.94,51.85,42.73,33.89,48.2,0,0,0,0,0,0,0.676,0,0.39,0.2,0.81,0.19,45.3
833580000000,1996,6,1995,9,30,1.27,0.308,0.959,57354,96.4,96.4,79.66,2,2,2,489,409.9,585.2,370,290.9,119,119,119,0,0,0,0.246,0.203,0.29,370,290.9,466.2,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.186,0.158,0.223,0.0736,0.0363,0.119,0.0031,0.0015,0.005,0.452,0.333,0.599,0.019,0.014,0.025,23.75,23.17,24.22,0.95,0.939,0.958,0.976,0.97,0.98,0.927,0.91,0.939,40.88,32.43,50.68,39.83,31.46,48.2,0,0,0,0,0,0,0.443,0,0.311,0.24,0.76,0.24,45.2
836172000000,1996,7,1995,10,31,0.934,0.289,0.644,39181.1,64.42,64.42,52.66,2,1,1.5806451612903225,348.6,301.4,405.3,240.6,193.4,108,108,108,0,0,0,0.312,0.266,0.358,240.6,193.4,297.3,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.138,0.122,0.158,0.0198,0.0122,0.0393,0.0008,0.00049,0.0016,0.323,0.249,0.4,0.013,0.01,0.016,24.53,24.24,24.76,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.41,25.83,52.64,36.15,25.06,48.2,0,0,0,0,0,0,0.293,0,0.29,0.31,0.69,0.31,41.9
838850400000,1996,8,1995,11,31,0.674,0.249,0.424,26539.6,46.56,46.56,35.67,1,1,1,251.5,216.3,297.8,158.5,123.3,93,93,93,0,0,0,0.373,0.312,0.43,158.5,123.3,204.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.108,0.0953,0.124,0.00922,0.00623,0.0132,0.00036,0.00024,0.00052,0.273,0.211,0.356,0.011,0.0083,0.014,25.04,24.75,25.29,0.941,0.927,0.956,0.973,0.97,0.98,0.916,0.9,0.936,36.63,28.37,47.51,35.67,27.52,46.56,0,0,0,0,0,0,0.198,0,0.25,0.37,0.63,0.37,39.4
841528800000,1996,9,1995,12,30,0.467,0.187,0.28,17301.3,31.78,31.78,24.03,1,1,1,180.1,155.6,213.3,108.1,83.63,72,72,72,0,0,0,0.403,0.338,0.463,108.1,83.63,141.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0792,0.0995,0.00494,0.00286,0.00776,0.00019,0.00011,0.0003,0.181,0.137,0.241,0.0071,0.0054,0.0094,25.37,25.28,25.38,0.922,0.911,0.935,0.968,0.962,0.97,0.893,0.883,0.907,24.82,19.34,32.76,24.03,18.6,31.78,0,0,0,0,0,0,0.133,0,0.187,0.4,0.6,0.4,37
844120800000,1996,10,1996,1,31,0.387,0.139,0.248,15192,22.49,22.49,20.42,1,1,1,144.6,137,154.3,92.58,85.03,52,52,52,0,0,0,0.36,0.337,0.379,92.58,85.03,102.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0761,0.0822,0.00362,0.00298,0.00444,0.00014,0.00012,0.00017,0.15,0.136,0.167,0.0059,0.0053,0.0066,25.35,25.34,25.36,0.919,0.911,0.927,0.965,0.962,0.97,0.887,0.883,0.892,21.15,19.61,23.19,20.42,18.87,22.49,0,0,0,0,0,0,0.113,0,0.139,0.36,0.64,0.36,39.3
846799200000,1996,11,1996,2,30,0.415,0.13,0.285,17560.2,29.74,29.74,24.39,1,1,1,159.9,138.7,182.4,109.9,88.67,50,50,50,0,0,0,0.315,0.274,0.361,109.9,88.67,132.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0771,0.0925,0.00509,0.00329,0.00701,0.0002,0.00013,0.00027,0.181,0.143,0.221,0.0071,0.0056,0.0086,25.34,25.34,25.36,0.921,0.912,0.931,0.969,0.964,0.97,0.892,0.883,0.903,25.17,20.35,30.66,24.39,19.61,29.74,0,0,0,0,0,0,0.135,0,0.13,0.31,0.69,0.31,42.3
849391200000,1996,12,1996,3,31,0.546,0.158,0.388,24342.2,41.68,41.68,32.72,1,1,1,204,181.9,241.5,145,122.9,59,59,59,0,0,0,0.291,0.244,0.324,145,122.9,182.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0984,0.0905,0.112,0.00807,0.00619,0.0113,0.00032,0.00024,0.00044,0.245,0.205,0.312,0.0096,0.008,0.012,25.29,25.04,25.36,0.936,0.927,0.949,0.971,0.97,0.98,0.909,0.899,0.93,33.67,28.33,42.53,32.72,27.48,41.68,0,0,0,0,0,0,0.182,0,0.158,0.29,0.71,0.29,44.6
852069600000,1997,1,1996,4,31,0.999,0.196,0.804,48490.1,122.9,122.9,65.17,3,1,1.7096774193548387,373,242.8,661.8,300,169.8,73,73,73,0,0,0,0.214,0.11,0.301,300,169.8,588.8,990,990,990,965.3,964.7,966.5,24.7,23.5,25.3,0.157,0.109,0.283,0.0507,0.0102,0.194,0.0021,0.0004,0.0083,0.39,0.247,0.684,0.016,0.0099,0.029,24.35,22.77,25.05,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.29,26.3,52.43,39.09,25.51,48.2,0,0,0,0,0,0,0.362,0,0.195,0.2,0.8,0.2,48.5
854748000000,1997,2,1996,5,28,2.8,0.343,2.32,118069,192.8,192.8,175.7,4,3,3.8214285714285716,1159,705.2,1551,1018,600.2,141.6,105,162,57.86,0,289,0.123,0.1,0.151,959.8,600.2,1100,990,990,990,968.4,966.7,969.6,21.6,20.4,23.3,0.648,0.294,0.9,0.482,0.202,0.648,0.023,0.0087,0.032,1.4,0.709,1.85,0.066,0.03,0.091,20.23,18.5,22.57,0.954,0.952,0.957,0.98,0.977,0.98,0.935,0.931,0.938,47.08,40.3,51.3,45.95,39.36,48.2,0,0,0,0,0,0,0.976,0,0.48,0.12,0.83,0.17,42.2
857167200000,1997,3,1996,6,31,4.57,0.49,2.95,134522,184.9,184.9,180.8,4,4,4,1706,1587,1783,1523,1404,183,183,183,423.4,304,500,0.107,0.103,0.115,1100,1100,1100,990,990,990,970.2,969.8,970.4,19.8,19.6,20.2,0.918,0.908,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,17.98,17.73,18.38,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.12,45.44,47.18,45.2,44.53,46.23,0,0,0,0,0,0,1,0,1.62,0.11,0.65,0.35,29.4
859845600000,1997,4,1996,7,30,5.35,0.384,2.85,122165,182.3,182.3,169.7,4,4,4,2064,1662,2324,1916,1514,148,148,148,816.2,414,1076,0.0726,0.0637,0.089,1100,1100,1100,990,990,990,971.2,970,971.9,18.8,18.1,20,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.87,1.87,0.1,0.093,0.1,16.93,16.24,18.12,0.948,0.946,0.951,0.98,0.979,0.98,0.929,0.926,0.932,43.29,41.43,46.5,42.42,40.56,45.57,0,0,0,0,0,0,0.943,0,2.5,0.072,0.53,0.47,22.8
862437600000,1997,5,1996,8,31,4.21,0.514,2.87,134680,192.8,192.8,181,4,4,4,1573,1073,2107,1381,880.7,192,192,192,310.3,0,815,0.127,0.0911,0.179,1070,880.7,1100,990,990,990,969.7,968.1,971.4,20.3,18.6,21.9,0.837,0.522,0.926,0.6,0.365,0.648,0.03,0.017,0.035,1.73,1.13,1.87,0.086,0.052,0.1,18.55,16.77,20.74,0.952,0.947,0.955,0.98,0.98,0.98,0.933,0.928,0.936,46.21,42.77,49.86,45.26,41.91,48.2,0,0,0,0,0,0,1.01,0,1.34,0.12,0.68,0.32,32
865116000000,1997,6,1996,9,30,2.16,0.417,1.74,96463.2,169.6,169.6,134,4,3,3.1666666666666665,833.7,676.5,1049,672.7,515.5,161,161,161,0,0,0,0.196,0.153,0.238,672.7,515.5,888.3,990,990,990,967.2,966.6,968.1,22.8,21.9,23.4,0.354,0.256,0.527,0.247,0.145,0.369,0.011,0.0062,0.017,0.831,0.576,1.14,0.037,0.025,0.052,21.94,20.81,22.82,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.56,36.45,52.06,42.4,35.35,48.2,0,0,0,0,0,0,0.744,0,0.42,0.19,0.81,0.19,44.7
867708000000,1997,7,1996,10,31,1.47,0.498,0.974,57363.4,96.4,96.4,77.1,2,2,2,549.6,454.2,666.4,363.6,268.2,186,186,186,0,0,0,0.343,0.279,0.409,363.6,268.2,480.4,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.189,0.155,0.239,0.0706,0.0256,0.126,0.003,0.0011,0.0054,0.448,0.304,0.631,0.019,0.012,0.027,23.48,22.8,24.05,0.948,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.65,29.55,51.38,38.55,28.66,48.2,0,0,0,0,0,0,0.428,0,0.496,0.34,0.66,0.34,39
870386400000,1997,8,1996,11,31,0.997,0.415,0.582,35352.9,62.94,62.94,47.52,2,1,1.3548387096774193,372.2,313.4,447.9,217.2,158.4,155,155,155,0,0,0,0.421,0.346,0.495,217.2,158.4,292.9,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.113,0.16,0.0163,0.00921,0.0373,0.00066,0.00037,0.0015,0.323,0.258,0.408,0.013,0.01,0.017,24.42,24.05,24.75,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.67,26.11,52.61,37.48,25.33,48.2,0,0,0,0,0,0,0.264,0,0.415,0.42,0.58,0.42,35.5
873064800000,1997,9,1996,12,30,0.685,0.306,0.379,23526.6,43.27,43.27,32.68,1,1,1,264.3,228.1,309.3,146.3,110.1,118,118,118,0,0,0,0.45,0.382,0.517,146.3,110.1,191.3,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.105,0.092,0.121,0.00819,0.00511,0.012,0.00032,0.0002,0.00048,0.253,0.188,0.333,0.01,0.0074,0.013,25,24.72,25.24,0.936,0.919,0.952,0.972,0.97,0.98,0.91,0.891,0.933,33.6,25.04,44.16,32.68,24.28,43.27,0,0,0,0,0,0,0.182,0,0.306,0.45,0.55,0.45,34.3
875656800000,1997,10,1997,1,31,0.557,0.26,0.297,12581.9,28.83,28.83,16.91,1,1,1,208,190.3,226.2,111,93.35,97,97,97,0,0,0,0.468,0.429,0.51,111,93.35,129.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0906,0.0844,0.097,0.00519,0.00368,0.00673,0.0002,0.00014,0.00026,0.188,0.157,0.221,0.0074,0.0061,0.0087,25.35,25.22,25.43,0.596,0,0.93,0.626,0,0.97,0.578,0,0.902,17.43,0,29.72,16.91,0,28.83,0,11,0,0,0.355,0,0.094,0.355,0.26,0.47,0.53,0.47,22.6
878335200000,1997,11,1997,2,30,0.537,0.174,0.363,22688.6,34.09,34.09,31.51,1,1,1,207,192.5,218.2,140,125.5,67,67,67,0,0,0,0.324,0.307,0.348,140,125.5,151.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0973,0.0922,0.101,0.00765,0.00642,0.00861,0.0003,0.00025,0.00034,0.236,0.211,0.257,0.0093,0.0082,0.01,25.31,25.23,25.38,0.935,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.911,32.49,29.01,35.15,31.51,28.14,34.09,0,0,0,0,0,0,0.175,0,0.174,0.32,0.68,0.32,42.3
880927200000,1997,12,1997,3,31,0.592,0.158,0.434,27327.8,42.25,42.25,36.73,1,1,1,221.1,208.7,243.9,162.1,149.7,59,59,59,0,0,0,0.268,0.242,0.283,162.1,149.7,184.9,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.104,0.1,0.112,0.00953,0.00847,0.0115,0.00037,0.00033,0.00045,0.275,0.253,0.316,0.011,0.0099,0.012,25.2,25.02,25.29,0.942,0.938,0.95,0.972,0.97,0.98,0.917,0.91,0.931,37.76,34.84,43.11,36.73,33.8,42.25,0,0,0,0,0,0,0.204,0,0.158,0.27,0.73,0.27,46.2
883605600000,1998,1,1997,4,31,1.06,0.196,0.869,52359.9,114.1,114.1,70.38,3,1,1.8709677419354838,397.6,247.5,619.4,324.6,174.5,73,73,73,0,0,0,0.198,0.118,0.295,324.6,174.5,546.4,990,990,990,965.4,964.7,966.4,24.6,23.6,25.3,0.165,0.111,0.259,0.0585,0.0106,0.166,0.0024,0.00042,0.007,0.404,0.242,0.613,0.017,0.0096,0.026,24.22,23.01,25.02,0.947,0.923,0.958,0.975,0.97,0.98,0.923,0.895,0.939,39.74,25.7,51.33,38.62,24.93,48.2,0,0,0,0,0,0,0.391,0,0.191,0.18,0.82,0.18,49.4
886284000000,1998,2,1997,5,28,2.39,0.321,2.07,109507,192.8,192.8,163,4,3,3.607142857142857,986.7,639.3,1213,854,534.3,132.7,105,162,0,0,0,0.136,0.114,0.164,854,534.3,1064,990,990,990,967.8,966.5,968.6,22.2,21.4,23.5,0.514,0.257,0.727,0.373,0.158,0.568,0.017,0.0067,0.026,1.14,0.598,1.59,0.052,0.025,0.074,21.08,19.88,22.94,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.923,0.938,46.11,38.06,50.88,45.04,36.98,48.2,0,0,0,0,0,0,0.905,0,0.32,0.13,0.87,0.13,45.8
888703200000,1998,3,1997,6,31,3.88,0.49,2.89,139036,192.8,192.8,186.9,4,4,4,1447,1184,1722,1264,1001,183,183,183,184.9,0,439,0.129,0.106,0.155,1079,1001,1100,990,990,990,969.3,968.5,970.2,20.7,19.8,21.5,0.829,0.652,0.919,0.601,0.426,0.648,0.029,0.02,0.033,1.73,1.36,1.87,0.084,0.063,0.094,18.96,17.93,20.16,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,47.74,45.99,50.05,46.72,45.07,48.2,0,0,0,0,0,0,1.04,0,0.99,0.13,0.74,0.26,35.8
891381600000,1998,4,1997,7,30,4.96,0.384,2.85,125067,180.5,180.5,173.7,4,4,4,1913,1716,2042,1765,1568,148,148,148,665.2,468,794,0.0776,0.0725,0.0863,1100,1100,1100,990,990,990,970.8,970.2,971.2,19.2,18.8,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.094,0.1,17.31,16.92,17.95,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.31,43.26,46.04,43.43,42.39,45.12,0,0,0,0,0,0,0.965,0,2.11,0.077,0.57,0.43,25.2
893973600000,1998,5,1997,8,31,3.27,0.514,2.52,126595,192.8,192.8,170.2,4,3,3.7419354838709675,1221,849.8,1685,1029,657.8,192,192,192,89.87,0,393,0.165,0.114,0.226,939.1,657.8,1100,990,990,990,968.6,967.3,970.1,21.4,19.9,22.7,0.646,0.338,0.919,0.47,0.24,0.648,0.022,0.011,0.033,1.39,0.817,1.87,0.066,0.036,0.094,20.03,18.05,21.88,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.61,39.19,51.13,45.55,38.19,48.2,0,0,0,0,0,0,0.945,0,0.75,0.16,0.77,0.23,38.7
896652000000,1998,6,1997,9,30,1.8,0.345,1.45,83387.4,144.1,144.1,115.8,3,2,2.6666666666666665,694,559.2,836.1,561,398.2,133,119,161,0,0,0,0.198,0.142,0.288,561,398.2,717.1,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.279,0.199,0.365,0.18,0.087,0.28,0.0078,0.0036,0.012,0.687,0.497,0.911,0.03,0.021,0.04,22.64,21.84,23.39,0.955,0.949,0.958,0.979,0.971,0.98,0.935,0.921,0.939,44.77,37.46,51.11,43.72,36.35,48.2,0,0,0,0,0,0,0.643,0,0.35,0.19,0.81,0.19,46.3
899244000000,1998,7,1997,10,31,1.23,0.362,0.871,52174.3,89.71,89.71,70.13,2,2,2,460.3,385.6,552.4,325.3,250.6,135,135,135,0,0,0,0.297,0.244,0.35,325.3,250.6,417.4,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.171,0.145,0.204,0.0526,0.0173,0.096,0.0022,0.0007,0.004,0.386,0.274,0.524,0.016,0.011,0.022,23.94,23.39,24.4,0.944,0.93,0.956,0.973,0.97,0.98,0.918,0.902,0.937,36.02,27.88,45.77,35.06,27.04,44.85,0,0,0,0,0,0,0.39,0,0.359,0.29,0.71,0.29,42.4
901922400000,1998,8,1997,11,31,0.866,0.308,0.558,34323.5,57.48,57.48,46.13,2,1,1.2903225806451613,323.3,277,380.4,208.3,162,115,115,115,0,0,0,0.359,0.302,0.415,208.3,162,265.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.127,0.111,0.147,0.0139,0.00952,0.0243,0.00056,0.00038,0.00098,0.316,0.249,0.397,0.013,0.01,0.016,24.66,24.4,24.91,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.5,25.74,52.24,38.35,24.97,48.2,0,0,0,0,0,0,0.256,0,0.308,0.36,0.64,0.36,39.6
904600800000,1998,9,1997,12,30,0.6,0.236,0.365,22690,41.69,41.69,31.51,1,1,1,231.6,202.1,274.6,140.6,111.1,91,91,91,0,0,0,0.396,0.331,0.45,140.6,111.1,183.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0903,0.116,0.0077,0.00519,0.0114,0.0003,0.0002,0.00045,0.241,0.188,0.318,0.0095,0.0073,0.013,25.18,24.88,25.4,0.934,0.918,0.95,0.971,0.97,0.98,0.907,0.891,0.931,32.44,25.42,42.54,31.51,24.66,41.69,0,0,0,0,0,0,0.175,0,0.235,0.39,0.61,0.39,37.8
907192800000,1998,10,1998,1,31,0.476,0.196,0.281,17296.1,28.67,28.67,23.25,1,1,1,177.8,161.4,200.7,104.8,88.37,73,73,73,0,0,0,0.412,0.364,0.452,104.8,88.37,127.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0801,0.094,0.00466,0.00326,0.00661,0.00018,0.00013,0.00026,0.175,0.145,0.216,0.0068,0.0057,0.0084,25.38,25.38,25.39,0.92,0.911,0.93,0.968,0.964,0.97,0.89,0.883,0.902,24.01,20.33,29.55,23.25,19.59,28.67,0,0,0,0,0,0,0.129,0,0.195,0.41,0.59,0.41,36.3
909871200000,1998,11,1998,2,30,0.472,0.13,0.342,21338,33.07,33.07,29.64,1,1,1,182,160.6,196.4,132,110.5,50,50,50,0,0,0,0.276,0.255,0.311,132,110.5,146.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0848,0.0974,0.00697,0.00515,0.00819,0.00027,0.0002,0.00032,0.22,0.182,0.246,0.0086,0.0071,0.0096,25.34,25.34,25.35,0.93,0.918,0.937,0.97,0.97,0.97,0.903,0.891,0.909,30.55,25.23,34.09,29.64,24.47,33.07,0,0,0,0,0,0,0.165,0,0.13,0.28,0.72,0.28,45.2
912463200000,1998,12,1998,3,31,0.651,0.158,0.493,30742.7,63.76,63.76,41.32,2,1,1.1935483870967742,243.1,198.3,350.3,184.1,139.3,59,59,59,0,0,0,0.249,0.168,0.298,184.1,139.3,291.3,990,990,990,964.6,964.4,965.2,25.4,24.8,25.6,0.112,0.0963,0.15,0.0125,0.00759,0.0365,0.00049,0.0003,0.0015,0.282,0.234,0.374,0.011,0.0092,0.015,25.08,24.52,25.36,0.941,0.923,0.958,0.973,0.97,0.98,0.915,0.895,0.939,36.86,25.83,50.71,35.83,25.06,48.2,0,0,0,0,0,0,0.23,0,0.158,0.24,0.76,0.24,47.2
915141600000,1999,1,1998,4,31,1.88,0.274,1.6,90162,175.6,175.6,121.2,4,2,2.838709677419355,700.6,366.4,1062,598.4,293.4,102.2,73,139,0,0,0,0.149,0.113,0.199,598.4,293.4,923.3,990,990,990,966.7,965.2,968.1,23.3,21.9,24.8,0.309,0.153,0.554,0.205,0.0375,0.386,0.009,0.0015,0.018,0.738,0.331,1.19,0.032,0.013,0.055,22.59,20.71,24.44,0.953,0.939,0.958,0.978,0.97,0.98,0.932,0.911,0.939,43.89,33.01,52.23,42.65,32.02,48.2,0,0,0,0,0,0,0.673,0,0.28,0.15,0.85,0.15,48
917820000000,1999,2,1998,5,28,4.08,0.392,2.64,120969,192.8,192.8,180,4,4,4,1685,1107,2093,1523,945.3,162,162,162,433.5,0,831,0.0991,0.0774,0.146,1089,945.3,1100,990,990,990,970.1,968.2,971.3,19.9,18.7,21.8,0.879,0.579,0.926,0.627,0.397,0.648,0.032,0.018,0.035,1.8,1.24,1.87,0.091,0.057,0.1,18.12,16.8,20.53,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,45.96,42.93,50.03,45,42.07,48.2,0,0,0,0,0,0,1,0,1.44,0.096,0.65,0.35,29.6
920239200000,1999,3,1998,6,31,7.05,0.587,2.95,114452,167.3,167.3,153.8,4,4,4,2632,2133,3367,2413,1894,219.1,183,239,1313,794,2084,0.0856,0.0544,0.112,1100,1100,1100,990,990,990,972.6,971.4,974.3,17.4,15.7,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.51,13.79,16.71,0.943,0.934,0.947,0.975,0.97,0.98,0.919,0.906,0.928,39.42,34.72,42.67,38.46,33.68,41.82,0,0,0,0,0,0,0.855,0,4.1,0.083,0.42,0.58,16.2
922917600000,1999,4,1998,7,30,9.5,0.697,2.85,92147.6,134.5,134.5,128,4,4,4,3666,3375,3849,3397,3080,269,217,295,2297,1980,2459,0.0734,0.0575,0.0874,1100,1100,1100,990,990,990,975,974.4,975.4,15,14.6,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.15,12.77,13.77,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,32.99,31.91,34.67,32,30.95,33.63,0,0,0,0,0,0,0.711,0,6.65,0.073,0.3,0.7,9.7
925509600000,1999,5,1998,8,31,6.75,0.86,2.95,116779,178.8,178.8,157,4,4,4,2519,1763,3329,2198,1442,321,321,321,1098,342,1908,0.132,0.0964,0.182,1100,1100,1100,990,990,990,972.3,970.3,974.3,17.7,15.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.095,0.12,15.8,13.87,17.79,0.943,0.934,0.951,0.976,0.97,0.98,0.921,0.906,0.932,40.21,34.94,45.61,39.24,33.89,44.7,0,0,0,0,0,0,0.872,0,3.8,0.13,0.44,0.56,17.3
928188000000,1999,6,1998,9,30,3.19,0.544,2.42,121555,192.8,192.8,168.8,4,3,3.7,1232,863.9,1719,1022,653.9,210,210,210,87.27,0,409,0.179,0.122,0.243,934.5,653.9,1100,990,990,990,968.6,967.4,970.2,21.4,19.8,22.6,0.649,0.342,0.924,0.466,0.238,0.648,0.022,0.011,0.033,1.39,0.816,1.87,0.066,0.036,0.094,19.99,17.94,21.83,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.82,39.94,52.02,45.7,38.98,48.2,0,0,0,0,0,0,0.938,0,0.77,0.17,0.76,0.24,38.1
930780000000,1999,7,1998,10,31,1.89,0.573,1.31,75190.3,133.4,133.4,101.1,3,2,2.4516129032258065,704.7,568,849.8,490.9,341,213.8,186,227,0,0,0,0.31,0.219,0.4,490.9,341,663.8,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.252,0.184,0.343,0.139,0.0599,0.244,0.006,0.0025,0.011,0.605,0.417,0.829,0.026,0.017,0.036,22.68,21.87,23.43,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,42.63,34.92,51.7,41.53,33.87,48.2,0,0,0,0,0,0,0.561,0,0.58,0.3,0.69,0.31,39.8
933458400000,1999,8,1998,11,31,1.23,0.493,0.737,43986.2,80.29,80.29,59.12,2,1,1.7096774193548387,459.3,380.1,559.5,275.3,196.1,184,184,184,0,0,0,0.406,0.329,0.484,275.3,196.1,375.5,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.158,0.13,0.193,0.0333,0.0124,0.0762,0.0014,0.0005,0.0032,0.361,0.263,0.465,0.015,0.011,0.019,23.97,23.42,24.35,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.53,26.12,52.55,36.35,25.34,48.2,0,0,0,0,0,0,0.328,0,0.493,0.4,0.6,0.4,35.8
936136800000,1999,9,1998,12,30,0.82,0.358,0.462,28515,51.03,51.03,39.6,2,1,1.0666666666666667,316.3,269.6,374.9,178.3,131.7,138,138,138,0,0,0,0.441,0.368,0.512,178.3,131.7,236.9,990,990,990,965,964.8,965.3,25,24.7,25.2,0.119,0.103,0.14,0.0109,0.00694,0.0159,0.00044,0.00028,0.00064,0.303,0.23,0.401,0.012,0.0091,0.016,24.71,24.37,24.99,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,39.05,25.77,52.03,37.92,25,48.2,0,0,0,0,0,0,0.22,0,0.358,0.44,0.56,0.44,34.8
938728800000,1999,10,1999,1,31,0.638,0.271,0.367,22731.6,35.14,35.14,30.55,1,1,1,238.1,212.5,267.2,136.9,115.5,101.2,97,110,0,0,0,0.426,0.393,0.456,136.9,115.5,157.2,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0922,0.109,0.00738,0.00557,0.00911,0.00029,0.00022,0.00036,0.235,0.196,0.273,0.0093,0.0077,0.011,25.14,24.96,25.33,0.933,0.922,0.941,0.97,0.97,0.97,0.905,0.894,0.913,31.5,26.45,36.22,30.55,25.65,35.14,0,0,0,0,0,0,0.17,0,0.271,0.42,0.58,0.42,35.6
941407200000,1999,11,1999,2,30,0.576,0.219,0.357,22241.5,38.03,38.03,30.89,1,1,1,222.1,211.7,234.9,137.8,118.7,84.33,67,93,0,0,0,0.38,0.285,0.439,137.8,118.7,167.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0986,0.0929,0.107,0.00746,0.00584,0.01,0.00029,0.00023,0.00039,0.235,0.202,0.286,0.0092,0.0079,0.011,25.23,25.1,25.33,0.933,0.924,0.944,0.97,0.97,0.974,0.906,0.896,0.92,31.83,27.24,39.04,30.89,26.42,38.03,0,0,0,0,0,0,0.172,0,0.219,0.38,0.62,0.38,38.6
943999200000,1999,12,1999,3,31,0.649,0.174,0.476,30059.5,44.33,44.33,40.4,1,1,1,242.4,230.3,253,177.6,153.3,64.81,59,77,0,0,0,0.269,0.233,0.334,177.6,153.3,194,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.103,0.116,0.0108,0.00878,0.0122,0.00043,0.00035,0.00048,0.304,0.262,0.332,0.012,0.01,0.013,25.04,24.96,25.16,0.948,0.94,0.953,0.977,0.97,0.98,0.926,0.912,0.934,41.35,35.54,45.23,40.4,34.48,44.33,0,0,0,0,0,0,0.224,0,0.173,0.27,0.73,0.27,46.3
946677600000,2000,1,1999,4,31,0.876,0.196,0.68,41579.1,82.02,82.02,55.89,2,1,1.5806451612903225,326.9,251.3,447.7,253.9,178.3,73,73,73,0,0,0,0.229,0.163,0.29,253.9,178.3,374.7,990,990,990,965,964.7,965.6,25,24.4,25.3,0.139,0.112,0.181,0.027,0.0109,0.0758,0.0011,0.00043,0.0031,0.337,0.241,0.452,0.014,0.0096,0.019,24.62,23.93,24.99,0.944,0.922,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.85,25.61,51.77,37.54,24.84,48.2,0,0,0,0,0,0,0.31,0,0.196,0.22,0.78,0.22,47.5
949356000000,2000,2,1999,5,29,1.77,0.229,1.54,87028.2,159.7,159.7,125,4,2,2.896551724137931,705.7,461.6,920.2,614.5,376.6,91.21,85,105,0,0,0,0.133,0.106,0.184,614.5,376.6,815.2,990,990,990,966.7,965.7,967.6,23.3,22.4,24.3,0.306,0.183,0.444,0.214,0.0768,0.334,0.0093,0.0032,0.015,0.75,0.456,0.995,0.032,0.019,0.044,22.54,21.42,23.87,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.78,35.41,51.85,43.51,34.35,48.2,0,0,0,0,0,0,0.695,0,0.23,0.13,0.87,0.13,49.2
951861600000,2000,3,1999,6,31,4.2,0.397,2.74,129414,192.8,192.8,173.9,4,4,4,1569,931.6,2771,1421,802.6,148.2,129,183,397.5,0,1488,0.102,0.066,0.138,1024,802.6,1100,990,990,990,969.6,967.6,973,20.4,17,22.4,0.757,0.441,0.926,0.546,0.327,0.648,0.027,0.015,0.038,1.58,0.982,1.87,0.079,0.044,0.11,18.79,15.16,21.39,0.951,0.942,0.956,0.979,0.973,0.98,0.931,0.916,0.936,44.49,38.51,50.44,43.49,37.46,48.2,0,0,0,0,0,0,0.966,0,1.46,0.095,0.65,0.35,30.8
954540000000,2000,4,1999,7,30,7.77,0.562,2.85,103496,154.2,154.2,143.7,4,4,4,2997,2615,3180,2780,2398,217,217,217,1680,1298,1863,0.0727,0.0682,0.083,1100,1100,1100,990,990,990,973.5,972.6,973.9,16.5,16.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.62,14.18,15.54,0.939,0.936,0.943,0.971,0.97,0.975,0.911,0.908,0.92,37.01,35.81,39.53,35.94,34.74,38.55,0,0,0,0,0,0,0.799,0,4.92,0.072,0.37,0.63,13.3
957132000000,2000,5,1999,8,31,5.16,0.739,2.95,129670,192.5,192.5,174.3,4,4,4,1928,1387,2572,1652,1111,276,276,276,552.3,11,1196,0.149,0.107,0.199,1100,1100,1100,990,990,990,970.8,969.1,972.5,19.2,17.5,20.9,0.909,0.82,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.77,1.87,0.097,0.085,0.11,17.38,15.65,19.11,0.949,0.944,0.953,0.979,0.976,0.98,0.929,0.921,0.934,44.49,39.81,49.11,43.57,38.84,48.13,0,0,0,0,0,0,0.968,0,2.21,0.14,0.57,0.43,25.1
959810400000,2000,6,1999,9,30,2.53,0.46,2.07,110415,192.8,192.8,153.4,4,3,3.466666666666667,975.5,779.7,1336,798.2,618.7,177.3,161,210,0.8667,0,26,0.183,0.157,0.206,797.3,618.7,1100,990,990,990,967.8,967,969,22.2,21,23,0.462,0.315,0.823,0.331,0.214,0.648,0.015,0.0093,0.031,1.05,0.75,1.77,0.047,0.033,0.084,21.2,19.27,22.23,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.59,39.81,52.18,44.42,38.84,48.2,0,0,0,0,0,0,0.852,0,0.46,0.18,0.82,0.18,43.6
962402400000,2000,7,1999,10,31,1.68,0.537,1.15,66184.1,119.8,119.8,88.96,3,2,2.2903225806451615,628.5,510.6,773.7,428,283.6,200.5,186,227,0,0,0,0.327,0.24,0.445,428,283.6,587.7,990,990,990,966.4,965.9,967,23.6,23,24.1,0.22,0.164,0.3,0.104,0.0328,0.194,0.0044,0.0014,0.0084,0.52,0.331,0.7,0.022,0.014,0.03,23.08,22.3,23.77,0.95,0.937,0.958,0.974,0.97,0.98,0.926,0.909,0.939,40.32,30.99,52.25,39.09,30.06,48.2,0,0,0,0,0,0,0.494,0,0.53,0.32,0.68,0.32,39.4
965080800000,2000,8,1999,11,31,1.13,0.493,0.638,38390.1,68.3,68.3,51.6,2,1,1.5161290322580645,422.2,356.1,504.3,238.2,172.1,184,184,184,0,0,0,0.441,0.365,0.517,238.2,172.1,320.3,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.145,0.121,0.174,0.0213,0.0104,0.0502,0.00087,0.00042,0.0021,0.334,0.259,0.408,0.014,0.011,0.017,24.17,23.75,24.51,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.55,25.69,51.89,36.47,24.92,48.2,0,0,0,0,0,0,0.287,0,0.492,0.44,0.56,0.44,34
967759200000,2000,9,1999,12,30,0.759,0.323,0.435,27121,48.03,48.03,37.67,1,1,1,292.6,247.2,351.4,168,129.2,124.7,118,138,0,0,0,0.428,0.388,0.477,168,129.2,213.4,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0988,0.132,0.01,0.00673,0.0139,0.0004,0.00027,0.00056,0.293,0.222,0.376,0.012,0.0088,0.015,24.83,24.47,25.09,0.944,0.931,0.957,0.975,0.97,0.98,0.92,0.903,0.938,38.63,29.59,49.01,37.67,28.71,48.03,0,0,0,0,0,0,0.209,0,0.324,0.43,0.57,0.43,35.7
970351200000,2000,10,2000,1,31,0.589,0.26,0.329,18114.7,33.07,33.07,24.35,1,1,1,219.8,199.9,244.8,122.8,102.9,97,97,97,0,0,0,0.443,0.396,0.485,122.8,102.9,147.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0948,0.0877,0.104,0.00619,0.0045,0.00831,0.00024,0.00018,0.00033,0.209,0.174,0.254,0.0082,0.0068,0.01,25.27,25.08,25.43,0.807,0,0.938,0.845,0,0.97,0.783,0,0.91,25.1,0,34.09,24.35,0,33.07,0,4,0,0,0.129,0,0.135,0.129,0.26,0.44,0.56,0.44,30.8
973029600000,2000,11,2000,2,30,0.551,0.219,0.333,20096.9,36.01,36.01,27.91,1,1,1,212.7,200.7,226.7,128.3,107.7,84.33,67,93,0,0,0,0.397,0.296,0.463,128.3,107.7,159.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0953,0.0891,0.104,0.00666,0.00491,0.00933,0.00026,0.00019,0.00037,0.218,0.182,0.272,0.0085,0.0071,0.011,25.31,25.17,25.41,0.898,0,0.942,0.938,0,0.97,0.871,0,0.914,28.78,0,37.13,27.91,0,36.01,0,1,0,0,0.0333,0,0.155,0.0333,0.218,0.4,0.6,0.4,36.5
975621600000,2000,12,2000,3,31,0.792,0.158,0.634,39250.7,88.52,88.52,52.76,2,1,1.4193548387096775,295.6,230.3,463.8,236.6,171.3,59,59,59,0,0,0,0.208,0.127,0.256,236.6,171.3,404.8,990,990,990,964.9,964.6,965.7,25.1,24.3,25.4,0.131,0.108,0.19,0.0248,0.0103,0.0901,0.001,0.00041,0.0037,0.332,0.238,0.496,0.013,0.0094,0.02,24.77,23.82,25.13,0.946,0.922,0.958,0.976,0.97,0.98,0.924,0.894,0.939,39.87,25.52,50.96,38.9,24.75,48.2,0,0,0,0,0,0,0.293,0,0.158,0.2,0.8,0.2,49.6
978300000000,2001,1,2000,4,31,2.25,0.331,1.92,105589,179.9,179.9,141.9,4,2,3.2903225806451615,840.8,489.2,1091,717.3,398.2,123.5,91,139,0,0,0,0.149,0.119,0.186,717.3,398.2,952.3,990,990,990,967.2,965.8,968.2,22.8,21.8,24.2,0.388,0.191,0.581,0.272,0.087,0.4,0.012,0.0036,0.018,0.897,0.49,1.24,0.04,0.02,0.057,21.85,20.57,23.71,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,44.58,36.57,51.98,43.46,35.47,48.2,0,0,0,0,0,0,0.788,0,0.33,0.15,0.85,0.15,46.9
980978400000,2001,2,2000,5,28,3.98,0.392,2.6,120738,192.8,192.8,179.7,4,4,4,1645,1105,2693,1483,942.6,162,162,162,409.7,0,1431,0.106,0.0602,0.147,1074,942.6,1100,990,990,990,969.9,968.2,972.8,20.1,17.2,21.8,0.83,0.576,0.926,0.598,0.395,0.648,0.03,0.018,0.038,1.72,1.23,1.87,0.087,0.057,0.11,18.39,15.35,20.54,0.951,0.942,0.955,0.979,0.974,0.98,0.932,0.918,0.936,45.93,39.02,50.17,44.92,38.01,48.2,0,0,0,0,0,0,0.998,0,1.38,0.098,0.65,0.35,30.3
983397600000,2001,3,2000,6,31,11.2,0.64,2.95,86629.2,148.9,148.9,116.4,4,4,4,4165,2807,5098,3926,2568,239,239,239,2826,1468,3759,0.0594,0.0469,0.0851,1100,1100,1100,990,990,990.01,975.9,973,977.7,14.1,12.4,17,0.926,0.921,0.926,0.648,0.648,0.648,0.046,0.038,0.052,1.87,1.87,1.87,0.13,0.11,0.15,12.23,10.48,15.08,0.918,0.891,0.941,0.97,0.97,0.972,0.891,0.864,0.915,30.34,25.2,38.28,29.11,23.11,37.22,0,0,0,0,0,0,0.647,0,8.25,0.057,0.26,0.74,7.73
986076000000,2001,4,2000,7,30,13.1,0.884,2.85,67627,109.4,109.4,93.93,4,4,4,5060,4553,5244,4719,4189,341,295,364,3619,3089,3844,0.0676,0.0563,0.0799,1100,1100,1100,990.01,990,990.03,977.6,976.7,977.9,12.4,12.1,13.3,0.921,0.916,0.926,0.648,0.648,0.648,0.052,0.049,0.053,1.87,1.86,1.87,0.15,0.14,0.15,10.56,10.28,11.43,0.893,0.883,0.914,0.97,0.97,0.97,0.866,0.857,0.887,25.45,24.48,28.2,23.48,22.12,27.35,0,0,0,0,0,0,0.522,0,10.25,0.067,0.22,0.78,5.16
988668000000,2001,5,2000,8,31,9.25,0.911,2.95,99334.2,158.5,158.5,133.5,4,4,4,3454,2461,4494,3114,2121,340,340,340,2014,1021,3054,0.102,0.0757,0.138,1100,1100,1100,990,990,990,974.5,972.2,976.6,15.5,13.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.036,0.048,1.87,1.87,1.87,0.12,0.11,0.14,13.66,11.54,15.91,0.932,0.915,0.945,0.971,0.97,0.977,0.905,0.888,0.923,34.37,28.5,40.54,33.38,27.64,39.62,0,0,0,0,0,0,0.742,0,6.3,0.098,0.32,0.68,10.7
991346400000,2001,6,2000,9,30,4.38,0.666,2.75,126792,192.5,192.5,176.1,4,4,4,1688,1086,2404,1431,828.9,257,257,257,369,0,1047,0.161,0.107,0.237,1062,828.9,1100,990,990,990,970,968.2,972.1,20,17.9,21.8,0.842,0.494,0.926,0.593,0.34,0.648,0.03,0.016,0.036,1.73,1.06,1.87,0.087,0.048,0.1,18.22,16.05,20.77,0.951,0.945,0.955,0.98,0.977,0.98,0.931,0.924,0.936,44.94,40.25,49.11,44.03,39.3,48.13,0,0,0,0,0,0,0.978,0,1.63,0.15,0.63,0.37,28.9
993938400000,2001,7,2000,10,31,2.2,0.608,1.59,88370.9,158.3,158.3,118.8,4,2,2.838709677419355,821.3,655.2,1057,594.3,428.2,227,227,227,0,0,0,0.281,0.215,0.346,594.3,428.2,830,990,990,990,967.2,966.5,968.1,22.8,21.9,23.5,0.314,0.215,0.488,0.199,0.101,0.341,0.0088,0.0043,0.016,0.74,0.548,1.05,0.033,0.023,0.048,22.08,20.87,22.93,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.53,34.97,51.72,42.31,33.93,48.2,0,0,0,0,0,0,0.66,0,0.61,0.28,0.72,0.28,40.2
996616800000,2001,8,2000,11,31,1.4,0.524,0.872,51577.4,93.47,93.47,69.32,2,2,2,521.3,425.2,644.5,325.7,241.2,195.6,184,202,0,0,0,0.379,0.313,0.433,325.7,241.2,442.5,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.177,0.146,0.222,0.0529,0.0163,0.108,0.0022,0.00066,0.0046,0.392,0.267,0.571,0.016,0.011,0.024,23.66,22.95,24.22,0.943,0.927,0.958,0.973,0.97,0.98,0.918,0.899,0.938,35.6,26.56,47.69,34.66,25.76,46.73,0,0,0,0,0,0,0.385,0,0.528,0.37,0.62,0.38,36.8
999295200000,2001,9,2000,12,30,0.902,0.358,0.544,33276.9,60.56,60.56,46.22,2,1,1.3333333333333333,348,291.8,418.9,210,153.8,138,138,138,0,0,0,0.401,0.329,0.473,210,153.8,280.9,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.13,0.111,0.156,0.0148,0.00882,0.0316,0.0006,0.00035,0.0013,0.314,0.252,0.398,0.013,0.01,0.016,24.55,24.2,24.86,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.14,25.62,51.75,37.06,24.85,48.2,0,0,0,0,0,0,0.257,0,0.358,0.4,0.6,0.4,36.9
