datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1001887200000,2001,10,2001,1,31,0.71,0.295,0.416,25853.6,40.69,40.69,34.75,1,1,1,265.2,251.1,289.9,155.2,141.1,110,110,110,0,0,0,0.416,0.379,0.438,155.2,141.1,179.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.108,0.103,0.117,0.00894,0.00774,0.011,0.00035,0.00031,0.00044,0.269,0.244,0.313,0.011,0.0096,0.012,24.97,24.83,25.05,0.941,0.935,0.949,0.972,0.97,0.979,0.914,0.907,0.929,35.75,32.42,41.55,34.75,31.45,40.69,0,0,0,0,0,0,0.193,0,0.294,0.42,0.59,0.41,36.4
1004565600000,2001,11,2001,2,30,0.705,0.264,0.442,27624.7,46.75,46.75,38.37,1,1,1,272,251.9,298.6,170.3,145.9,101.7,93,106,0,0,0,0.376,0.311,0.421,170.3,145.9,205.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.105,0.124,0.0102,0.00815,0.0132,0.00041,0.00032,0.00053,0.295,0.252,0.357,0.012,0.01,0.014,24.92,24.75,25.04,0.945,0.937,0.956,0.974,0.97,0.98,0.921,0.909,0.937,39.37,33.58,47.7,38.37,32.57,46.75,0,0,0,0,0,0,0.213,0,0.263,0.37,0.63,0.37,39.2
1007157600000,2001,12,2001,3,31,0.865,0.23,0.635,38931.5,61.41,61.41,52.33,2,1,1.6774193548387097,322.9,297.8,358.5,237.2,193.8,85.71,77,104,0,0,0,0.268,0.215,0.349,237.2,193.8,281.5,990,990,990,965,964.9,965.2,25,24.8,25.1,0.134,0.121,0.149,0.0181,0.0122,0.0319,0.00072,0.00049,0.0013,0.298,0.247,0.36,0.012,0.0098,0.014,24.69,24.49,24.8,0.938,0.924,0.956,0.973,0.97,0.98,0.913,0.896,0.937,34.33,26.16,47.89,33.45,25.38,46.93,0,0,0,0,0,0,0.291,0,0.23,0.27,0.73,0.27,45
1009836000000,2002,1,2001,4,31,1.14,0.196,0.947,57379.8,92.72,92.72,77.12,2,2,2,426.6,361.5,499.9,353.6,288.5,73,73,73,0,0,0,0.173,0.146,0.202,353.6,288.5,426.9,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.174,0.151,0.2,0.0659,0.0352,0.1,0.0027,0.0014,0.0042,0.421,0.323,0.531,0.017,0.013,0.022,24.06,23.62,24.47,0.948,0.938,0.957,0.975,0.97,0.98,0.924,0.91,0.938,39.53,32.46,47.31,38.56,31.49,46.36,0,0,0,0,0,0,0.428,0,0.193,0.17,0.83,0.17,50.3
1012514400000,2002,2,2001,5,28,1.64,0.206,1.44,81638,171.8,171.8,121.5,4,2,2.8214285714285716,679.2,504.5,971.7,594.2,419.5,85,85,85,0,0,0,0.13,0.0875,0.168,594.2,419.5,886.7,990,990,990,966.6,965.9,967.8,23.4,22.2,24.1,0.294,0.198,0.504,0.199,0.097,0.368,0.0086,0.004,0.017,0.722,0.521,1.11,0.031,0.022,0.05,22.67,21.1,23.61,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.01,35.39,52.41,43.63,34.33,48.2,0,0,0,0,0,0,0.675,0,0.2,0.13,0.88,0.12,49.8
1014933600000,2002,3,2001,6,31,3.11,0.346,2.76,140977,192.8,192.8,189.5,4,4,4,1159,1004,1198,1030,874.6,129,129,129,0,0,0,0.112,0.108,0.129,1030,874.6,1069,990,990,990,968.4,967.9,968.5,21.6,21.5,22.1,0.683,0.507,0.736,0.512,0.362,0.579,0.024,0.016,0.027,1.48,1.11,1.61,0.069,0.05,0.075,20.12,19.87,20.98,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.5,42.96,49.74,47.37,42.1,48.2,0,0,0,0,0,0,1.05,0,0.35,0.11,0.89,0.11,45.3
1017612000000,2002,4,2001,7,30,3.49,0.364,2.81,137648,192.8,192.8,191.2,4,4,4,1345,1176,1465,1205,1028,140.3,125,148,119.3,0,240,0.105,0.0853,0.126,1086,1028,1100,990,990,990,969,968.5,969.4,21,20.6,21.5,0.821,0.69,0.883,0.616,0.486,0.648,0.029,0.023,0.031,1.73,1.46,1.83,0.083,0.068,0.089,19.28,18.8,20.09,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.9,48.28,50.35,47.79,47.31,48.2,0,0,0,0,0,0,1.06,0,0.68,0.1,0.81,0.19,39.4
1020204000000,2002,5,2001,8,31,3.01,0.471,2.5,128175,192.8,192.8,172.3,4,3,3.774193548387097,1122,824.9,1357,946.5,677.9,176,147,192,14.61,0,65,0.158,0.141,0.186,931.9,677.9,1100,990,990,990,968.3,967.2,969,21.7,21,22.8,0.602,0.345,0.825,0.452,0.254,0.648,0.021,0.011,0.031,1.32,0.847,1.77,0.061,0.037,0.084,20.42,19.21,21.95,0.955,0.953,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.97,39.82,51.97,45.74,38.85,48.2,0,0,0,0,0,0,0.957,0,0.51,0.16,0.83,0.17,42.6
1022882400000,2002,6,2001,9,30,1.68,0.345,1.33,76926,140.2,140.2,106.8,3,2,2.6,647.8,505.9,812.3,514.8,344.9,133,119,161,0,0,0,0.214,0.146,0.318,514.8,344.9,693.3,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.256,0.18,0.352,0.153,0.0618,0.264,0.0066,0.0026,0.012,0.619,0.417,0.87,0.026,0.017,0.038,22.9,21.98,23.71,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.35,35.23,52.16,41.23,34.17,48.2,0,0,0,0,0,0,0.594,0,0.35,0.21,0.79,0.21,45.8
1025474400000,2002,7,2001,10,31,1.09,0.362,0.724,43635.7,78.19,78.19,58.65,2,1,1.7419354838709677,405.5,332.8,497.4,270.5,197.8,135,135,135,0,0,0,0.338,0.271,0.406,270.5,197.8,362.4,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.152,0.126,0.184,0.0311,0.0126,0.0701,0.0013,0.0005,0.0029,0.345,0.251,0.441,0.014,0.01,0.018,24.24,23.72,24.59,0.943,0.923,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.53,25.6,51.84,35.4,24.83,48.2,0,0,0,0,0,0,0.326,0,0.366,0.33,0.66,0.34,40
1028152800000,2002,8,2001,11,31,0.742,0.287,0.455,28386.5,48.2,48.2,38.15,1,1,1,276.9,235.2,329.3,169.7,142.2,107.2,93,115,0,0,0,0.388,0.349,0.438,169.7,142.2,214.3,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.102,0.129,0.0102,0.00784,0.014,0.0004,0.00031,0.00056,0.295,0.244,0.375,0.012,0.0096,0.015,24.9,24.58,25.14,0.945,0.936,0.957,0.974,0.97,0.98,0.92,0.908,0.938,39.17,32.81,49.44,38.15,31.83,48.2,0,0,0,0,0,0,0.212,0,0.287,0.39,0.61,0.39,38.3
1030831200000,2002,9,2001,12,30,0.512,0.187,0.325,20196.6,36.21,36.21,28.05,1,1,1,197.5,171.2,232.7,125.5,99.21,72,72,72,0,0,0,0.367,0.309,0.421,125.5,99.21,160.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.094,0.0847,0.106,0.00642,0.00418,0.00941,0.00025,0.00016,0.00037,0.212,0.165,0.275,0.0083,0.0065,0.011,25.33,25.13,25.38,0.926,0.911,0.942,0.97,0.968,0.97,0.899,0.883,0.914,28.92,22.51,37.32,28.05,21.8,36.21,0,0,0,0,0,0,0.156,0,0.187,0.37,0.63,0.37,39.4
1033423200000,2002,10,2002,1,31,0.43,0.139,0.29,17849,27.7,27.7,23.99,1,1,1,160.4,145.2,175.9,108.4,93.24,52,52,52,0,0,0,0.326,0.296,0.358,108.4,93.24,123.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.079,0.0898,0.00496,0.00368,0.00628,0.00019,0.00014,0.00025,0.178,0.151,0.206,0.007,0.0059,0.0081,25.34,25.34,25.35,0.919,0.911,0.928,0.969,0.966,0.97,0.89,0.882,0.9,24.75,21.27,28.56,23.99,20.54,27.7,0,0,0,0,0,0,0.133,0,0.14,0.32,0.67,0.33,41.5
1036101600000,2002,11,2002,2,30,0.406,0.13,0.277,16967.3,24.6,24.6,23.57,1,1,1,156.7,146.6,161.1,106.7,96.6,50,50,50,0,0,0,0.319,0.31,0.341,106.7,96.6,111.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0799,0.085,0.00482,0.00396,0.00519,0.00019,0.00016,0.0002,0.175,0.157,0.183,0.0069,0.0061,0.0072,25.34,25.34,25.34,0.916,0.912,0.919,0.97,0.967,0.97,0.888,0.883,0.891,24.3,21.95,25.37,23.57,21.23,24.6,0,0,0,0,0,0,0.131,0,0.129,0.32,0.68,0.32,41.8
1038693600000,2002,12,2002,3,31,0.513,0.158,0.355,22148,39.76,39.76,29.77,1,1,1,191.7,157.8,233.6,132.7,98.81,59,59,59,0,0,0,0.312,0.253,0.374,132.7,98.81,174.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.094,0.0821,0.109,0.00703,0.00415,0.0106,0.00028,0.00016,0.00042,0.223,0.162,0.298,0.0087,0.0064,0.012,25.31,25.1,25.36,0.93,0.911,0.946,0.97,0.968,0.977,0.902,0.883,0.925,30.67,22.41,40.67,29.77,21.7,39.76,0,0,0,0,0,0,0.165,0,0.158,0.31,0.69,0.31,43.2
1041372000000,2003,1,2002,4,31,1.05,0.196,0.85,51080.8,107.5,107.5,68.66,3,1,1.7741935483870968,390.3,235.5,587.1,317.3,162.5,73,73,73,0,0,0,0.207,0.124,0.31,317.3,162.5,514.1,990,990,990,965.3,964.6,966.2,24.7,23.8,25.4,0.162,0.106,0.24,0.0581,0.00956,0.144,0.0024,0.00038,0.0061,0.406,0.25,0.608,0.017,0.01,0.025,24.26,23.2,25.11,0.948,0.925,0.959,0.975,0.97,0.98,0.924,0.897,0.939,40.68,26.55,52.13,39.46,25.75,48.2,0,0,0,0,0,0,0.381,0,0.2,0.19,0.81,0.19,48.6
1044050400000,2003,2,2002,5,28,1.81,0.237,1.57,88272.6,176.7,176.7,131.4,4,3,3.1785714285714284,747.8,595.6,1029,649.9,490.6,97.86,85,105,0,0,0,0.134,0.102,0.176,649.9,490.6,923.8,990,990,990,966.9,966.3,968,23.1,22,23.7,0.329,0.232,0.544,0.232,0.131,0.386,0.01,0.0055,0.018,0.779,0.526,1.18,0.034,0.022,0.054,22.33,20.83,23.19,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.43,35.16,51.85,41.31,34.11,48.2,0,0,0,0,0,0,0.73,0,0.24,0.13,0.87,0.13,48.8
1046469600000,2003,3,2002,6,31,3.68,0.439,2.9,141059,192.8,192.8,189.6,4,4,4,1374,1067,1437,1210,884.5,163.8,129,183,128.8,0,208,0.121,0.0898,0.171,1081,884.5,1100,990,990,990,969.1,968.1,969.3,20.9,20.7,21.9,0.819,0.526,0.867,0.616,0.367,0.648,0.03,0.017,0.031,1.73,1.13,1.82,0.083,0.052,0.088,19.19,18.9,20.75,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.41,42.97,49.84,47.4,42.11,48.2,0,0,0,0,0,0,1.05,0,0.78,0.12,0.79,0.21,38.3
1049148000000,2003,4,2002,7,30,4.79,0.384,2.85,127459,191.2,191.2,177,4,4,4,1849,1412,2487,1701,1264,148,148,148,601.1,164,1239,0.0841,0.0595,0.105,1100,1100,1100,990,990,990,970.5,969.2,972.3,19.5,17.7,20.8,0.905,0.864,0.926,0.648,0.648,0.648,0.033,0.031,0.037,1.85,1.81,1.87,0.095,0.087,0.11,17.64,15.85,18.99,0.949,0.944,0.952,0.979,0.977,0.98,0.93,0.923,0.933,45.19,40.37,48.78,44.26,39.43,47.8,0,0,0,0,0,0,0.983,0,1.94,0.08,0.59,0.41,26.6
1051740000000,2003,5,2002,8,31,5.36,0.739,2.95,127874,189.3,189.3,171.9,4,4,4,2001,1471,2483,1725,1195,276,276,276,625.4,95,1107,0.142,0.111,0.188,1100,1100,1100,990,990,990,971,969.4,972.3,19,17.7,20.6,0.918,0.857,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.87,1.8,1.87,0.098,0.088,0.11,17.15,15.86,18.8,0.948,0.944,0.952,0.979,0.977,0.98,0.929,0.923,0.933,43.87,40.39,48.29,42.97,39.46,47.33,0,0,0,0,0,0,0.955,0,2.41,0.14,0.55,0.45,23.9
1054418400000,2003,6,2002,9,30,2.69,0.544,2.12,111207,192.8,192.8,154.5,4,3,3.466666666666667,1037,798.9,1443,827.5,588.9,210,210,210,11.37,0,133,0.209,0.146,0.263,816.1,588.9,1100,990,990,990,968,967.1,969.3,22,20.7,22.9,0.501,0.305,0.867,0.357,0.194,0.648,0.016,0.0085,0.031,1.11,0.707,1.82,0.051,0.031,0.088,20.92,18.88,22.2,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,45.65,39.74,51.76,44.54,38.76,48.2,0,0,0,0,0,0,0.858,0,0.57,0.2,0.79,0.21,41.3
1057010400000,2003,7,2002,10,31,1.73,0.573,1.16,66838.3,123.2,123.2,89.84,3,2,2.3225806451612905,645,522.3,791.1,431.3,295.3,213.8,186,227,0,0,0,0.34,0.235,0.435,431.3,295.3,605.1,990,990,990,966.5,966,967.1,23.5,22.9,24,0.224,0.168,0.31,0.106,0.0384,0.205,0.0045,0.0016,0.0089,0.523,0.348,0.73,0.022,0.014,0.032,23,22.21,23.7,0.95,0.94,0.958,0.975,0.97,0.98,0.927,0.912,0.939,39.77,32.26,48.97,38.78,31.29,47.99,0,0,0,0,0,0,0.499,0,0.57,0.33,0.67,0.33,38.6
1059688800000,2003,8,2002,11,31,1.14,0.493,0.65,39055.6,70.51,70.51,52.49,2,1,1.5161290322580645,426.8,356.3,514.9,242.8,172.3,184,184,184,0,0,0,0.436,0.357,0.516,242.8,172.3,330.9,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.146,0.121,0.177,0.023,0.0104,0.0552,0.00094,0.00042,0.0023,0.341,0.264,0.415,0.014,0.011,0.017,24.14,23.68,24.51,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.15,26.21,52.71,36.96,25.43,48.2,0,0,0,0,0,0,0.292,0,0.49,0.43,0.57,0.43,34.3
1062367200000,2003,9,2002,12,30,0.764,0.323,0.441,27476.8,48.09,48.09,38.16,1,1,1,294.7,250.2,351.7,170.1,132.2,124.7,118,138,0,0,0,0.425,0.384,0.472,170.1,132.2,213.7,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0998,0.132,0.0102,0.00699,0.0139,0.00041,0.00028,0.00056,0.297,0.228,0.377,0.012,0.009,0.015,24.81,24.46,25.07,0.945,0.932,0.957,0.975,0.97,0.98,0.922,0.904,0.938,39.12,30.3,49.07,38.16,29.39,48.09,0,0,0,0,0,0,0.212,0,0.323,0.42,0.58,0.42,36
1064959200000,2003,10,2003,1,31,0.611,0.26,0.352,21797.7,34,34,29.3,1,1,1,228.3,208.9,248.9,131.3,112,97,97,97,0,0,0,0.426,0.39,0.464,131.3,112,151.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0977,0.0909,0.105,0.00691,0.00527,0.00866,0.00027,0.00021,0.00034,0.224,0.19,0.261,0.0088,0.0074,0.01,25.21,25.05,25.36,0.931,0.919,0.94,0.97,0.97,0.97,0.903,0.892,0.911,30.2,25.59,35.05,29.3,24.82,34,0,0,0,0,0,0,0.163,0,0.259,0.43,0.58,0.42,35.7
1067637600000,2003,11,2003,2,30,0.568,0.196,0.372,23200,37.76,37.76,32.22,1,1,1,219,207,233.8,143.3,114,75.67,67,93,0,0,0,0.348,0.287,0.449,143.3,114,166.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0995,0.0913,0.107,0.00793,0.00544,0.00993,0.00031,0.00021,0.00039,0.243,0.193,0.284,0.0096,0.0076,0.011,25.24,25.11,25.36,0.935,0.921,0.944,0.971,0.97,0.973,0.907,0.893,0.919,33.19,26.11,38.79,32.22,25.33,37.76,0,0,0,0,0,0,0.179,0,0.196,0.35,0.65,0.35,40.8
1070229600000,2003,12,2003,3,31,0.681,0.174,0.507,31659.3,50.79,50.79,42.55,2,1,1.096774193548387,254.1,226.7,291.3,189.3,149.7,64.81,59,77,0,0,0,0.259,0.203,0.34,189.3,149.7,232.3,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.115,0.102,0.129,0.0118,0.00848,0.0155,0.00047,0.00033,0.00062,0.31,0.238,0.388,0.012,0.0095,0.015,24.99,24.77,25.18,0.947,0.922,0.959,0.976,0.97,0.98,0.924,0.894,0.94,41.41,25.55,52.54,40.13,24.78,48.2,0,0,0,0,0,0,0.236,0,0.174,0.26,0.74,0.26,46.5
1072908000000,2004,1,2003,4,31,1.29,0.196,1.09,64579.9,136.1,136.1,86.8,3,1,2.3225806451612905,481,298.6,735,408,225.6,73,73,73,0,0,0,0.165,0.0993,0.244,408,225.6,662,990,990,990,965.7,964.9,966.8,24.3,23.2,25.1,0.2,0.129,0.324,0.0972,0.0149,0.243,0.0041,0.00059,0.011,0.475,0.246,0.808,0.02,0.0098,0.035,23.78,22.35,24.83,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,38.32,26.14,52.46,37.21,25.36,48.2,0,0,0,0,0,0,0.482,0,0.2,0.15,0.84,0.16,50.1
1075586400000,2004,2,2003,5,29,2.93,0.335,2.39,120906,192.8,192.8,173.7,4,3,3.7586206896551726,1169,758.3,1561,1035,653.3,133.7,105,162,82.07,0,299,0.116,0.0983,0.138,953.2,653.3,1100,990,990,990,968.4,966.9,969.7,21.6,20.3,23.1,0.65,0.324,0.9,0.487,0.237,0.648,0.023,0.01,0.032,1.41,0.798,1.85,0.066,0.035,0.091,20.2,18.47,22.27,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.931,0.938,47.46,40.12,51.96,46.26,39.16,48.2,0,0,0,0,0,0,0.965,0,0.54,0.11,0.82,0.18,41.3
1078092000000,2004,3,2003,6,31,7.49,0.543,2.95,112316,184.8,184.8,151,4,4,4,2796,1590,4608,2593,1407,202.9,183,239,1493,307,3269,0.0779,0.0519,0.115,1100,1100,1100,990,990,990,972.9,969.8,976.8,17.1,13.2,20.2,0.925,0.908,0.926,0.648,0.648,0.648,0.038,0.032,0.049,1.87,1.86,1.87,0.11,0.092,0.14,15.25,11.33,18.37,0.939,0.913,0.952,0.975,0.97,0.98,0.916,0.886,0.933,38.68,27.92,47.15,37.74,27.08,46.21,0,0,0,0,0,0,0.839,0,4.54,0.072,0.39,0.61,15
1080770400000,2004,4,2003,7,30,12.7,0.884,2.85,71174.9,114,114,98.85,4,4,4,4890,4318,5164,4549,3954,341,295,364,3449,2854,3769,0.0701,0.0571,0.0843,1100,1100,1100,990.01,990,990.02,977.3,976.3,977.8,12.7,12.3,13.7,0.924,0.919,0.926,0.648,0.648,0.648,0.051,0.047,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.84,10.39,11.86,0.901,0.888,0.919,0.97,0.97,0.97,0.874,0.861,0.891,26.35,24.87,29.39,24.71,22.66,28.51,0,0,0,0,0,0,0.549,0,9.85,0.07,0.22,0.78,5.6
1083362400000,2004,5,2003,8,31,8.38,0.876,2.95,105255,168.7,168.7,141.5,4,4,4,3130,2075,4242,2803,1754,327.1,321,340,1703,654,2802,0.109,0.0802,0.155,1100,1100,1100,990,990,990,973.7,971.3,976.1,16.3,13.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.047,1.87,1.87,1.87,0.12,0.1,0.14,14.38,12,16.85,0.936,0.92,0.948,0.973,0.97,0.98,0.911,0.892,0.929,36.34,29.78,43.05,35.37,28.89,42.19,0,0,0,0,0,0,0.786,0,5.43,0.1,0.35,0.65,12.6
1086040800000,2004,6,2003,9,30,3.48,0.626,2.47,121151,192.8,192.8,168.3,4,3,3.7666666666666666,1341,857.8,2007,1100,647.8,241.3,210,257,147.8,0,650,0.189,0.128,0.245,952.1,647.8,1100,990,990,990,969,967.3,971.1,21,18.9,22.7,0.687,0.338,0.926,0.487,0.234,0.648,0.024,0.01,0.034,1.45,0.806,1.87,0.07,0.036,0.099,19.58,17.01,21.86,0.953,0.948,0.957,0.98,0.974,0.98,0.934,0.928,0.938,45.75,39.22,50.87,44.76,38.21,48.2,0,0,0,0,0,0,0.935,0,1.01,0.18,0.71,0.29,34.8
1088632800000,2004,7,2003,10,31,1.82,0.573,1.25,71576.4,132.4,132.4,96.2,3,2,2.3548387096774195,679.2,540.9,843.9,465.4,313.9,213.8,186,227,0,0,0,0.324,0.22,0.42,465.4,313.9,657.9,990,990,990,966.6,966,967.3,23.4,22.7,24,0.24,0.175,0.34,0.125,0.0472,0.24,0.0054,0.002,0.011,0.575,0.376,0.819,0.025,0.016,0.036,22.81,21.91,23.59,0.953,0.943,0.958,0.977,0.97,0.98,0.931,0.915,0.939,42.04,34.24,51.7,40.94,33.22,48.2,0,0,0,0,0,0,0.534,0,0.57,0.31,0.69,0.31,39.3
1091311200000,2004,8,2003,11,31,1.18,0.493,0.687,41158.8,74.53,74.53,55.32,2,1,1.6129032258064515,440.5,367.8,533.5,256.5,183.8,184,184,184,0,0,0,0.423,0.345,0.5,256.5,183.8,349.5,990,990,990,965.6,965.2,966,24.4,24,24.8,0.151,0.125,0.184,0.0269,0.0114,0.064,0.0011,0.00046,0.0027,0.348,0.261,0.426,0.014,0.011,0.018,24.07,23.57,24.43,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.62,25.93,52.22,36.47,25.16,48.2,0,0,0,0,0,0,0.307,0,0.493,0.42,0.58,0.42,34.9
1093989600000,2004,9,2003,12,30,0.789,0.358,0.432,26716.4,48.2,48.2,37.11,1,1,1,304.5,265,362.6,166.5,127,138,138,138,0,0,0,0.457,0.381,0.521,166.5,127,224.6,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.115,0.101,0.136,0.00991,0.00655,0.0148,0.0004,0.00026,0.0006,0.292,0.222,0.396,0.012,0.0088,0.016,24.77,24.39,25.02,0.944,0.93,0.959,0.974,0.97,0.98,0.919,0.902,0.94,38.19,28.97,51.52,37.11,28.1,48.2,0,0,0,0,0,0,0.206,0,0.357,0.45,0.55,0.45,33.9
1096581600000,2004,10,2004,1,31,0.633,0.271,0.362,22451.5,33.96,33.96,30.18,1,1,1,236.4,218.2,262,135.2,121.2,101.2,97,110,0,0,0,0.428,0.401,0.453,135.2,121.2,152,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0998,0.0942,0.107,0.00724,0.00606,0.00867,0.00029,0.00024,0.00034,0.232,0.206,0.264,0.0091,0.0081,0.01,25.15,24.99,25.28,0.933,0.926,0.94,0.97,0.97,0.97,0.905,0.898,0.912,31.11,27.84,35.01,30.18,27,33.96,0,0,0,0,0,0,0.168,0,0.271,0.43,0.57,0.43,35.5
1099260000000,2004,11,2004,2,30,0.559,0.219,0.34,21147.5,34.84,34.84,29.37,1,1,1,215.5,211.1,221.5,131.2,118.1,84.33,67,93,0,0,0,0.392,0.302,0.44,131.2,118.1,154.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0963,0.0928,0.102,0.0069,0.00579,0.00889,0.00027,0.00023,0.00035,0.223,0.201,0.262,0.0087,0.0079,0.01,25.28,25.21,25.33,0.93,0.924,0.94,0.97,0.97,0.97,0.902,0.896,0.912,30.28,27.11,35.92,29.37,26.3,34.84,0,0,0,0,0,0,0.163,0,0.219,0.39,0.61,0.39,37.8
1101852000000,2004,12,2004,3,31,0.663,0.158,0.505,31735.5,52.4,52.4,42.66,2,1,1.096774193548387,247.7,215.8,298.4,188.7,156.8,59,59,59,0,0,0,0.24,0.198,0.273,188.7,156.8,239.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.114,0.103,0.132,0.0118,0.00908,0.0161,0.00047,0.00036,0.00064,0.307,0.241,0.387,0.012,0.0096,0.015,25.02,24.78,25.24,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,41.24,25.87,52.41,40.17,25.09,48.2,0,0,0,0,0,0,0.237,0,0.158,0.24,0.76,0.24,47.9
1104530400000,2005,1,2004,4,31,1.21,0.196,1.01,60167.1,111.7,111.7,80.87,3,2,2.2580645161290325,451.6,303,607.6,378.6,230,73,73,73,0,0,0,0.171,0.12,0.241,378.6,230,534.6,990,990,990,965.6,964.9,966.3,24.4,23.7,25.1,0.185,0.13,0.252,0.0789,0.0153,0.158,0.0033,0.00061,0.0067,0.432,0.243,0.614,0.018,0.0097,0.026,23.95,23.08,24.84,0.944,0.923,0.958,0.973,0.97,0.98,0.918,0.895,0.939,36.99,25.86,52.46,35.82,25.08,48.2,0,0,0,0,0,0,0.449,0,0.2,0.16,0.83,0.17,49.7
1107208800000,2005,2,2004,5,28,1.81,0.254,1.55,87787.9,144.6,144.6,130.6,3,3,3,746.7,617.2,834.2,641.7,512.2,105,105,105,0,0,0,0.142,0.126,0.17,641.7,512.2,729.2,990,990,990,966.9,966.4,967.2,23.1,22.8,23.6,0.318,0.244,0.368,0.23,0.143,0.288,0.01,0.0061,0.013,0.779,0.56,0.926,0.034,0.024,0.041,22.33,21.84,23.07,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,44.63,36.6,49.81,43.55,35.5,48.2,0,0,0,0,0,0,0.726,0,0.26,0.14,0.86,0.14,48.5
1109628000000,2005,3,2004,6,31,2.25,0.306,1.95,107709,166.6,166.6,144.8,4,3,3.129032258064516,840.4,814.1,964.5,726.3,685.1,114.1,107,129,0,0,0,0.136,0.111,0.158,726.3,685.1,857.5,990,990,990,967.3,967.2,967.8,22.7,22.2,22.8,0.374,0.348,0.486,0.284,0.259,0.354,0.013,0.011,0.016,0.915,0.857,1.07,0.04,0.038,0.048,21.82,21.17,21.99,0.956,0.953,0.957,0.98,0.975,0.98,0.937,0.929,0.938,47.76,39.65,52.05,46.53,38.67,48.2,0,0,0,0,0,0,0.804,0,0.3,0.14,0.87,0.13,47.9
1112306400000,2005,4,2004,7,30,3.51,0.364,2.78,135599,192.8,192.8,188.3,4,4,4,1354,996.2,1509,1214,871.2,140.3,125,148,141.5,0,261,0.104,0.0953,0.125,1072,871.2,1100,990,990,990,969,967.9,969.5,21,20.5,22.1,0.816,0.505,0.908,0.603,0.361,0.648,0.029,0.016,0.032,1.71,1.1,1.86,0.082,0.05,0.091,19.27,18.63,21.01,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,48.18,42.86,50.38,47.08,42,48.2,0,0,0,0,0,0,1.05,0,0.73,0.1,0.79,0.21,38.6
1114898400000,2005,5,2004,8,31,2.5,0.433,2.06,110666,192.8,192.8,148.7,4,3,3.4193548387096775,931.5,683.6,1345,770,536.6,161.5,147,192,1.968,0,53,0.176,0.143,0.215,768.1,536.6,1100,990,990,990,967.6,966.6,969,22.4,21,23.4,0.439,0.265,0.82,0.316,0.159,0.648,0.014,0.0068,0.031,0.998,0.608,1.77,0.045,0.026,0.084,21.42,19.25,22.76,0.955,0.95,0.957,0.979,0.972,0.98,0.934,0.923,0.938,44.62,37.91,51.85,43.49,36.83,48.2,0,0,0,0,0,0,0.826,0,0.44,0.17,0.82,0.18,44.3
1117576800000,2005,6,2004,9,30,1.38,0.308,1.07,63205.4,114.2,114.2,87.79,3,2,2.2,532.7,425,670.8,413.7,306,119,119,119,0,0,0,0.228,0.177,0.28,413.7,306,551.8,990,990,990,966,965.5,966.6,24,23.4,24.5,0.205,0.163,0.271,0.0952,0.0434,0.17,0.004,0.0018,0.0072,0.498,0.355,0.632,0.021,0.015,0.027,23.51,22.79,24.13,0.951,0.942,0.958,0.975,0.97,0.98,0.928,0.913,0.939,41.51,34.09,52.31,40.28,33.07,48.2,0,0,0,0,0,0,0.488,0,0.31,0.22,0.78,0.22,45.8
1120168800000,2005,7,2004,10,31,0.945,0.289,0.656,39908.2,67.38,67.38,53.64,2,1,1.6129032258064515,352.9,298.4,419.2,244.9,190.4,108,108,108,0,0,0,0.309,0.258,0.362,244.9,190.4,311.2,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.14,0.121,0.163,0.0217,0.0119,0.0459,0.00088,0.00048,0.0019,0.324,0.247,0.396,0.013,0.0099,0.016,24.51,24.15,24.77,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,36.96,25.64,52.18,35.8,24.87,48.2,0,0,0,0,0,0,0.298,0,0.289,0.31,0.69,0.31,42.2
1122847200000,2005,8,2004,11,31,0.665,0.249,0.415,25957.6,45.76,45.76,34.89,1,1,1,248.1,212.8,294.3,155.1,119.8,93,93,93,0,0,0,0.378,0.316,0.437,155.1,119.8,201.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.107,0.094,0.123,0.00893,0.00593,0.0129,0.00035,0.00023,0.00051,0.267,0.204,0.35,0.011,0.008,0.014,25.06,24.77,25.32,0.94,0.925,0.955,0.973,0.97,0.98,0.914,0.897,0.936,35.84,27.51,46.69,34.89,26.68,45.76,0,0,0,0,0,0,0.194,0,0.25,0.37,0.62,0.38,39
1125525600000,2005,9,2004,12,30,0.451,0.187,0.264,16335.2,30.97,30.97,22.69,1,1,1,174,148.8,209.8,102,76.79,72,72,72,0,0,0,0.418,0.343,0.484,102,76.79,137.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.0768,0.0983,0.00442,0.00228,0.00746,0.00017,0.000089,0.00029,0.17,0.125,0.234,0.0067,0.0049,0.0092,25.37,25.31,25.38,0.924,0.911,0.938,0.967,0.96,0.97,0.893,0.883,0.906,23.46,17.92,31.92,22.69,17.2,30.97,0,0,0,0,0,0,0.126,0,0.187,0.41,0.59,0.41,36.2
1128117600000,2005,10,2005,1,31,0.353,0.139,0.214,13151.2,20.99,20.99,17.68,1,1,1,131.8,120.1,147.4,79.84,68.08,52,52,52,0,0,0,0.396,0.353,0.433,79.84,68.08,95.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0708,0.0798,0.00254,0.00154,0.00386,0.000099,0.00006,0.00015,0.127,0.107,0.155,0.005,0.0042,0.0061,25.37,25.35,25.39,0.925,0.903,0.939,0.961,0.96,0.967,0.89,0.867,0.901,18.38,15.3,21.71,17.68,14.69,20.99,0,0,0,0,0,0,0.0982,0,0.139,0.39,0.61,0.39,37.3
1130796000000,2005,11,2005,2,30,0.404,0.13,0.274,16918.6,29.61,29.61,23.5,1,1,1,155.9,120.3,181.9,105.9,70.35,50,50,50,0,0,0,0.325,0.275,0.415,105.9,70.35,131.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0831,0.0708,0.0923,0.00475,0.00173,0.00696,0.00019,0.000068,0.00027,0.173,0.11,0.22,0.0068,0.0043,0.0086,25.35,25.34,25.39,0.922,0.911,0.937,0.968,0.96,0.97,0.892,0.879,0.903,24.27,16.03,30.52,23.5,15.39,29.61,0,0,0,0,0,0,0.131,0,0.13,0.32,0.68,0.32,41.9
1133388000000,2005,12,2005,3,31,0.554,0.158,0.396,24857.5,42.37,42.37,33.41,1,1,1,206.9,181.3,244.5,147.9,122.3,59,59,59,0,0,0,0.287,0.241,0.325,147.9,122.3,185.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0994,0.0904,0.113,0.00833,0.00615,0.0115,0.00033,0.00024,0.00045,0.25,0.204,0.317,0.0098,0.008,0.013,25.27,25.02,25.36,0.937,0.927,0.95,0.972,0.97,0.98,0.911,0.899,0.931,34.37,28.19,43.23,33.41,27.34,42.37,0,0,0,0,0,0,0.186,0,0.158,0.29,0.71,0.29,44.9
1136066400000,2006,1,2005,4,31,1.12,0.196,0.923,55248.7,126.4,126.4,74.26,3,1,1.935483870967742,417.8,248.1,680.6,344.8,175.1,73,73,73,0,0,0,0.194,0.107,0.294,344.8,175.1,607.6,990,990,990,965.5,964.7,966.6,24.5,23.4,25.3,0.175,0.111,0.293,0.0702,0.0106,0.207,0.0029,0.00042,0.0089,0.431,0.248,0.716,0.018,0.0099,0.031,24.11,22.66,25.01,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.897,0.94,40.41,26.36,52.28,39.26,25.57,48.2,0,0,0,0,0,0,0.413,0,0.197,0.17,0.82,0.18,49.3
1138744800000,2006,2,2005,5,28,2.35,0.304,1.99,105643,192.8,192.8,157.2,4,3,3.4642857142857144,972.4,698.4,1478,846.9,593.4,125.6,105,137,24.57,0,241,0.133,0.0927,0.165,822.3,593.4,1100,990,990,990,967.7,966.7,969.4,22.3,20.6,23.3,0.49,0.29,0.879,0.365,0.197,0.648,0.017,0.0085,0.031,1.11,0.697,1.83,0.051,0.03,0.089,21.17,18.76,22.61,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.58,39.94,51.89,45.42,38.97,48.2,0,0,0,0,0,0,0.873,0,0.36,0.13,0.85,0.15,45
1141164000000,2006,3,2005,6,31,6.27,0.49,2.95,120605,186.8,186.8,162.1,4,4,4,2339,1532,2895,2156,1349,183,183,183,1056,249,1612,0.081,0.0632,0.119,1100,1100,1100,990,990,990,971.9,969.6,973.3,18.1,16.7,20.4,0.924,0.9,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.85,1.87,0.1,0.091,0.11,16.26,14.87,18.56,0.945,0.94,0.952,0.977,0.971,0.98,0.924,0.913,0.933,41.48,37.69,47.66,40.53,36.6,46.71,0,0,0,0,0,0,0.901,0,3.32,0.078,0.47,0.53,19.2
1143842400000,2006,4,2005,7,30,7.46,0.562,2.85,105763,153.9,153.9,146.9,4,4,4,2877,2626,2947,2660,2409,217,217,217,1560,1309,1630,0.0755,0.0736,0.0826,1100,1100,1100,990,990,990,973.2,972.6,973.4,16.8,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.91,14.74,15.51,0.94,0.939,0.943,0.971,0.97,0.975,0.913,0.912,0.919,37.81,37.34,39.46,36.72,36.24,38.47,0,0,0,0,0,0,0.816,0,4.61,0.075,0.38,0.62,14.2
1146434400000,2006,5,2005,8,31,5.22,0.739,2.95,129178,191.9,191.9,173.6,4,4,4,1949,1403,2591,1673,1127,276,276,276,573.1,27,1215,0.147,0.107,0.197,1100,1100,1100,990,990,990,970.8,969.2,972.5,19.2,17.5,20.8,0.911,0.829,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.78,1.87,0.097,0.085,0.11,17.32,15.6,19.05,0.949,0.943,0.953,0.979,0.975,0.98,0.929,0.92,0.934,44.32,39.69,48.95,43.41,38.71,47.97,0,0,0,0,0,0,0.965,0,2.27,0.14,0.57,0.43,24.7
1149112800000,2006,6,2005,9,30,2.55,0.502,2.04,108858,192.8,192.8,151.2,4,3,3.5,983.9,778.5,1363,790.3,568.5,193.7,161,210,1.833,0,53,0.202,0.154,0.27,788.4,568.5,1100,990,990,990,967.8,967,969,22.2,21,23,0.464,0.293,0.835,0.328,0.181,0.648,0.015,0.0079,0.031,1.04,0.672,1.78,0.047,0.029,0.085,21.18,19.18,22.31,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.31,39.42,51.7,43.2,38.43,48.2,0,0,0,0,0,0,0.84,0,0.51,0.2,0.8,0.2,42.7
1151704800000,2006,7,2005,10,31,1.68,0.537,1.14,66094.4,119.2,119.2,88.84,3,2,2.2903225806451615,627.8,510.8,770.6,427.3,283.8,200.5,186,227,0,0,0,0.328,0.241,0.444,427.3,283.8,584.6,990,990,990,966.4,965.9,967,23.6,23,24.1,0.22,0.164,0.298,0.103,0.033,0.192,0.0044,0.0014,0.0083,0.518,0.331,0.695,0.022,0.014,0.03,23.08,22.32,23.77,0.95,0.938,0.958,0.974,0.97,0.98,0.926,0.909,0.939,40.26,31.01,52.18,39.05,30.08,48.2,0,0,0,0,0,0,0.494,0,0.54,0.32,0.68,0.32,39.3
1154383200000,2006,8,2005,11,31,1.13,0.493,0.633,38079.2,68.13,68.13,51.18,2,1,1.4838709677419355,420.3,353.1,503.4,236.3,169.1,184,184,184,0,0,0,0.443,0.365,0.521,236.3,169.1,319.4,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.144,0.12,0.173,0.021,0.0101,0.0498,0.00086,0.00041,0.0021,0.336,0.262,0.413,0.014,0.011,0.017,24.18,23.75,24.53,0.945,0.925,0.958,0.975,0.97,0.98,0.921,0.898,0.939,38.08,26.06,52.44,36.92,25.28,48.2,0,0,0,0,0,0,0.284,0,0.497,0.44,0.56,0.44,33.7
1157061600000,2006,9,2005,12,30,0.763,0.323,0.44,27434.3,47.61,47.61,38.1,1,1,1,294.5,253.5,349.5,169.8,135.5,124.7,118,138,0,0,0,0.425,0.385,0.465,169.8,135.5,211.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.101,0.131,0.0102,0.00727,0.0137,0.00041,0.00029,0.00055,0.296,0.234,0.373,0.012,0.0092,0.015,24.82,24.48,25.05,0.945,0.933,0.957,0.975,0.97,0.98,0.921,0.905,0.938,39.06,31.07,48.58,38.1,30.14,47.61,0,0,0,0,0,0,0.212,0,0.323,0.42,0.58,0.42,36
1159653600000,2006,10,2006,1,31,0.614,0.26,0.354,21966.5,34.5,34.5,29.52,1,1,1,229.3,207.6,251.1,132.3,110.6,97,97,97,0,0,0,0.424,0.386,0.467,132.3,110.6,154.1,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0981,0.0904,0.106,0.007,0.00515,0.00885,0.00028,0.0002,0.00035,0.226,0.187,0.265,0.0089,0.0073,0.01,25.2,25.03,25.37,0.931,0.918,0.94,0.97,0.97,0.97,0.903,0.891,0.912,30.44,25.26,35.56,29.52,24.5,34.5,0,0,0,0,0,0,0.164,0,0.26,0.42,0.58,0.42,35.8
1162332000000,2006,11,2006,2,30,0.581,0.219,0.362,22549.1,37.15,37.15,31.32,1,1,1,224,212,231.4,139.7,119,84.33,67,93,0,0,0,0.377,0.29,0.439,139.7,119,164.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0993,0.093,0.106,0.00762,0.00586,0.00972,0.0003,0.00023,0.00038,0.238,0.202,0.28,0.0093,0.0079,0.011,25.22,25.13,25.33,0.934,0.924,0.943,0.97,0.97,0.972,0.906,0.897,0.917,32.28,27.31,38.22,31.32,26.49,37.15,0,0,0,0,0,0,0.174,0,0.219,0.38,0.62,0.38,38.8
1164924000000,2006,12,2006,3,31,0.694,0.174,0.52,32334.2,58.53,58.53,43.46,2,1,1.1935483870967742,258.9,219.6,326.3,194.1,142.6,64.81,59,77,0,0,0,0.256,0.181,0.351,194.1,142.6,267.3,990,990,990,964.7,964.5,965,25.3,25,25.5,0.116,0.0996,0.141,0.0125,0.00787,0.0251,0.0005,0.00031,0.001,0.301,0.239,0.382,0.012,0.0095,0.015,24.98,24.68,25.24,0.944,0.922,0.959,0.975,0.97,0.98,0.92,0.895,0.94,39.49,25.64,51.72,38.27,24.87,48.2,0,0,0,0,0,0,0.241,0,0.174,0.25,0.75,0.25,46.6
1167602400000,2007,1,2006,4,31,2.11,0.274,1.81,97634.1,192.8,192.8,131.2,4,2,3.032258064516129,786.9,338,1363,684.7,265,102.2,73,139,9.065,0,124,0.141,0.1,0.216,675.6,265,1100,990,990,990,967,965.1,969,23,21,24.9,0.397,0.142,0.838,0.274,0.0241,0.648,0.012,0.00097,0.031,0.901,0.288,1.79,0.04,0.012,0.085,22.14,19.17,24.62,0.952,0.933,0.957,0.977,0.97,0.98,0.93,0.905,0.938,43.82,29.84,52.29,42.5,28.94,48.2,0,0,0,0,0,0,0.729,0,0.3,0.13,0.86,0.14,46.3
1170280800000,2007,2,2006,5,28,5.51,0.422,2.66,110731,191.9,191.9,164.8,4,4,4,2277,1397,3608,2103,1200,174.5,162,197,1003,100,2346,0.0865,0.0449,0.141,1100,1100,1100,990,990,990,971.6,969.2,974.8,18.4,15.2,20.8,0.914,0.851,0.926,0.648,0.648,0.648,0.036,0.031,0.043,1.86,1.8,1.87,0.1,0.086,0.12,16.52,13.28,19.05,0.945,0.931,0.953,0.977,0.97,0.98,0.923,0.903,0.934,42.16,33.32,48.94,41.19,32.32,47.97,0,0,0,0,0,0,0.915,0,2.85,0.077,0.48,0.52,20.1
1172700000000,2007,3,2006,6,31,11.6,0.64,2.95,84302.5,127.7,127.7,113.3,4,4,4,4344,3681,4777,4105,3442,239,239,239,3005,2342,3438,0.0554,0.05,0.0649,1100,1100,1100,990,990,990,976.3,975,977.1,13.7,12.9,15,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.043,0.05,1.87,1.87,1.87,0.14,0.12,0.15,11.83,11.02,13.12,0.918,0.91,0.93,0.97,0.97,0.97,0.89,0.883,0.902,29.29,27.06,32.9,28.33,25.77,31.92,0,0,0,0,0,0,0.629,0,8.65,0.055,0.25,0.75,7.27
1175378400000,2007,4,2006,7,30,11.3,0.765,2.85,81534.9,122.5,122.5,113.2,4,4,4,4348,3906,4773,4053,3611,295,295,295,2953,2511,3378,0.0681,0.0618,0.0755,1100,1100,1100,990,990,990,976.3,975.5,977.1,13.7,12.9,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.05,1.87,1.87,1.87,0.14,0.13,0.15,11.81,11.03,12.65,0.918,0.91,0.926,0.97,0.97,0.97,0.89,0.883,0.898,29.24,27.08,31.57,28.31,25.81,30.63,0,0,0,0,0,0,0.629,0,8.45,0.068,0.25,0.75,7.22
1177970400000,2007,5,2006,8,31,8.12,0.86,2.95,106856,166.4,166.4,143.6,4,4,4,3033,2165,3858,2712,1844,321,321,321,1612,744,2437,0.109,0.0832,0.148,1100,1100,1100,990,990,990,973.5,971.5,975.4,16.5,14.6,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.58,12.75,16.63,0.938,0.927,0.947,0.973,0.97,0.98,0.912,0.899,0.928,36.9,31.86,42.46,35.91,30.9,41.61,0,0,0,0,0,0,0.798,0,5.17,0.11,0.36,0.64,13.2
1180648800000,2007,6,2006,9,30,3.79,0.666,2.59,124206,192.8,192.8,172.5,4,3,3.8333333333333335,1460,952.6,2103,1203,695.6,257,257,257,203.7,0,746,0.186,0.122,0.27,999.7,695.6,1100,990,990,990,969.4,967.7,971.3,20.6,18.7,22.3,0.752,0.372,0.926,0.532,0.266,0.648,0.026,0.012,0.035,1.57,0.894,1.87,0.077,0.04,0.1,19.07,16.78,21.4,0.952,0.947,0.957,0.98,0.976,0.98,0.933,0.928,0.937,46.14,39.82,51.55,45.1,38.85,48.2,0,0,0,0,0,0,0.958,0,1.2,0.18,0.68,0.32,32.8
1183240800000,2007,7,2006,10,31,2.02,0.608,1.41,79880.7,139.1,139.1,107.4,3,2,2.5806451612903225,754.5,606.8,931.6,527.5,379.8,227,227,227,0,0,0,0.306,0.244,0.374,527.5,379.8,704.6,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.273,0.198,0.373,0.159,0.0783,0.272,0.0069,0.0033,0.012,0.652,0.475,0.905,0.028,0.02,0.04,22.43,21.47,23.2,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.26,35.38,52.25,42.1,34.32,48.2,0,0,0,0,0,0,0.596,0,0.61,0.3,0.7,0.3,39.5
1185919200000,2007,8,2006,11,31,1.31,0.493,0.817,48439.5,88.02,88.02,65.11,2,1,1.8709677419354838,488.9,402.5,597.2,304.9,218.5,184,184,184,0,0,0,0.382,0.308,0.457,304.9,218.5,413.2,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.168,0.138,0.206,0.0444,0.0143,0.094,0.0018,0.00058,0.004,0.381,0.263,0.522,0.016,0.011,0.022,23.82,23.19,24.24,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,36.86,26.15,52.6,35.66,25.37,48.2,0,0,0,0,0,0,0.362,0,0.493,0.38,0.62,0.38,37
1188597600000,2007,9,2006,12,30,0.861,0.358,0.503,30905.6,56.04,56.04,42.92,2,1,1.2,332.2,280.6,397.9,194.2,142.6,138,138,138,0,0,0,0.42,0.347,0.492,194.2,142.6,259.9,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.125,0.107,0.148,0.0124,0.00787,0.0217,0.0005,0.00031,0.00088,0.309,0.25,0.402,0.012,0.0099,0.016,24.63,24.32,24.93,0.944,0.924,0.958,0.975,0.97,0.98,0.92,0.896,0.939,38.76,25.84,52.14,37.62,25.06,48.2,0,0,0,0,0,0,0.238,0,0.358,0.42,0.58,0.42,35.9
1191189600000,2007,10,2007,1,31,0.676,0.295,0.381,23638.4,37.89,37.89,31.77,1,1,1,252.4,232.7,278.7,142.4,122.7,110,110,110,0,0,0,0.437,0.395,0.473,142.4,122.7,168.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.104,0.0968,0.113,0.00785,0.00618,0.0101,0.00031,0.00024,0.0004,0.246,0.211,0.293,0.0097,0.0083,0.012,25.05,24.89,25.19,0.936,0.927,0.945,0.97,0.97,0.974,0.908,0.899,0.92,32.74,28.12,38.91,31.77,27.27,37.89,0,0,0,0,0,0,0.177,0,0.295,0.44,0.56,0.44,35
1193868000000,2007,11,2007,2,30,0.619,0.241,0.378,23519.6,34.25,34.25,32.67,1,1,1,238.9,234.1,245.9,145.9,141.1,93,93,93,0,0,0,0.389,0.378,0.397,145.9,141.1,152.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00815,0.00774,0.00874,0.00032,0.0003,0.00035,0.25,0.242,0.263,0.0099,0.0095,0.01,25.12,25.06,25.15,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.68,32.55,35.31,32.67,31.58,34.25,0,0,0,0,0,0,0.181,0,0.241,0.39,0.61,0.39,38
1196460000000,2007,12,2007,3,31,0.772,0.174,0.599,36868.4,67.11,67.11,49.55,2,1,1.4516129032258065,288.4,235.7,365.9,223.6,158.7,64.81,59,77,0,0,0,0.231,0.161,0.327,223.6,158.7,306.9,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.127,0.105,0.155,0.0178,0.00924,0.0439,0.00071,0.00036,0.0018,0.309,0.24,0.387,0.012,0.0096,0.015,24.83,24.42,25.11,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.79,25.8,52.41,36.56,25.03,48.2,0,0,0,0,0,0,0.275,0,0.173,0.23,0.78,0.22,47.8
1199138400000,2008,1,2007,4,31,1.94,0.256,1.66,91248.1,192.8,192.8,122.6,4,2,2.838709677419355,724.1,374.4,1360,628.6,301.4,95.48,73,120,8.645,0,140,0.144,0.0882,0.195,620,301.4,1100,990,990,990,966.7,965.3,969,23.3,21,24.7,0.352,0.155,0.832,0.237,0.0413,0.648,0.011,0.0017,0.031,0.814,0.342,1.78,0.036,0.014,0.085,22.46,19.19,24.39,0.952,0.94,0.958,0.977,0.97,0.98,0.931,0.912,0.939,43.78,33.89,52.03,42.59,32.87,48.2,0,0,0,0,0,0,0.681,0,0.28,0.13,0.86,0.14,47
1201816800000,2008,2,2007,5,29,5.74,0.406,2.76,114362,191.8,191.8,164.3,4,4,4,2289,1400,3371,2127,1238,162,162,162,1027,138,2109,0.0776,0.0481,0.116,1100,1100,1100,990,990,990,971.7,969.2,974.3,18.3,15.7,20.8,0.914,0.849,0.926,0.648,0.648,0.648,0.036,0.031,0.041,1.86,1.8,1.87,0.1,0.086,0.12,16.48,13.78,19.04,0.945,0.934,0.953,0.976,0.97,0.98,0.923,0.906,0.934,42.05,34.7,48.92,41.08,33.66,47.94,0,0,0,0,0,0,0.913,0,2.98,0.071,0.48,0.52,19.9
1204322400000,2008,3,2007,6,31,9.02,0.64,2.95,100243,140,140,134.7,4,4,4,3366,3134,3463,3127,2895,239,239,239,2027,1795,2124,0.0711,0.069,0.0763,1100,1100,1100,990,990,990,974.3,973.8,974.5,15.7,15.5,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.79,13.58,14.29,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.905,0.909,34.73,34.16,36.09,33.68,33.13,35.01,0,0,0,0,0,0,0.749,0,6.07,0.071,0.33,0.67,11.1
1207000800000,2008,4,2007,7,30,6.76,0.562,2.85,111134,172.7,172.7,154.4,4,4,4,2608,1939,3114,2391,1722,217,217,217,1291,622,1797,0.0849,0.0697,0.112,1100,1100,1100,990,990,990,972.6,970.9,973.8,17.4,16.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.098,0.12,15.56,14.34,17.22,0.943,0.937,0.949,0.975,0.97,0.98,0.919,0.909,0.93,39.57,36.23,44.07,38.59,35.14,43.18,0,0,0,0,0,0,0.858,0,3.91,0.083,0.42,0.58,16.4
1209592800000,2008,5,2007,8,31,3.62,0.514,2.67,130573,192.8,192.8,175.5,4,3,3.870967741935484,1353,920.2,1894,1161,728.2,192,192,192,164.9,0,602,0.149,0.101,0.209,996.2,728.2,1100,990,990,990,969,967.6,970.8,21,19.2,22.4,0.723,0.383,0.926,0.523,0.287,0.648,0.025,0.013,0.034,1.53,0.941,1.87,0.074,0.042,0.097,19.46,17.37,21.48,0.953,0.949,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.54,39.49,51.5,45.43,38.5,48.2,0,0,0,0,0,0,0.975,0,0.95,0.14,0.74,0.26,36.1
1212271200000,2008,6,2007,9,30,1.93,0.417,1.51,85540.9,144.6,144.6,118.8,3,2,2.8,745,606,904.5,584,445,161,161,161,0,0,0,0.219,0.178,0.266,584,445,743.5,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.295,0.216,0.394,0.192,0.109,0.298,0.0084,0.0046,0.013,0.714,0.547,0.969,0.031,0.023,0.043,22.41,21.51,23.11,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.05,35.3,52.34,42.81,34.24,48.2,0,0,0,0,0,0,0.66,0,0.42,0.22,0.78,0.22,44.3
1214863200000,2008,7,2007,10,31,1.33,0.454,0.879,52125.4,96.4,96.4,70.06,2,1,1.967741935483871,497.7,417.6,597.5,328.1,231.6,169.5,135,186,0,0,0,0.349,0.226,0.445,328.1,231.6,462.5,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.175,0.142,0.223,0.0545,0.0154,0.117,0.0023,0.00063,0.0049,0.398,0.26,0.595,0.017,0.011,0.025,23.76,23.12,24.25,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,36.89,25.85,52.4,35.81,25.08,48.2,0,0,0,0,0,0,0.389,0,0.451,0.34,0.66,0.34,39.2
1217541600000,2008,8,2007,11,31,0.937,0.415,0.522,31950.1,55.33,55.33,42.94,2,1,1.1935483870967742,349.8,299.2,412.4,194.8,144.2,155,155,155,0,0,0,0.447,0.376,0.518,194.8,144.2,257.4,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.126,0.108,0.148,0.0124,0.00801,0.0205,0.0005,0.00032,0.00083,0.312,0.253,0.403,0.013,0.01,0.016,24.54,24.26,24.85,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.97,25.71,52,37.85,24.94,48.2,0,0,0,0,0,0,0.239,0,0.415,0.44,0.56,0.44,34.1
1220220000000,2008,9,2007,12,30,0.648,0.306,0.342,21113.6,40.07,40.07,29.32,1,1,1,249.9,215.5,295.6,131.9,97.51,118,118,118,0,0,0,0.476,0.399,0.548,131.9,97.51,177.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0997,0.0876,0.116,0.00696,0.00404,0.0108,0.00028,0.00016,0.00043,0.227,0.166,0.309,0.009,0.0065,0.012,25.09,24.81,25.34,0.93,0.912,0.948,0.971,0.968,0.978,0.902,0.883,0.927,30.21,22.13,40.97,29.32,21.42,40.07,0,0,0,0,0,0,0.163,0,0.306,0.47,0.53,0.47,32.6
1222812000000,2008,10,2008,1,31,0.529,0.216,0.312,18214.1,28.35,28.35,24.48,1,1,1,197.3,182.4,213.6,116.6,103.7,80.74,73,97,0,0,0,0.408,0.366,0.483,116.6,103.7,126.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0876,0.0935,0.00566,0.00457,0.00649,0.00022,0.00018,0.00025,0.196,0.175,0.213,0.0077,0.0068,0.0083,25.38,25.32,25.42,0.863,0,0.929,0.907,0,0.97,0.838,0,0.901,25.24,0,29.23,24.48,0,28.35,0,2,0,0,0.0645,0,0.136,0.0645,0.217,0.41,0.59,0.41,34.4
1225490400000,2008,11,2008,2,30,0.571,0.196,0.374,23418.1,41.27,41.27,32.53,1,1,1,220.1,181.6,248.1,144.5,114.6,75.67,67,93,0,0,0,0.346,0.27,0.426,144.5,114.6,181.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0999,0.0883,0.112,0.00803,0.00549,0.0111,0.00032,0.00021,0.00044,0.245,0.191,0.31,0.0096,0.0075,0.012,25.22,25,25.38,0.936,0.921,0.949,0.972,0.97,0.98,0.909,0.893,0.93,33.45,26.26,42.11,32.53,25.48,41.27,0,0,0,0,0,0,0.181,0,0.197,0.34,0.65,0.35,41
1228082400000,2008,12,2008,3,31,0.812,0.174,0.638,39210,74.58,74.58,52.7,2,1,1.5483870967741935,303.1,248.6,400.4,238.3,171.6,64.81,59,77,0,0,0,0.223,0.147,0.31,238.3,171.6,341.4,990,990,990,964.9,964.7,965.4,25.1,24.6,25.3,0.132,0.11,0.168,0.0233,0.0103,0.0601,0.00094,0.00041,0.0024,0.315,0.239,0.401,0.013,0.0095,0.016,24.75,24.2,25.01,0.942,0.922,0.959,0.974,0.97,0.98,0.917,0.895,0.94,36.95,25.64,51.97,35.85,24.87,48.2,0,0,0,0,0,0,0.293,0,0.174,0.21,0.79,0.21,48.3
1230760800000,2009,1,2008,4,31,1.5,0.228,1.27,74490.8,120.5,120.5,100.1,3,2,2.4838709677419355,559.7,412.1,670.2,474.5,339.1,85.19,73,91,0,0,0,0.154,0.136,0.177,474.5,339.1,579.2,990,990,990,966.1,965.5,966.6,23.9,23.4,24.5,0.226,0.169,0.28,0.127,0.0591,0.188,0.0053,0.0024,0.008,0.556,0.399,0.671,0.023,0.016,0.029,23.33,22.75,24.15,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.26,35.41,52.43,41.03,34.35,48.2,0,0,0,0,0,0,0.556,0,0.23,0.15,0.85,0.15,49.7
1233439200000,2009,2,2008,5,28,2.37,0.276,2.07,108942,192.8,192.8,162.1,4,3,3.5714285714285716,980.6,678.7,1360,866.4,573.7,114.1,105,137,12.36,0,123,0.12,0.0921,0.155,854.1,573.7,1100,990,990,990,967.7,966.6,969,22.3,21,23.4,0.518,0.279,0.832,0.391,0.184,0.648,0.018,0.0079,0.031,1.17,0.664,1.78,0.053,0.028,0.085,21.09,19.19,22.72,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.51,40.3,51.96,45.26,39.36,48.2,0,0,0,0,0,0,0.901,0,0.3,0.12,0.87,0.13,46
1235858400000,2009,3,2008,6,31,5.51,0.49,2.95,127139,192.3,192.3,170.9,4,4,4,2059,1387,3229,1876,1204,183,183,183,775.7,104,1946,0.0959,0.0567,0.132,1100,1100,1100,990,990,990,971.1,969.1,974,18.9,16,20.9,0.908,0.841,0.926,0.648,0.648,0.648,0.034,0.031,0.041,1.86,1.79,1.87,0.099,0.086,0.12,17.09,14.08,19.09,0.947,0.935,0.953,0.978,0.97,0.98,0.926,0.907,0.934,43.68,35.52,49.05,42.72,34.46,48.07,0,0,0,0,0,0,0.949,0,2.56,0.089,0.54,0.46,23.1
1238536800000,2009,4,2008,7,30,9.04,0.697,2.85,95028.8,142.3,142.3,132,4,4,4,3489,3048,3715,3220,2753,269,217,295,2120,1653,2394,0.0775,0.0585,0.0968,1100,1100,1100,990,990,990,974.6,973.6,975.1,15.4,14.9,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.11,0.13,13.53,13.05,14.49,0.932,0.929,0.938,0.97,0.97,0.97,0.904,0.901,0.91,34.02,32.71,36.67,33,31.72,35.57,0,0,0,0,0,0,0.733,0,6.19,0.077,0.32,0.68,10.5
1241128800000,2009,5,2008,8,31,5.88,0.778,2.95,123773,188.6,188.6,166.4,4,4,4,2194,1490,2988,1904,1214,290.5,276,321,803.9,114,1567,0.137,0.107,0.185,1100,1100,1100,990,990,990,971.5,969.5,973.5,18.5,16.5,20.5,0.921,0.864,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.81,1.87,0.1,0.088,0.11,16.65,14.64,18.73,0.947,0.939,0.952,0.978,0.97,0.98,0.925,0.911,0.933,42.53,37.07,48.11,41.59,35.96,47.15,0,0,0,0,0,0,0.924,0,2.93,0.13,0.5,0.5,21
1243807200000,2009,6,2008,9,30,2.64,0.544,2.07,108867,192.8,192.8,151.2,4,3,3.433333333333333,1020,773.7,1456,809.7,563.7,210,210,210,13.07,0,146,0.214,0.144,0.271,796.7,563.7,1100,990,990,990,967.9,967,969.3,22.1,20.7,23,0.488,0.291,0.871,0.345,0.178,0.648,0.016,0.0077,0.031,1.08,0.664,1.82,0.05,0.029,0.088,21.02,18.84,22.34,0.954,0.952,0.957,0.979,0.974,0.98,0.935,0.927,0.938,45.02,39.17,51.64,43.93,38.17,48.2,0,0,0,0,0,0,0.84,0,0.57,0.21,0.78,0.22,41.2
1246399200000,2009,7,2008,10,31,1.66,0.537,1.13,65118.2,118.4,118.4,87.52,3,2,2.2580645161290325,621,507,766.2,420.5,280,200.5,186,227,0,0,0,0.331,0.243,0.448,420.5,280,580.2,990,990,990,966.4,965.9,967,23.6,23,24.1,0.217,0.163,0.295,0.0995,0.0312,0.189,0.0042,0.0013,0.0082,0.511,0.325,0.688,0.022,0.013,0.03,23.12,22.35,23.79,0.95,0.937,0.958,0.974,0.97,0.98,0.926,0.909,0.939,40.25,30.6,52.3,39.02,29.68,48.2,0,0,0,0,0,0,0.486,0,0.53,0.32,0.68,0.32,39.2
1249077600000,2009,8,2008,11,31,1.1,0.465,0.634,38297.7,67.34,67.34,51.48,2,1,1.4193548387096775,410.6,341.6,499.6,236.9,186.6,173.7,155,184,0,0,0,0.425,0.368,0.477,236.9,186.6,315.6,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.123,0.172,0.0201,0.0116,0.048,0.00082,0.00047,0.002,0.348,0.262,0.413,0.014,0.011,0.017,24.21,23.78,24.56,0.947,0.925,0.959,0.976,0.97,0.98,0.924,0.898,0.939,40.49,26,52.44,39.2,25.22,48.2,0,0,0,0,0,0,0.286,0,0.466,0.42,0.58,0.42,34.8
1251756000000,2009,9,2008,12,30,0.746,0.306,0.441,27438.8,48.2,48.2,38.11,1,1,1,288,250.2,338,170,132.2,118,118,118,0,0,0,0.413,0.349,0.472,170,132.2,220,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.0998,0.131,0.0102,0.00699,0.0145,0.00041,0.00028,0.00058,0.295,0.228,0.385,0.012,0.009,0.015,24.85,24.53,25.07,0.945,0.932,0.958,0.975,0.97,0.98,0.921,0.904,0.939,39.14,30.3,50.7,38.11,29.39,48.2,0,0,0,0,0,0,0.212,0,0.305,0.41,0.59,0.41,36.8
1254348000000,2009,10,2009,1,31,0.606,0.26,0.346,20857.3,34.5,34.5,28.03,1,1,1,226.1,203.2,251.1,129.1,106.2,97,97,97,0,0,0,0.431,0.386,0.477,129.1,106.2,154.1,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.097,0.0889,0.106,0.00673,0.00478,0.00885,0.00026,0.00019,0.00035,0.221,0.18,0.265,0.0087,0.007,0.01,25.22,25.03,25.4,0.899,0,0.94,0.939,0,0.97,0.872,0,0.912,28.9,0,35.56,28.03,0,34.5,0,1,0,0,0.0323,0,0.156,0.0323,0.26,0.43,0.57,0.43,34.4
1257026400000,2009,11,2009,2,30,0.609,0.241,0.368,22883.3,38.08,38.08,31.78,1,1,1,235,206.5,262,142,113.5,93,93,93,0,0,0,0.397,0.355,0.45,142,113.5,169,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.101,0.0911,0.111,0.00782,0.0054,0.0101,0.00031,0.00021,0.0004,0.243,0.192,0.291,0.0096,0.0075,0.012,25.15,24.96,25.37,0.935,0.92,0.945,0.97,0.97,0.974,0.907,0.893,0.921,32.75,25.98,39.09,31.78,25.2,38.08,0,0,0,0,0,0,0.177,0,0.241,0.4,0.6,0.4,37.6
1259618400000,2009,12,2009,3,31,0.931,0.206,0.725,44224.4,79.53,79.53,59.44,2,1,1.7096774193548387,347.7,263.4,441.1,270.7,186.4,77,77,77,0,0,0,0.227,0.175,0.292,270.7,186.4,364.1,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.145,0.115,0.178,0.0327,0.0116,0.0709,0.0013,0.00046,0.0029,0.342,0.246,0.437,0.014,0.0098,0.018,24.52,23.98,24.93,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.36,26.07,52.07,36.28,25.29,48.2,0,0,0,0,0,0,0.33,0,0.206,0.22,0.78,0.22,47.5
1262296800000,2010,1,2009,4,31,1.86,0.296,1.56,88307.2,189.4,189.4,118.7,4,2,2.774193548387097,694.1,449.6,1137,583.5,358.6,110.6,91,120,0,0,0,0.167,0.106,0.213,583.5,358.6,1017,990,990,990,966.7,965.6,968.3,23.3,21.7,24.4,0.302,0.177,0.652,0.193,0.0682,0.462,0.0085,0.0028,0.021,0.72,0.43,1.4,0.031,0.018,0.064,22.63,20.27,23.95,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.12,35.14,51.69,43,34.09,48.2,0,0,0,0,0,0,0.659,0,0.3,0.16,0.84,0.16,47.5
1264975200000,2010,2,2009,5,28,4.47,0.392,2.65,118613,192.8,192.8,176.5,4,4,4,1846,1173,2967,1684,1011,162,162,162,589.2,0,1705,0.0948,0.0546,0.138,1095,1011,1100,990,990,990,970.5,968.4,973.4,19.5,16.6,21.6,0.88,0.662,0.926,0.636,0.448,0.648,0.033,0.021,0.039,1.82,1.39,1.87,0.094,0.065,0.11,17.72,14.69,20.16,0.949,0.939,0.955,0.979,0.97,0.98,0.929,0.911,0.936,45.16,37.21,50.02,44.13,36.09,48.2,0,0,0,0,0,0,0.981,0,1.82,0.088,0.59,0.41,26.5
1267394400000,2010,3,2009,6,31,12.5,0.712,2.95,65138.5,141.5,141.5,87.55,4,4,4,4654,3077,5467,4388,2838,266,239,315,3288,1738,4052,0.0582,0.045,0.0777,1100,1100,1100,990.02,990,990.04,976.8,973.7,978.2,13.2,11.8,16.3,0.92,0.91,0.926,0.648,0.648,0.648,0.05,0.04,0.055,1.87,1.86,1.87,0.14,0.11,0.16,11.37,9.957,14.43,0.732,0,0.938,0.782,0,0.97,0.71,0,0.909,23.16,0,36.48,21.89,0,35.38,0,0,6,0,0,0.194,0.486,0.194,9.55,0.057,0.24,0.76,5.21
1270072800000,2010,4,2009,7,30,13.6,0.943,2.85,63563.1,98.69,98.69,88.28,4,4,4,5255,4898,5401,4891,4534,364,364,364,3791,3434,3937,0.0693,0.0674,0.0743,1100,1100,1100,990.03,990,990.04,977.9,977.3,978.1,12.1,11.9,12.7,0.916,0.912,0.926,0.648,0.648,0.648,0.053,0.051,0.054,1.86,1.86,1.87,0.15,0.15,0.16,10.26,10.05,10.8,0.883,0.875,0.903,0.97,0.97,0.97,0.856,0.849,0.876,24.44,23.73,26.3,22.07,21.09,24.67,0,0,0,0,0,0,0.49,0,10.75,0.069,0.21,0.79,4.67
1272664800000,2010,5,2009,8,31,10.5,0.911,2.95,91400.2,147.1,147.1,122.8,4,4,4,3910,2871,4856,3570,2531,340,340,340,2470,1431,3416,0.0892,0.07,0.118,1100,1100,1100,990,990,990,975.4,973.2,977.2,14.6,12.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.039,0.051,1.87,1.87,1.87,0.13,0.11,0.15,12.71,10.88,14.92,0.925,0.906,0.941,0.97,0.97,0.971,0.897,0.878,0.914,31.73,26.57,37.85,30.71,25.06,36.77,0,0,0,0,0,0,0.682,0,7.55,0.087,0.28,0.72,8.7
1275343200000,2010,6,2009,9,30,5.22,0.759,2.85,123633,191.5,191.5,171.7,4,4,4,2013,1369,2803,1720,1076,293,293,293,621.3,0,1410,0.153,0.105,0.214,1099,1076,1100,990,990,990,971,969.1,973,19,17,20.9,0.912,0.803,0.926,0.646,0.594,0.648,0.034,0.028,0.038,1.86,1.69,1.87,0.098,0.081,0.11,17.16,15.09,19.25,0.948,0.941,0.953,0.979,0.972,0.98,0.928,0.915,0.934,43.86,38.3,48.86,42.93,37.24,47.88,0,0,0,0,0,0,0.954,0,2.37,0.15,0.55,0.45,23.7
