datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
788997600000,1995,1,1994,4,14,7,0.147,0.0442,0.103,6448.13,39.33,39.33,38.38,1,1,1,242.6,238.5,246.4,169.6,165.5,73,73,73,0,0,0,0.301,0.296,0.306,169.6,165.5,173.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.107,0.11,0.0102,0.00982,0.0105,0.0004,0.00039,0.00041,0.29,0.283,0.297,0.011,0.011,0.012,25.05,25.02,25.09,0.945,0.944,0.946,0.975,0.973,0.977,0.921,0.918,0.924,39.38,38.42,40.27,38.38,37.37,39.33,0,0,0,0,0,0,0.213,0,0.044,0.3,0.7,0.3,43.9
789602400000,1995,1,1994,4,15,7,0.15,0.0442,0.106,6679.54,42.24,42.24,39.76,1,1,1,248.2,237.1,258.4,175.2,164.1,73,73,73,0,0,0,0.294,0.282,0.308,175.2,164.1,185.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.107,0.114,0.0106,0.0097,0.0115,0.00042,0.00038,0.00046,0.3,0.281,0.319,0.012,0.011,0.013,25.02,24.95,25.1,0.947,0.943,0.95,0.977,0.972,0.98,0.925,0.917,0.931,40.69,38.1,43.11,39.76,37.03,42.24,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.5
790207200000,1995,1,1994,4,16,7,0.164,0.0442,0.12,7619.32,47.34,47.34,45.35,1,1,1,271.9,264.7,280.6,198.9,191.7,73,73,73,0,0,0,0.269,0.26,0.276,198.9,191.7,207.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.117,0.122,0.0127,0.012,0.0134,0.0005,0.00048,0.00053,0.343,0.33,0.358,0.014,0.013,0.014,24.87,24.82,24.91,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.28,44.6,48.31,45.35,43.7,47.34,0,0,0,0,0,0,0.252,0,0.044,0.27,0.73,0.27,46.5
790812000000,1995,1,1994,4,17,7,0.175,0.0442,0.131,8097.6,48.2,48.2,48.2,1,1,1,289.4,285.8,294.8,216.4,212.8,73,73,73,0,0,0,0.252,0.248,0.255,216.4,212.8,221.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.124,0.127,0.0141,0.0138,0.0146,0.00056,0.00055,0.00058,0.374,0.368,0.384,0.015,0.015,0.015,24.77,24.74,24.79,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.939,50.34,49.51,51.59,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46.3
791416800000,1995,1,1994,4,18,7,0.182,0.0493,0.133,8097.6,48.2,48.2,48.2,1,1,1,301.5,295.9,310.1,219.9,213.1,81.57,73,85,0,0,0,0.271,0.246,0.285,219.9,213.1,225.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.127,0.125,0.129,0.0144,0.0139,0.0149,0.00058,0.00055,0.00059,0.381,0.369,0.391,0.015,0.015,0.016,24.71,24.66,24.74,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.07,49.48,52.22,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.049,0.27,0.73,0.27,44.5
792021600000,1995,2,1994,5,19,7,0.193,0.0514,0.142,8552.72,52.55,52.55,50.91,2,1,1.8571428571428572,319.7,312.6,326.3,234.7,227.6,85,85,85,0,0,0,0.266,0.261,0.272,234.7,227.6,241.3,990,990,990,965,965,965,25,25,25,0.133,0.13,0.135,0.0157,0.0151,0.0163,0.00063,0.0006,0.00065,0.271,0.245,0.395,0.011,0.0098,0.016,24.73,24.64,24.78,0.93,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.23,25.86,52.74,28.9,25.09,48.2,0,0,0,0,0,0,0.283,0,0.051,0.27,0.74,0.26,44.3
792626400000,1995,2,1994,5,20,7,0.204,0.0514,0.153,9251.27,57.28,57.28,55.07,2,2,2,337.7,329.3,347.9,252.7,244.3,85,85,85,0,0,0,0.252,0.244,0.258,252.7,244.3,262.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.139,0.136,0.143,0.0187,0.0165,0.0231,0.00075,0.00066,0.00093,0.271,0.26,0.286,0.011,0.01,0.011,24.64,24.57,24.69,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.39,27.43,29.53,27.53,26.61,28.64,0,0,0,0,0,0,0.306,0,0.051,0.25,0.75,0.25,45.3
793231200000,1995,2,1994,5,21,7,0.242,0.0514,0.191,11550.6,81.32,81.32,68.75,2,2,2,400.8,357.4,457.5,315.8,272.4,85,85,85,0,0,0,0.213,0.186,0.238,315.8,272.4,372.5,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.161,0.146,0.181,0.0481,0.0276,0.0748,0.002,0.0011,0.0031,0.365,0.3,0.45,0.015,0.012,0.018,24.24,23.89,24.51,0.942,0.934,0.951,0.972,0.97,0.979,0.916,0.906,0.932,35.36,30.59,41.52,34.38,29.67,40.66,0,0,0,0,0,0,0.382,0,0.051,0.21,0.79,0.21,47.7
793836000000,1995,2,1994,5,22,7,0.345,0.0609,0.284,16665.2,115.6,115.6,99.2,3,2,2.4285714285714284,569.8,481.8,664.5,469.1,396.8,100.7,85,107,0,0,0,0.177,0.161,0.199,469.1,396.8,557.5,990,990,990,966.2,965.8,966.6,23.8,23.4,24.2,0.224,0.19,0.272,0.123,0.0863,0.173,0.0052,0.0036,0.0074,0.555,0.487,0.639,0.023,0.02,0.027,23.29,22.8,23.74,0.953,0.945,0.957,0.976,0.97,0.98,0.931,0.917,0.938,42.94,35.23,50.18,41.82,34.17,48.2,0,0,0,0,0,0,0.551,0,0.061,0.18,0.82,0.18,48.3
794440800000,1995,3,1994,6,23,7,0.48,0.0647,0.415,23232.5,153.5,153.5,138.3,4,3,3.142857142857143,793.4,699.2,887.1,686.4,592.2,107,107,107,0,0,0,0.136,0.121,0.153,686.4,592.2,780.1,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.348,0.291,0.415,0.259,0.197,0.317,0.011,0.0084,0.014,0.846,0.697,0.959,0.037,0.03,0.042,22.08,21.61,22.61,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.41,39.37,50.63,44.27,38.38,48.2,0,0,0,0,0,0,0.768,0,0.065,0.13,0.86,0.14,48.4
795045600000,1995,3,1994,6,24,7,0.604,0.0647,0.539,28827.4,179.8,179.8,171.6,4,4,4,998.3,920.2,1052,891.3,813.2,107,107,107,0,0,0,0.107,0.102,0.116,891.3,813.2,944.9,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.517,0.445,0.566,0.37,0.333,0.396,0.017,0.015,0.018,1.13,0.995,1.22,0.051,0.044,0.056,20.99,20.71,21.42,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,43.79,40.74,45.86,42.9,39.83,44.94,0,0,0,0,0,0,0.953,0,0.065,0.11,0.89,0.11,47.7
795650400000,1995,3,1994,6,25,7,0.63,0.0761,0.554,29390.2,180.1,180.1,174.9,4,4,4,1042,1019,1054,916.5,889.6,125.9,107,129,0,0,0,0.121,0.101,0.127,916.5,889.6,947.4,990,990,990,968,968,968.1,22,21.9,22,0.544,0.521,0.568,0.383,0.37,0.398,0.017,0.017,0.018,1.18,1.13,1.23,0.054,0.051,0.056,20.79,20.7,20.91,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.63,43.56,45.95,43.74,42.69,45.03,0,0,0,0,0,0,0.972,0,0.076,0.12,0.88,0.12,46.7
796255200000,1995,3,1994,6,26,7,0.581,0.0773,0.504,27179.9,168.8,168.8,161.8,4,4,4,961,911.2,1006,833.1,786.2,127.9,125,129,0,0,0,0.133,0.128,0.137,833.1,786.2,877.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.469,0.428,0.509,0.342,0.32,0.364,0.015,0.014,0.016,1.04,0.955,1.11,0.047,0.043,0.05,21.22,20.97,21.5,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.34,39.48,43.06,40.45,38.49,42.2,0,0,0,0,0,0,0.899,0,0.077,0.13,0.87,0.13,46.8
796860000000,1995,4,1994,7,27,7,0.513,0.0756,0.438,24030.1,144.6,144.6,143,3,3,3,848.6,815.9,891.4,723.6,690.9,125,125,125,0,0,0,0.147,0.14,0.153,723.6,690.9,766.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.374,0.352,0.41,0.284,0.262,0.31,0.013,0.011,0.014,0.926,0.868,1,0.041,0.038,0.045,21.78,21.53,21.97,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.28,47.48,51.59,47.68,46.53,48.2,0,0,0,0,0,0,0.795,0,0.075,0.15,0.85,0.15,46.8
797464800000,1995,4,1994,7,28,7,0.48,0.0756,0.405,22837.8,138.2,138.2,135.9,3,3,3,794.2,785.2,807.2,669.2,660.2,125,125,125,0,0,0,0.158,0.155,0.159,669.2,660.2,682.2,990,990,990,967.1,967,967.1,22.9,22.9,23,0.34,0.335,0.347,0.248,0.242,0.257,0.011,0.011,0.011,0.831,0.816,0.853,0.036,0.036,0.037,22.09,22.02,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.24,45.71,46.99,45.31,44.8,46.05,0,0,0,0,0,0,0.755,0,0.075,0.16,0.84,0.16,47.6
798069600000,1995,4,1994,7,29,7,0.469,0.0756,0.393,22292.2,134.2,134.2,132.7,3,3,3,775.4,760.5,783.8,650.4,635.5,125,125,125,0,0,0,0.161,0.159,0.164,650.4,635.5,658.8,990,990,990,967,966.9,967,23,23,23.1,0.329,0.321,0.334,0.236,0.225,0.241,0.01,0.0098,0.01,0.8,0.775,0.814,0.035,0.034,0.035,22.2,22.15,22.28,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,45.13,44.24,45.63,44.23,43.35,44.72,0,0,0,0,0,0,0.737,0,0.076,0.16,0.84,0.16,47.5
798674400000,1995,4,1994,7,30,7,0.432,0.0756,0.357,20422.4,128.2,128.2,121.6,3,3,3,714.7,678.2,749.8,589.7,553.2,125,125,125,0,0,0,0.175,0.167,0.184,589.7,553.2,624.8,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.295,0.274,0.315,0.195,0.171,0.218,0.0084,0.0073,0.0095,0.697,0.636,0.757,0.03,0.027,0.033,22.54,22.34,22.75,0.953,0.951,0.955,0.978,0.974,0.98,0.933,0.926,0.936,41.42,39.12,43.6,40.52,38.11,42.73,0,0,0,0,0,0,0.675,0,0.075,0.18,0.83,0.17,47.3
799279200000,1995,5,1994,8,31,7,0.382,0.0889,0.293,16789.3,107,107,99.94,3,2,2.4285714285714284,631.5,597.5,665.9,484.5,450.5,147,147,147,0,0,0,0.233,0.221,0.246,484.5,450.5,518.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.235,0.216,0.255,0.128,0.112,0.148,0.0055,0.0047,0.0063,0.584,0.541,0.632,0.025,0.023,0.027,22.99,22.86,23.14,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.3,35.25,52.08,42.48,34.19,48.2,0,0,0,0,0,0,0.555,0,0.089,0.23,0.77,0.23,44
799884000000,1995,5,1994,8,32,7,0.336,0.0889,0.248,14757.6,94.02,94.02,87.84,2,2,2,556.3,526.7,587.4,409.3,379.7,147,147,147,0,0,0,0.265,0.25,0.279,409.3,379.7,440.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.19,0.212,0.0922,0.0782,0.107,0.0039,0.0033,0.0045,0.512,0.467,0.558,0.021,0.019,0.024,23.39,23.2,23.56,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,44.82,41.78,47.97,43.92,40.94,47.01,0,0,0,0,0,0,0.488,0,0.088,0.26,0.74,0.26,43.9
800488800000,1995,5,1994,8,33,7,0.298,0.0889,0.209,12455.1,79.72,79.72,74.14,2,2,2,492,468.4,517.1,345,321.4,147,147,147,0,0,0,0.299,0.284,0.314,345,321.4,370.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.178,0.17,0.187,0.0618,0.0507,0.0737,0.0026,0.0021,0.0031,0.415,0.38,0.453,0.017,0.016,0.019,23.77,23.62,23.91,0.948,0.944,0.951,0.973,0.97,0.978,0.922,0.916,0.93,38.1,35.58,40.77,37.07,34.52,39.86,0,0,0,0,0,0,0.412,0,0.089,0.3,0.7,0.3,41.8
801093600000,1995,5,1994,8,34,7,0.266,0.0889,0.177,10592.5,67.49,67.49,63.05,2,2,2,440.1,420.6,461.1,293.1,273.6,147,147,147,0,0,0,0.334,0.319,0.35,293.1,273.6,314.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.16,0.153,0.167,0.0373,0.0281,0.0472,0.0015,0.0011,0.0019,0.337,0.308,0.369,0.014,0.013,0.015,24.08,23.96,24.2,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.5,30.35,34.79,31.53,29.44,33.75,0,0,0,0,0,0,0.35,0,0.089,0.33,0.67,0.33,39.8
801698400000,1995,5,1994,8,35,7,0.24,0.0792,0.161,9659.47,60.04,60.04,57.5,2,2,2,397.3,381.5,414.3,266.3,255.3,131,119,147,0,0,0,0.329,0.3,0.365,266.3,255.3,277.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.146,0.153,0.0247,0.0195,0.03,0.001,0.00079,0.0012,0.296,0.281,0.313,0.012,0.011,0.013,24.32,24.24,24.4,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.64,28.33,30.95,28.75,27.48,30.02,0,0,0,0,0,0,0.319,0,0.079,0.33,0.67,0.33,40.2
802303200000,1995,6,1994,9,36,7,0.219,0.072,0.147,8858.05,55.69,55.69,52.73,2,2,2,362.7,350,376.3,243.7,231,119,119,119,0,0,0,0.328,0.316,0.34,243.7,231,257.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.136,0.146,0.017,0.0154,0.0204,0.00069,0.00062,0.00083,0.265,0.25,0.282,0.011,0.01,0.011,24.52,24.44,24.6,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.18,25.73,28.71,26.36,24.96,27.85,0,0,0,0,0,0,0.293,0,0.072,0.33,0.67,0.33,40.4
802908000000,1995,6,1994,9,37,7,0.202,0.072,0.13,8005.19,48.2,48.2,47.65,1,1,1,334.1,323,345.9,215.1,204,119,119,119,0,0,0,0.356,0.344,0.368,215.1,204,226.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.135,0.014,0.0131,0.015,0.00056,0.00052,0.0006,0.378,0.358,0.399,0.015,0.014,0.016,24.55,24.47,24.63,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.58,47.07,52.21,47.65,46.13,48.2,0,0,0,0,0,0,0.265,0,0.072,0.36,0.64,0.36,39.6
803512800000,1995,6,1994,9,38,7,0.187,0.072,0.115,7250.62,45.34,45.34,43.16,1,1,1,309.8,300.8,319.4,190.8,181.8,119,119,119,0,0,0,0.384,0.373,0.396,190.8,181.8,200.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.126,0.012,0.0112,0.0128,0.00048,0.00045,0.00051,0.334,0.318,0.352,0.013,0.013,0.014,24.72,24.65,24.78,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.04,41.94,46.27,43.16,41.1,45.34,0,0,0,0,0,0,0.24,0,0.072,0.39,0.61,0.39,38.8
804117600000,1995,6,1994,9,39,7,0.175,0.0701,0.105,6537,40.35,40.35,38.91,1,1,1,288.8,279.8,297.8,172.9,166.8,115.9,108,119,0,0,0,0.401,0.382,0.416,172.9,166.8,178.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.114,0.118,0.0104,0.00993,0.0109,0.00042,0.00039,0.00044,0.302,0.291,0.313,0.012,0.012,0.012,24.84,24.8,24.88,0.946,0.945,0.948,0.976,0.973,0.979,0.923,0.919,0.928,39.88,38.41,41.23,38.91,37.36,40.35,0,0,0,0,0,0,0.216,0,0.07,0.4,0.6,0.4,37.4
804722400000,1995,7,1994,10,40,7,0.162,0.0653,0.0968,6017.13,37.92,37.92,35.82,1,1,1,268,259.8,276.8,160,151.8,108,108,108,0,0,0,0.403,0.39,0.416,160,151.8,168.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00935,0.00865,0.0101,0.00037,0.00034,0.0004,0.278,0.263,0.294,0.011,0.01,0.012,24.95,24.9,25,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.92,36.89,34.97,38.95,35.82,33.93,37.92,0,0,0,0,0,0,0.199,0,0.0652,0.4,0.6,0.4,37.1
805327200000,1995,7,1994,10,41,7,0.151,0.0653,0.0859,5320.37,33.36,33.36,31.67,1,1,1,250,242.6,257.4,142,134.6,108,108,108,0,0,0,0.432,0.42,0.445,142,134.6,149.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00782,0.00719,0.00844,0.00031,0.00028,0.00033,0.246,0.232,0.259,0.0097,0.0092,0.01,25.06,25.01,25.11,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.65,30.91,34.4,31.67,29.98,33.36,0,0,0,0,0,0,0.176,0,0.0651,0.43,0.57,0.43,35.2
805932000000,1995,7,1994,10,42,7,0.142,0.0653,0.0771,4765.88,29.67,29.67,28.37,1,1,1,235.5,229.7,241.2,127.5,121.7,108,108,108,0,0,0,0.459,0.448,0.47,127.5,121.7,133.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0965,0.101,0.00659,0.0061,0.00707,0.00026,0.00024,0.00028,0.22,0.209,0.23,0.0087,0.0082,0.0091,25.17,25.12,25.21,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.25,27.89,30.59,28.37,27.05,29.67,0,0,0,0,0,0,0.158,0,0.0649,0.46,0.54,0.46,33.6
806536800000,1995,7,1994,10,43,7,0.134,0.0653,0.069,4243.85,26.6,26.6,25.26,1,1,1,222.1,216.3,227.8,114.1,108.3,108,108,108,0,0,0,0.486,0.474,0.499,114.1,108.3,119.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0938,0.0918,0.0958,0.00545,0.00496,0.00593,0.00021,0.00019,0.00023,0.196,0.185,0.206,0.0077,0.0073,0.0081,25.27,25.23,25.32,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.04,24.66,27.42,25.26,23.92,26.6,0,0,0,0,0,0,0.14,0,0.065,0.49,0.51,0.49,31.7
807141600000,1995,7,1994,10,44,7,0.126,0.0575,0.0681,3621.83,26.75,26.75,21.56,1,1,1,207.7,201.3,214.4,112.6,106.4,95.14,93,108,0,0,0,0.458,0.437,0.504,112.6,106.4,120,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0918,0.09,0.0941,0.00532,0.0048,0.00595,0.00021,0.00019,0.00023,0.192,0.182,0.205,0.0075,0.0071,0.008,25.36,25.32,25.41,0.789,0,0.925,0.831,0,0.97,0.765,0,0.897,22.23,0,27.57,21.56,0,26.75,0,1,0,0,0.143,0,0.12,0.143,0.0579,0.46,0.54,0.46,28.7
807746400000,1995,8,1994,11,45,7,0.117,0.0562,0.0609,0,0,0,0,1,1,1,193.6,187.9,199.4,100.6,94.89,93,93,93,0,0,0,0.48,0.466,0.495,100.6,94.89,106.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0853,0.0893,0.0043,0.00382,0.00479,0.00017,0.00015,0.00019,0.17,0.16,0.18,0.0066,0.0062,0.007,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.48,0.52,0.48,0
808351200000,1995,8,1994,11,46,7,0.11,0.0562,0.0535,0,0,0,0,1,1,1,181.4,177.2,186,88.41,84.23,93,93,93,0,0,0,0.513,0.5,0.525,88.41,84.23,92.98,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.083,0.0815,0.0846,0.00326,0.00291,0.00365,0.00013,0.00011,0.00014,0.148,0.141,0.156,0.0058,0.0055,0.0061,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.51,0.49,0.51,0
808956000000,1995,8,1994,11,47,7,0.104,0.0562,0.0476,0,0,0,0,1,1,1,171.8,167.7,175.9,78.76,74.66,93,93,93,0,0,0,0.542,0.529,0.555,78.76,74.66,82.86,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0796,0.0781,0.081,0.00244,0.0021,0.00279,0.000096,0.000082,0.00011,0.131,0.124,0.138,0.0051,0.0048,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.54,0.46,0.54,0
809560800000,1995,8,1994,11,48,7,0.0977,0.0508,0.0469,1374.61,19.68,19.68,8.182,1,1,1,161.6,155.3,166.3,77.56,69.19,84,72,93,0,0,0,0.519,0.448,0.573,77.56,69.19,88.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0762,0.081,0.00234,0.00163,0.0033,0.000092,0.000064,0.00013,0.128,0.114,0.147,0.005,0.0045,0.0057,25.4,25.37,25.41,0.397,0,0.93,0.413,0,0.964,0.382,0,0.894,8.499,0,20.41,8.182,0,19.68,0,4,0,0,0.571,0,0.0455,0.571,0.0508,0.52,0.48,0.52,14.1
810165600000,1995,9,1994,12,49,7,0.0889,0.0435,0.0454,2801.85,18.03,18.03,16.68,1,1,1,147.1,141.4,152.9,75.07,69.41,72,72,72,0,0,0,0.49,0.471,0.509,75.07,69.41,80.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0741,0.0782,0.00213,0.00165,0.00263,0.000084,0.000065,0.0001,0.122,0.112,0.133,0.0048,0.0044,0.0052,25.38,25.37,25.39,0.929,0.91,0.94,0.96,0.96,0.96,0.892,0.873,0.902,17.37,15.72,18.77,16.68,15.09,18.03,0,0,0,0,0,0,0.0927,0,0.0435,0.49,0.51,0.49,31.5
810770400000,1995,9,1994,12,50,7,0.0814,0.0435,0.0378,1003.39,14.51,14.51,5.973,1,1,1,134.5,130.2,139.5,62.53,58.2,72,72,72,0,0,0,0.535,0.516,0.553,62.53,58.2,67.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0735,0.00107,0.000697,0.00149,0.000042,0.000027,0.000058,0.0998,0.0926,0.109,0.0039,0.0036,0.0043,25.4,25.39,25.41,0.381,0,0.899,0.411,0,0.96,0.366,0,0.863,6.221,0,15.11,5.973,0,14.51,0,4,0,0,0.571,0,0.0332,0.571,0.0436,0.53,0.46,0.54,12.3
811375200000,1995,9,1994,12,51,7,0.0777,0.0435,0.0341,0,0,0,0,1,1,1,128.4,126.1,130.7,56.4,54.1,72,72,72,0,0,0,0.561,0.551,0.571,56.4,54.1,58.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000544,0.000349,0.000743,0.000021,0.000014,0.000029,0.09,0.0867,0.0934,0.0035,0.0034,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0436,0.56,0.44,0.56,0
811980000000,1995,9,1994,12,52,7,0.073,0.0418,0.0147,334.771,13.95,13.95,1.993,1,0,0.42857142857142855,120.8,117.6,124.7,51.64,45.89,69.14,52,72,27.43,0,50,0.572,0.442,0.611,24.24,0,65.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000239,0,0.00133,0.0000094,0,0.000052,0.0792,0.0708,0.103,0.0031,0.0028,0.004,25.42,25.4,25.43,0.127,0,0.889,0.137,0,0.96,0.122,0,0.853,2.076,0,14.53,1.993,0,13.95,4,2,0,0.571,0.286,0,0.0111,0.857,0.0583,0.57,0.2,0.8,4.59
812584800000,1995,10,1995,1,1,7,0.0692,0.0314,0.0377,651.964,13.7,13.7,3.881,1,1,1,114.4,112.4,116.8,62.42,60.42,52,52,52,0,0,0,0.455,0.445,0.463,62.42,60.42,64.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00106,0.000886,0.00126,0.000041,0.000035,0.000049,0.0986,0.0958,0.102,0.0039,0.0038,0.004,25.4,25.4,25.4,0.252,0,0.884,0.274,0,0.96,0.242,0,0.849,4.042,0,14.28,3.881,0,13.7,0,5,0,0,0.714,0,0.0216,0.714,0.0315,0.45,0.54,0.46,9.42
813189600000,1995,10,1995,1,2,7,0.0663,0.0314,0.0349,0,0,0,0,1,1,1,109.7,107.2,112.2,57.69,55.23,52,52,52,0,0,0,0.474,0.464,0.485,57.69,55.23,60.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000654,0.000445,0.000863,0.000026,0.000017,0.000034,0.0919,0.0883,0.0954,0.0036,0.0035,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
813794400000,1995,10,1995,1,3,7,0.0635,0.0314,0.032,0,0,0,0,1,1,1,105,104,106.4,52.96,51.95,52,52,52,0,0,0,0.495,0.489,0.5,52.96,51.95,54.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000252,0.000166,0.000375,0.0000099,0.0000065,0.000015,0.0851,0.0836,0.0872,0.0033,0.0033,0.0034,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.5,0.5,0
814399200000,1995,10,1995,1,4,7,0.0662,0.0314,0.0347,0,0,0,0,1,1,1,109.4,107.2,110.2,57.38,55.23,52,52,52,0,0,0,0.475,0.472,0.485,57.38,55.23,58.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000627,0.000445,0.0007,0.000025,0.000017,0.000027,0.0914,0.0883,0.0926,0.0036,0.0035,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.52,0.48,0
815004000000,1995,10,1995,1,5,7,0.0695,0.0306,0.0389,1688.81,14.3,14.3,10.05,1,1,1,115,111.3,116.8,64.39,59.33,50.57,50,52,0,0,0,0.44,0.428,0.467,64.39,59.33,66.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00122,0.000793,0.00143,0.000048,0.000031,0.000056,0.101,0.0942,0.105,0.004,0.0037,0.0041,25.4,25.4,25.41,0.637,0,0.896,0.686,0,0.96,0.611,0,0.86,10.47,0,14.9,10.05,0,14.3,0,2,0,0,0.286,0,0.0558,0.286,0.0306,0.44,0.56,0.44,24.3
815608800000,1995,11,1995,2,6,7,0.0699,0.0302,0.0396,2339.98,14.06,14.06,13.93,1,1,1,115.6,114.9,116,65.55,64.89,50,50,50,0,0,0,0.433,0.431,0.435,65.55,64.89,65.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00132,0.00127,0.00136,0.000052,0.00005,0.000053,0.103,0.102,0.104,0.004,0.004,0.0041,25.4,25.4,25.4,0.889,0.885,0.891,0.96,0.96,0.96,0.853,0.85,0.855,14.51,14.3,14.64,13.93,13.73,14.06,0,0,0,0,0,0,0.0774,0,0.0303,0.43,0.57,0.43,33.5
816213600000,1995,11,1995,2,7,7,0.0753,0.0302,0.0451,2780.58,18.27,18.27,16.55,1,1,1,124.6,119.5,132.1,74.57,69.53,50,50,50,0,0,0,0.402,0.378,0.418,74.57,69.53,82.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0747,0.00209,0.00166,0.00273,0.000082,0.000065,0.00011,0.117,0.109,0.131,0.0046,0.0043,0.0051,25.38,25.37,25.39,0.928,0.911,0.936,0.96,0.96,0.961,0.891,0.874,0.899,17.24,15.77,19.02,16.55,15.14,18.27,0,0,0,0,0,0,0.092,0,0.0302,0.4,0.6,0.4,36.9
816818400000,1995,11,1995,2,8,7,0.0846,0.0302,0.0543,3335.04,20.56,20.56,19.85,1,1,1,139.8,136.2,143.3,89.85,86.21,50,50,50,0,0,0,0.358,0.349,0.367,89.85,86.21,93.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0762,0.0787,0.00339,0.00308,0.00368,0.00013,0.00012,0.00014,0.145,0.138,0.151,0.0057,0.0054,0.0059,25.36,25.35,25.36,0.922,0.918,0.926,0.964,0.963,0.966,0.889,0.886,0.891,20.59,19.85,21.29,19.85,19.11,20.56,0,0,0,0,0,0,0.11,0,0.0303,0.36,0.64,0.36,39.4
817423200000,1995,11,1995,2,9,7,0.0911,0.0326,0.0586,3577.48,22.32,22.32,21.29,1,1,1,150.7,141.4,160.6,96.81,91.41,53.86,50,59,0,0,0,0.357,0.331,0.387,96.81,91.41,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.078,0.083,0.00398,0.00352,0.00438,0.00016,0.00014,0.00017,0.158,0.147,0.167,0.0062,0.0058,0.0065,25.35,25.34,25.35,0.915,0.912,0.92,0.967,0.965,0.97,0.885,0.883,0.887,22.01,20.9,23.03,21.29,20.17,22.32,0,0,0,0,0,0,0.118,0,0.0325,0.36,0.64,0.36,39.3
818028000000,1995,12,1995,3,10,7,0.0997,0.0357,0.064,3921.13,24.1,24.1,23.34,1,1,1,164.8,161.4,167.9,105.8,102.4,59,59,59,0,0,0,0.358,0.351,0.366,105.8,102.4,108.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0833,0.0856,0.00474,0.00445,0.00501,0.00019,0.00017,0.0002,0.175,0.168,0.18,0.0068,0.0066,0.0071,25.36,25.35,25.36,0.915,0.912,0.917,0.97,0.97,0.97,0.887,0.885,0.89,24.06,23.23,24.84,23.34,22.53,24.1,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.3
818632800000,1995,12,1995,3,11,7,0.1,0.0357,0.0647,3966.51,24.49,24.49,23.61,1,1,1,165.9,160.6,169.6,106.9,101.5,59,59,59,0,0,0,0.356,0.348,0.367,106.9,101.5,110.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.083,0.0862,0.00484,0.00438,0.00515,0.00019,0.00017,0.0002,0.177,0.167,0.183,0.0069,0.0065,0.0072,25.36,25.35,25.36,0.916,0.912,0.918,0.97,0.97,0.97,0.888,0.884,0.891,24.34,23.03,25.25,23.61,22.32,24.49,0,0,0,0,0,0,0.131,0,0.0353,0.36,0.65,0.35,39.7
819237600000,1995,12,1995,3,12,7,0.105,0.0357,0.0694,4287.31,26.74,26.74,25.52,1,1,1,173.8,169.6,178.9,114.8,110.6,59,59,59,0,0,0,0.34,0.33,0.348,114.8,110.6,119.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0862,0.0895,0.00551,0.00515,0.00594,0.00022,0.0002,0.00023,0.191,0.183,0.2,0.0075,0.0072,0.0078,25.36,25.36,25.36,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.31,25.25,27.57,25.52,24.49,26.74,0,0,0,0,0,0,0.142,0,0.0356,0.34,0.66,0.34,40.8
819842400000,1995,12,1995,3,13,7,0.109,0.0357,0.0737,4575.89,28.14,28.14,27.24,1,1,1,180.9,178.9,184.6,121.9,119.9,59,59,59,0,0,0,0.326,0.32,0.33,121.9,119.9,125.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0895,0.0915,0.00611,0.00594,0.00643,0.00024,0.00023,0.00025,0.203,0.2,0.21,0.008,0.0078,0.0082,25.36,25.36,25.36,0.926,0.925,0.929,0.97,0.97,0.97,0.898,0.897,0.901,28.08,27.57,29.01,27.24,26.74,28.14,0,0,0,0,0,0,0.151,0,0.0353,0.33,0.68,0.32,42
820447200000,1996,1,1995,4,14,7,0.118,0.0442,0.074,4595.52,30.29,30.29,27.35,1,1,1,195.4,186,207.8,122.4,113,73,73,73,0,0,0,0.374,0.351,0.393,122.4,113,134.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0888,0.0965,0.00615,0.00535,0.00721,0.00024,0.00021,0.00028,0.206,0.189,0.228,0.0081,0.0074,0.0089,25.37,25.32,25.38,0.926,0.92,0.932,0.97,0.97,0.97,0.898,0.892,0.904,28.2,25.87,31.23,27.35,25.09,30.29,0,0,0,0,0,0,0.152,0,0.044,0.37,0.63,0.37,38.9
821052000000,1996,1,1995,4,15,7,0.139,0.0442,0.0952,5970.06,40.83,40.83,35.54,1,1,1,230.4,212.5,252.4,157.4,139.5,73,73,73,0,0,0,0.318,0.289,0.344,157.4,139.5,179.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.0982,0.112,0.00913,0.00761,0.011,0.00036,0.0003,0.00043,0.269,0.237,0.308,0.011,0.0093,0.012,25.15,24.98,25.29,0.941,0.934,0.948,0.972,0.97,0.98,0.915,0.906,0.929,36.54,32.33,41.68,35.54,31.36,40.83,0,0,0,0,0,0,0.197,0,0.0438,0.32,0.68,0.32,43
821656800000,1996,1,1995,4,16,7,0.168,0.0442,0.124,7811.03,48.2,48.2,46.49,1,1,1,278.4,260.4,291.5,205.4,187.3,73,73,73,0,0,0,0.262,0.25,0.28,205.4,187.3,218.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.115,0.126,0.0132,0.0117,0.0143,0.00052,0.00046,0.00057,0.355,0.322,0.378,0.014,0.013,0.015,24.83,24.76,24.94,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.8,43.56,50.83,46.49,42.69,48.2,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,46.5
822261600000,1996,1,1995,4,17,7,0.196,0.0442,0.152,9204.86,61.62,61.62,54.79,2,1,1.8571428571428572,324.5,297.8,355.2,251.5,224.8,73,73,73,0,0,0,0.226,0.205,0.245,251.5,224.8,282.2,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.128,0.149,0.0205,0.0149,0.0322,0.00082,0.00059,0.0013,0.292,0.246,0.389,0.012,0.0098,0.015,24.69,24.51,24.83,0.934,0.924,0.959,0.971,0.97,0.98,0.908,0.896,0.94,32.16,26.11,52.28,30.84,25.33,48.2,0,0,0,0,0,0,0.304,0,0.044,0.23,0.78,0.22,47
822866400000,1996,1,1995,4,18,7,0.247,0.0483,0.199,12025.6,79.38,79.38,71.58,2,2,2,408.6,367.5,449,328.7,294.5,79.86,73,85,0,0,0,0.195,0.185,0.208,328.7,294.5,364,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.166,0.153,0.178,0.0542,0.038,0.0708,0.0022,0.0015,0.0029,0.384,0.332,0.438,0.016,0.013,0.018,24.18,23.94,24.43,0.945,0.939,0.95,0.972,0.97,0.977,0.918,0.911,0.929,36.82,33.13,40.61,35.79,32.14,39.69,0,0,0,0,0,0,0.398,0,0.048,0.2,0.81,0.19,48.7
823471200000,1996,2,1995,5,19,7,0.288,0.0514,0.237,14335.1,88.4,88.4,85.33,2,2,2,476.5,458.1,491.4,391.5,373.1,85,85,85,0,0,0,0.178,0.173,0.186,391.5,373.1,406.4,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.188,0.182,0.193,0.0838,0.0751,0.0908,0.0035,0.0031,0.0038,0.479,0.451,0.501,0.02,0.019,0.021,23.78,23.69,23.89,0.954,0.951,0.955,0.98,0.979,0.98,0.935,0.932,0.936,43.54,41.58,45.1,42.66,40.72,44.2,0,0,0,0,0,0,0.474,0,0.051,0.18,0.82,0.18,49.8
824076000000,1996,2,1995,5,20,7,0.304,0.0514,0.252,15216.5,93.27,93.27,90.57,2,2,2,502.3,492.8,515.7,417.3,407.8,85,85,85,0,0,0,0.169,0.165,0.172,417.3,407.8,430.7,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.197,0.194,0.202,0.096,0.0915,0.102,0.004,0.0038,0.0042,0.517,0.503,0.538,0.021,0.021,0.022,23.62,23.54,23.68,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.21,45.24,47.59,45.29,44.34,46.63,0,0,0,0,0,0,0.503,0,0.052,0.17,0.83,0.17,50.1
824680800000,1996,2,1995,5,21,7,0.336,0.0514,0.284,16571.5,107.9,107.9,98.64,3,2,2.2857142857142856,554.8,519.9,602.4,469.8,434.9,85,85,85,0,0,0,0.154,0.141,0.164,469.8,434.9,517.4,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.219,0.203,0.244,0.121,0.104,0.147,0.0051,0.0043,0.0062,0.567,0.53,0.613,0.024,0.022,0.026,23.34,23.12,23.52,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.08,35.65,52.21,44.28,34.58,48.2,0,0,0,0,0,0,0.548,0,0.052,0.15,0.85,0.15,49.3
825285600000,1996,2,1995,5,22,7,0.434,0.0571,0.377,21547.7,141.6,141.6,128.3,3,3,3,717.7,625.7,807.2,623.3,540.7,94.43,85,107,0,0,0,0.131,0.118,0.142,623.3,540.7,700.2,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.306,0.257,0.353,0.217,0.162,0.269,0.0094,0.0069,0.012,0.747,0.605,0.879,0.032,0.026,0.038,22.48,21.99,22.99,0.955,0.95,0.957,0.979,0.973,0.98,0.934,0.924,0.938,43.68,38.61,48.17,42.75,37.57,47.21,0,0,0,0,0,0,0.713,0,0.057,0.13,0.87,0.13,49.6
825890400000,1996,3,1995,6,23,7,0.571,0.0647,0.506,27176.4,179.4,179.4,161.8,4,3,3.7142857142857144,943.8,838.1,1049,836.8,731.1,107,107,107,0,0,0,0.114,0.102,0.128,836.8,731.1,942.3,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.467,0.37,0.563,0.344,0.289,0.395,0.015,0.013,0.018,1.06,0.931,1.22,0.047,0.041,0.056,21.27,20.73,21.82,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,45.26,40.29,51.72,43.88,39.34,48.2,0,0,0,0,0,0,0.899,0,0.065,0.11,0.89,0.11,47.6
826495200000,1996,3,1995,6,24,7,0.71,0.078,0.626,31716.4,192.8,192.8,188.8,4,4,4,1174,1078,1279,1045,949,129,129,129,8.857,0,50,0.11,0.101,0.12,1036,949,1100,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.692,0.575,0.803,0.521,0.398,0.648,0.024,0.018,0.031,1.5,1.24,1.75,0.07,0.057,0.082,20.06,19.47,20.62,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.57,45.84,50.45,47.2,44.92,48.2,0,0,0,0,0,0,1.05,0,0.084,0.11,0.88,0.12,44.7
827100000000,1996,3,1995,6,25,7,0.839,0.078,0.665,32226.4,192.8,192.8,191.8,4,4,4,1387,1318,1428,1258,1189,129,129,129,157.9,89,199,0.0931,0.0904,0.0979,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.847,0.819,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.81,0.086,0.084,0.087,19.09,18.94,19.33,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.04,48.64,49.71,47.96,47.67,48.2,0,0,0,0,0,0,1.07,0,0.174,0.093,0.79,0.21,38.4
827704800000,1996,3,1995,6,26,7,0.878,0.078,0.665,31882.4,190.3,190.3,189.8,4,4,4,1452,1437,1462,1323,1308,129,129,129,222.6,208,233,0.0889,0.0882,0.0898,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.874,0.867,0.879,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.82,1.83,0.088,0.088,0.089,18.85,18.81,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.41,48.31,48.56,47.44,47.35,47.59,0,0,0,0,0,0,1.05,0,0.213,0.089,0.76,0.24,36.3
828309600000,1996,4,1995,7,27,7,0.875,0.0895,0.665,31902.1,190.9,190.9,189.9,4,4,4,1447,1421,1465,1299,1273,148,148,148,198.7,173,217,0.102,0.101,0.104,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.879,0.867,0.89,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.82,1.84,0.088,0.087,0.089,18.86,18.79,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.44,48.26,48.69,47.47,47.29,47.71,0,0,0,0,0,0,1.05,0,0.21,0.1,0.76,0.24,36.5
828914400000,1996,4,1995,7,28,7,0.827,0.0895,0.665,32299,192.8,192.8,192.3,4,4,4,1367,1309,1412,1219,1161,148,148,148,119.3,61,164,0.108,0.105,0.113,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.845,0.822,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.81,0.086,0.084,0.087,19.15,18.99,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.21,48.78,49.78,48.06,47.8,48.2,0,0,0,0,0,0,1.07,0,0.162,0.11,0.8,0.2,39.1
829519200000,1996,4,1995,7,29,7,0.735,0.0875,0.642,32146.8,192.8,192.8,191.3,4,4,4,1215,1140,1288,1071,1015,144.7,125,148,8.571,0,40,0.119,0.11,0.127,1062,1015,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.742,0.659,0.811,0.563,0.457,0.648,0.026,0.021,0.031,1.6,1.4,1.76,0.075,0.065,0.083,19.83,19.44,20.26,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.26,48.02,50.19,47.84,47.06,48.2,0,0,0,0,0,0,1.06,0,0.093,0.12,0.87,0.13,43.7
830124000000,1996,4,1995,7,30,7,0.632,0.0756,0.557,29478,185.7,185.7,175.5,4,4,4,1046,981.4,1115,920.6,856.4,125,125,125,0,0,0,0.12,0.112,0.127,920.6,856.4,990.4,990,990,990,968,967.8,968.3,22,21.7,22.2,0.552,0.492,0.623,0.385,0.354,0.418,0.018,0.016,0.019,1.19,1.08,1.32,0.054,0.049,0.061,20.77,20.42,21.1,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.76,42.29,47.38,43.87,41.44,46.44,0,0,0,0,0,0,0.975,0,0.075,0.12,0.88,0.12,46.6
830728800000,1996,4,1995,7,31,7,0.554,0.0851,0.469,25306.7,163.1,163.1,150.6,4,3,3.4285714285714284,916.4,870.1,964.5,775.7,723.1,140.7,125,147,0,0,0,0.154,0.13,0.169,775.7,723.1,839.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.419,0.371,0.477,0.313,0.284,0.345,0.014,0.013,0.016,0.984,0.923,1.05,0.044,0.041,0.047,21.45,21.19,21.7,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.14,39.25,51.5,44.54,38.25,48.2,0,0,0,0,0,0,0.837,0,0.085,0.15,0.85,0.15,45.7
831333600000,1996,5,1995,8,32,7,0.495,0.0889,0.406,22776.7,141.9,141.9,135.6,3,3,3,817.7,785.2,855.8,670.7,638.2,147,147,147,0,0,0,0.18,0.172,0.187,670.7,638.2,708.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.341,0.323,0.363,0.249,0.227,0.274,0.011,0.0099,0.012,0.835,0.78,0.899,0.037,0.034,0.04,21.99,21.78,22.18,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.11,44.22,48.28,45.19,43.34,47.32,0,0,0,0,0,0,0.753,0,0.089,0.18,0.82,0.18,46
831938400000,1996,5,1995,8,33,7,0.45,0.0889,0.362,20600.2,128.4,128.4,122.6,3,3,3,744.8,710.2,776,597.8,563.2,147,147,147,0,0,0,0.197,0.189,0.207,597.8,563.2,629,990,990,990,966.9,966.7,967,23.1,23,23.3,0.3,0.28,0.318,0.2,0.177,0.221,0.0087,0.0076,0.0096,0.712,0.653,0.764,0.031,0.028,0.033,22.41,22.23,22.61,0.954,0.952,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.76,39.6,43.67,40.87,38.62,42.8,0,0,0,0,0,0,0.681,0,0.088,0.2,0.8,0.2,45.8
832543200000,1996,5,1995,8,34,7,0.404,0.0889,0.315,18054.3,113.6,113.6,107.5,3,3,3,668.1,638.2,699,521.1,491.2,147,147,147,0,0,0,0.22,0.21,0.23,521.1,491.2,552,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.256,0.239,0.274,0.149,0.131,0.17,0.0064,0.0056,0.0073,0.582,0.534,0.634,0.025,0.023,0.027,22.85,22.67,23.01,0.948,0.945,0.951,0.971,0.97,0.974,0.921,0.917,0.926,36.89,34.94,38.89,35.82,33.89,37.87,0,0,0,0,0,0,0.597,0,0.089,0.22,0.78,0.22,44.7
833148000000,1996,5,1995,8,35,7,0.364,0.0841,0.28,16167.5,96.4,96.4,96.23,2,2,2,602.3,576.7,628.7,463.3,446.7,139,119,147,0,0,0,0.23,0.203,0.248,463.3,446.7,481.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.214,0.234,0.118,0.11,0.126,0.005,0.0046,0.0054,0.596,0.568,0.628,0.025,0.024,0.027,23.1,22.96,23.22,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.23,48.59,51.85,48.12,47.62,48.2,0,0,0,0,0,0,0.535,0,0.084,0.23,0.77,0.23,44.4
833752800000,1996,6,1995,9,36,7,0.331,0.072,0.259,15458.4,96.39,96.39,92.01,2,2,2,546.6,525,568.8,427.6,406,119,119,119,0,0,0,0.218,0.209,0.227,427.6,406,449.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.206,0.198,0.214,0.101,0.0907,0.111,0.0042,0.0038,0.0047,0.538,0.505,0.571,0.022,0.021,0.024,23.4,23.27,23.53,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.95,44.76,49.18,46.01,43.86,48.19,0,0,0,0,0,0,0.511,0,0.072,0.22,0.78,0.22,46.7
834357600000,1996,6,1995,9,37,7,0.302,0.072,0.23,13856.2,86.36,86.36,82.48,2,2,2,499.8,481,518.2,380.8,362,119,119,119,0,0,0,0.238,0.23,0.247,380.8,362,399.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.183,0.196,0.0787,0.0699,0.0874,0.0033,0.0029,0.0036,0.468,0.439,0.495,0.019,0.018,0.021,23.68,23.57,23.8,0.952,0.95,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.12,40.13,44.06,41.24,39.18,43.18,0,0,0,0,0,0,0.458,0,0.072,0.24,0.76,0.24,45.9
834962400000,1996,6,1995,9,38,7,0.278,0.072,0.206,12339.2,77.07,77.07,73.45,2,2,2,459.1,443.6,475.3,340.1,324.6,119,119,119,0,0,0,0.259,0.25,0.268,340.1,324.6,356.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.175,0.169,0.181,0.0595,0.0522,0.0672,0.0024,0.0021,0.0028,0.407,0.383,0.431,0.017,0.016,0.018,23.93,23.83,24.02,0.947,0.945,0.949,0.972,0.97,0.975,0.92,0.916,0.926,37.79,36.11,39.52,36.72,35.03,38.53,0,0,0,0,0,0,0.408,0,0.072,0.26,0.74,0.26,44.4
835567200000,1996,6,1995,9,39,7,0.256,0.072,0.184,11073,68.96,68.96,65.91,2,2,2,423.9,409.9,438.4,304.9,290.9,119,119,119,0,0,0,0.281,0.271,0.29,304.9,290.9,319.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.158,0.168,0.0429,0.0363,0.0497,0.0018,0.0015,0.002,0.354,0.333,0.375,0.014,0.014,0.015,24.14,24.05,24.22,0.941,0.939,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.97,32.43,35.55,32.96,31.46,34.48,0,0,0,0,0,0,0.366,0,0.072,0.28,0.72,0.28,43.3
836172000000,1996,7,1995,10,40,7,0.237,0.0653,0.172,10343.5,64.42,64.42,61.57,2,2,2,392,379.6,405.3,284,271.6,108,108,108,0,0,0,0.276,0.266,0.285,284,271.6,297.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.149,0.158,0.0331,0.0272,0.0393,0.0013,0.0011,0.0016,0.321,0.302,0.341,0.013,0.012,0.014,24.32,24.24,24.4,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.74,30.35,33.21,30.78,29.44,32.21,0,0,0,0,0,0,0.342,0,0.065,0.28,0.73,0.27,43.6
836776800000,1996,7,1995,10,41,7,0.22,0.0653,0.155,9315.95,58.01,58.01,55.45,2,2,2,363.6,352.5,375.5,255.6,244.5,108,108,108,0,0,0,0.297,0.288,0.306,255.6,244.5,267.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.14,0.148,0.0201,0.0165,0.0252,0.00081,0.00067,0.001,0.279,0.264,0.296,0.011,0.011,0.012,24.5,24.43,24.57,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,28.58,27.33,29.9,27.73,26.51,29,0,0,0,0,0,0,0.308,0,0.065,0.3,0.7,0.3,42.3
837381600000,1996,7,1995,10,42,7,0.205,0.0653,0.14,8377.12,52.23,52.23,49.86,2,1,1.5714285714285714,339.4,330.4,348.9,231.4,222.3,108,108,108,0,0,0,0.318,0.309,0.327,231.4,222.3,240.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.139,0.0154,0.0146,0.0162,0.00062,0.00059,0.00065,0.314,0.249,0.4,0.013,0.01,0.016,24.59,24.52,24.65,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.34,25.83,52.64,35.26,25.06,48.2,0,0,0,0,0,0,0.277,0,0.065,0.32,0.68,0.32,40.9
837986400000,1996,7,1995,10,43,7,0.193,0.0653,0.127,7948.05,48.2,48.2,47.31,1,1,1,318.3,309.3,327.4,210.3,201.3,108,108,108,0,0,0,0.339,0.33,0.349,210.3,201.3,219.3,990,990,990,965,964.9,965,25,25,25.1,0.128,0.125,0.131,0.0136,0.0129,0.0144,0.00054,0.00051,0.00058,0.368,0.352,0.384,0.015,0.014,0.015,24.64,24.58,24.7,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.62,46.57,50.66,47.31,45.64,48.2,0,0,0,0,0,0,0.263,0,0.066,0.34,0.66,0.34,41.2
838591200000,1996,7,1995,10,44,7,0.18,0.0601,0.12,7540.63,46.56,46.56,44.88,1,1,1,297.1,286.1,306.3,197.7,193.1,99.43,93,108,0,0,0,0.334,0.312,0.358,197.7,193.1,204.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.12,0.124,0.0126,0.0122,0.0132,0.0005,0.00048,0.00052,0.344,0.335,0.356,0.014,0.013,0.014,24.77,24.72,24.82,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,45.8,44.73,47.51,44.88,43.83,46.56,0,0,0,0,0,0,0.249,0,0.06,0.33,0.67,0.33,41.9
839196000000,1996,8,1995,11,45,7,0.165,0.0562,0.108,6811.47,42.92,42.92,40.54,1,1,1,272,262.8,282,179,169.8,93,93,93,0,0,0,0.342,0.33,0.354,179,169.8,189,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.112,0.118,0.011,0.0102,0.0118,0.00043,0.0004,0.00047,0.31,0.294,0.328,0.012,0.012,0.013,24.9,24.84,24.96,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.45,39.29,43.8,40.54,38.28,42.92,0,0,0,0,0,0,0.225,0,0.057,0.34,0.65,0.35,41.3
839800800000,1996,8,1995,11,46,7,0.152,0.0562,0.0957,5964.06,37.54,37.54,35.5,1,1,1,251.3,243.4,259.8,158.3,150.4,93,93,93,0,0,0,0.37,0.358,0.382,158.3,150.4,166.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.0092,0.00853,0.00993,0.00036,0.00034,0.00039,0.273,0.259,0.288,0.011,0.01,0.011,25.03,24.97,25.08,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.57,34.74,38.58,35.5,33.7,37.54,0,0,0,0,0,0,0.197,0,0.0563,0.37,0.63,0.37,39.2
840405600000,1996,8,1995,11,47,7,0.141,0.0562,0.0852,5299.04,33.14,33.14,31.54,1,1,1,233.9,227.8,240.9,140.9,134.8,93,93,93,0,0,0,0.398,0.386,0.408,140.9,134.8,147.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0993,0.104,0.00773,0.00721,0.00832,0.0003,0.00028,0.00033,0.242,0.231,0.255,0.0095,0.0091,0.01,25.15,25.1,25.2,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.52,31.07,34.16,31.54,30.14,33.14,0,0,0,0,0,0,0.175,0,0.0558,0.4,0.6,0.4,37.6
841010400000,1996,8,1995,11,48,7,0.133,0.0544,0.0786,4883.5,31.78,31.78,29.07,1,1,1,220,213.3,225.9,130,123.3,90,72,93,0,0,0,0.409,0.338,0.43,130,123.3,141.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0953,0.0995,0.0068,0.00623,0.00776,0.00027,0.00024,0.0003,0.222,0.211,0.241,0.0087,0.0083,0.0094,25.26,25.22,25.29,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.9,0.907,29.97,28.37,32.76,29.07,27.52,31.78,0,0,0,0,0,0,0.161,0,0.0544,0.41,0.59,0.41,36.7
841615200000,1996,9,1995,12,49,7,0.122,0.0435,0.0786,4897.2,31.22,31.22,29.15,1,1,1,201.9,193.4,210.9,129.9,121.4,72,72,72,0,0,0,0.357,0.341,0.372,129.9,121.4,138.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0925,0.0987,0.00679,0.00607,0.00755,0.00027,0.00024,0.0003,0.22,0.205,0.236,0.0086,0.008,0.0092,25.35,25.3,25.38,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,30.05,27.97,32.18,29.15,27.13,31.22,0,0,0,0,0,0,0.162,0,0.0434,0.36,0.64,0.36,40.1
842220000000,1996,9,1995,12,50,7,0.112,0.0435,0.0681,4200.79,26.53,26.53,25,1,1,1,184.6,178.9,190.9,112.6,106.9,72,72,72,0,0,0,0.39,0.377,0.403,112.6,106.9,118.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0874,0.0916,0.00532,0.00483,0.00586,0.00021,0.00019,0.00023,0.189,0.179,0.2,0.0074,0.007,0.0078,25.38,25.38,25.38,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.78,24.35,27.35,25,23.62,26.53,0,0,0,0,0,0,0.139,0,0.0439,0.39,0.61,0.39,37.5
842824800000,1996,9,1995,12,51,7,0.104,0.0435,0.0601,3679.11,23.16,23.16,21.9,1,1,1,171.4,166.6,177,99.45,94.56,72,72,72,0,0,0,0.42,0.407,0.432,99.45,94.56,105,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.083,0.0867,0.0042,0.00379,0.00467,0.00016,0.00015,0.00018,0.166,0.157,0.176,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.917,0.968,0.966,0.97,0.885,0.883,0.887,22.61,21.58,23.88,21.9,20.85,23.16,0,0,0,0,0,0,0.122,0,0.0439,0.42,0.58,0.42,35.4
843429600000,1996,9,1995,12,52,7,0.0974,0.0435,0.0539,3315.09,20.58,20.58,19.73,1,1,1,161.1,157,165.2,89.1,84.99,72,72,72,0,0,0,0.447,0.436,0.459,89.1,84.99,93.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0796,0.0825,0.00332,0.00297,0.00367,0.00013,0.00012,0.00014,0.147,0.14,0.155,0.0058,0.0055,0.0061,25.37,25.37,25.38,0.923,0.919,0.928,0.964,0.962,0.966,0.89,0.887,0.893,20.47,19.63,21.3,19.73,18.88,20.58,0,0,0,0,0,0,0.11,0,0.0435,0.45,0.55,0.45,34
844034400000,1996,9,1995,12,53,7,0.0926,0.0332,0.0594,3630.02,22.49,22.49,21.61,1,1,1,153.1,150.7,155.6,98.23,83.63,54.86,52,72,0,0,0,0.358,0.337,0.463,98.23,83.63,102.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0792,0.0822,0.0041,0.00286,0.00444,0.00016,0.00011,0.00017,0.161,0.137,0.167,0.0063,0.0054,0.0066,25.35,25.34,25.37,0.914,0.911,0.93,0.968,0.962,0.97,0.885,0.883,0.894,22.32,19.34,23.19,21.61,18.6,22.49,0,0,0,0,0,0,0.12,0,0.0332,0.36,0.64,0.36,39.2
844639200000,1996,10,1996,1,1,7,0.0895,0.0314,0.058,3545.09,21.61,21.61,21.1,1,1,1,148,145.5,150.4,95.97,93.51,52,52,52,0,0,0,0.351,0.346,0.357,95.97,93.51,98.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0791,0.0809,0.00391,0.0037,0.00412,0.00015,0.00015,0.00016,0.156,0.152,0.16,0.0061,0.0059,0.0063,25.34,25.34,25.35,0.915,0.912,0.917,0.967,0.966,0.968,0.885,0.883,0.886,21.82,21.33,22.32,21.1,20.6,21.61,0,0,0,0,0,0,0.117,0,0.0315,0.35,0.65,0.35,39.6
845244000000,1996,10,1996,1,2,7,0.0864,0.0314,0.0549,3366.91,20.54,20.54,20.04,1,1,1,142.8,140.3,145.2,90.78,88.31,52,52,52,0,0,0,0.364,0.358,0.371,90.78,88.31,93.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0773,0.079,0.00347,0.00326,0.00368,0.00014,0.00013,0.00014,0.147,0.142,0.151,0.0058,0.0056,0.0059,25.35,25.35,25.36,0.92,0.918,0.923,0.965,0.964,0.966,0.888,0.886,0.89,20.77,20.28,21.27,20.04,19.54,20.54,0,0,0,0,0,0,0.111,0,0.0315,0.36,0.64,0.36,39
845848800000,1996,10,1996,1,3,7,0.0846,0.0314,0.0531,3266.35,19.59,19.59,19.44,1,1,1,139.8,138.9,140.6,87.85,86.95,52,52,52,0,0,0,0.372,0.37,0.374,87.85,86.95,88.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0768,0.0774,0.00322,0.00314,0.00328,0.00013,0.00012,0.00013,0.141,0.14,0.143,0.0055,0.0055,0.0056,25.36,25.36,25.36,0.924,0.923,0.925,0.963,0.963,0.964,0.89,0.889,0.891,20.18,20,20.33,19.44,19.26,19.59,0,0,0,0,0,0,0.108,0,0.0315,0.37,0.63,0.37,38.6
846453600000,1996,10,1996,1,4,7,0.0841,0.0309,0.0532,3270.27,20.39,20.39,19.47,1,1,1,139.1,137,142.5,87.96,85.03,51.14,50,52,0,0,0,0.368,0.351,0.379,87.96,85.03,92.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0761,0.0784,0.00323,0.00298,0.00361,0.00013,0.00012,0.00014,0.141,0.136,0.149,0.0055,0.0053,0.0059,25.36,25.35,25.36,0.924,0.919,0.927,0.963,0.962,0.965,0.89,0.887,0.892,20.2,19.61,21.12,19.47,18.87,20.39,0,0,0,0,0,0,0.108,0,0.0309,0.37,0.63,0.37,38.9
847058400000,1996,11,1996,2,5,7,0.0885,0.0302,0.0582,3554.87,21.79,21.79,21.16,1,1,1,146.3,143.9,149.3,96.25,93.87,50,50,50,0,0,0,0.342,0.335,0.348,96.25,93.87,99.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0789,0.0808,0.00393,0.00373,0.00419,0.00015,0.00015,0.00016,0.156,0.152,0.162,0.0061,0.006,0.0063,25.34,25.34,25.35,0.915,0.912,0.917,0.967,0.966,0.968,0.884,0.883,0.886,21.88,21.4,22.5,21.16,20.67,21.79,0,0,0,0,0,0,0.118,0,0.0303,0.34,0.66,0.34,40.2
847663200000,1996,11,1996,2,6,7,0.0952,0.0302,0.0649,3984.28,25.39,25.39,23.72,1,1,1,157.4,152.9,164.4,107.4,102.9,50,50,50,0,0,0,0.318,0.304,0.327,107.4,102.9,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0821,0.0861,0.00488,0.0045,0.00547,0.00019,0.00018,0.00021,0.176,0.168,0.189,0.0069,0.0066,0.0074,25.34,25.34,25.34,0.916,0.913,0.921,0.97,0.97,0.97,0.889,0.886,0.893,24.45,23.34,26.18,23.72,22.64,25.39,0,0,0,0,0,0,0.132,0,0.0303,0.32,0.68,0.32,41.9
848268000000,1996,11,1996,2,7,7,0.102,0.0302,0.0716,4431.59,26.92,26.92,26.38,1,1,1,168.4,166.6,170.7,118.4,116.6,50,50,50,0,0,0,0.297,0.293,0.3,118.4,116.6,120.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0876,0.0869,0.0884,0.00582,0.00566,0.00601,0.00023,0.00022,0.00024,0.196,0.192,0.2,0.0077,0.0075,0.0078,25.34,25.34,25.34,0.924,0.923,0.925,0.97,0.97,0.97,0.896,0.895,0.898,27.19,26.72,27.75,26.38,25.92,26.92,0,0,0,0,0,0,0.147,0,0.0304,0.3,0.7,0.3,43.4
848872800000,1996,11,1996,2,8,7,0.108,0.031,0.0773,4808.72,29.74,29.74,28.62,1,1,1,179,171.5,182.4,127.7,121.5,51.29,50,59,0,0,0,0.286,0.274,0.324,127.7,121.5,132.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0886,0.0925,0.00661,0.00608,0.00701,0.00026,0.00024,0.00027,0.213,0.201,0.221,0.0083,0.0079,0.0086,25.35,25.34,25.36,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.51,27.96,30.66,28.62,27.12,29.74,0,0,0,0,0,0,0.159,0,0.0307,0.29,0.72,0.28,44.5
849477600000,1996,12,1996,3,9,7,0.113,0.0357,0.0771,4799.07,29.18,29.18,28.57,1,1,1,186.4,183.2,189,127.4,124.2,59,59,59,0,0,0,0.317,0.312,0.322,127.4,124.2,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.091,0.0931,0.00658,0.00631,0.0068,0.00026,0.00025,0.00027,0.213,0.208,0.218,0.0083,0.0081,0.0085,25.36,25.36,25.36,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.903,29.45,28.67,30.08,28.57,27.81,29.18,0,0,0,0,0,0,0.159,0,0.0359,0.32,0.68,0.32,42.5
850082400000,1996,12,1996,3,10,7,0.118,0.0357,0.0819,5115.75,31.26,31.26,30.45,1,1,1,194.3,189,197.7,135.3,130,59,59,59,0,0,0,0.303,0.298,0.312,135.3,130,138.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0931,0.0961,0.00725,0.0068,0.00754,0.00028,0.00027,0.00029,0.227,0.218,0.233,0.0089,0.0085,0.0091,25.36,25.36,25.36,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.39,30.08,32.23,30.45,29.18,31.26,0,0,0,0,0,0,0.169,0,0.0361,0.3,0.69,0.31,43.4
850687200000,1996,12,1996,3,11,7,0.123,0.0357,0.0871,5455.88,34.73,34.73,32.48,1,1,1,203,197.5,212.8,144,138.5,59,59,59,0,0,0,0.291,0.277,0.299,144,138.5,153.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.098,0.096,0.101,0.00799,0.00752,0.00882,0.00031,0.00029,0.00035,0.243,0.233,0.26,0.0095,0.0091,0.01,25.33,25.26,25.36,0.936,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,33.48,32.16,35.81,32.48,31.19,34.73,0,0,0,0,0,0,0.18,0,0.0359,0.29,0.71,0.29,44.4
851292000000,1996,12,1996,3,12,7,0.136,0.0357,0.101,6331.31,39.82,39.82,37.69,1,1,1,225.2,216.9,233.8,166.2,157.9,59,59,59,0,0,0,0.262,0.252,0.272,166.2,157.9,174.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.109,0.00988,0.00917,0.0106,0.00039,0.00036,0.00042,0.283,0.268,0.298,0.011,0.01,0.012,25.17,25.1,25.23,0.944,0.941,0.947,0.973,0.97,0.978,0.919,0.913,0.925,38.71,36.77,40.73,37.69,35.66,39.82,0,0,0,0,0,0,0.209,0,0.035,0.26,0.74,0.26,46.6
851896800000,1996,12,1996,3,13,7,0.149,0.0417,0.107,6753.08,41.8,41.8,40.2,1,1,1,245.8,237.9,256.5,176.8,169.8,69,59,73,0,0,0,0.281,0.244,0.301,176.8,169.8,183.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.109,0.114,0.0108,0.0102,0.0114,0.00043,0.0004,0.00045,0.303,0.291,0.315,0.012,0.011,0.012,25.02,24.96,25.07,0.947,0.945,0.95,0.978,0.975,0.98,0.926,0.921,0.931,41.1,39.44,42.65,40.2,38.45,41.8,0,0,0,0,0,0,0.223,0,0.042,0.28,0.72,0.28,45.3
