datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
852501600000,1997,1,1996,4,14,7,0.167,0.0442,0.123,7665.2,48.2,48.2,45.63,1,1,1,275.6,260.1,297.3,202.6,187.1,73,73,73,0,0,0,0.266,0.246,0.281,202.6,187.1,224.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.115,0.128,0.013,0.0117,0.0148,0.00051,0.00046,0.00059,0.349,0.322,0.388,0.014,0.013,0.015,24.85,24.72,24.94,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.13,43.5,52.15,45.63,42.63,48.2,0,0,0,0,0,0,0.253,0,0.044,0.26,0.74,0.26,45.9
853106400000,1997,1,1996,4,15,7,0.204,0.0442,0.16,9701.94,65.1,65.1,57.75,2,2,2,337.5,306.8,371.4,264.5,233.8,73,73,73,0,0,0,0.217,0.197,0.238,264.5,233.8,298.4,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.142,0.131,0.154,0.0251,0.0156,0.0398,0.001,0.00062,0.0016,0.288,0.247,0.338,0.012,0.0099,0.014,24.62,24.41,24.82,0.932,0.924,0.94,0.97,0.97,0.97,0.904,0.896,0.912,29.77,26.3,33.56,28.87,25.51,32.55,0,0,0,0,0,0,0.321,0,0.044,0.22,0.78,0.22,47.6
853711200000,1997,1,1996,4,16,7,0.266,0.0442,0.222,13437.4,93.43,93.43,79.98,2,2,2,440,385.3,503.4,367,312.3,73,73,73,0,0,0,0.167,0.145,0.189,367,312.3,430.4,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.178,0.159,0.201,0.0722,0.0464,0.102,0.003,0.0019,0.0042,0.441,0.359,0.536,0.018,0.015,0.022,23.98,23.6,24.31,0.95,0.942,0.957,0.976,0.97,0.98,0.927,0.914,0.938,40.97,35.08,47.67,39.99,34.03,46.71,0,0,0,0,0,0,0.444,0,0.044,0.17,0.83,0.17,50.5
854316000000,1997,1,1996,4,17,7,0.381,0.0497,0.331,19059.8,131.8,131.8,113.5,3,2,2.7142857142857144,629.2,526.7,747.6,547.1,453.7,82.14,73,105,0,0,0,0.13,0.11,0.149,547.1,453.7,642.6,990,990,990,966.4,966,966.9,23.6,23.1,24,0.261,0.209,0.318,0.168,0.113,0.23,0.0072,0.0047,0.01,0.648,0.558,0.78,0.028,0.023,0.034,22.94,22.33,23.46,0.954,0.948,0.958,0.978,0.97,0.98,0.933,0.919,0.939,43.94,36.93,52.43,42.41,35.82,48.2,0,0,0,0,0,0,0.63,0,0.05,0.13,0.87,0.13,50
854920800000,1997,2,1996,5,18,7,0.546,0.0635,0.483,26247.9,175.2,175.2,156.2,4,3,3.5714285714285716,903.2,781.1,1019,798.2,676.1,105,105,105,0,0,0,0.117,0.103,0.134,798.2,676.1,913.6,990,990,990,967.5,967,968,22.5,22,23,0.433,0.337,0.534,0.322,0.253,0.381,0.014,0.011,0.017,1,0.837,1.17,0.045,0.036,0.053,21.49,20.88,22.14,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.35,40.3,51.3,44.13,39.36,48.2,0,0,0,0,0,0,0.868,0,0.063,0.12,0.88,0.12,48.1
855525600000,1997,2,1996,5,19,7,0.686,0.0931,0.593,30751.7,192.7,192.7,183,4,4,4,1135,1047,1221,980.8,913.4,153.9,105,162,0,0,0,0.135,0.1,0.151,980.8,913.4,1059,990,990,990,968.3,968,968.6,21.7,21.4,22,0.624,0.55,0.733,0.438,0.381,0.556,0.02,0.017,0.026,1.33,1.18,1.58,0.062,0.054,0.074,20.34,19.82,20.74,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.7,44.24,49.15,45.76,43.36,48.17,0,0,0,0,0,0,1.02,0,0.093,0.14,0.86,0.14,44.8
856130400000,1997,2,1996,5,20,7,0.801,0.098,0.663,32331.7,192.8,192.8,192.5,4,4,4,1325,1241,1415,1163,1079,162,162,162,66,0,153,0.122,0.114,0.13,1097,1079,1100,990,990,990,968.9,968.7,969.2,21.1,20.8,21.3,0.816,0.762,0.858,0.641,0.602,0.648,0.03,0.028,0.031,1.76,1.66,1.81,0.083,0.078,0.087,19.32,18.98,19.68,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.54,48.76,50.25,48.11,47.79,48.2,0,0,0,0,0,0,1.07,0,0.138,0.12,0.83,0.17,40.4
856735200000,1997,2,1996,5,21,7,0.923,0.102,0.665,31438.4,190.4,190.4,187.1,4,4,4,1525,1437,1623,1357,1275,168,162,183,257.4,175,340,0.11,0.104,0.115,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.892,0.866,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.092,18.59,18.26,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.74,46.87,48.56,46.78,45.93,47.59,0,0,0,0,0,0,1.04,0,0.258,0.11,0.72,0.28,34.1
857340000000,1997,3,1996,6,22,7,1.05,0.111,0.665,30203.6,182.5,182.5,179.8,4,4,4,1736,1659,1780,1553,1476,183,183,183,452.9,376,497,0.106,0.103,0.11,1100,1100,1100,990,990,990,970.2,970,970.4,19.8,19.6,20,0.921,0.913,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.095,17.88,17.74,18.14,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.86,45.47,46.55,44.95,44.56,45.62,0,0,0,0,0,0,0.999,0,0.385,0.11,0.63,0.37,28.8
857944800000,1997,3,1996,6,23,7,1.07,0.111,0.665,30002.4,179.3,179.3,178.6,4,4,4,1770,1749,1783,1587,1566,183,183,183,487,466,500,0.103,0.103,0.105,1100,1100,1100,990,990,990,970.4,970.3,970.4,19.6,19.6,19.7,0.923,0.921,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.77,17.73,17.84,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.56,45.44,45.75,44.65,44.53,44.83,0,0,0,0,0,0,0.992,0,0.405,0.1,0.62,0.38,28
858549600000,1997,3,1996,6,24,7,1.03,0.111,0.665,30364.8,181.8,181.8,180.7,4,4,4,1709,1679,1739,1526,1496,183,183,183,426,396,456,0.107,0.105,0.109,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.919,0.916,0.921,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.094,0.093,0.095,17.97,17.87,18.07,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.11,45.84,46.37,45.19,44.92,45.45,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
859154400000,1997,3,1996,6,25,7,0.996,0.111,0.665,30718.9,183.2,183.2,182.9,4,4,4,1648,1636,1669,1465,1453,183,183,183,364.6,353,386,0.111,0.11,0.112,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.914,0.913,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.093,0.093,18.18,18.11,18.22,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.65,46.46,46.75,45.71,45.53,45.81,0,0,0,0,0,0,1.02,0,0.331,0.11,0.67,0.33,30.8
859759200000,1997,3,1996,6,26,7,1.03,0.0925,0.665,30388.4,182.7,182.7,180.9,4,4,4,1703,1652,1773,1550,1469,153,148,183,450.3,369,525,0.09,0.0835,0.111,1100,1100,1100,990,990,990,970.1,970,970.4,19.9,19.6,20,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,17.99,17.76,18.16,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.931,0.932,46.14,45.52,46.61,45.22,44.61,45.67,0,0,0,0,0,0,1,0,0.365,0.09,0.65,0.35,29.5
860364000000,1997,4,1996,7,27,7,1.17,0.0895,0.665,29098.6,177.4,177.4,173.2,4,4,4,1928,1804,2049,1780,1656,148,148,148,679.9,556,801,0.0769,0.0722,0.082,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.27,16.91,17.66,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.19,43.21,45.25,43.3,42.35,44.35,0,0,0,0,0,0,0.962,0,0.505,0.076,0.57,0.43,24.9
860968800000,1997,4,1996,7,28,7,1.34,0.0895,0.665,27749.2,168.4,168.4,165.2,4,4,4,2214,2089,2310,2066,1941,148,148,148,966.1,841,1062,0.0669,0.0641,0.0708,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.28,16.81,0.947,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.14,41.52,42.95,41.29,40.66,42.1,0,0,0,0,0,0,0.918,0,0.675,0.067,0.5,0.5,20.7
861573600000,1997,4,1996,7,29,7,1.39,0.0895,0.665,27366.1,164.2,164.2,162.9,4,4,4,2301,2254,2324,2153,2106,148,148,148,1053,1006,1076,0.0643,0.0637,0.0657,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.24,16.41,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.58,41.43,41.89,40.72,40.56,41.05,0,0,0,0,0,0,0.905,0,0.725,0.064,0.48,0.52,19.7
862178400000,1997,4,1996,7,30,7,1.27,0.105,0.665,28215.7,171,171,168,4,4,4,2107,1989,2220,1933,1797,173.1,148,192,833.3,697,972,0.0826,0.0667,0.0965,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.49,17.06,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.84,42.1,43.63,41.99,41.26,42.76,0,0,0,0,0,0,0.933,0,0.605,0.083,0.52,0.48,22.2
862783200000,1997,5,1996,8,31,7,1.11,0.116,0.665,29622.4,180.3,180.3,176.3,4,4,4,1835,1722,1950,1643,1530,192,192,192,543.3,430,658,0.105,0.0985,0.111,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.56,17.19,17.93,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.98,43.97,45.98,44.08,43.09,45.07,0,0,0,0,0,0,0.98,0,0.445,0.1,0.6,0.4,26.7
863388000000,1997,5,1996,8,32,7,0.966,0.116,0.665,31009.9,187.7,187.7,184.6,4,4,4,1597,1509,1685,1405,1317,192,192,192,304.7,217,393,0.12,0.114,0.127,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.909,0.893,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.35,18.05,18.64,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.09,46.31,47.87,46.15,45.39,46.92,0,0,0,0,0,0,1.03,0,0.301,0.12,0.69,0.31,32.1
863992800000,1997,5,1996,8,33,7,0.836,0.116,0.663,32157.3,192.8,192.8,191.4,4,4,4,1382,1262,1481,1190,1070,192,192,192,94.14,0,189,0.139,0.13,0.152,1096,1070,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.83,0.752,0.877,0.638,0.58,0.648,0.031,0.027,0.031,1.77,1.63,1.83,0.085,0.076,0.089,19.13,18.75,19.65,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.96,48.16,49.86,47.85,47.19,48.2,0,0,0,0,0,0,1.06,0,0.173,0.14,0.79,0.21,38.5
864597600000,1997,5,1996,8,34,7,0.684,0.113,0.57,29693.9,188.7,188.7,176.7,4,4,4,1130,1049,1224,942.8,880.7,187.6,161,192,0,0,0,0.166,0.153,0.179,942.8,880.7,1032,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.586,0.522,0.697,0.403,0.365,0.495,0.019,0.017,0.023,1.25,1.13,1.48,0.058,0.052,0.069,20.44,19.92,20.81,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.09,42.77,48.13,44.19,41.91,47.16,0,0,0,0,0,0,0.982,0,0.114,0.17,0.83,0.17,43.4
865202400000,1997,6,1996,9,35,7,0.583,0.0974,0.486,25818.4,166.1,166.1,153.7,4,3,3.5714285714285716,964.6,911.2,1026,803.6,750.2,161,161,161,0,0,0,0.167,0.157,0.177,803.6,750.2,865.2,990,990,990,967.8,967.5,968,22.2,22,22.5,0.449,0.4,0.506,0.328,0.302,0.358,0.015,0.013,0.016,1.03,0.982,1.1,0.046,0.044,0.05,21.22,20.92,21.47,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,45.39,39.72,52.06,43.58,38.74,48.2,0,0,0,0,0,0,0.854,0,0.097,0.17,0.83,0.17,44.3
865807200000,1997,6,1996,9,36,7,0.517,0.0974,0.419,23322,144.6,144.6,138.8,3,3,3,854.3,819.4,895.7,693.3,658.4,161,161,161,0,0,0,0.189,0.18,0.196,693.3,658.4,734.7,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.358,0.337,0.386,0.264,0.241,0.292,0.012,0.011,0.013,0.876,0.817,0.951,0.039,0.036,0.042,21.81,21.57,22.01,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.27,45.3,49.56,46.27,44.39,48.2,0,0,0,0,0,0,0.771,0,0.098,0.19,0.81,0.19,45.1
866412000000,1997,6,1996,9,37,7,0.476,0.0974,0.379,21439.9,131.6,131.6,127.6,3,3,3,787.6,766.2,810.6,626.6,605.2,161,161,161,0,0,0,0.205,0.199,0.21,626.6,605.2,649.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.319,0.307,0.332,0.22,0.205,0.235,0.0096,0.0089,0.01,0.763,0.727,0.802,0.033,0.032,0.035,22.19,22.06,22.31,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.41,42.12,44.78,42.54,41.28,43.88,0,0,0,0,0,0,0.709,0,0.097,0.2,0.8,0.2,45
867016800000,1997,6,1996,9,38,7,0.435,0.0974,0.338,19266,121.5,121.5,114.7,3,3,3,720,687.2,753.9,559,526.2,161,161,161,0,0,0,0.224,0.214,0.234,559,526.2,592.9,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.281,0.262,0.3,0.174,0.152,0.197,0.0075,0.0065,0.0085,0.649,0.594,0.706,0.028,0.025,0.031,22.57,22.38,22.76,0.951,0.949,0.954,0.974,0.97,0.979,0.927,0.92,0.934,39.23,37.14,41.37,38.23,36.03,40.5,0,0,0,0,0,0,0.637,0,0.097,0.22,0.78,0.22,44.3
867621600000,1997,6,1996,9,39,7,0.392,0.11,0.282,16250.5,106.1,106.1,96.73,3,2,2.142857142857143,648.1,621.3,676.5,465.7,435.3,182.4,161,186,0,0,0,0.282,0.238,0.299,465.7,435.3,515.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.23,0.214,0.256,0.119,0.104,0.145,0.0051,0.0044,0.0062,0.59,0.554,0.631,0.025,0.023,0.027,22.92,22.8,23.06,0.956,0.948,0.958,0.979,0.97,0.98,0.935,0.919,0.939,47.4,36.45,51.38,45.84,35.35,48.2,0,0,0,0,0,0,0.537,0,0.11,0.28,0.72,0.28,41.5
868226400000,1997,7,1996,10,40,7,0.356,0.112,0.243,14422.2,90.67,90.67,85.85,2,2,2,588.6,565.8,612.8,402.6,379.8,186,186,186,0,0,0,0.316,0.304,0.329,402.6,379.8,426.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.202,0.194,0.211,0.089,0.0783,0.1,0.0037,0.0033,0.0042,0.505,0.471,0.542,0.021,0.02,0.023,23.25,23.11,23.38,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.933,0.937,43.8,41.47,46.26,42.92,40.61,45.33,0,0,0,0,0,0,0.477,0,0.113,0.31,0.68,0.32,40.5
868831200000,1997,7,1996,10,41,7,0.325,0.112,0.212,12580.6,79.57,79.57,74.88,2,2,2,537.2,517.4,558.4,351.2,331.4,186,186,186,0,0,0,0.346,0.333,0.359,351.2,331.4,372.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.177,0.191,0.0648,0.0554,0.0748,0.0027,0.0023,0.0031,0.428,0.398,0.46,0.018,0.017,0.019,23.55,23.43,23.67,0.949,0.946,0.951,0.973,0.97,0.978,0.923,0.917,0.93,38.47,36.38,40.7,37.44,35.29,39.79,0,0,0,0,0,0,0.416,0,0.113,0.34,0.65,0.35,38.7
869436000000,1997,7,1996,10,42,7,0.298,0.112,0.185,10996.3,69.28,69.28,65.45,2,2,2,492.7,475,511.1,306.7,289,186,186,186,0,0,0,0.378,0.364,0.392,306.7,289,325.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.162,0.175,0.0438,0.0354,0.0524,0.0018,0.0015,0.0022,0.361,0.335,0.389,0.015,0.014,0.016,23.82,23.71,23.93,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.91,0.916,33.74,31.83,35.71,32.73,30.87,34.64,0,0,0,0,0,0,0.364,0,0.113,0.38,0.62,0.38,36.9
870040800000,1997,7,1996,10,43,7,0.274,0.104,0.17,10091.3,62.94,62.94,60.07,2,2,2,453.1,435.4,469.3,280.4,268.2,172.7,155,186,0,0,0,0.38,0.346,0.409,280.4,268.2,292.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.158,0.155,0.16,0.0314,0.0256,0.0373,0.0013,0.0011,0.0015,0.321,0.304,0.338,0.013,0.012,0.014,24.04,23.96,24.12,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,30.96,29.55,32.44,30.03,28.66,31.47,0,0,0,0,0,0,0.334,0,0.104,0.38,0.62,0.38,36.8
870645600000,1997,8,1996,11,44,7,0.249,0.0937,0.155,9281.23,58.9,58.9,55.25,2,2,2,412.1,396.3,429.1,257.1,241.3,155,155,155,0,0,0,0.376,0.361,0.391,257.1,241.3,274.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.148,0.142,0.154,0.021,0.0163,0.0284,0.00086,0.00066,0.0012,0.285,0.264,0.31,0.012,0.011,0.013,24.26,24.16,24.35,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.48,26.7,30.36,27.62,25.9,29.45,0,0,0,0,0,0,0.307,0,0.094,0.38,0.62,0.38,37.3
871250400000,1997,8,1996,11,45,7,0.228,0.0937,0.134,8109.6,50.66,50.66,48.27,2,1,1.1428571428571428,376.8,363.7,391.1,221.8,208.7,155,155,155,0,0,0,0.412,0.396,0.426,221.8,208.7,236.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.131,0.14,0.0146,0.0135,0.0158,0.00059,0.00054,0.00064,0.369,0.258,0.408,0.015,0.01,0.017,24.35,24.26,24.41,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,46.72,26.11,52.61,44.65,25.33,48.2,0,0,0,0,0,0,0.268,0,0.094,0.41,0.59,0.41,35.6
871855200000,1997,8,1996,11,46,7,0.21,0.0937,0.116,7261.29,45.93,45.93,43.22,1,1,1,347.5,336.1,359.6,192.5,181.1,155,155,155,0,0,0,0.446,0.431,0.461,192.5,181.1,204.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0121,0.0111,0.0131,0.00049,0.00045,0.00053,0.34,0.319,0.361,0.014,0.013,0.015,24.52,24.44,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.11,41.47,46.87,43.22,40.61,45.93,0,0,0,0,0,0,0.24,0,0.094,0.45,0.55,0.45,34.6
872460000000,1997,8,1996,11,47,7,0.195,0.0937,0.101,6268.78,39.73,39.73,37.31,1,1,1,322.6,313.4,332.5,167.6,158.4,155,155,155,0,0,0,0.481,0.466,0.495,167.6,158.4,177.5,990,990,990,965,965,965.1,25,24.9,25,0.116,0.113,0.12,0.00999,0.00921,0.0108,0.0004,0.00037,0.00043,0.295,0.279,0.313,0.012,0.011,0.013,24.69,24.62,24.75,0.945,0.942,0.948,0.973,0.97,0.977,0.919,0.914,0.927,38.35,36.23,40.65,37.31,35.14,39.73,0,0,0,0,0,0,0.207,0,0.094,0.48,0.52,0.48,32.1
873064800000,1997,9,1996,12,48,7,0.18,0.0714,0.109,6809.29,43.27,43.27,40.53,1,1,1,297.7,286.3,309.3,179.7,168.3,118,118,118,0,0,0,0.397,0.382,0.412,179.7,168.3,191.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.121,0.011,0.0101,0.012,0.00044,0.0004,0.00048,0.313,0.292,0.333,0.012,0.012,0.013,24.79,24.72,24.86,0.949,0.945,0.952,0.978,0.973,0.98,0.927,0.92,0.933,41.45,38.79,44.16,40.53,37.75,43.27,0,0,0,0,0,0,0.225,0,0.071,0.4,0.61,0.39,37.8
873669600000,1997,9,1996,12,49,7,0.166,0.0714,0.0946,5866.49,36.88,36.88,34.92,1,1,1,274.4,266.4,282.8,156.4,148.4,118,118,118,0,0,0,0.43,0.417,0.443,156.4,148.4,164.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.111,0.00904,0.00836,0.00976,0.00036,0.00033,0.00039,0.271,0.257,0.286,0.011,0.01,0.011,24.93,24.88,24.98,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.91,0.917,35.99,34.11,37.95,34.92,33.09,36.88,0,0,0,0,0,0,0.194,0,0.0714,0.43,0.57,0.43,35.3
874274400000,1997,9,1996,12,50,7,0.155,0.0714,0.0838,5179.22,32.65,32.65,30.83,1,1,1,256.5,248.6,264.5,138.5,130.6,118,118,118,0,0,0,0.46,0.446,0.475,138.5,130.6,146.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0993,0.105,0.00752,0.00685,0.0082,0.0003,0.00027,0.00032,0.239,0.225,0.253,0.0095,0.0089,0.01,25.04,24.99,25.08,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.78,29.91,33.66,30.83,29.02,32.65,0,0,0,0,0,0,0.171,0,0.0712,0.46,0.54,0.46,33.4
874879200000,1997,9,1996,12,51,7,0.144,0.0714,0.073,4495.34,28.46,28.46,26.76,1,1,1,238.8,231.4,246.1,120.8,113.4,118,118,118,0,0,0,0.494,0.479,0.51,120.8,113.4,128.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0958,0.0932,0.0984,0.00601,0.00539,0.00664,0.00024,0.00021,0.00026,0.207,0.194,0.221,0.0082,0.0076,0.0087,25.16,25.1,25.22,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.59,25.82,29.34,26.76,25.05,28.46,0,0,0,0,0,0,0.149,0,0.071,0.5,0.51,0.49,31.2
875484000000,1997,9,1996,12,52,7,0.136,0.0623,0.0735,4540.29,28.83,28.83,27.03,1,1,1,224.5,219.6,230,121.5,110.1,103,97,118,0,0,0,0.458,0.429,0.517,121.5,110.1,129.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0948,0.092,0.097,0.00608,0.00511,0.00673,0.00024,0.0002,0.00026,0.207,0.188,0.221,0.0081,0.0074,0.0087,25.25,25.22,25.27,0.926,0.919,0.93,0.97,0.97,0.97,0.898,0.891,0.902,27.86,25.04,29.72,27.03,24.28,28.83,0,0,0,0,0,0,0.15,0,0.0625,0.46,0.54,0.46,33.4
876088800000,1997,10,1997,1,1,7,0.13,0.0587,0.0715,4418.01,26.88,26.88,26.3,1,1,1,215.2,213.6,217.7,118.2,116.6,97,97,97,0,0,0,0.451,0.446,0.454,118.2,116.6,120.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0931,0.0926,0.094,0.0058,0.00566,0.00601,0.00023,0.00022,0.00024,0.201,0.198,0.205,0.0079,0.0078,0.0081,25.31,25.29,25.32,0.924,0.923,0.926,0.97,0.97,0.97,0.896,0.895,0.898,27.11,26.71,27.71,26.3,25.91,26.88,0,0,0,0,0,0,0.146,0,0.0585,0.45,0.55,0.45,34
876693600000,1997,10,1997,1,2,7,0.127,0.0587,0.0687,4231.76,26.3,26.3,25.19,1,1,1,210.5,205.9,215.2,113.5,108.9,97,97,97,0,0,0,0.461,0.451,0.471,113.5,108.9,118.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0915,0.0899,0.0931,0.0054,0.00501,0.0058,0.00021,0.0002,0.00023,0.193,0.184,0.201,0.0075,0.0072,0.0079,25.34,25.31,25.38,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.896,25.97,24.86,27.11,25.19,24.12,26.3,0,0,0,0,0,0,0.14,0,0.0583,0.46,0.54,0.46,33.3
877298400000,1997,10,1997,1,3,7,0.12,0.0587,0.0613,568.105,23.67,23.67,3.382,1,1,1,198.4,193.1,204,101.4,96.09,97,97,97,0,0,0,0.489,0.475,0.502,101.4,96.09,107,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0853,0.0892,0.00437,0.00392,0.00485,0.00017,0.00015,0.00019,0.171,0.161,0.181,0.0067,0.0063,0.0071,25.42,25.39,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.486,0,24.4,3.382,0,23.67,0,6,0,0,0.857,0,0.0188,0.857,0.0587,0.49,0.51,0.49,4.73
877903200000,1997,10,1997,1,4,7,0.117,0.0535,0.0634,1355.42,28.27,28.27,8.068,1,1,1,193.2,190.3,196.4,104.8,93.35,88.43,67,97,0,0,0,0.458,0.347,0.51,104.8,93.35,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0844,0.0924,0.00466,0.00368,0.00647,0.00018,0.00014,0.00025,0.176,0.157,0.212,0.0069,0.0061,0.0083,25.41,25.37,25.43,0.265,0,0.929,0.277,0,0.97,0.257,0,0.901,8.318,0,29.15,8.068,0,28.27,0,5,0,0,0.714,0,0.0448,0.714,0.0536,0.46,0.54,0.46,11.6
878508000000,1997,11,1997,2,5,7,0.12,0.0405,0.0793,4948.98,30.52,30.52,29.46,1,1,1,198.1,192.5,202.7,131.1,125.5,67,67,67,0,0,0,0.338,0.331,0.348,131.1,125.5,135.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0922,0.0958,0.0069,0.00642,0.00728,0.00027,0.00025,0.00028,0.221,0.211,0.229,0.0086,0.0082,0.0089,25.37,25.36,25.38,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.37,29.01,31.46,29.46,28.14,30.52,0,0,0,0,0,0,0.164,0,0.0407,0.34,0.66,0.34,41.2
879112800000,1997,11,1997,2,6,7,0.127,0.0405,0.0864,5402.73,33.91,33.91,32.16,1,1,1,209.8,200.5,217.4,142.8,133.5,67,67,67,0,0,0,0.32,0.308,0.334,142.8,133.5,150.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0983,0.095,0.101,0.00789,0.00709,0.00854,0.00031,0.00028,0.00033,0.241,0.225,0.255,0.0095,0.0088,0.01,25.3,25.24,25.37,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.15,30.95,34.95,32.16,30.02,33.91,0,0,0,0,0,0,0.179,0,0.0406,0.32,0.68,0.32,42.5
879717600000,1997,11,1997,2,7,7,0.129,0.0405,0.0881,5515.49,34.09,34.09,32.83,1,1,1,212.7,209.5,218.2,145.7,142.5,67,67,67,0,0,0,0.315,0.307,0.32,145.7,142.5,151.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0993,0.0982,0.101,0.00814,0.00786,0.00861,0.00032,0.00031,0.00034,0.247,0.241,0.257,0.0097,0.0094,0.01,25.28,25.23,25.3,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.85,33.08,35.15,32.83,32.09,34.09,0,0,0,0,0,0,0.182,0,0.0409,0.31,0.68,0.32,42.8
880322400000,1997,11,1997,2,8,7,0.128,0.0405,0.0874,5465.93,32.9,32.9,32.54,1,1,1,211.4,208.1,213.1,144.4,141.1,67,67,67,0,0,0,0.317,0.314,0.322,144.4,141.1,146.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0989,0.0977,0.0994,0.00803,0.00775,0.00816,0.00031,0.0003,0.00032,0.244,0.238,0.247,0.0096,0.0093,0.0097,25.29,25.27,25.31,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.54,32.76,33.92,32.54,31.77,32.9,0,0,0,0,0,0,0.181,0,0.0406,0.32,0.68,0.32,42.7
880927200000,1997,12,1997,3,9,7,0.129,0.0357,0.0929,5830.89,36.5,36.5,34.71,1,1,1,212.7,208.7,220.4,153.7,149.7,59,59,59,0,0,0,0.278,0.268,0.283,153.7,149.7,161.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.104,0.00881,0.00847,0.00947,0.00035,0.00033,0.00037,0.26,0.253,0.274,0.01,0.0099,0.011,25.26,25.2,25.29,0.94,0.938,0.942,0.97,0.97,0.971,0.912,0.91,0.915,35.78,34.84,37.6,34.71,33.8,36.5,0,0,0,0,0,0,0.193,0,0.0361,0.28,0.72,0.28,45.2
881532000000,1997,12,1997,3,10,7,0.131,0.0357,0.0952,5976.47,36.7,36.7,35.57,1,1,1,216.4,212.5,221.3,157.4,153.5,59,59,59,0,0,0,0.273,0.267,0.278,157.4,153.5,162.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.104,0.00913,0.0088,0.00954,0.00036,0.00034,0.00037,0.267,0.26,0.276,0.01,0.01,0.011,25.23,25.2,25.27,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.911,0.915,36.66,35.74,37.79,35.57,34.67,36.7,0,0,0,0,0,0,0.198,0,0.0358,0.27,0.73,0.27,45.6
882136800000,1997,12,1997,3,11,7,0.13,0.0357,0.0941,5905.9,36.5,36.5,35.15,1,1,1,214.6,209.2,220.4,155.6,150.2,59,59,59,0,0,0,0.275,0.268,0.282,155.6,150.2,161.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.104,0.00898,0.00852,0.00947,0.00035,0.00033,0.00037,0.264,0.254,0.274,0.01,0.0099,0.011,25.25,25.2,25.29,0.94,0.939,0.942,0.97,0.97,0.971,0.912,0.91,0.915,36.23,34.97,37.6,35.15,33.92,36.5,0,0,0,0,0,0,0.195,0,0.0359,0.27,0.72,0.28,45.4
882741600000,1997,12,1997,3,12,7,0.14,0.0357,0.104,6577.41,41.3,41.3,39.15,1,1,1,231.1,222.9,239.8,172.1,163.9,59,59,59,0,0,0,0.255,0.246,0.265,172.1,163.9,180.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.111,0.0104,0.00968,0.0111,0.00041,0.00038,0.00044,0.293,0.278,0.309,0.012,0.011,0.012,25.12,25.05,25.18,0.946,0.943,0.949,0.976,0.972,0.98,0.923,0.917,0.93,40.1,38.17,42.15,39.15,37.11,41.3,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47
883346400000,1997,12,1997,3,13,7,0.152,0.0405,0.111,7053.46,44.21,44.21,41.98,1,1,1,251.2,243.4,266.9,184.2,174.5,67,59,73,0,0,0,0.266,0.242,0.295,184.2,174.5,193.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.111,0.117,0.0114,0.0106,0.0122,0.00045,0.00042,0.00048,0.316,0.299,0.334,0.012,0.012,0.013,24.99,24.9,25.02,0.95,0.947,0.953,0.98,0.977,0.98,0.93,0.925,0.934,42.86,40.53,45.12,41.98,39.6,44.21,0,0,0,0,0,0,0.233,0,0.041,0.27,0.73,0.27,46.4
883951200000,1998,1,1997,4,14,7,0.178,0.0442,0.134,8257.61,53.4,53.4,49.15,2,1,1.4285714285714286,294.4,273.8,317.5,221.4,200.8,73,73,73,0,0,0,0.249,0.23,0.267,221.4,200.8,244.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.12,0.135,0.0146,0.0128,0.0165,0.00058,0.00051,0.00066,0.315,0.242,0.381,0.013,0.0096,0.015,24.8,24.75,24.86,0.943,0.923,0.958,0.976,0.97,0.98,0.92,0.895,0.939,39.36,25.7,51.21,38.11,24.93,48.2,0,0,0,0,0,0,0.273,0,0.044,0.25,0.75,0.25,46.4
884556000000,1998,1,1997,4,15,7,0.223,0.0442,0.179,10832.7,72.29,72.29,64.48,2,2,2,368.7,329.8,405.3,295.7,256.8,73,73,73,0,0,0,0.199,0.18,0.221,295.7,256.8,332.3,990,990,990,965.2,965,965.4,24.8,24.6,25,0.153,0.14,0.166,0.0386,0.0202,0.0558,0.0016,0.00081,0.0023,0.334,0.276,0.389,0.013,0.011,0.016,24.42,24.19,24.68,0.939,0.931,0.945,0.97,0.97,0.97,0.911,0.903,0.917,33.24,28.92,37.26,32.24,28.05,36.15,0,0,0,0,0,0,0.358,0,0.044,0.2,0.8,0.2,48.6
885160800000,1998,1,1997,4,16,7,0.28,0.0442,0.235,14262.3,94.3,94.3,84.89,2,2,2,462.3,419.8,507.8,389.3,346.8,73,73,73,0,0,0,0.159,0.144,0.174,389.3,346.8,434.8,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.186,0.171,0.202,0.0828,0.0627,0.104,0.0034,0.0026,0.0043,0.474,0.411,0.543,0.02,0.017,0.023,23.85,23.57,24.1,0.953,0.948,0.957,0.979,0.974,0.98,0.933,0.923,0.938,43.37,38.84,48.11,42.45,37.81,47.15,0,0,0,0,0,0,0.472,0,0.045,0.16,0.84,0.16,50.9
885765600000,1998,1,1997,4,17,7,0.351,0.0469,0.304,17653.9,114.1,114.1,105.1,3,2,2.7142857142857144,580,524.5,639.3,502.4,451.5,77.57,73,105,0,0,0,0.133,0.118,0.164,502.4,451.5,546.4,990,990,990,966.2,966,966.5,23.8,23.5,24,0.235,0.208,0.259,0.139,0.112,0.166,0.0059,0.0047,0.007,0.572,0.515,0.613,0.024,0.022,0.026,23.22,22.94,23.47,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.916,0.939,41.05,35.11,51.33,39.62,34.06,48.2,0,0,0,0,0,0,0.584,0,0.047,0.13,0.87,0.13,50.3
886370400000,1998,2,1997,5,18,7,0.442,0.0635,0.378,21584.4,140.7,140.7,128.5,3,3,3,730.4,659.9,798.9,625.4,554.9,105,105,105,0,0,0,0.144,0.131,0.159,625.4,554.9,693.9,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.309,0.269,0.348,0.219,0.172,0.265,0.0094,0.0073,0.012,0.751,0.632,0.867,0.032,0.027,0.038,22.43,22.04,22.83,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,43.74,39.38,47.84,42.83,38.38,46.88,0,0,0,0,0,0,0.714,0,0.064,0.14,0.86,0.14,48.8
886975200000,1998,2,1997,5,19,7,0.562,0.0773,0.485,26154,173.6,173.6,155.7,4,3,3.5714285714285716,929.8,824.9,1047,801.9,719.9,127.9,105,137,0,0,0,0.138,0.123,0.155,801.9,719.9,909.7,990,990,990,967.6,967.2,968,22.4,22,22.8,0.438,0.362,0.538,0.326,0.282,0.379,0.015,0.012,0.017,1.01,0.911,1.17,0.045,0.04,0.053,21.37,20.79,21.89,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.47,39.37,50.88,44.08,38.37,48.2,0,0,0,0,0,0,0.865,0,0.077,0.14,0.86,0.14,46.5
887580000000,1998,2,1997,5,20,7,0.707,0.0872,0.62,31735.3,192.8,192.8,188.9,4,4,4,1169,1086,1213,1024,948.9,144.1,137,162,0,0,0,0.123,0.114,0.134,1024,948.9,1064,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.674,0.574,0.727,0.493,0.398,0.568,0.023,0.018,0.026,1.45,1.23,1.59,0.067,0.057,0.074,20.12,19.88,20.59,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.24,45.78,49.53,47.23,44.87,48.2,0,0,0,0,0,0,1.05,0,0.087,0.12,0.88,0.12,44.9
888184800000,1998,2,1997,5,21,7,0.724,0.0998,0.624,31826.9,191.4,191.4,189.4,4,4,4,1196,1187,1210,1031,1004,165,162,183,0,0,0,0.138,0.134,0.154,1031,1004,1048,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.692,0.656,0.716,0.494,0.432,0.531,0.023,0.02,0.025,1.47,1.37,1.54,0.069,0.064,0.072,20.01,19.9,20.14,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.33,47.37,48.83,47.36,46.43,47.85,0,0,0,0,0,0,1.05,0,0.1,0.14,0.86,0.14,44
888789600000,1998,3,1997,6,22,7,0.73,0.111,0.62,31589.8,191.8,191.8,188,4,4,4,1208,1184,1241,1025,1001,183,183,183,0,0,0,0.152,0.147,0.155,1025,1001,1058,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.686,0.652,0.736,0.478,0.426,0.554,0.022,0.02,0.026,1.45,1.36,1.58,0.068,0.063,0.074,20,19.76,20.16,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.97,47.29,48.94,47.01,46.34,47.96,0,0,0,0,0,0,1.04,0,0.11,0.15,0.85,0.15,43.3
889394400000,1998,3,1997,6,23,7,0.815,0.111,0.663,32293.9,192.8,192.8,192.2,4,4,4,1347,1262,1431,1164,1079,183,183,183,67,0,148,0.136,0.128,0.145,1097,1079,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.82,0.766,0.858,0.641,0.6,0.648,0.031,0.028,0.031,1.76,1.66,1.81,0.084,0.078,0.087,19.25,18.93,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.33,48.63,50.05,48.06,47.66,48.2,0,0,0,0,0,0,1.07,0,0.152,0.14,0.81,0.19,39.6
889999200000,1998,3,1997,6,24,7,0.929,0.111,0.665,31373.4,189.8,189.8,186.7,4,4,4,1536,1452,1613,1353,1269,183,183,183,252.7,169,330,0.119,0.113,0.126,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.896,0.867,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.56,18.29,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,46.95,48.42,46.69,46.01,47.46,0,0,0,0,0,0,1.04,0,0.264,0.12,0.72,0.28,33.8
890604000000,1998,3,1997,6,25,7,1,0.111,0.665,30654.1,183.5,183.5,182.5,4,4,4,1659,1629,1689,1476,1446,183,183,183,376,346,406,0.11,0.108,0.112,1100,1100,1100,990,990,990,970,969.9,970.1,20,19.9,20.1,0.914,0.913,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.86,0.093,0.093,0.094,18.14,18.04,18.24,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.55,46.29,46.8,45.62,45.36,45.87,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
891208800000,1998,3,1997,6,26,7,1.07,0.0956,0.665,29974.4,180.9,180.9,178.4,4,4,4,1775,1706,1855,1617,1523,158,148,183,516.7,423,607,0.0892,0.0798,0.107,1100,1100,1100,990,990,990,970.4,970.1,970.6,19.6,19.4,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.76,17.49,17.98,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.52,44.8,46.14,44.6,43.9,45.22,0,0,0,0,0,0,0.991,0,0.405,0.089,0.62,0.38,28
891813600000,1998,4,1997,7,27,7,1.18,0.0895,0.665,28957.8,174.8,174.8,172.4,4,4,4,1950,1880,2014,1802,1732,148,148,148,702.6,632,766,0.0759,0.0735,0.0787,1100,1100,1100,990,990,990,970.9,970.7,971.1,19.1,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.19,16.99,17.41,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.97,43.44,44.59,43.09,42.58,43.7,0,0,0,0,0,0,0.958,0,0.515,0.076,0.56,0.44,24.5
892418400000,1998,4,1997,7,28,7,1.23,0.0895,0.665,28532.2,170.2,170.2,169.8,4,4,4,2032,2017,2042,1884,1869,148,148,148,784,769,794,0.0728,0.0725,0.0734,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.1,0.099,0.1,16.95,16.92,16.98,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.33,43.26,43.42,42.46,42.39,42.55,0,0,0,0,0,0,0.944,0,0.565,0.073,0.54,0.46,23.2
893023200000,1998,4,1997,7,29,7,1.16,0.0895,0.665,29099.5,176.2,176.2,173.2,4,4,4,1925,1838,1999,1777,1690,148,148,148,677.4,590,751,0.0769,0.074,0.0805,1100,1100,1100,990,990,990,970.9,970.6,971.1,19.1,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.27,17.03,17.55,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.19,43.54,44.95,43.3,42.67,44.05,0,0,0,0,0,0,0.962,0,0.495,0.077,0.57,0.43,25.1
893628000000,1998,4,1997,7,30,7,1.04,0.101,0.665,30315.5,183.6,183.6,180.4,4,4,4,1716,1626,1807,1549,1434,166.9,148,192,449.1,334,559,0.0978,0.0819,0.118,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.95,17.65,18.25,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.03,45.22,46.83,45.11,44.32,45.89,0,0,0,0,0,0,1,0,0.375,0.097,0.64,0.36,29.1
894232800000,1998,5,1997,8,31,7,0.913,0.116,0.665,31534.5,190.9,190.9,187.7,4,4,4,1510,1424,1596,1318,1232,192,192,192,217.6,132,304,0.127,0.12,0.135,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.887,0.852,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.65,18.35,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.88,47.09,48.7,46.93,46.15,47.73,0,0,0,0,0,0,1.04,0,0.248,0.13,0.73,0.27,34.5
894837600000,1998,5,1997,8,32,7,0.763,0.116,0.632,31620.2,192.8,192.8,188.2,4,4,4,1262,1140,1397,1070,947.9,192,192,192,24.57,0,105,0.153,0.137,0.168,1045,947.9,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.728,0.584,0.841,0.542,0.398,0.648,0.026,0.018,0.031,1.56,1.24,1.79,0.073,0.057,0.086,19.72,19.06,20.42,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.15,45.32,49.91,47.05,44.42,48.2,0,0,0,0,0,0,1.05,0,0.131,0.15,0.83,0.17,41.4
895442400000,1998,5,1997,8,33,7,0.624,0.116,0.508,26901,173.3,173.3,160.1,4,3,3.857142857142857,1032,962.1,1110,839.9,770.1,192,192,192,0,0,0,0.187,0.173,0.2,839.9,770.1,918,990,990,990,968,967.7,968.2,22,21.8,22.3,0.485,0.421,0.557,0.346,0.312,0.383,0.016,0.014,0.018,1.07,0.973,1.19,0.049,0.044,0.055,20.94,20.56,21.23,0.954,0.953,0.956,0.978,0.974,0.98,0.934,0.928,0.937,42.95,39.19,51.13,41.75,38.19,48.2,0,0,0,0,0,0,0.89,0,0.116,0.19,0.81,0.19,43.1
896047200000,1998,5,1997,8,34,7,0.541,0.116,0.425,23395,144.6,144.6,139.3,3,3,3,894.4,849.8,940.9,702.4,657.8,192,192,192,0,0,0,0.215,0.204,0.226,702.4,657.8,748.9,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.366,0.338,0.402,0.27,0.24,0.301,0.012,0.011,0.013,0.895,0.817,0.983,0.04,0.036,0.044,21.63,21.35,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.48,44.99,50.02,46.42,44.09,48.2,0,0,0,0,0,0,0.774,0,0.116,0.21,0.79,0.21,43.2
896652000000,1998,6,1997,9,35,7,0.488,0.072,0.416,23367.7,144.1,144.1,139.1,3,3,3,806.1,779.7,836.1,687.1,660.7,119,119,119,0,0,0,0.148,0.142,0.153,687.1,660.7,717.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.348,0.333,0.365,0.26,0.242,0.28,0.011,0.011,0.012,0.86,0.815,0.911,0.038,0.035,0.04,22.02,21.84,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.31,45.8,49,46.36,44.88,48.02,0,0,0,0,0,0,0.773,0,0.072,0.15,0.85,0.15,47.9
897256800000,1998,6,1997,9,36,7,0.448,0.072,0.376,21475.4,133.6,133.6,127.8,3,3,3,741.3,706.9,773.7,622.3,587.9,119,119,119,0,0,0,0.161,0.154,0.168,622.3,587.9,654.7,990,990,990,966.9,966.7,967,23.1,23,23.3,0.311,0.292,0.33,0.217,0.194,0.238,0.0094,0.0083,0.01,0.751,0.693,0.805,0.032,0.03,0.035,22.38,22.2,22.58,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.49,41.38,45.44,42.61,40.51,44.53,0,0,0,0,0,0,0.71,0,0.072,0.16,0.84,0.16,47.9
897861600000,1998,6,1997,9,37,7,0.403,0.0756,0.327,18749.8,119.5,119.5,111.6,3,2,2.857142857142857,665.6,636.1,696.8,540.6,475.1,125,119,161,0,0,0,0.188,0.171,0.253,540.6,475.1,577.8,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.266,0.233,0.286,0.163,0.123,0.187,0.007,0.0052,0.008,0.63,0.589,0.676,0.027,0.025,0.029,22.81,22.64,22.94,0.952,0.949,0.957,0.975,0.971,0.98,0.928,0.921,0.937,40.78,37.46,51.11,39.5,36.35,48.2,0,0,0,0,0,0,0.62,0,0.076,0.19,0.81,0.19,46.5
898466400000,1998,6,1997,9,38,7,0.363,0.0974,0.266,15655.2,96.4,96.4,93.19,2,2,2,600.5,575.1,626.5,439.5,414.1,161,161,161,0,0,0,0.268,0.257,0.28,439.5,414.1,465.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.215,0.204,0.227,0.106,0.0944,0.119,0.0045,0.004,0.005,0.56,0.521,0.603,0.024,0.022,0.026,23.14,22.99,23.29,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.72,45.2,50.23,46.59,44.3,48.2,0,0,0,0,0,0,0.518,0,0.097,0.27,0.73,0.27,43.1
899071200000,1998,6,1997,9,39,7,0.33,0.0861,0.243,14549.2,89.71,89.71,86.6,2,2,2,544.9,522.9,567.1,402.5,387.9,142.4,135,161,0,0,0,0.261,0.244,0.288,402.5,387.9,417.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.193,0.204,0.089,0.0821,0.096,0.0037,0.0034,0.004,0.502,0.48,0.524,0.021,0.02,0.022,23.45,23.34,23.57,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.18,42.73,45.77,43.3,41.88,44.85,0,0,0,0,0,0,0.481,0,0.087,0.26,0.74,0.26,44.1
899676000000,1998,7,1997,10,40,7,0.301,0.0816,0.219,13122.1,82.35,82.35,78.11,2,2,2,497.1,478.3,516,362.1,343.3,135,135,135,0,0,0,0.272,0.262,0.282,362.1,343.3,381,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.184,0.178,0.191,0.0699,0.061,0.0788,0.0029,0.0025,0.0033,0.441,0.413,0.469,0.018,0.017,0.019,23.72,23.61,23.83,0.95,0.947,0.953,0.976,0.972,0.98,0.927,0.921,0.933,40.01,38.01,42.01,39.05,36.94,41.17,0,0,0,0,0,0,0.434,0,0.082,0.27,0.73,0.27,43.6
900280800000,1998,7,1997,10,41,7,0.276,0.0816,0.194,11609.1,72.58,72.58,69.1,2,2,2,456,440.3,472.5,321,305.3,135,135,135,0,0,0,0.296,0.286,0.307,321,305.3,337.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.164,0.175,0.0505,0.0431,0.0583,0.0021,0.0018,0.0024,0.379,0.356,0.404,0.016,0.015,0.017,23.97,23.87,24.06,0.944,0.942,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.62,33.92,37.4,34.55,32.9,36.29,0,0,0,0,0,0,0.384,0,0.082,0.3,0.7,0.3,42.1
900885600000,1998,7,1997,10,42,7,0.254,0.0816,0.173,10335.8,64.7,64.7,61.52,2,2,2,420.3,406.1,435.1,285.3,271.1,135,135,135,0,0,0,0.321,0.31,0.332,285.3,271.1,300.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.152,0.162,0.0337,0.027,0.0406,0.0014,0.0011,0.0017,0.326,0.304,0.348,0.013,0.012,0.014,24.18,24.09,24.27,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.71,30.14,33.35,30.76,29.24,32.35,0,0,0,0,0,0,0.342,0,0.081,0.32,0.68,0.32,40.7
901490400000,1998,7,1997,10,43,7,0.235,0.0782,0.157,9432.42,57.48,57.48,56.15,2,2,2,389.2,375.7,401.4,259.9,250.6,129.3,115,135,0,0,0,0.332,0.302,0.35,259.9,250.6,266.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.147,0.145,0.15,0.0217,0.0173,0.0248,0.00088,0.0007,0.001,0.287,0.274,0.298,0.012,0.011,0.012,24.37,24.3,24.44,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,28.94,27.88,29.63,28.07,27.04,28.74,0,0,0,0,0,0,0.312,0,0.078,0.33,0.67,0.33,40.1
902095200000,1998,8,1997,11,44,7,0.217,0.0696,0.147,8847.66,55.48,55.48,52.66,2,2,2,358.2,345.9,371.1,243.2,230.9,115,115,115,0,0,0,0.321,0.31,0.332,243.2,230.9,256.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.135,0.144,0.0168,0.0154,0.0199,0.00068,0.00062,0.0008,0.263,0.249,0.279,0.011,0.01,0.011,24.55,24.47,24.62,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,27.15,25.74,28.6,26.33,24.97,27.74,0,0,0,0,0,0,0.293,0,0.07,0.32,0.68,0.32,40.8
902700000000,1998,8,1997,11,45,7,0.2,0.0696,0.13,8023.94,48.2,48.2,47.76,1,1,1,330.7,320,341.8,215.7,205,115,115,115,0,0,0,0.348,0.336,0.359,215.7,205,226.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.126,0.134,0.0141,0.0132,0.015,0.00056,0.00053,0.0006,0.377,0.358,0.397,0.015,0.014,0.016,24.57,24.49,24.64,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.76,47.33,52.24,47.76,46.39,48.2,0,0,0,0,0,0,0.265,0,0.07,0.35,0.65,0.35,40.1
903304800000,1998,8,1997,11,46,7,0.186,0.0696,0.117,7333.58,45.6,45.6,43.65,1,1,1,307.9,298.9,316.4,192.9,183.9,115,115,115,0,0,0,0.374,0.363,0.385,192.9,183.9,201.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.125,0.0121,0.0114,0.0129,0.00048,0.00045,0.00051,0.337,0.321,0.352,0.013,0.013,0.014,24.72,24.67,24.78,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.54,42.46,46.53,43.65,41.61,45.6,0,0,0,0,0,0,0.243,0,0.069,0.37,0.63,0.37,39.4
903909600000,1998,8,1997,11,47,7,0.174,0.0696,0.104,6514.04,40.91,40.91,38.77,1,1,1,287.3,279.5,295.9,172.3,164.5,115,115,115,0,0,0,0.4,0.389,0.411,172.3,164.5,180.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.112,0.117,0.0104,0.00973,0.0111,0.00041,0.00039,0.00044,0.3,0.286,0.315,0.012,0.011,0.013,24.85,24.8,24.9,0.946,0.944,0.949,0.975,0.972,0.98,0.923,0.917,0.93,39.75,37.9,41.75,38.77,36.82,40.91,0,0,0,0,0,0,0.215,0,0.07,0.4,0.6,0.4,37.4
904514400000,1998,8,1997,11,48,7,0.161,0.0571,0.104,6519.39,41.69,41.69,38.81,1,1,1,266.4,255.2,277,171.9,162,94.43,91,115,0,0,0,0.354,0.331,0.415,171.9,162,183.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.116,0.0104,0.00952,0.0114,0.00041,0.00038,0.00045,0.297,0.281,0.318,0.012,0.011,0.013,24.94,24.88,25,0.946,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.78,37.33,42.54,38.81,36.22,41.69,0,0,0,0,0,0,0.216,0,0.057,0.35,0.65,0.35,40.5
905119200000,1998,9,1997,12,49,7,0.147,0.055,0.0923,5750.07,36.28,36.28,34.23,1,1,1,243.7,234.7,252.7,152.7,143.7,91,91,91,0,0,0,0.374,0.36,0.388,152.7,143.7,161.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00873,0.00796,0.00949,0.00034,0.00031,0.00038,0.262,0.246,0.278,0.01,0.0097,0.011,25.08,25.01,25.15,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,35.28,33.17,37.39,34.23,32.17,36.28,0,0,0,0,0,0,0.19,0,0.0547,0.37,0.63,0.37,39.1
905724000000,1998,9,1997,12,50,7,0.136,0.055,0.0809,5028.08,31.61,31.61,29.93,1,1,1,224.8,217.4,232.2,133.8,126.4,91,91,91,0,0,0,0.405,0.392,0.419,133.8,126.4,141.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0957,0.101,0.00712,0.0065,0.00775,0.00028,0.00025,0.00031,0.229,0.215,0.242,0.009,0.0084,0.0095,25.22,25.17,25.28,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.85,29.12,32.59,29.93,28.25,31.61,0,0,0,0,0,0,0.166,0,0.0551,0.4,0.59,0.41,37
906328800000,1998,9,1997,12,51,7,0.127,0.055,0.0722,4466.37,27.94,27.94,26.59,1,1,1,210.3,204.6,216.1,119.3,113.6,91,91,91,0,0,0,0.433,0.421,0.445,119.3,113.6,125.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0932,0.0911,0.0952,0.00589,0.0054,0.00638,0.00023,0.00021,0.00025,0.203,0.192,0.213,0.0079,0.0075,0.0083,25.34,25.29,25.38,0.924,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.41,26.01,28.8,26.59,25.23,27.94,0,0,0,0,0,0,0.148,0,0.0548,0.43,0.57,0.43,35.2
906933600000,1998,9,1997,12,52,7,0.121,0.0488,0.0724,4491.43,28.67,28.67,26.73,1,1,1,200.4,196.1,204.3,119.7,111.1,80.71,73,91,0,0,0,0.402,0.364,0.45,119.7,111.1,127.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0903,0.094,0.00593,0.00519,0.00661,0.00023,0.0002,0.00026,0.202,0.188,0.216,0.0079,0.0073,0.0084,25.39,25.38,25.4,0.924,0.918,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.56,25.42,29.55,26.73,24.66,28.67,0,0,0,0,0,0,0.149,0,0.0486,0.4,0.6,0.4,37.1
907538400000,1998,10,1998,1,1,7,0.114,0.0442,0.0699,4319.34,27.09,27.09,25.71,1,1,1,188.5,183.2,194.2,115.5,110.2,73,73,73,0,0,0,0.387,0.376,0.398,115.5,110.2,121.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0878,0.0917,0.00557,0.00512,0.00605,0.00022,0.0002,0.00024,0.194,0.184,0.204,0.0076,0.0072,0.008,25.38,25.38,25.38,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.51,25.19,27.93,25.71,24.43,27.09,0,0,0,0,0,0,0.143,0,0.0441,0.39,0.61,0.39,37.9
908143200000,1998,10,1998,1,2,7,0.108,0.0442,0.0634,3884.05,24.11,24.11,23.12,1,1,1,177.8,173.7,181.9,104.8,100.7,73,73,73,0,0,0,0.411,0.401,0.42,104.8,100.7,108.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0845,0.0874,0.00466,0.00431,0.005,0.00018,0.00017,0.0002,0.175,0.167,0.182,0.0068,0.0065,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.97,0.969,0.97,0.886,0.883,0.889,23.84,22.83,24.85,23.12,22.12,24.11,0,0,0,0,0,0,0.128,0,0.0446,0.41,0.59,0.41,36
908748000000,1998,10,1998,1,3,7,0.102,0.0442,0.0578,3539.17,21.82,21.82,21.07,1,1,1,168.6,165.7,172.3,95.6,92.74,73,73,73,0,0,0,0.433,0.424,0.44,95.6,92.74,99.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0817,0.084,0.00388,0.00363,0.00419,0.00015,0.00014,0.00016,0.158,0.153,0.165,0.0062,0.006,0.0064,25.38,25.38,25.38,0.916,0.911,0.919,0.967,0.966,0.968,0.885,0.883,0.888,21.79,21.22,22.53,21.07,20.49,21.82,0,0,0,0,0,0,0.117,0,0.0442,0.43,0.57,0.43,34.7
909352800000,1998,10,1998,1,4,7,0.0982,0.0422,0.056,3444.74,24.47,24.47,20.5,1,1,1,162.3,160.6,164.9,92.59,88.37,69.71,50,73,0,0,0,0.429,0.311,0.452,92.59,88.37,110.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0801,0.0848,0.00362,0.00326,0.00515,0.00014,0.00013,0.0002,0.152,0.145,0.182,0.006,0.0057,0.0071,25.37,25.34,25.38,0.922,0.918,0.924,0.965,0.964,0.97,0.89,0.888,0.891,21.24,20.33,25.23,20.5,19.59,24.47,0,0,0,0,0,0,0.114,0,0.0422,0.43,0.57,0.43,35.1
909957600000,1998,11,1998,2,5,7,0.1,0.0302,0.0702,4336.67,27.99,27.99,25.81,1,1,1,166.1,161.4,175,116.1,111.4,50,50,50,0,0,0,0.301,0.286,0.31,116.1,111.4,125,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0851,0.0899,0.00562,0.00522,0.00638,0.00022,0.0002,0.00025,0.192,0.183,0.208,0.0075,0.0072,0.0081,25.34,25.34,25.34,0.922,0.919,0.928,0.97,0.97,0.97,0.895,0.891,0.901,26.61,25.43,28.85,25.81,24.67,27.99,0,0,0,0,0,0,0.143,0,0.0298,0.3,0.7,0.3,43.4
910562400000,1998,11,1998,2,6,7,0.109,0.0302,0.0784,4882.2,30.65,30.65,29.06,1,1,1,179.6,173.9,186.3,129.6,124,50,50,50,0,0,0,0.279,0.268,0.287,129.6,124,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0895,0.0939,0.00676,0.00629,0.00733,0.00026,0.00025,0.00029,0.216,0.206,0.228,0.0084,0.008,0.0089,25.34,25.34,25.34,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.96,28.58,31.6,29.06,27.72,30.65,0,0,0,0,0,0,0.161,0,0.0306,0.28,0.72,0.28,44.8
911167200000,1998,11,1998,2,7,7,0.115,0.0302,0.085,5321.1,32.02,32.02,31.67,1,1,1,190.5,189.5,192,140.5,139.5,50,50,50,0,0,0,0.262,0.26,0.264,140.5,139.5,142,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.095,0.0959,0.0077,0.00761,0.00782,0.0003,0.0003,0.00031,0.235,0.233,0.238,0.0092,0.0091,0.0093,25.35,25.35,25.35,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,32.65,32.4,33.01,31.67,31.43,32.02,0,0,0,0,0,0,0.176,0,0.03,0.26,0.74,0.26,46.3
911772000000,1998,11,1998,2,8,7,0.117,0.0302,0.0864,5417.1,33,33,32.24,1,1,1,192.9,189.3,196.1,142.9,139.3,50,50,50,0,0,0,0.259,0.255,0.264,142.9,139.3,146.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0949,0.0973,0.0079,0.00759,0.00817,0.00031,0.0003,0.00032,0.24,0.233,0.245,0.0094,0.0091,0.0096,25.35,25.35,25.35,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.24,32.34,34.02,32.24,31.37,33,0,0,0,0,0,0,0.179,0,0.0306,0.26,0.74,0.26,46.3
912376800000,1998,11,1998,2,9,7,0.122,0.0349,0.0874,5480.17,34.23,34.23,32.62,1,1,1,202.3,196.4,210.6,144.6,139.3,57.71,50,59,0,0,0,0.286,0.255,0.298,144.6,139.3,151.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.098,0.0963,0.101,0.00804,0.00759,0.00864,0.00031,0.0003,0.00034,0.244,0.234,0.256,0.0095,0.0092,0.01,25.34,25.28,25.36,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.63,32.36,35.29,32.62,31.39,34.23,0,0,0,0,0,0,0.181,0,0.0346,0.29,0.72,0.28,44.9
912981600000,1998,12,1998,3,10,7,0.131,0.0357,0.0952,5976.17,36.37,36.37,35.57,1,1,1,216.4,212,219.9,157.4,153,59,59,59,0,0,0,0.273,0.268,0.278,157.4,153,160.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.104,0.00913,0.00875,0.00943,0.00036,0.00034,0.00037,0.267,0.259,0.273,0.01,0.01,0.011,25.23,25.21,25.27,0.941,0.94,0.942,0.97,0.97,0.971,0.913,0.911,0.914,36.66,35.61,37.47,35.57,34.54,36.37,0,0,0,0,0,0,0.198,0,0.0358,0.27,0.73,0.27,45.6
913586400000,1998,12,1998,3,11,7,0.139,0.0357,0.103,6491.22,41.24,41.24,38.64,1,1,1,229.1,222.1,239.6,170.1,163.1,59,59,59,0,0,0,0.258,0.246,0.266,170.1,163.1,180.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.111,0.0102,0.00961,0.0111,0.0004,0.00038,0.00044,0.289,0.277,0.308,0.011,0.011,0.012,25.14,25.05,25.19,0.945,0.943,0.948,0.975,0.972,0.98,0.922,0.916,0.929,39.62,37.98,42.08,38.64,36.91,41.24,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.7
914191200000,1998,12,1998,3,12,7,0.162,0.0357,0.126,7881.32,52.65,52.65,46.91,2,1,1.2857142857142858,268.1,242,299.5,209.1,183,59,59,59,0,0,0,0.221,0.197,0.244,209.1,183,240.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.112,0.132,0.0135,0.0113,0.0162,0.00054,0.00045,0.00064,0.314,0.241,0.374,0.012,0.0096,0.015,24.92,24.82,25.04,0.945,0.923,0.958,0.977,0.97,0.98,0.924,0.895,0.939,40.68,25.83,50.71,39.57,25.06,48.2,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,48.7
914796000000,1998,12,1998,3,13,7,0.214,0.0393,0.174,10587.7,71.59,71.59,63.02,2,2,2,353.4,312.3,402,288.4,253.3,65,59,73,0,0,0,0.184,0.168,0.199,288.4,253.3,329,990,990,990,965.2,965,965.4,24.8,24.6,25,0.15,0.137,0.165,0.0351,0.0186,0.0543,0.0014,0.00074,0.0022,0.322,0.269,0.384,0.013,0.011,0.016,24.51,24.21,24.77,0.937,0.93,0.945,0.97,0.97,0.97,0.909,0.902,0.917,32.49,28.61,36.9,31.51,27.75,35.79,0,0,0,0,0,0,0.35,0,0.04,0.18,0.81,0.19,49.5
915400800000,1999,1,1998,4,14,7,0.289,0.0442,0.245,14643.5,96.4,96.4,87.16,2,2,2,477.3,418.7,544.5,404.3,345.7,73,73,73,0,0,0,0.154,0.134,0.174,404.3,345.7,471.5,990,990,990,965.7,965.5,966.1,24.3,23.9,24.5,0.192,0.171,0.216,0.0898,0.0622,0.122,0.0037,0.0025,0.0051,0.497,0.409,0.598,0.021,0.017,0.025,23.76,23.35,24.11,0.954,0.948,0.958,0.979,0.973,0.98,0.933,0.922,0.939,44.88,38.72,51.63,43.58,37.68,48.2,0,0,0,0,0,0,0.484,0,0.044,0.15,0.85,0.15,50.7
