datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
916005600000,1999,1,1998,4,15,7,0.4,0.055,0.345,19780.2,136,136,117.7,3,2,2.857142857142857,661.6,571,755.3,570.6,480,91,91,91,0,0,0,0.139,0.12,0.159,570.6,480,664.3,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.275,0.224,0.328,0.183,0.126,0.245,0.0078,0.0053,0.011,0.673,0.551,0.815,0.029,0.023,0.035,22.78,22.26,23.21,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,42.94,36.42,52.23,41.54,35.33,48.2,0,0,0,0,0,0,0.654,0,0.055,0.14,0.86,0.14,49.5
916610400000,1999,1,1998,4,16,7,0.5,0.0716,0.428,23870.3,144.6,144.6,142.1,3,3,3,826.4,773.7,882.8,708,682.7,118.4,91,139,0,0,0,0.142,0.113,0.169,708,682.7,743.8,990,990,990,967.2,967,967.4,22.8,22.6,23,0.36,0.339,0.39,0.274,0.257,0.298,0.012,0.011,0.013,0.895,0.846,0.965,0.039,0.037,0.043,21.9,21.6,22.16,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.49,47.08,50.26,47.36,46.13,48.2,0,0,0,0,0,0,0.789,0,0.072,0.14,0.86,0.14,47.7
917215200000,1999,1,1998,4,17,7,0.588,0.0841,0.504,26987.8,175.6,175.6,160.6,4,3,3.857142857142857,972.8,902.3,1062,833.8,763.3,139,139,139,0,0,0,0.143,0.131,0.154,833.8,763.3,923.3,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.472,0.408,0.554,0.343,0.308,0.386,0.015,0.014,0.018,1.05,0.951,1.19,0.047,0.042,0.055,21.17,20.71,21.49,0.954,0.952,0.956,0.978,0.974,0.98,0.934,0.928,0.937,43.1,39.26,51.29,41.88,38.26,48.2,0,0,0,0,0,0,0.892,0,0.084,0.14,0.86,0.14,45.9
917820000000,1999,2,1998,5,18,7,0.778,0.098,0.639,31732.4,192.8,192.8,188.9,4,4,4,1287,1107,1459,1125,945.3,162,162,162,67.71,0,197,0.127,0.111,0.146,1057,945.3,1100,990,990,990,968.8,968.2,969.4,21.2,20.6,21.8,0.76,0.579,0.876,0.566,0.397,0.648,0.027,0.018,0.031,1.62,1.24,1.82,0.076,0.057,0.088,19.58,18.82,20.53,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.32,45.45,50.03,47.22,44.54,48.2,0,0,0,0,0,0,1.05,0,0.139,0.13,0.82,0.18,40.8
918424800000,1999,2,1998,5,19,7,0.986,0.098,0.665,30825.3,187.8,187.8,183.5,4,4,4,1630,1506,1736,1468,1344,162,162,162,368.3,244,474,0.0995,0.0933,0.108,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.907,0.89,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.86,0.092,0.09,0.094,18.24,17.89,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.81,45.88,47.91,45.87,44.96,46.95,0,0,0,0,0,0,1.02,0,0.321,0.099,0.67,0.33,31.3
919029600000,1999,2,1998,5,20,7,1.1,0.098,0.665,29698.9,179,179,176.8,4,4,4,1823,1759,1890,1661,1597,162,162,162,560.6,497,628,0.0889,0.0857,0.0921,1100,1100,1100,990,990,990,970.5,970.3,970.7,19.5,19.3,19.7,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.6,17.38,17.81,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.1,44.5,45.66,44.19,43.61,44.75,0,0,0,0,0,0,0.982,0,0.435,0.089,0.6,0.4,27
919634400000,1999,2,1998,5,21,7,1.21,0.098,0.665,28712.4,173.6,173.6,170.9,4,4,4,1999,1915,2093,1837,1753,162,162,162,737.3,653,831,0.0811,0.0774,0.0846,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.05,16.8,17.3,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.6,42.93,44.28,42.73,42.07,43.4,0,0,0,0,0,0,0.949,0,0.545,0.081,0.55,0.45,23.7
920239200000,1999,3,1998,6,22,7,1.37,0.145,0.665,27487.7,167.3,167.3,163.6,4,4,4,2272,2133,2392,2033,1894,239,239,239,933.1,794,1053,0.105,0.0999,0.112,1100,1100,1100,990,990,990,971.8,971.4,972,18.2,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.08,16.71,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.77,40.99,42.67,40.9,40.09,41.82,0,0,0,0,0,0,0.909,0,0.705,0.11,0.49,0.51,20.1
920844000000,1999,3,1998,6,23,7,1.48,0.145,0.665,26675.2,159.6,159.6,158.8,4,4,4,2450,2419,2472,2211,2180,239,239,239,1111,1080,1133,0.0976,0.0967,0.0988,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.89,16.02,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.62,40.47,40.82,39.7,39.54,39.91,0,0,0,0,0,0,0.882,0,0.815,0.098,0.45,0.55,18
921448800000,1999,3,1998,6,24,7,1.55,0.14,0.665,26122.5,157.8,157.8,155.5,4,4,4,2568,2483,2677,2337,2244,231,183,239,1237,1144,1394,0.0901,0.0684,0.0962,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.66,15.39,15.86,0.944,0.943,0.944,0.976,0.974,0.977,0.921,0.918,0.923,39.84,39.13,40.39,38.87,38.11,39.46,0,0,0,0,0,0,0.864,0,0.885,0.09,0.43,0.57,16.9
922053600000,1999,3,1998,6,25,7,1.78,0.111,0.665,24387.8,151,151,145.2,4,4,4,2944,2728,3188,2761,2545,183,183,183,1661,1445,1905,0.0623,0.0574,0.0671,1100,1100,1100,990,990,990,973.4,972.9,974,16.6,16,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.75,14.17,15.27,0.939,0.936,0.942,0.971,0.97,0.973,0.912,0.908,0.917,37.37,35.76,38.79,36.29,34.69,37.76,0,0,0,0,0,0,0.806,0,1.115,0.062,0.37,0.63,13.7
922658400000,1999,3,1998,6,26,7,2.06,0.122,0.665,22488.7,137,137,133.9,4,4,4,3405,3266,3527,3202,3083,202.4,183,217,2102,1983,2210,0.0594,0.0544,0.0636,1100,1100,1100,990,990,990,974.4,974.1,974.7,15.6,15.3,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.71,13.45,14,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.5,33.79,35.3,33.47,32.78,34.24,0,0,0,0,0,0,0.744,0,1.395,0.059,0.32,0.68,10.9
923263200000,1999,4,1998,7,27,7,2.24,0.138,0.665,21380.7,130.1,130.1,127.3,4,4,4,3698,3574,3797,3470,3357,228.1,217,295,2370,2257,2459,0.0616,0.0575,0.0777,1100,1100,1100,990,990,990,975,974.8,975.3,15,14.7,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.09,12.88,13.35,0.929,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,32.8,32.22,33.52,31.82,31.25,32.52,0,0,0,0,0,0,0.707,0,1.575,0.062,0.3,0.7,9.54
923868000000,1999,4,1998,7,28,7,2.32,0.178,0.665,20848.3,124.5,124.5,124.1,4,4,4,3837,3819,3849,3542,3524,295,295,295,2442,2424,2454,0.0769,0.0766,0.0772,1100,1100,1100,990,990,990,975.3,975.3,975.4,14.7,14.6,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.79,12.77,12.83,0.927,0.927,0.927,0.97,0.97,0.97,0.899,0.899,0.9,31.98,31.91,32.09,31.02,30.95,31.13,0,0,0,0,0,0,0.689,0,1.655,0.077,0.29,0.71,8.99
924472800000,1999,4,1998,7,29,7,2.25,0.178,0.665,21315.7,129.3,129.3,126.9,4,4,4,3715,3608,3806,3420,3313,295,295,295,2320,2213,2411,0.0794,0.0775,0.0818,1100,1100,1100,990,990,990,975.1,974.8,975.3,14.9,14.7,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.05,12.86,13.28,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,32.7,32.17,33.32,31.72,31.2,32.32,0,0,0,0,0,0,0.705,0,1.585,0.079,0.3,0.7,9.47
925077600000,1999,4,1998,7,30,7,2.07,0.183,0.665,22425,136.6,136.6,133.5,4,4,4,3422,3283,3561,3119,2962,302.4,295,321,2019,1862,2166,0.0885,0.0828,0.0978,1100,1100,1100,990,990,990,974.5,974.2,974.7,15.5,15.3,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.67,13.38,13.96,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.4,33.6,35.21,33.37,32.59,34.15,0,0,0,0,0,0,0.742,0,1.405,0.088,0.32,0.68,10.8
925682400000,1999,5,1998,8,31,7,1.84,0.194,0.665,23959.9,147.3,147.3,142.6,4,4,4,3038,2863,3221,2717,2542,321,321,321,1617,1442,1800,0.106,0.0997,0.112,1100,1100,1100,990,990,990,973.6,973.2,974,16.4,16,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.52,14.1,14.94,0.938,0.936,0.941,0.97,0.97,0.972,0.91,0.908,0.914,36.74,35.57,37.91,35.65,34.5,36.83,0,0,0,0,0,0,0.792,0,1.175,0.11,0.36,0.64,13
926287200000,1999,5,1998,8,32,7,1.61,0.194,0.665,25702.3,157.2,157.2,153,4,4,4,2658,2506,2811,2337,2185,321,321,321,1237,1085,1390,0.121,0.114,0.128,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.07,15.8,0.943,0.941,0.944,0.974,0.972,0.977,0.919,0.915,0.922,39.25,38.25,40.24,38.25,37.19,39.3,0,0,0,0,0,0,0.85,0,0.945,0.12,0.41,0.59,16
926892000000,1999,5,1998,8,33,7,1.4,0.194,0.665,27301.5,166.6,166.6,162.5,4,4,4,2313,2158,2457,1992,1837,321,321,321,892.3,737,1036,0.139,0.131,0.149,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.92,16.64,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.5,40.57,42.51,40.63,39.65,41.66,0,0,0,0,0,0,0.903,0,0.735,0.14,0.48,0.52,19.5
927496800000,1999,5,1998,8,34,7,1.18,0.194,0.665,28992.3,177.3,177.3,172.6,4,4,4,1950,1807,2103,1629,1486,321,321,321,528.6,386,682,0.165,0.153,0.178,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.78,17.65,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.02,42.86,45.22,43.14,42,44.32,0,0,0,0,0,0,0.959,0,0.515,0.16,0.56,0.44,24.6
928101600000,1999,5,1998,8,35,7,0.996,0.137,0.665,30709.7,186.5,186.5,182.8,4,4,4,1647,1538,1763,1421,1328,225.9,210,321,321.4,228,409,0.137,0.122,0.182,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.17,17.79,18.53,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.63,45.61,47.58,45.7,44.7,46.63,0,0,0,0,0,0,1.02,0,0.331,0.14,0.67,0.33,30.8
928706400000,1999,6,1998,9,36,7,0.852,0.127,0.663,32054.4,192.8,192.8,190.8,4,4,4,1408,1288,1503,1198,1078,210,210,210,101.4,0,193,0.149,0.14,0.163,1097,1078,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.85,0.779,0.9,0.641,0.599,0.648,0.031,0.028,0.032,1.79,1.67,1.85,0.086,0.079,0.09,19.02,18.66,19.52,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.73,47.91,49.52,47.7,46.95,48.2,0,0,0,0,0,0,1.06,0,0.189,0.15,0.78,0.22,37.6
929311200000,1999,6,1998,9,37,7,0.687,0.127,0.56,29144.8,188.2,188.2,173.5,4,4,4,1136,1047,1244,926.5,836.7,210,210,210,0,0,0,0.185,0.169,0.201,926.5,836.7,1034,990,990,990,968.3,968,968.7,21.7,21.3,22,0.582,0.491,0.715,0.396,0.344,0.5,0.018,0.016,0.023,1.23,1.06,1.5,0.057,0.048,0.07,20.44,19.83,20.89,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.27,40.87,48.01,43.37,39.97,47.05,0,0,0,0,0,0,0.964,0,0.127,0.18,0.82,0.18,42.4
929916000000,1999,6,1998,9,38,7,0.582,0.127,0.455,24316,155.9,155.9,144.7,4,3,3.142857142857143,962.3,909,1024,752.3,699,210,210,210,0,0,0,0.219,0.205,0.231,752.3,699,813.7,990,990,990,967.7,967.5,968,22.3,22,22.5,0.414,0.368,0.47,0.3,0.268,0.333,0.013,0.012,0.015,0.981,0.892,1.06,0.044,0.04,0.048,21.27,21.01,21.57,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.09,39.94,52.02,46.39,38.98,48.2,0,0,0,0,0,0,0.804,0,0.127,0.22,0.78,0.22,41.8
930520800000,1999,6,1998,9,39,7,0.515,0.119,0.396,22117.9,136.1,136.1,131.7,3,3,3,851.3,814.1,893.6,655,628.1,196.3,186,210,0,0,0,0.23,0.219,0.243,655,628.1,683.6,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.34,0.323,0.359,0.239,0.221,0.258,0.011,0.0097,0.011,0.816,0.768,0.866,0.036,0.034,0.038,21.88,21.66,22.08,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.78,43.29,46.3,43.88,42.43,45.37,0,0,0,0,0,0,0.731,0,0.119,0.23,0.77,0.23,42.9
931125600000,1999,7,1998,10,40,7,0.474,0.116,0.357,20210,125.8,125.8,120.3,3,3,3,783,759.9,805.5,591.1,532.9,191.9,186,227,0,0,0,0.246,0.231,0.299,591.1,532.9,619.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.303,0.275,0.318,0.196,0.157,0.215,0.0085,0.0068,0.0094,0.707,0.614,0.754,0.031,0.027,0.033,22.26,22.12,22.45,0.953,0.949,0.955,0.978,0.97,0.98,0.932,0.921,0.936,41,37.12,42.78,40.1,36.01,41.93,0,0,0,0,0,0,0.668,0,0.117,0.24,0.75,0.25,42.6
931730400000,1999,7,1998,10,41,7,0.433,0.137,0.295,16701.2,105.7,105.7,99.41,3,2,2.4285714285714284,715.4,683.6,747.6,488.4,456.6,227,227,227,0,0,0,0.318,0.304,0.332,488.4,456.6,520.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.25,0.231,0.268,0.13,0.115,0.149,0.0056,0.0049,0.0064,0.603,0.557,0.651,0.026,0.024,0.028,22.64,22.52,22.77,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,43.99,34.92,51.7,42.3,33.87,48.2,0,0,0,0,0,0,0.552,0,0.138,0.32,0.68,0.32,38.6
932335200000,1999,7,1998,10,42,7,0.39,0.137,0.252,14801.7,93.71,93.71,88.11,2,2,2,644.3,616.1,673,417.3,389.1,227,227,227,0,0,0,0.352,0.337,0.368,417.3,389.1,446,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.212,0.201,0.225,0.0959,0.0827,0.109,0.0041,0.0035,0.0047,0.532,0.489,0.578,0.023,0.021,0.025,22.99,22.83,23.15,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,44.95,42.11,47.81,44.05,41.26,46.85,0,0,0,0,0,0,0.489,0,0.138,0.35,0.65,0.35,38
932940000000,1999,7,1998,10,43,7,0.353,0.134,0.219,12907.7,80.82,80.82,76.83,2,2,2,583.4,559.5,608.2,362.6,341,220.9,184,227,0,0,0,0.379,0.329,0.4,362.6,341,381.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.191,0.184,0.198,0.0701,0.0599,0.0789,0.003,0.0025,0.0033,0.449,0.417,0.477,0.019,0.017,0.02,23.33,23.19,23.43,0.95,0.947,0.952,0.975,0.97,0.979,0.926,0.919,0.932,39.41,37.1,41.29,38.42,35.99,40.41,0,0,0,0,0,0,0.427,0,0.134,0.38,0.62,0.38,36.6
933544800000,1999,8,1998,11,44,7,0.319,0.111,0.208,12310.5,78.53,78.53,73.28,2,2,2,527.6,505.1,551.6,343.6,321.1,184,184,184,0,0,0,0.349,0.334,0.364,343.6,321.1,367.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.174,0.19,0.0612,0.0505,0.0725,0.0025,0.0021,0.003,0.417,0.384,0.453,0.017,0.016,0.019,23.61,23.46,23.74,0.947,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.69,35.29,40.21,36.64,34.24,39.27,0,0,0,0,0,0,0.407,0,0.111,0.35,0.65,0.35,38.6
934149600000,1999,8,1998,11,45,7,0.289,0.111,0.178,10562.1,66.94,66.94,62.87,2,2,2,478.3,459.4,497.7,294.3,275.4,184,184,184,0,0,0,0.385,0.37,0.401,294.3,275.4,313.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.158,0.171,0.0379,0.029,0.0471,0.0016,0.0012,0.0019,0.343,0.315,0.373,0.014,0.013,0.015,23.9,23.79,24.02,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.41,30.35,34.51,31.43,29.44,33.47,0,0,0,0,0,0,0.349,0,0.111,0.38,0.62,0.38,36.5
934754400000,1999,8,1998,11,46,7,0.264,0.111,0.153,9089.3,57.65,57.65,54.1,2,2,2,437.1,421.4,453.7,253.2,237.4,184,184,184,0,0,0,0.421,0.406,0.437,253.2,237.4,269.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.144,0.156,0.0197,0.0159,0.0263,0.00081,0.00065,0.0011,0.283,0.263,0.307,0.012,0.011,0.013,24.15,24.05,24.24,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.89,26.12,29.72,27.05,25.34,28.82,0,0,0,0,0,0,0.301,0,0.111,0.42,0.58,0.42,34.4
935359200000,1999,8,1998,11,47,7,0.243,0.111,0.132,7973.87,48.2,48.2,47.46,1,1,1,401.8,387.8,416.2,217.8,203.8,184,184,184,0,0,0,0.458,0.442,0.474,217.8,203.8,232.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.133,0.143,0.0143,0.0131,0.0155,0.00058,0.00053,0.00063,0.388,0.363,0.414,0.016,0.015,0.017,24.21,24.11,24.3,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.48,46.4,52.55,47.46,45.47,48.2,0,0,0,0,0,0,0.264,0,0.111,0.46,0.54,0.46,32.8
935964000000,1999,8,1998,11,48,7,0.224,0.0914,0.132,8018.44,51.03,51.03,47.73,2,1,1.2857142857142858,370,355.2,384.2,218.8,196.1,151.1,138,184,0,0,0,0.408,0.368,0.484,218.8,196.1,236.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.135,0.13,0.14,0.0143,0.0124,0.0159,0.00058,0.0005,0.00064,0.342,0.253,0.401,0.014,0.01,0.016,24.41,24.32,24.5,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,42.17,25.77,52.03,40.51,25,48.2,0,0,0,0,0,0,0.265,0,0.092,0.41,0.59,0.41,35.8
936568800000,1999,9,1998,12,49,7,0.205,0.0835,0.121,7576.11,47.85,47.85,45.1,1,1,1,338.2,326,350.6,200.2,188,138,138,138,0,0,0,0.408,0.394,0.423,200.2,188,212.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.131,0.0128,0.0117,0.0138,0.00051,0.00047,0.00056,0.353,0.331,0.375,0.014,0.013,0.015,24.56,24.47,24.64,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.02,43.21,48.82,45.1,42.34,47.85,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37
937173600000,1999,9,1998,12,50,7,0.188,0.0835,0.105,6520.5,41.41,41.41,38.81,1,1,1,311.2,300.6,321.9,173.2,162.6,138,138,138,0,0,0,0.444,0.429,0.459,173.2,162.6,183.9,990,990,990,965,964.9,965,25,25,25.1,0.117,0.114,0.121,0.0105,0.00957,0.0114,0.00042,0.00038,0.00046,0.304,0.285,0.323,0.012,0.011,0.013,24.74,24.67,24.81,0.947,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.78,37.31,42.26,38.81,36.2,41.41,0,0,0,0,0,0,0.216,0,0.083,0.44,0.56,0.44,34.7
937778400000,1999,9,1998,12,51,7,0.175,0.0835,0.0914,5643.18,35.64,35.64,33.59,1,1,1,289.1,280,298.1,151.1,142,138,138,138,0,0,0,0.478,0.463,0.493,151.1,142,160.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.106,0.113,0.00859,0.00782,0.00936,0.00034,0.00031,0.00037,0.265,0.249,0.281,0.011,0.0099,0.011,24.88,24.83,24.93,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.63,32.51,36.74,33.59,31.53,35.64,0,0,0,0,0,0,0.187,0,0.0836,0.48,0.52,0.48,32.2
938383200000,1999,9,1998,12,52,7,0.163,0.0762,0.0869,5369.7,35.14,35.14,31.96,1,1,1,269.6,262.3,277,143.7,131.7,126,110,138,0,0,0,0.467,0.412,0.512,143.7,131.7,157.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00796,0.00694,0.00911,0.00032,0.00028,0.00036,0.25,0.23,0.273,0.0099,0.0091,0.011,24.97,24.95,24.99,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,32.95,30.06,36.22,31.96,29.16,35.14,0,0,0,0,0,0,0.178,0,0.0761,0.47,0.53,0.47,32.9
938988000000,1999,10,1999,1,1,7,0.155,0.0665,0.0886,5492.5,33.96,33.96,32.69,1,1,1,256.5,249.4,262,146.5,139.4,110,110,110,0,0,0,0.429,0.42,0.441,146.5,139.4,152,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.0082,0.0076,0.00867,0.00032,0.0003,0.00034,0.254,0.241,0.264,0.01,0.0095,0.01,25.02,24.99,25.06,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.7,32.03,35.01,32.69,31.07,33.96,0,0,0,0,0,0,0.182,0,0.0664,0.43,0.57,0.43,35.4
939592800000,1999,10,1999,1,2,7,0.146,0.0587,0.0871,5413.45,33.57,33.57,32.22,1,1,1,241.1,234.9,247,144.1,137.9,97,97,97,0,0,0,0.403,0.393,0.413,144.1,137.9,150,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.104,0.00799,0.00747,0.0085,0.00032,0.00029,0.00034,0.247,0.236,0.258,0.0098,0.0093,0.01,25.11,25.06,25.15,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.22,31.78,34.61,32.22,30.82,33.57,0,0,0,0,0,0,0.179,0,0.0589,0.4,0.6,0.4,37.1
940197600000,1999,10,1999,1,3,7,0.137,0.0587,0.0788,4885.79,30.39,30.39,29.08,1,1,1,227.3,221.5,233,130.3,124.5,97,97,97,0,0,0,0.427,0.416,0.438,130.3,124.5,136,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0974,0.0954,0.0994,0.00682,0.00634,0.00731,0.00027,0.00025,0.00029,0.223,0.212,0.233,0.0088,0.0083,0.0092,25.21,25.17,25.26,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.98,28.63,31.33,29.08,27.78,30.39,0,0,0,0,0,0,0.162,0,0.0582,0.43,0.58,0.42,35.7
940802400000,1999,10,1999,1,4,7,0.131,0.0587,0.072,4450.31,27.32,27.32,26.49,1,1,1,216.1,212.5,219.6,119.1,115.5,97,97,97,0,0,0,0.449,0.442,0.456,119.1,115.5,122.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0922,0.0947,0.00587,0.00557,0.00617,0.00023,0.00022,0.00024,0.203,0.196,0.209,0.0079,0.0077,0.0082,25.3,25.27,25.33,0.924,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.31,26.45,28.17,26.49,25.65,27.32,0,0,0,0,0,0,0.147,0,0.059,0.45,0.55,0.45,34
941407200000,1999,11,1999,2,5,7,0.13,0.0562,0.0742,4595.25,27.97,27.97,27.35,1,1,1,215.6,211.7,218.2,122.6,118.7,93,93,93,0,0,0,0.431,0.426,0.439,122.6,118.7,125.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0943,0.0929,0.0953,0.00617,0.00584,0.0064,0.00024,0.00023,0.00025,0.209,0.202,0.213,0.0082,0.0079,0.0084,25.3,25.28,25.33,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.2,27.24,28.83,27.35,26.42,27.97,0,0,0,0,0,0,0.152,0,0.0558,0.43,0.57,0.43,35.3
942012000000,1999,11,1999,2,6,7,0.135,0.0562,0.0792,4916.19,30.27,30.27,29.26,1,1,1,223.9,217.4,228.4,130.9,124.4,93,93,93,0,0,0,0.415,0.407,0.428,130.9,124.4,135.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.095,0.0988,0.00688,0.00633,0.00726,0.00027,0.00025,0.00029,0.223,0.212,0.231,0.0088,0.0083,0.0091,25.23,25.2,25.28,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.17,28.63,31.2,29.26,27.78,30.27,0,0,0,0,0,0,0.163,0,0.0558,0.42,0.59,0.41,36.4
942616800000,1999,11,1999,2,7,7,0.135,0.054,0.081,5037.94,34.71,34.71,29.99,1,1,1,223.3,221,227.5,134,128.8,89.29,67,93,0,0,0,0.4,0.303,0.419,134,128.8,154,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0979,0.0965,0.102,0.00714,0.0067,0.00884,0.00028,0.00026,0.00035,0.228,0.22,0.261,0.009,0.0086,0.01,25.23,25.2,25.25,0.932,0.93,0.94,0.97,0.97,0.97,0.904,0.902,0.912,30.92,29.67,35.79,29.99,28.78,34.71,0,0,0,0,0,0,0.167,0,0.054,0.4,0.6,0.4,37.3
943221600000,1999,11,1999,2,8,7,0.134,0.0405,0.0938,5874.83,36.82,36.82,34.97,1,1,1,222.1,216.9,230,155.1,149.9,67,67,67,0,0,0,0.302,0.291,0.309,155.1,149.9,163,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.105,0.00893,0.00849,0.00961,0.00035,0.00033,0.00038,0.263,0.254,0.278,0.01,0.01,0.011,25.2,25.14,25.24,0.94,0.939,0.943,0.97,0.97,0.971,0.912,0.91,0.916,36.04,34.83,37.9,34.97,33.78,36.82,0,0,0,0,0,0,0.194,0,0.0402,0.3,0.7,0.3,43.8
943826400000,1999,11,1999,2,9,7,0.141,0.0448,0.0964,6037.4,38.03,38.03,35.94,1,1,1,233.6,231.4,235.2,159.5,154.4,74.14,67,77,0,0,0,0.317,0.285,0.333,159.5,154.4,167.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.107,0.0093,0.00887,0.01,0.00037,0.00035,0.00039,0.272,0.264,0.286,0.011,0.01,0.011,25.13,25.1,25.15,0.942,0.94,0.944,0.971,0.97,0.974,0.915,0.912,0.92,37.01,35.8,39.04,35.94,34.72,38.03,0,0,0,0,0,0,0.2,0,0.0446,0.32,0.68,0.32,42.8
944431200000,1999,12,1999,3,10,7,0.142,0.0435,0.0981,6157.63,41.3,41.3,36.65,1,1,1,234,230.3,239.8,162.2,153.3,71.86,59,77,0,0,0,0.307,0.246,0.334,162.2,153.3,180.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.103,0.111,0.00953,0.00878,0.0111,0.00038,0.00035,0.00044,0.277,0.262,0.309,0.011,0.01,0.012,25.12,25.05,25.16,0.943,0.94,0.949,0.973,0.97,0.98,0.917,0.912,0.93,37.66,35.54,42.15,36.65,34.48,41.3,0,0,0,0,0,0,0.204,0,0.0439,0.31,0.69,0.31,43.4
945036000000,1999,12,1999,3,11,7,0.147,0.0357,0.112,7086.58,42.81,42.81,42.18,1,1,1,243.7,239.6,246.4,184.7,180.6,59,59,59,0,0,0,0.242,0.239,0.246,184.7,180.6,187.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.113,0.0114,0.0111,0.0117,0.00045,0.00044,0.00046,0.316,0.308,0.321,0.012,0.012,0.013,25.02,25,25.05,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,43.04,42.08,43.68,42.18,41.24,42.81,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.2
945640800000,1999,12,1999,3,12,7,0.151,0.0357,0.115,7326.53,44.26,44.26,43.61,1,1,1,249.9,245.3,252.7,190.9,186.3,59,59,59,0,0,0,0.236,0.233,0.241,190.9,186.3,193.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.116,0.012,0.0116,0.0122,0.00047,0.00046,0.00048,0.327,0.319,0.332,0.013,0.013,0.013,24.98,24.96,25.01,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,44.5,43.43,45.17,43.61,42.56,44.26,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.5
946245600000,1999,12,1999,3,13,7,0.152,0.0381,0.114,7223.77,44.33,44.33,43,1,1,1,251.4,249.1,253,188.4,178.3,63,59,73,0,0,0,0.25,0.233,0.29,188.4,178.3,194,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.116,0.0118,0.0109,0.0122,0.00047,0.00043,0.00048,0.323,0.306,0.332,0.013,0.012,0.013,24.97,24.96,24.99,0.951,0.948,0.953,0.98,0.979,0.98,0.932,0.928,0.934,43.88,41.42,45.23,43,40.56,44.33,0,0,0,0,0,0,0.239,0,0.038,0.25,0.75,0.25,47.5
946850400000,2000,1,1999,4,14,7,0.166,0.0442,0.122,7701.33,48.2,48.2,45.84,1,1,1,275.3,257.9,291.3,202.3,184.9,73,73,73,0,0,0,0.266,0.251,0.283,202.3,184.9,218.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.114,0.126,0.0129,0.0115,0.0143,0.00051,0.00045,0.00057,0.349,0.318,0.377,0.014,0.013,0.015,24.85,24.76,24.95,0.955,0.95,0.958,0.98,0.98,0.98,0.936,0.931,0.939,47.06,42.98,50.77,45.84,42.12,48.2,0,0,0,0,0,0,0.255,0,0.044,0.27,0.73,0.27,46.4
947455200000,2000,1,1999,4,15,7,0.181,0.0442,0.137,8264.22,51.39,51.39,49.19,2,1,1.4285714285714286,299.1,294.3,308.5,226.1,221.3,73,73,73,0,0,0,0.244,0.237,0.248,226.1,221.3,235.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.129,0.127,0.132,0.015,0.0146,0.0158,0.0006,0.00058,0.00063,0.324,0.241,0.385,0.013,0.0096,0.015,24.78,24.73,24.86,0.944,0.922,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.65,25.61,51.77,38.37,24.84,48.2,0,0,0,0,0,0,0.273,0,0.044,0.24,0.76,0.24,45.7
948060000000,2000,1,1999,4,16,7,0.204,0.0442,0.159,9674.3,62.56,62.56,57.59,2,2,2,336.7,314.8,359.6,263.7,241.8,73,73,73,0,0,0,0.217,0.203,0.232,263.7,241.8,286.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.134,0.15,0.024,0.0163,0.0343,0.00096,0.00065,0.0014,0.287,0.256,0.32,0.012,0.01,0.013,24.63,24.48,24.77,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.909,29.68,27.21,32.25,28.79,26.4,31.28,0,0,0,0,0,0,0.32,0,0.045,0.22,0.78,0.22,47.4
948664800000,2000,1,1999,4,17,7,0.242,0.0442,0.198,12015.8,79.7,79.7,71.52,2,2,2,400.9,367,437.5,327.9,294,73,73,73,0,0,0,0.183,0.167,0.199,327.9,294,364.5,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.165,0.153,0.178,0.0538,0.0378,0.0711,0.0022,0.0015,0.0029,0.382,0.331,0.437,0.016,0.013,0.018,24.22,23.99,24.43,0.945,0.939,0.95,0.972,0.97,0.978,0.918,0.911,0.929,36.78,33.07,40.76,35.76,32.08,39.85,0,0,0,0,0,0,0.397,0,0.044,0.18,0.82,0.18,49.7
949269600000,2000,1,1999,4,18,7,0.295,0.0504,0.245,14781.3,96.4,96.4,87.98,2,2,2,488.3,447.7,534.6,405,374.7,83.29,73,85,0,0,0,0.171,0.159,0.184,405,374.7,449.6,990,990,990,965.8,965.6,966,24.2,24,24.4,0.193,0.181,0.209,0.0902,0.0758,0.111,0.0037,0.0031,0.0046,0.499,0.452,0.566,0.021,0.019,0.024,23.7,23.43,23.93,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,44.93,41.85,49.5,43.99,41.01,48.2,0,0,0,0,0,0,0.489,0,0.05,0.17,0.83,0.17,50.1
949874400000,2000,2,1999,5,19,7,0.376,0.0514,0.324,18728.6,125.1,125.1,111.5,3,2,2.857142857142857,621.3,557.3,687.5,536.3,472.3,85,85,85,0,0,0,0.138,0.124,0.153,536.3,472.3,602.5,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.255,0.218,0.292,0.16,0.122,0.203,0.0068,0.0051,0.0087,0.614,0.525,0.709,0.026,0.022,0.03,23.01,22.64,23.29,0.951,0.945,0.956,0.975,0.97,0.98,0.928,0.917,0.937,40.79,35.41,51.59,39.46,34.35,48.2,0,0,0,0,0,0,0.619,0,0.052,0.14,0.86,0.14,49.8
950479200000,2000,2,1999,5,20,7,0.46,0.0514,0.408,23167.3,144.5,144.5,137.9,3,3,3,759.9,708,798.9,674.9,623,85,85,85,0,0,0,0.112,0.106,0.12,674.9,623,713.9,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.333,0.304,0.356,0.252,0.217,0.278,0.011,0.0093,0.012,0.831,0.744,0.897,0.036,0.032,0.039,22.23,22.01,22.52,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.91,43.82,49.15,45.97,42.95,48.17,0,0,0,0,0,0,0.766,0,0.052,0.11,0.89,0.11,50.4
951084000000,2000,2,1999,5,21,7,0.519,0.0635,0.455,24716.5,155.1,155.1,147.1,4,3,3.2857142857142856,857.5,814.1,893.6,752.5,709.1,105,105,105,0,0,0,0.123,0.118,0.129,752.5,709.1,788.6,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.389,0.356,0.42,0.301,0.275,0.321,0.013,0.012,0.014,0.945,0.892,0.995,0.042,0.039,0.044,21.72,21.58,21.95,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.29,39.3,51.85,45.37,38.3,48.2,0,0,0,0,0,0,0.817,0,0.064,0.12,0.88,0.12,47.6
951688800000,2000,2,1999,5,22,7,0.573,0.0739,0.499,26997.7,166.9,166.9,160.7,4,4,4,947.1,904.5,993.7,825,799.5,122.1,105,129,0,0,0,0.129,0.114,0.138,825,799.5,864.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.459,0.43,0.498,0.338,0.326,0.358,0.015,0.014,0.016,1.02,0.968,1.09,0.046,0.043,0.049,21.29,21.04,21.51,0.954,0.953,0.955,0.978,0.976,0.98,0.933,0.931,0.936,41.07,40.13,42.58,40.18,39.18,41.73,0,0,0,0,0,0,0.893,0,0.074,0.13,0.87,0.13,47.1
952293600000,2000,3,1999,6,23,7,0.656,0.078,0.578,30273.1,192.5,192.5,180.2,4,4,4,1084,1011,1176,954.9,882.1,129,129,129,0,0,0,0.119,0.11,0.128,954.9,882.1,1047,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.588,0.514,0.703,0.416,0.366,0.529,0.019,0.017,0.025,1.27,1.12,1.52,0.058,0.051,0.071,20.57,20.03,20.95,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.97,43.26,49.1,45.05,42.4,48.11,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.1
952898400000,2000,3,1999,6,24,7,0.84,0.078,0.665,32040.5,192.8,192.8,190.7,4,4,4,1389,1224,1548,1260,1095,129,129,129,160.3,0,319,0.0934,0.0833,0.105,1099,1095,1100,990,990,990,969.1,968.6,969.6,20.9,20.4,21.4,0.846,0.773,0.906,0.646,0.637,0.648,0.031,0.03,0.032,1.79,1.71,1.85,0.086,0.08,0.091,19.08,18.51,19.69,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49,47.51,50.44,47.68,46.56,48.2,0,0,0,0,0,0,1.06,0,0.175,0.093,0.79,0.21,38.1
953503200000,2000,3,1999,6,25,7,1.17,0.106,0.665,29128.1,183.7,183.7,173.4,4,4,4,1940,1623,2298,1765,1494,175.3,129,183,664.7,394,1015,0.0909,0.0795,0.107,1100,1100,1100,990,990,990,970.8,969.9,971.8,19.2,18.2,20.1,0.923,0.911,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.098,0.092,0.1,17.28,16.31,18.26,0.949,0.946,0.952,0.98,0.979,0.98,0.93,0.926,0.933,44.23,41.6,46.87,43.35,40.74,45.93,0,0,0,0,0,0,0.963,0,0.505,0.091,0.57,0.43,24.9
954108000000,2000,3,1999,6,26,7,1.62,0.117,0.665,25624.5,160.2,160.2,152.5,4,4,4,2675,2400,2915,2482,2217,192.7,183,217,1382,1117,1598,0.0721,0.066,0.0763,1100,1100,1100,990,990,990,972.7,972.1,973.3,17.3,16.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.4,14.82,16.06,0.943,0.94,0.945,0.974,0.971,0.978,0.918,0.912,0.924,39.14,37.56,40.94,38.13,36.46,40.04,0,0,0,0,0,0,0.847,0,0.955,0.072,0.41,0.59,15.8
954712800000,2000,4,1999,7,27,7,1.87,0.131,0.665,23706.2,144.2,144.2,141.1,4,4,4,3094,2975,3171,2877,2758,217,217,217,1776,1658,1854,0.0702,0.0684,0.0729,1100,1100,1100,990,990,990,973.7,973.5,973.9,16.3,16.1,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.39,14.2,14.67,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,36.37,35.86,37.15,35.28,34.78,36.04,0,0,0,0,0,0,0.784,0,1.205,0.07,0.36,0.64,12.7
955317600000,2000,4,1999,7,28,7,1.91,0.131,0.665,23398.3,140,140,139.3,4,4,4,3165,3134,3180,2948,2917,217,217,217,1848,1817,1863,0.0685,0.0682,0.0692,1100,1100,1100,990,990,990,973.9,973.8,973.9,16.1,16.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.22,14.18,14.29,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.9,35.81,36.09,34.82,34.74,35.01,0,0,0,0,0,0,0.774,0,1.245,0.069,0.35,0.65,12.3
955922400000,2000,4,1999,7,29,7,1.82,0.131,0.665,24043.4,146,146,143.1,4,4,4,3017,2911,3114,2800,2694,217,217,217,1700,1594,1797,0.072,0.0697,0.0745,1100,1100,1100,990,990,990,973.6,973.3,973.8,16.4,16.2,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.57,14.34,14.83,0.938,0.937,0.94,0.97,0.97,0.971,0.91,0.909,0.913,36.88,36.23,37.59,35.78,35.14,36.49,0,0,0,0,0,0,0.795,0,1.155,0.072,0.37,0.63,13.2
956527200000,2000,4,1999,7,30,7,1.66,0.131,0.665,25301,154.2,154.2,150.6,4,4,4,2744,2615,2875,2527,2398,217,217,217,1427,1298,1558,0.0792,0.0755,0.083,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.23,14.91,15.54,0.942,0.94,0.943,0.973,0.971,0.975,0.917,0.914,0.92,38.69,37.83,39.53,37.65,36.74,38.55,0,0,0,0,0,0,0.837,0,0.995,0.079,0.4,0.6,15.2
957132000000,2000,5,1999,8,31,7,1.48,0.167,0.665,26692.3,162.3,162.3,158.9,4,4,4,2446,2321,2572,2170,2045,276,276,276,1070,945,1196,0.113,0.107,0.119,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.65,16.25,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.926,40.64,39.81,41.45,39.72,38.84,40.59,0,0,0,0,0,0,0.883,0,0.815,0.11,0.45,0.55,18
957736800000,2000,5,1999,8,32,7,1.28,0.167,0.665,28140.8,171.5,171.5,167.5,4,4,4,2125,1975,2280,1849,1699,276,276,276,748.6,599,904,0.13,0.121,0.14,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.73,16.35,17.11,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.73,41.72,43.76,41.88,40.87,42.88,0,0,0,0,0,0,0.931,0,0.615,0.13,0.52,0.48,22
958341600000,2000,5,1999,8,33,7,1.09,0.167,0.665,29803.4,181.4,181.4,177.4,4,4,4,1804,1689,1929,1528,1413,276,276,276,428,313,553,0.153,0.143,0.163,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.66,17.26,18.04,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.26,44.16,46.28,44.35,43.27,45.35,0,0,0,0,0,0,0.986,0,0.425,0.15,0.61,0.39,27.3
958946400000,2000,5,1999,8,34,7,0.943,0.167,0.665,31251,189.3,189.3,186,4,4,4,1559,1471,1652,1283,1195,276,276,276,182.7,95,276,0.177,0.167,0.188,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.893,0.857,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.091,0.088,0.093,18.48,18.16,18.8,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.45,46.6,48.29,46.5,45.67,47.33,0,0,0,0,0,0,1.03,0,0.278,0.18,0.71,0.29,33.1
959551200000,2000,5,1999,8,35,7,0.806,0.144,0.65,31983.4,192.8,192.8,190.4,4,4,4,1333,1210,1443,1095,999.9,238.3,210,276,20.43,0,67,0.178,0.157,0.199,1074,999.9,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.784,0.665,0.845,0.59,0.423,0.648,0.028,0.02,0.031,1.67,1.37,1.79,0.079,0.064,0.087,19.38,18.91,20.07,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.63,47,49.55,47.59,46.06,48.2,0,0,0,0,0,0,1.06,0,0.156,0.18,0.81,0.19,39.7
960156000000,2000,6,1999,9,36,7,0.66,0.123,0.538,28275.5,179.2,179.2,168.3,4,4,4,1092,1019,1173,888.7,831.5,203,161,210,0,0,0,0.186,0.158,0.202,888.7,831.5,963.2,990,990,990,968.2,968,968.4,21.8,21.6,22,0.538,0.487,0.611,0.369,0.341,0.405,0.017,0.016,0.019,1.15,1.05,1.28,0.053,0.048,0.06,20.66,20.27,20.96,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,42.95,40.67,45.72,42.08,39.75,44.81,0,0,0,0,0,0,0.935,0,0.122,0.19,0.82,0.18,42.8
960760800000,2000,6,1999,9,37,7,0.572,0.0974,0.475,25273.2,161.1,161.1,150.4,4,3,3.4285714285714284,946.2,897.9,996.2,785.2,736.9,161,161,161,0,0,0,0.17,0.162,0.179,785.2,736.9,835.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.432,0.388,0.478,0.319,0.293,0.343,0.014,0.013,0.016,1.01,0.956,1.05,0.045,0.042,0.047,21.31,21.07,21.55,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.45,39.81,52.18,44.49,38.84,48.2,0,0,0,0,0,0,0.836,0,0.097,0.17,0.83,0.17,44.2
961365600000,2000,6,1999,9,38,7,0.513,0.0974,0.416,23202.6,143.7,143.7,138.1,3,3,3,848.9,819.4,882.8,687.9,658.4,161,161,161,0,0,0,0.19,0.182,0.196,687.9,658.4,721.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.354,0.337,0.374,0.261,0.241,0.283,0.011,0.011,0.013,0.867,0.817,0.925,0.038,0.036,0.041,21.84,21.64,22.01,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.98,45.3,48.86,46.04,44.39,47.88,0,0,0,0,0,0,0.767,0,0.097,0.19,0.81,0.19,45.2
961970400000,2000,6,1999,9,39,7,0.476,0.102,0.375,21179.9,131.6,131.6,126.1,3,3,3,787.6,766.2,810.6,619.5,580.2,168.1,161,186,0,0,0,0.214,0.199,0.243,619.5,580.2,649.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.316,0.295,0.332,0.215,0.189,0.235,0.0094,0.0082,0.01,0.752,0.688,0.802,0.033,0.03,0.035,22.2,22.06,22.35,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.91,40.39,44.78,42.02,39.45,43.88,0,0,0,0,0,0,0.7,0,0.101,0.21,0.79,0.21,44.5
962575200000,2000,7,1999,10,40,7,0.435,0.112,0.323,18326.6,115.8,115.8,109.1,3,3,3,719.4,686.6,753.4,533.4,500.6,186,186,186,0,0,0,0.259,0.247,0.271,533.4,500.6,567.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.269,0.25,0.288,0.157,0.135,0.18,0.0068,0.0058,0.0078,0.609,0.553,0.666,0.026,0.024,0.029,22.61,22.42,22.8,0.949,0.946,0.952,0.972,0.97,0.975,0.922,0.918,0.928,37.42,35.31,39.58,36.36,34.25,38.6,0,0,0,0,0,0,0.606,0,0.112,0.26,0.74,0.26,42.1
963180000000,2000,7,1999,10,41,7,0.392,0.112,0.279,16005.9,96.4,96.4,95.27,2,2,2,647.4,619.6,676,461.4,433.6,186,186,186,0,0,0,0.287,0.275,0.3,461.4,433.6,490,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.228,0.213,0.244,0.117,0.104,0.13,0.005,0.0044,0.0056,0.599,0.552,0.648,0.025,0.023,0.028,22.91,22.75,23.07,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.6,46.95,52.25,47.64,46.01,48.2,0,0,0,0,0,0,0.529,0,0.113,0.29,0.71,0.29,40.8
963784800000,2000,7,1999,10,42,7,0.355,0.123,0.232,13691.2,90.45,90.45,81.5,2,2,2,587.5,564.7,611.7,383.9,337.7,203.6,186,227,0,0,0,0.348,0.304,0.402,383.9,337.7,425.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.183,0.21,0.0802,0.0584,0.0999,0.0034,0.0024,0.0042,0.479,0.412,0.54,0.02,0.017,0.023,23.28,23.11,23.45,0.952,0.947,0.956,0.976,0.97,0.98,0.93,0.918,0.937,41.73,36.76,46.15,40.75,35.66,45.23,0,0,0,0,0,0,0.453,0,0.123,0.35,0.65,0.35,38.6
964389600000,2000,7,1999,10,43,7,0.324,0.137,0.187,11001.1,69.8,69.8,65.48,2,2,2,536.3,516.8,557.3,309.3,289.8,227,227,227,0,0,0,0.423,0.407,0.439,309.3,289.8,330.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.173,0.166,0.18,0.045,0.0358,0.0549,0.0019,0.0015,0.0023,0.369,0.34,0.401,0.015,0.014,0.017,23.62,23.49,23.73,0.942,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,33.75,31.67,35.98,32.74,30.72,34.9,0,0,0,0,0,0,0.364,0,0.137,0.42,0.58,0.42,34
964994400000,2000,7,1999,10,44,7,0.297,0.115,0.182,10776.4,68.3,68.3,64.15,2,2,2,490.8,471.7,510.6,300.7,283.6,190.1,184,227,0,0,0,0.387,0.365,0.445,300.7,283.6,320.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.162,0.174,0.0409,0.0328,0.0502,0.0017,0.0014,0.0021,0.354,0.331,0.382,0.015,0.014,0.016,23.84,23.75,23.94,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.06,30.99,35.21,32.07,30.06,34.15,0,0,0,0,0,0,0.356,0,0.115,0.39,0.61,0.39,36.3
965599200000,2000,8,1999,11,45,7,0.272,0.111,0.16,9514.41,60.15,60.15,56.63,2,2,2,448.9,433.2,465.4,264.9,249.2,184,184,184,0,0,0,0.41,0.395,0.425,264.9,249.2,281.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.149,0.16,0.0241,0.0169,0.0318,0.00099,0.00069,0.0013,0.299,0.276,0.324,0.012,0.011,0.013,24.08,23.98,24.17,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.19,27.46,31.01,28.32,26.64,30.08,0,0,0,0,0,0,0.315,0,0.112,0.41,0.59,0.41,35
966204000000,2000,8,1999,11,46,7,0.25,0.111,0.139,8290.53,52.12,52.12,49.35,2,1,1.4285714285714286,413.2,399,428,229.2,215,184,184,184,0,0,0,0.446,0.43,0.461,229.2,215,244,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.147,0.0152,0.014,0.0165,0.00062,0.00057,0.00067,0.34,0.259,0.408,0.014,0.011,0.017,24.2,24.13,24.26,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.07,25.69,51.89,38.42,24.92,48.2,0,0,0,0,0,0,0.274,0,0.111,0.44,0.56,0.44,33.2
966808800000,2000,8,1999,11,47,7,0.232,0.111,0.12,7464.48,47.14,47.14,44.43,1,1,1,383.1,370.8,395.4,199.1,186.8,184,184,184,0,0,0,0.48,0.465,0.496,199.1,186.8,211.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.127,0.135,0.0127,0.0116,0.0137,0.00051,0.00047,0.00056,0.355,0.333,0.377,0.014,0.013,0.015,24.33,24.25,24.41,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.34,42.54,48.1,44.43,41.69,47.14,0,0,0,0,0,0,0.247,0,0.112,0.48,0.52,0.48,32.2
967413600000,2000,8,1999,11,48,7,0.215,0.0994,0.115,7159.78,48.03,48.03,42.62,1,1,1,354.8,341,366.7,190.5,172.1,164.3,138,184,0,0,0,0.462,0.393,0.517,190.5,172.1,213.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.121,0.132,0.0119,0.0104,0.0139,0.00048,0.00042,0.00056,0.338,0.306,0.376,0.014,0.012,0.015,24.49,24.44,24.54,0.952,0.947,0.957,0.978,0.974,0.98,0.931,0.922,0.938,43.56,39.16,49.01,42.62,38.15,48.03,0,0,0,0,0,0,0.237,0,0.1,0.46,0.53,0.47,33.3
968018400000,2000,9,1999,12,49,7,0.194,0.0835,0.111,6928.18,44.58,44.58,41.24,1,1,1,321.4,308.5,335.8,183.4,170.5,138,138,138,0,0,0,0.43,0.411,0.447,183.4,170.5,197.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.117,0.126,0.0113,0.0102,0.0126,0.00045,0.00041,0.0005,0.323,0.299,0.348,0.013,0.012,0.014,24.67,24.57,24.76,0.95,0.946,0.954,0.978,0.974,0.98,0.929,0.921,0.935,42.15,39.15,45.49,41.24,38.14,44.58,0,0,0,0,0,0,0.229,0,0.083,0.43,0.57,0.43,35.7
968623200000,2000,9,1999,12,50,7,0.177,0.0714,0.106,6639.05,42.15,42.15,39.52,1,1,1,293.5,284.7,304.4,175.5,166.7,118,118,118,0,0,0,0.402,0.388,0.414,175.5,166.7,186.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.119,0.0107,0.00992,0.0116,0.00042,0.00039,0.00046,0.305,0.289,0.325,0.012,0.012,0.013,24.82,24.75,24.87,0.947,0.944,0.951,0.977,0.973,0.98,0.925,0.919,0.932,40.46,38.4,43.01,39.52,37.35,42.15,0,0,0,0,0,0,0.22,0,0.071,0.4,0.6,0.4,37.5
969228000000,2000,9,1999,12,51,7,0.165,0.0714,0.094,5827.37,36.88,36.88,34.69,1,1,1,273.4,264.2,282.8,155.4,146.2,118,118,118,0,0,0,0.432,0.417,0.447,155.4,146.2,164.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00896,0.00818,0.00976,0.00036,0.00032,0.00039,0.269,0.253,0.286,0.011,0.01,0.011,24.94,24.88,24.99,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,35.75,33.59,37.95,34.69,32.58,36.88,0,0,0,0,0,0,0.193,0,0.071,0.43,0.57,0.43,35.3
969832800000,2000,9,1999,12,52,7,0.153,0.0696,0.0832,5147.31,33.07,33.07,30.64,1,1,1,252.6,244.8,261.2,137.6,129.2,115,97,118,0,0,0,0.455,0.396,0.477,137.6,129.2,147.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0988,0.104,0.00745,0.00673,0.00831,0.00029,0.00027,0.00033,0.237,0.222,0.254,0.0094,0.0088,0.01,25.05,25.01,25.09,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.59,29.59,34.09,30.64,28.71,33.07,0,0,0,0,0,0,0.17,0,0.0698,0.45,0.54,0.46,33.6
970437600000,2000,10,2000,1,1,7,0.144,0.0587,0.0851,5286.13,32.76,32.76,31.47,1,1,1,237.7,232.5,243.4,140.7,135.5,97,97,97,0,0,0,0.408,0.399,0.417,140.7,135.5,146.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0992,0.103,0.00771,0.00726,0.00819,0.0003,0.00029,0.00032,0.241,0.232,0.251,0.0095,0.0091,0.0099,25.13,25.09,25.17,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,32.44,31.2,33.77,31.47,30.26,32.76,0,0,0,0,0,0,0.175,0,0.0589,0.41,0.59,0.41,36.7
971042400000,2000,10,2000,1,2,7,0.137,0.0587,0.078,4833.43,29.95,29.95,28.77,1,1,1,225.9,220.7,231.1,128.9,123.7,97,97,97,0,0,0,0.429,0.42,0.439,128.9,123.7,134.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0969,0.0951,0.0987,0.00671,0.00627,0.00715,0.00026,0.00025,0.00028,0.22,0.211,0.229,0.0087,0.0083,0.009,25.22,25.18,25.26,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.66,28.44,30.88,28.77,27.58,29.95,0,0,0,0,0,0,0.16,0,0.059,0.43,0.57,0.43,35.3
971647200000,2000,10,2000,1,3,7,0.129,0.0587,0.0703,4337.92,27.13,27.13,25.82,1,1,1,213.2,207.8,218.8,116.2,110.8,97,97,97,0,0,0,0.455,0.443,0.467,116.2,110.8,121.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0905,0.0944,0.00563,0.00517,0.0061,0.00022,0.0002,0.00024,0.197,0.188,0.207,0.0077,0.0074,0.0081,25.32,25.28,25.37,0.922,0.918,0.926,0.97,0.97,0.97,0.895,0.891,0.899,26.62,25.32,27.97,25.82,24.57,27.13,0,0,0,0,0,0,0.143,0,0.0587,0.46,0.54,0.46,33.6
972252000000,2000,10,2000,1,4,7,0.124,0.0587,0.0649,2863.49,24.25,24.25,17.04,1,1,1,204.3,202.7,206.5,107.3,105.7,97,97,97,0,0,0,0.475,0.47,0.479,107.3,105.7,109.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0887,0.0901,0.00487,0.00473,0.00506,0.00019,0.00018,0.0002,0.181,0.179,0.185,0.0071,0.007,0.0073,25.39,25.38,25.41,0.654,0,0.917,0.693,0,0.97,0.635,0,0.89,17.57,0,25,17.04,0,24.25,0,2,0,0,0.286,0,0.0947,0.286,0.0591,0.47,0.52,0.48,23.1
972856800000,2000,10,2000,1,5,7,0.123,0.0569,0.0664,2419.54,25.52,25.52,14.4,1,1,1,204,199.9,207.8,109.8,102.9,94.14,93,97,0,0,0,0.462,0.447,0.485,109.8,102.9,114.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0877,0.0916,0.00509,0.0045,0.00551,0.0002,0.00018,0.00022,0.186,0.174,0.195,0.0073,0.0068,0.0076,25.39,25.36,25.43,0.526,0,0.921,0.554,0,0.97,0.51,0,0.894,14.85,0,26.31,14.4,0,25.52,0,3,0,0,0.429,0,0.08,0.429,0.0566,0.46,0.54,0.46,19.7
973461600000,2000,11,2000,2,6,7,0.129,0.0562,0.0727,4498.11,27.46,27.46,26.77,1,1,1,213.2,208.1,216.1,120.2,115.1,93,93,93,0,0,0,0.436,0.43,0.447,120.2,115.1,123.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0935,0.0917,0.0945,0.00596,0.00554,0.00621,0.00023,0.00022,0.00024,0.204,0.195,0.209,0.008,0.0076,0.0082,25.32,25.29,25.36,0.925,0.921,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.6,26.38,28.3,26.77,25.59,27.46,0,0,0,0,0,0,0.149,0,0.0563,0.44,0.56,0.44,34.9
974066400000,2000,11,2000,2,7,7,0.131,0.0562,0.0745,4619.63,28.15,28.15,27.5,1,1,1,216.3,212.2,219.1,123.3,119.2,93,93,93,0,0,0,0.43,0.425,0.438,123.3,119.2,126.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0946,0.0931,0.0956,0.00623,0.00588,0.00647,0.00024,0.00023,0.00025,0.21,0.202,0.215,0.0082,0.0079,0.0084,25.29,25.27,25.32,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.35,27.38,29.02,27.5,26.55,28.15,0,0,0,0,0,0,0.153,0,0.0565,0.43,0.57,0.43,35.3
974671200000,2000,11,2000,2,8,7,0.126,0.0428,0.0836,5224.25,32.4,32.4,31.1,1,1,1,209,207.6,210.9,138.3,117.3,70.71,67,93,0,0,0,0.338,0.318,0.442,138.3,117.3,143.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0972,0.0925,0.0987,0.00751,0.00572,0.00798,0.00029,0.00022,0.00031,0.234,0.199,0.243,0.0092,0.0078,0.0095,25.31,25.29,25.34,0.933,0.923,0.936,0.97,0.97,0.97,0.905,0.895,0.908,32.06,26.91,33.4,31.1,26.1,32.4,0,0,0,0,0,0,0.173,0,0.0424,0.34,0.66,0.34,41.5
975276000000,2000,11,2000,2,9,7,0.137,0.0384,0.0982,6173.16,39.89,39.89,36.74,1,1,1,225.9,216.6,234.1,162.3,149.6,63.57,59,67,0,0,0,0.282,0.252,0.309,162.3,149.6,175.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.101,0.109,0.00954,0.00847,0.0106,0.00038,0.00033,0.00042,0.276,0.254,0.298,0.011,0.0099,0.012,25.17,25.1,25.25,0.943,0.938,0.947,0.973,0.97,0.978,0.917,0.91,0.926,37.76,34.76,40.8,36.74,33.72,39.89,0,0,0,0,0,0,0.204,0,0.0388,0.28,0.72,0.28,45.1
975880800000,2000,12,2000,3,10,7,0.146,0.0357,0.111,7020.52,43.82,43.82,41.79,1,1,1,242,237.1,250.8,183,178.1,59,59,59,0,0,0,0.244,0.235,0.249,183,178.1,191.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.115,0.0113,0.0109,0.0121,0.00045,0.00043,0.00048,0.313,0.304,0.328,0.012,0.012,0.013,25.04,24.97,25.07,0.949,0.948,0.952,0.98,0.979,0.98,0.93,0.928,0.933,42.65,41.5,44.71,41.79,40.64,43.82,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48.1
976485600000,2000,12,2000,3,11,7,0.156,0.0357,0.12,7616.09,48.02,48.02,45.33,1,1,1,257.3,251.9,269.1,198.3,192.9,59,59,59,0,0,0,0.229,0.219,0.234,198.3,192.9,210.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.115,0.121,0.0126,0.0121,0.0136,0.0005,0.00048,0.00054,0.34,0.33,0.361,0.013,0.013,0.014,24.93,24.86,24.96,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,46.26,44.97,49,45.33,44.07,48.02,0,0,0,0,0,0,0.252,0,0.036,0.23,0.77,0.23,48.8
977090400000,2000,12,2000,3,12,7,0.185,0.0357,0.149,9074.49,61.27,61.27,54.01,2,1,1.8571428571428572,305.5,277.6,338.8,246.5,218.6,59,59,59,0,0,0,0.194,0.174,0.213,246.5,218.6,279.8,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.134,0.124,0.146,0.0195,0.0143,0.0311,0.00078,0.00057,0.0012,0.284,0.238,0.376,0.011,0.0094,0.015,24.78,24.6,24.92,0.933,0.922,0.958,0.971,0.97,0.98,0.906,0.894,0.939,31.57,25.52,50.96,30.45,24.75,48.2,0,0,0,0,0,0,0.3,0,0.036,0.19,0.81,0.19,49.1
977695200000,2000,12,2000,3,13,7,0.245,0.0357,0.209,12701.8,88.52,88.52,75.61,2,2,2,404.5,352.2,463.8,345.5,293.2,59,59,59,0,0,0,0.147,0.127,0.168,345.5,293.2,404.8,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.169,0.151,0.19,0.0621,0.0374,0.0901,0.0025,0.0015,0.0037,0.407,0.329,0.496,0.017,0.013,0.02,24.18,23.82,24.51,0.947,0.939,0.955,0.974,0.97,0.98,0.923,0.91,0.936,38.78,33.08,45.16,37.8,32.09,44.26,0,0,0,0,0,0,0.42,0,0.036,0.15,0.85,0.15,51.8
978300000000,2001,1,2000,4,14,7,0.347,0.055,0.292,17079.1,120.7,120.7,101.7,3,2,2.4285714285714284,574.2,489.2,671.3,483.2,398.2,91,91,91,0,0,0,0.16,0.136,0.186,483.2,398.2,580.3,990,990,990,966.2,965.8,966.6,23.8,23.4,24.2,0.229,0.191,0.281,0.131,0.087,0.189,0.0055,0.0036,0.0081,0.576,0.49,0.673,0.024,0.02,0.029,23.25,22.74,23.71,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,44.11,36.57,51.98,42.72,35.47,48.2,0,0,0,0,0,0,0.565,0,0.055,0.16,0.84,0.16,49.2
978904800000,2001,1,2000,4,15,7,0.469,0.0716,0.397,22508.4,139.6,139.6,134,3,3,3,775.5,704.4,832.3,657.1,613.4,118.4,91,139,0,0,0,0.152,0.119,0.178,657.1,613.4,693.3,990,990,990,967,966.7,967.2,23,22.8,23.3,0.33,0.3,0.354,0.24,0.211,0.264,0.01,0.0091,0.012,0.808,0.729,0.873,0.035,0.031,0.038,22.19,21.9,22.55,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.57,43.19,47.49,44.66,42.33,46.54,0,0,0,0,0,0,0.744,0,0.072,0.15,0.85,0.15,48
