datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1043013600000,2003,1,2002,4,16,7,0.301,0.0442,0.257,15362.3,96.4,96.4,91.44,2,2,2,497.9,450.1,538.7,424.9,377.1,73,73,73,0,0,0,0.147,0.136,0.162,424.9,377.1,465.7,990,990,990,965.8,965.6,966,24.2,24,24.4,0.199,0.182,0.213,0.0996,0.077,0.119,0.0041,0.0032,0.005,0.528,0.456,0.589,0.022,0.019,0.025,23.63,23.39,23.92,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,47.05,42.11,51.1,45.72,41.27,48.2,0,0,0,0,0,0,0.508,0,0.044,0.15,0.85,0.15,51
1043618400000,2003,1,2002,4,17,7,0.35,0.0497,0.301,17380.7,107.5,107.5,103.5,3,2,2.857142857142857,579.1,549.9,606.3,497,476.9,82.14,73,105,0,0,0,0.141,0.124,0.176,497,476.9,514.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.232,0.219,0.24,0.134,0.124,0.144,0.0056,0.0052,0.0061,0.548,0.518,0.608,0.023,0.022,0.025,23.25,23.13,23.35,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.27,35.16,52.13,36.78,34.11,48.2,0,0,0,0,0,0,0.575,0,0.049,0.14,0.86,0.14,49.7
1044223200000,2003,2,2002,5,18,7,0.379,0.0635,0.316,18226.8,112.3,112.3,108.5,3,3,3,627.1,613.6,645.9,522.1,508.6,105,105,105,0,0,0,0.167,0.163,0.171,522.1,508.6,540.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.25,0.242,0.261,0.15,0.141,0.162,0.0063,0.006,0.0069,0.577,0.554,0.609,0.024,0.023,0.026,23.01,22.91,23.09,0.948,0.947,0.95,0.971,0.97,0.973,0.921,0.919,0.924,37.25,36.36,38.48,36.16,35.27,37.43,0,0,0,0,0,0,0.603,0,0.063,0.17,0.83,0.17,48.1
1044828000000,2003,2,2002,5,19,7,0.42,0.0531,0.367,21107.4,135.2,135.2,125.6,3,3,3,694.7,654.4,743.5,606.9,549.4,87.86,85,105,0,0,0,0.127,0.114,0.16,606.9,549.4,658.5,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.295,0.265,0.324,0.206,0.168,0.241,0.0089,0.0072,0.01,0.717,0.623,0.804,0.031,0.027,0.035,22.6,22.32,22.86,0.954,0.951,0.957,0.979,0.974,0.98,0.934,0.926,0.938,42.78,39.03,45.97,41.88,38.01,45.05,0,0,0,0,0,0,0.698,0,0.053,0.13,0.87,0.13,50.3
1045432800000,2003,2,2002,5,20,7,0.49,0.0566,0.433,24004,144.6,144.6,142.9,3,3,3,809.9,763.5,872.2,716.3,678.5,93.57,85,105,0,0,0,0.115,0.106,0.128,716.3,678.5,767.2,990,990,990,967.1,967,967.4,22.9,22.6,23,0.36,0.335,0.4,0.279,0.254,0.31,0.012,0.011,0.014,0.904,0.837,0.995,0.04,0.036,0.044,21.96,21.62,22.21,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.18,47.15,51.85,47.63,46.21,48.2,0,0,0,0,0,0,0.794,0,0.057,0.12,0.88,0.12,49
1046037600000,2003,2,2002,5,21,7,0.605,0.077,0.528,28241.5,176.7,176.7,168.1,4,4,4,1000,900.1,1118,872.7,795.1,127.3,105,183,0,0,0,0.126,0.102,0.171,872.7,795.1,935.1,990,990,990,967.9,967.5,968.3,22.1,21.7,22.5,0.502,0.426,0.572,0.361,0.324,0.392,0.016,0.014,0.018,1.1,0.961,1.22,0.05,0.043,0.056,21.03,20.51,21.54,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.91,40.02,45.07,42.03,39.07,44.17,0,0,0,0,0,0,0.934,0,0.077,0.13,0.87,0.13,46.7
1046642400000,2003,3,2002,6,22,7,0.783,0.111,0.647,32021.6,192.8,192.8,190.6,4,4,4,1295,1165,1400,1112,981.8,183,183,183,42.43,0,117,0.142,0.131,0.157,1070,981.8,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.771,0.623,0.846,0.585,0.414,0.648,0.028,0.019,0.031,1.65,1.31,1.79,0.078,0.061,0.086,19.52,19.05,20.27,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.8,46.61,49.84,47.65,45.68,48.2,0,0,0,0,0,0,1.06,0,0.136,0.14,0.83,0.17,40.9
1047247200000,2003,3,2002,6,23,7,0.86,0.111,0.665,32078,191.5,191.5,190.9,4,4,4,1423,1409,1431,1240,1226,183,183,183,139.7,126,148,0.129,0.128,0.13,1100,1100,1100,990,990,990,969.2,969.2,969.3,20.8,20.7,20.8,0.855,0.849,0.858,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.8,1.81,0.087,0.086,0.087,18.96,18.93,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.71,48.63,48.84,47.74,47.66,47.86,0,0,0,0,0,0,1.06,0,0.195,0.13,0.77,0.23,37.3
1047852000000,2003,3,2002,6,24,7,0.866,0.0967,0.665,32019.6,190.9,190.9,190.6,4,4,4,1431,1424,1437,1271,1241,159.9,129,183,171.4,141,208,0.112,0.0898,0.128,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.861,0.855,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.087,0.087,0.088,18.93,18.9,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.62,48.56,48.69,47.65,47.59,47.72,0,0,0,0,0,0,1.06,0,0.201,0.11,0.77,0.23,37
1048456800000,2003,3,2002,6,25,7,0.858,0.078,0.665,32087.6,191.3,191.3,191,4,4,4,1419,1412,1428,1290,1283,129,129,129,190,183,199,0.0909,0.0904,0.0914,1100,1100,1100,990,990,990,969.2,969.2,969.3,20.8,20.7,20.8,0.861,0.857,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.087,0.087,18.97,18.94,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.72,48.64,48.79,47.75,47.67,47.82,0,0,0,0,0,0,1.06,0,0.193,0.091,0.78,0.22,37.4
1049061600000,2003,3,2002,6,26,7,0.857,0.0879,0.665,32092.8,191.2,191.2,191,4,4,4,1417,1412,1421,1272,1264,145.3,129,148,171.4,164,189,0.103,0.091,0.105,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.865,0.861,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.81,1.82,0.087,0.087,0.087,18.97,18.95,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.73,48.69,48.78,47.76,47.71,47.8,0,0,0,0,0,0,1.06,0,0.192,0.1,0.78,0.22,37.4
1049666400000,2003,4,2002,7,27,7,0.89,0.0895,0.665,31743.1,190.9,190.9,188.9,4,4,4,1472,1421,1548,1324,1273,148,148,148,224,173,300,0.1,0.0956,0.104,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.889,0.867,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.82,1.86,0.089,0.087,0.091,18.77,18.5,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.2,47.5,48.69,47.24,46.55,47.71,0,0,0,0,0,0,1.05,0,0.225,0.1,0.75,0.25,35.7
1050271200000,2003,4,2002,7,28,7,1.1,0.0895,0.665,29729.6,184.5,184.5,177,4,4,4,1820,1596,2085,1672,1448,148,148,148,571.7,348,837,0.082,0.071,0.0927,1100,1100,1100,990,990,990,970.5,969.8,971.3,19.5,18.7,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.092,0.1,17.62,16.82,18.34,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.14,42.98,47.07,44.24,42.12,46.13,0,0,0,0,0,0,0.983,0,0.435,0.081,0.6,0.4,27
1050876000000,2003,4,2002,7,29,7,1.42,0.0895,0.665,27113.3,166,166,161.4,4,4,4,2355,2184,2468,2207,2036,148,148,148,1107,936,1220,0.063,0.06,0.0678,1100,1100,1100,990,990,990,972,971.5,972.2,18,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.9,16.58,0.945,0.945,0.947,0.979,0.977,0.98,0.925,0.923,0.928,41.23,40.49,42.34,40.35,39.57,41.49,0,0,0,0,0,0,0.897,0,0.755,0.063,0.47,0.53,19.1
1051480800000,2003,4,2002,7,30,7,1.49,0.134,0.665,26578.1,159.2,159.2,158.2,4,4,4,2470,2434,2487,2249,2158,221.1,148,276,1149,1058,1239,0.0897,0.0595,0.113,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.85,15.98,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.48,40.37,40.72,39.55,39.43,39.81,0,0,0,0,0,0,0.879,0,0.825,0.09,0.45,0.55,17.8
1052085600000,2003,5,2002,8,31,7,1.41,0.167,0.665,27237.3,164.9,164.9,162.1,4,4,4,2328,2228,2415,2052,1952,276,276,276,952.6,852,1039,0.119,0.114,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,16.02,16.48,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.4,40.84,42.05,40.53,39.94,41.21,0,0,0,0,0,0,0.901,0,0.745,0.12,0.47,0.53,19.3
1052690400000,2003,5,2002,8,32,7,1.24,0.167,0.665,28517.6,173.6,173.6,169.7,4,4,4,2042,1915,2180,1766,1639,276,276,276,666.4,539,804,0.135,0.127,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.94,16.59,17.3,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.3,42.36,44.28,42.44,41.52,43.4,0,0,0,0,0,0,0.943,0,0.575,0.13,0.54,0.46,23
1053295200000,2003,5,2002,8,33,7,1.07,0.167,0.665,30038.9,182.7,182.7,178.8,4,4,4,1763,1652,1876,1487,1376,276,276,276,387.4,276,500,0.157,0.147,0.167,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.79,17.43,18.16,0.951,0.949,0.951,0.98,0.98,0.98,0.932,0.93,0.932,45.61,44.62,46.6,44.7,43.73,45.67,0,0,0,0,0,0,0.993,0,0.405,0.16,0.62,0.38,28.1
1053900000000,2003,5,2002,8,34,7,0.925,0.161,0.665,31430.1,190.1,190.1,187.1,4,4,4,1529,1443,1616,1262,1195,266.6,210,276,162.3,95,240,0.174,0.146,0.188,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.886,0.857,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.09,0.088,0.092,18.59,18.28,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.73,46.91,48.5,46.77,45.98,47.53,0,0,0,0,0,0,1.04,0,0.26,0.17,0.72,0.28,34
1054504800000,2003,6,2002,9,35,7,0.783,0.127,0.638,31705.3,192.8,192.8,188.7,4,4,4,1294,1173,1415,1084,963.2,210,210,210,29.71,0,105,0.163,0.148,0.179,1054,963.2,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.757,0.611,0.855,0.555,0.405,0.648,0.026,0.019,0.031,1.6,1.28,1.8,0.076,0.06,0.087,19.57,18.99,20.27,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.21,45.72,49.55,47.18,44.81,48.2,0,0,0,0,0,0,1.05,0,0.145,0.16,0.81,0.19,40.5
1055109600000,2003,6,2002,9,36,7,0.645,0.127,0.518,27208.7,174.9,174.9,162,4,3,3.857142857142857,1066,996.2,1143,856.4,786.2,210,210,210,0,0,0,0.197,0.184,0.211,856.4,786.2,932.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.509,0.445,0.579,0.354,0.32,0.39,0.016,0.014,0.018,1.11,1.01,1.23,0.051,0.046,0.057,20.79,20.42,21.06,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.93,0.937,43.49,39.74,51.76,42.21,38.76,48.2,0,0,0,0,0,0,0.9,0,0.127,0.2,0.8,0.2,42.2
1055714400000,2003,6,2002,9,37,7,0.562,0.127,0.435,23663.8,144.6,144.6,140.9,3,3,3,930,882.8,979,720,672.8,210,210,210,0,0,0,0.226,0.215,0.238,720,672.8,769,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.387,0.353,0.429,0.281,0.25,0.311,0.013,0.011,0.014,0.935,0.848,1.03,0.042,0.038,0.046,21.45,21.16,21.72,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.27,45.7,50.87,46.95,44.78,48.2,0,0,0,0,0,0,0.783,0,0.127,0.23,0.77,0.23,42.1
1056319200000,2003,6,2002,9,38,7,0.505,0.127,0.378,21198.3,131.8,131.8,126.2,3,3,3,835.4,807.2,868.1,625.4,597.2,210,210,210,0,0,0,0.252,0.242,0.26,625.4,597.2,658.1,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.326,0.31,0.344,0.219,0.2,0.241,0.0096,0.0087,0.011,0.768,0.721,0.823,0.034,0.032,0.036,21.99,21.8,22.15,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.93,41.25,44.85,42.06,40.37,43.95,0,0,0,0,0,0,0.701,0,0.127,0.25,0.75,0.25,42
1056924000000,2003,6,2002,9,39,7,0.466,0.115,0.352,19922.3,123.2,123.2,118.6,3,3,3,771.3,740.2,798.9,581.9,554.2,189.4,186,210,0,0,0,0.246,0.235,0.263,581.9,554.2,605.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.297,0.281,0.31,0.19,0.171,0.205,0.0082,0.0074,0.0089,0.691,0.644,0.73,0.03,0.028,0.032,22.32,22.2,22.5,0.953,0.951,0.954,0.977,0.973,0.98,0.931,0.926,0.935,40.46,38.76,41.92,39.53,37.72,41.08,0,0,0,0,0,0,0.659,0,0.114,0.25,0.76,0.24,42.8
1057528800000,2003,7,2002,10,40,7,0.421,0.123,0.298,17097.7,110.8,110.8,101.8,3,2,2.5714285714285716,696,664.5,728.5,492.4,437.5,203.6,186,227,0,0,0,0.293,0.255,0.342,492.4,437.5,542.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.248,0.221,0.274,0.134,0.105,0.163,0.0058,0.0045,0.007,0.59,0.564,0.624,0.025,0.024,0.027,22.73,22.56,22.88,0.952,0.947,0.958,0.975,0.97,0.98,0.928,0.919,0.939,41.67,35.92,48.97,40.64,34.84,47.99,0,0,0,0,0,0,0.565,0,0.123,0.29,0.71,0.29,40.6
1058133600000,2003,7,2002,10,41,7,0.38,0.137,0.243,14263.6,90.32,90.32,84.9,2,2,2,628.2,602.4,655.5,401.2,375.4,227,227,227,0,0,0,0.362,0.346,0.377,401.2,375.4,428.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.196,0.215,0.0884,0.0762,0.101,0.0037,0.0032,0.0043,0.507,0.468,0.548,0.022,0.02,0.023,23.08,22.93,23.22,0.954,0.952,0.957,0.98,0.978,0.98,0.935,0.93,0.937,43.34,40.69,46.08,42.45,39.77,45.16,0,0,0,0,0,0,0.472,0,0.137,0.36,0.64,0.36,37.5
1058738400000,2003,7,2002,10,42,7,0.345,0.137,0.208,12226,77.68,77.68,72.77,2,2,2,571.3,549.1,594,344.3,322.1,227,227,227,0,0,0,0.398,0.382,0.413,344.3,322.1,366.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.185,0.177,0.193,0.0615,0.051,0.0722,0.0026,0.0021,0.003,0.422,0.388,0.456,0.018,0.016,0.019,23.41,23.27,23.54,0.948,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.44,35.11,39.81,36.39,34.06,38.84,0,0,0,0,0,0,0.404,0,0.137,0.4,0.6,0.4,35.4
1059343200000,2003,7,2002,10,43,7,0.315,0.126,0.189,11168.3,70.51,70.51,66.48,2,2,2,521.5,500.7,541.7,313,295.3,208.6,184,227,0,0,0,0.399,0.357,0.435,313,295.3,330.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.173,0.168,0.177,0.0467,0.0384,0.0552,0.0019,0.0016,0.0023,0.373,0.348,0.398,0.016,0.014,0.017,23.68,23.58,23.77,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.27,32.26,36.34,33.24,31.29,35.25,0,0,0,0,0,0,0.369,0,0.126,0.4,0.6,0.4,35.5
1059948000000,2003,8,2002,11,44,7,0.287,0.111,0.175,10406.9,66.03,66.03,61.95,2,2,2,473.9,455,493.3,289.9,271,184,184,184,0,0,0,0.388,0.373,0.404,289.9,271,309.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.156,0.17,0.0358,0.0269,0.045,0.0015,0.0011,0.0019,0.337,0.309,0.366,0.014,0.013,0.015,23.93,23.81,24.04,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,31.93,29.87,34.04,30.97,28.97,33.02,0,0,0,0,0,0,0.344,0,0.112,0.39,0.61,0.39,36.3
1060552800000,2003,8,2002,11,45,7,0.262,0.111,0.15,8888.14,56.6,56.6,52.91,2,1,1.8571428571428572,432.6,417,448.8,248.6,233,184,184,184,0,0,0,0.425,0.41,0.441,248.6,233,264.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.154,0.0184,0.0156,0.024,0.00075,0.00063,0.00098,0.3,0.264,0.415,0.012,0.011,0.017,24.15,24.08,24.24,0.934,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.25,26.21,52.71,29.9,25.43,48.2,0,0,0,0,0,0,0.294,0,0.112,0.42,0.57,0.43,33.9
1061157600000,2003,8,2002,11,46,7,0.24,0.111,0.129,7895.5,48.2,48.2,47,1,1,1,397.6,384.5,411.8,213.6,200.5,184,184,184,0,0,0,0.463,0.447,0.479,213.6,200.5,227.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.131,0.141,0.0139,0.0128,0.0151,0.00056,0.00052,0.00062,0.381,0.357,0.406,0.015,0.014,0.017,24.23,24.14,24.32,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.56,45.67,51.68,47,44.75,48.2,0,0,0,0,0,0,0.261,0,0.111,0.46,0.54,0.46,32.9
1061762400000,2003,8,2002,11,47,7,0.223,0.111,0.111,6893.07,43.84,43.84,41.03,1,1,1,368.2,356.3,380.4,184.2,172.3,184,184,184,0,0,0,0.5,0.484,0.516,184.2,172.3,196.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.126,0.121,0.13,0.0114,0.0104,0.0124,0.00046,0.00042,0.0005,0.328,0.307,0.35,0.013,0.012,0.014,24.43,24.35,24.51,0.95,0.947,0.954,0.978,0.974,0.98,0.93,0.922,0.935,41.93,39.22,44.73,41.03,38.21,43.84,0,0,0,0,0,0,0.228,0,0.112,0.5,0.5,0.5,30.9
1062367200000,2003,9,2002,12,48,7,0.204,0.0835,0.12,7537.08,48.09,48.09,44.86,1,1,1,337.2,323.8,351.7,199.2,185.8,138,138,138,0,0,0,0.41,0.392,0.426,199.2,185.8,213.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.122,0.132,0.0127,0.0115,0.0139,0.00051,0.00046,0.00056,0.351,0.327,0.377,0.014,0.013,0.015,24.56,24.46,24.65,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.78,42.7,49.07,44.86,41.85,48.09,0,0,0,0,0,0,0.249,0,0.084,0.41,0.59,0.41,36.9
1062972000000,2003,9,2002,12,49,7,0.186,0.0766,0.109,6856.99,42.84,42.84,40.82,1,1,1,307.6,296.2,319.7,181,173.5,126.6,118,138,0,0,0,0.411,0.384,0.443,181,173.5,189.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.116,0.12,0.0111,0.0105,0.0118,0.00044,0.00042,0.00047,0.316,0.305,0.33,0.013,0.012,0.013,24.74,24.68,24.81,0.949,0.947,0.952,0.979,0.976,0.98,0.929,0.924,0.933,41.7,39.85,43.71,40.82,38.88,42.84,0,0,0,0,0,0,0.227,0,0.077,0.41,0.59,0.41,36.9
1063576800000,2003,9,2002,12,50,7,0.171,0.0714,0.1,6229.81,39.32,39.32,37.08,1,1,1,283.5,274.6,292.6,165.5,156.6,118,118,118,0,0,0,0.416,0.403,0.43,165.5,156.6,174.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.115,0.00982,0.00906,0.0106,0.00039,0.00036,0.00042,0.287,0.271,0.304,0.011,0.011,0.012,24.88,24.83,24.93,0.944,0.941,0.947,0.972,0.97,0.977,0.918,0.913,0.925,38.13,36.03,40.26,37.08,34.95,39.32,0,0,0,0,0,0,0.206,0,0.071,0.42,0.58,0.42,36.4
1064181600000,2003,9,2002,12,51,7,0.159,0.0714,0.0877,5428.82,34.27,34.27,32.31,1,1,1,263,255.2,271.6,145,137.2,118,118,118,0,0,0,0.449,0.435,0.462,145,137.2,153.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.102,0.107,0.00808,0.00741,0.0088,0.00032,0.00029,0.00035,0.251,0.237,0.266,0.0099,0.0094,0.011,25,24.95,25.04,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.31,31.46,35.33,32.31,30.51,34.27,0,0,0,0,0,0,0.18,0,0.0713,0.45,0.55,0.45,34.1
1064786400000,2003,9,2002,12,52,7,0.149,0.0623,0.087,5399.84,34,34,32.14,1,1,1,246.9,241.2,252.7,143.9,132.2,103,97,118,0,0,0,0.417,0.39,0.472,143.9,132.2,151.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0998,0.105,0.00798,0.00699,0.00866,0.00032,0.00028,0.00034,0.247,0.228,0.261,0.0098,0.009,0.01,25.07,25.05,25.11,0.937,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,33.14,30.3,35.05,32.14,29.39,34,0,0,0,0,0,0,0.179,0,0.062,0.42,0.58,0.42,36.2
1065391200000,2003,10,2003,1,1,7,0.141,0.0587,0.0826,5126.18,31.82,31.82,30.51,1,1,1,233.6,227.8,239.3,136.6,130.8,97,97,97,0,0,0,0.415,0.405,0.426,136.6,130.8,142.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0976,0.102,0.00736,0.00687,0.00785,0.00029,0.00027,0.00031,0.234,0.224,0.244,0.0092,0.0088,0.0096,25.16,25.12,25.21,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.46,30.11,32.81,30.51,29.21,31.82,0,0,0,0,0,0,0.17,0,0.0584,0.42,0.59,0.41,36.4
1065996000000,2003,10,2003,1,2,7,0.135,0.0587,0.0766,4748.32,28.83,28.83,28.26,1,1,1,223.7,220.2,226.2,126.7,123.2,97,97,97,0,0,0,0.434,0.429,0.441,126.7,123.2,129.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0961,0.0949,0.097,0.00652,0.00622,0.00673,0.00026,0.00024,0.00026,0.216,0.21,0.221,0.0085,0.0082,0.0087,25.24,25.22,25.27,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.14,28.3,29.72,28.26,27.45,28.83,0,0,0,0,0,0,0.157,0,0.0584,0.43,0.57,0.43,35.2
1066600800000,2003,10,2003,1,3,7,0.137,0.0587,0.078,4836.41,29.52,29.52,28.79,1,1,1,226,220.7,229.2,129,123.7,97,97,97,0,0,0,0.429,0.423,0.439,129,123.7,132.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0969,0.0951,0.0981,0.00671,0.00627,0.00699,0.00026,0.00025,0.00027,0.22,0.211,0.226,0.0087,0.0083,0.0089,25.22,25.2,25.26,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.68,28.44,30.43,28.79,27.58,29.52,0,0,0,0,0,0,0.16,0,0.059,0.43,0.57,0.43,35.3
1067205600000,2003,10,2003,1,4,7,0.128,0.058,0.0702,4331.6,27,27,25.78,1,1,1,211.9,207.3,218.2,116,112,95.86,93,97,0,0,0,0.453,0.444,0.464,116,112,121.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0909,0.0942,0.00561,0.00527,0.00606,0.00022,0.00021,0.00024,0.197,0.19,0.206,0.0077,0.0074,0.0081,25.33,25.28,25.36,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.58,25.59,27.84,25.78,24.82,27,0,0,0,0,0,0,0.143,0,0.0578,0.45,0.55,0.45,33.8
1067810400000,2003,11,2003,2,5,7,0.128,0.0562,0.0714,4411.61,26.81,26.81,26.26,1,1,1,211,207,213.3,118,114,93,93,93,0,0,0,0.441,0.436,0.449,118,114,120.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0927,0.0913,0.0935,0.00578,0.00544,0.00598,0.00023,0.00021,0.00023,0.2,0.193,0.204,0.0078,0.0076,0.008,25.33,25.32,25.36,0.924,0.921,0.925,0.97,0.97,0.97,0.896,0.893,0.898,27.07,26.11,27.64,26.26,25.33,26.81,0,0,0,0,0,0,0.146,0,0.0566,0.44,0.56,0.44,34.5
1068415200000,2003,11,2003,2,6,7,0.13,0.0428,0.0872,5448.56,34.47,34.47,32.43,1,1,1,214.8,209.2,219.9,144.1,117,70.71,67,93,0,0,0,0.33,0.305,0.443,144.1,117,152.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0992,0.0924,0.102,0.008,0.0057,0.00875,0.00031,0.00022,0.00034,0.244,0.199,0.259,0.0096,0.0078,0.01,25.27,25.22,25.34,0.936,0.923,0.94,0.97,0.97,0.97,0.908,0.895,0.911,33.43,26.84,35.53,32.43,26.04,34.47,0,0,0,0,0,0,0.18,0,0.0428,0.33,0.67,0.33,41.9
1069020000000,2003,11,2003,2,7,7,0.134,0.0405,0.0933,5843.67,35.64,35.64,34.78,1,1,1,221.3,217.4,225.1,154.3,150.4,67,67,67,0,0,0,0.303,0.298,0.308,154.3,150.4,158.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.104,0.00886,0.00854,0.00919,0.00035,0.00033,0.00036,0.262,0.255,0.269,0.01,0.01,0.011,25.21,25.18,25.24,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.86,34.95,36.75,34.78,33.91,35.64,0,0,0,0,0,0,0.193,0,0.0407,0.3,0.7,0.3,43.6
1069624800000,2003,11,2003,2,8,7,0.14,0.0405,0.0999,6275.61,37.76,37.76,37.35,1,1,1,232.2,229.2,233.8,165.2,162.2,67,67,67,0,0,0,0.289,0.287,0.292,165.2,162.2,166.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.107,0.00979,0.00954,0.00993,0.00039,0.00038,0.00039,0.281,0.276,0.284,0.011,0.011,0.011,25.13,25.11,25.15,0.944,0.943,0.944,0.973,0.971,0.973,0.918,0.915,0.919,38.41,37.7,38.79,37.35,36.61,37.76,0,0,0,0,0,0,0.208,0,0.0401,0.29,0.71,0.29,44.8
1070229600000,2003,12,2003,3,9,7,0.14,0.0466,0.0937,5854,35.83,35.83,34.85,1,1,1,231.9,226.7,236.3,154.9,149.7,77,77,77,0,0,0,0.332,0.326,0.34,154.9,149.7,159.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.102,0.106,0.00892,0.00848,0.00929,0.00035,0.00033,0.00037,0.265,0.255,0.272,0.01,0.01,0.011,25.14,25.11,25.18,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,35.92,34.71,36.94,34.85,33.67,35.83,0,0,0,0,0,0,0.194,0,0.0463,0.33,0.67,0.33,41.8
1070834400000,2003,12,2003,3,10,7,0.144,0.0403,0.103,6523.76,43,43,38.83,1,1,1,237.7,227,247.2,171,150,66.71,59,77,0,0,0,0.282,0.239,0.339,171,150,188.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.102,0.114,0.0103,0.0085,0.0117,0.00041,0.00033,0.00046,0.292,0.256,0.322,0.012,0.01,0.013,25.08,24.99,25.18,0.945,0.939,0.951,0.976,0.97,0.98,0.923,0.911,0.932,39.78,34.77,43.88,38.83,33.73,43,0,0,0,0,0,0,0.216,0,0.041,0.28,0.72,0.28,45.3
1071439200000,2003,12,2003,3,11,7,0.155,0.0357,0.12,7600.2,46.72,46.72,45.24,1,1,1,256.9,250.2,263.4,197.9,191.2,59,59,59,0,0,0,0.23,0.224,0.236,197.9,191.2,204.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.115,0.119,0.0126,0.012,0.0131,0.0005,0.00047,0.00052,0.339,0.327,0.351,0.013,0.013,0.014,24.93,24.9,24.97,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.16,44.58,47.67,45.24,43.69,46.72,0,0,0,0,0,0,0.251,0,0.035,0.23,0.77,0.23,49
1072044000000,2003,12,2003,3,12,7,0.167,0.0357,0.131,8072.77,48.2,48.2,48.05,1,1,1,275.4,265.8,284.4,216.4,206.8,59,59,59,0,0,0,0.214,0.207,0.222,216.4,206.8,225.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.12,0.127,0.0141,0.0133,0.0149,0.00056,0.00053,0.00059,0.372,0.355,0.388,0.015,0.014,0.015,24.83,24.77,24.88,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.46,48.24,52.54,48.05,47.28,48.2,0,0,0,0,0,0,0.267,0,0.036,0.21,0.78,0.22,48.3
1072648800000,2003,12,2003,3,13,7,0.181,0.0405,0.14,8485.7,52.42,52.42,50.51,2,1,1.8571428571428572,298.9,285.8,313.1,231.9,225.6,67,59,73,0,0,0,0.224,0.203,0.244,231.9,225.6,240.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.127,0.134,0.0155,0.0149,0.0162,0.00062,0.00059,0.00065,0.266,0.238,0.391,0.011,0.0095,0.016,24.83,24.71,24.92,0.929,0.922,0.959,0.971,0.97,0.98,0.902,0.894,0.94,29.98,25.55,52.46,28.7,24.78,48.2,0,0,0,0,0,0,0.281,0,0.041,0.22,0.77,0.23,46.9
1073253600000,2004,1,2003,4,14,7,0.21,0.0442,0.166,10064.3,68.01,68.01,59.91,2,2,2,347.4,317.2,385,274.4,244.2,73,73,73,0,0,0,0.211,0.19,0.23,274.4,244.2,312,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.135,0.159,0.0288,0.0165,0.0463,0.0012,0.00066,0.0019,0.302,0.259,0.358,0.012,0.01,0.015,24.56,24.32,24.75,0.934,0.927,0.942,0.97,0.97,0.97,0.906,0.9,0.914,30.88,27.49,35.05,29.95,26.67,34,0,0,0,0,0,0,0.333,0,0.044,0.21,0.79,0.21,47.9
1073858400000,2004,1,2003,4,15,7,0.274,0.0442,0.229,13892.6,92.99,92.99,82.69,2,2,2,452.2,401.7,501.3,379.2,328.7,73,73,73,0,0,0,0.162,0.146,0.182,379.2,328.7,428.3,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.183,0.165,0.2,0.078,0.0542,0.101,0.0032,0.0022,0.0042,0.459,0.384,0.533,0.019,0.016,0.022,23.91,23.61,24.21,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,42.29,36.87,47.44,41.35,35.76,46.5,0,0,0,0,0,0,0.459,0,0.045,0.16,0.84,0.16,50.7
1074463200000,2004,1,2003,4,16,7,0.345,0.0442,0.301,17545.5,114,114,104.4,3,2,2.7142857142857144,570.6,520.1,618.6,497.6,447.1,73,73,73,0,0,0,0.128,0.118,0.14,497.6,447.1,545.6,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.232,0.207,0.258,0.136,0.11,0.165,0.0057,0.0046,0.007,0.564,0.51,0.612,0.024,0.021,0.026,23.27,23.01,23.5,0.95,0.944,0.958,0.974,0.97,0.98,0.925,0.916,0.939,40.73,34.89,51.03,39.4,33.84,48.2,0,0,0,0,0,0,0.58,0,0.044,0.13,0.87,0.13,50.9
1075068000000,2004,1,2003,4,17,7,0.419,0.0469,0.372,21409.5,136.1,136.1,127.4,3,3,3,692.9,633.6,758.3,615.4,560.6,77.57,73,105,0,0,0,0.112,0.0993,0.138,615.4,560.6,662,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.299,0.267,0.324,0.212,0.175,0.243,0.0091,0.0074,0.011,0.73,0.637,0.808,0.031,0.027,0.035,22.6,22.27,22.93,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.38,39.98,46.29,42.48,39.02,45.36,0,0,0,0,0,0,0.708,0,0.047,0.11,0.89,0.11,51.1
1075672800000,2004,2,2003,5,18,7,0.503,0.0635,0.44,24196.5,156.7,156.7,144,4,3,3.142857142857143,831.8,774.8,902.3,726.8,669.8,105,105,105,0,0,0,0.127,0.116,0.136,726.8,669.8,797.3,990,990,990,967.2,967,967.5,22.8,22.5,23,0.371,0.334,0.428,0.285,0.248,0.325,0.013,0.011,0.014,0.912,0.826,0.999,0.04,0.036,0.044,21.86,21.53,22.17,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,47.73,40.12,51.96,46.14,39.16,48.2,0,0,0,0,0,0,0.8,0,0.063,0.13,0.87,0.13,48.1
1076277600000,2004,2,2003,5,19,7,0.639,0.0773,0.562,29614.6,192.8,192.8,176.3,4,4,4,1057,936.3,1190,929,831.3,127.9,105,137,0,0,0,0.121,0.108,0.136,929,831.3,1053,990,990,990,968.1,967.6,968.5,21.9,21.5,22.4,0.562,0.459,0.71,0.403,0.341,0.542,0.018,0.015,0.025,1.22,1.02,1.54,0.056,0.046,0.072,20.71,19.96,21.33,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,44.98,41.48,49.21,44.07,40.62,48.2,0,0,0,0,0,0,0.979,0,0.077,0.12,0.88,0.12,46.3
1076882400000,2004,2,2003,5,20,7,0.815,0.0872,0.665,32291.3,192.8,192.8,192.2,4,4,4,1347,1239,1424,1203,1102,144.1,137,162,102.9,2,162,0.107,0.0983,0.115,1100,1100,1100,990,990,990,969,968.6,969.2,21,20.8,21.4,0.826,0.779,0.861,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.73,1.81,0.084,0.081,0.087,19.23,18.95,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.44,48.68,50.49,48.05,47.7,48.2,0,0,0,0,0,0,1.07,0,0.15,0.11,0.82,0.18,39.6
1077487200000,2004,2,2003,5,21,7,0.907,0.098,0.665,31594.3,190,190,188.1,4,4,4,1499,1446,1561,1337,1284,162,162,162,237.1,184,299,0.108,0.104,0.112,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.887,0.871,0.9,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.85,0.089,0.088,0.091,18.68,18.47,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.97,47.42,48.47,47.02,46.47,47.5,0,0,0,0,0,0,1.04,0,0.242,0.11,0.73,0.27,34.8
1078092000000,2004,3,2003,6,22,7,1.05,0.111,0.665,30249.5,184.8,184.8,180.1,4,4,4,1728,1590,1901,1545,1407,183,183,183,445,307,618,0.106,0.0963,0.115,1100,1100,1100,990,990,990,970.2,969.8,970.8,19.8,19.2,20.2,0.919,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.094,0.092,0.098,17.91,17.35,18.37,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.93,44.4,47.15,45.01,43.52,46.21,0,0,0,0,0,0,1,0,0.385,0.11,0.63,0.37,28.8
1078696800000,2004,3,2003,6,23,7,1.34,0.111,0.665,27736,171.5,171.5,165.1,4,4,4,2215,1975,2438,2032,1792,183,183,183,932.6,692,1155,0.083,0.0751,0.0927,1100,1100,1100,990,990,990,971.6,971,972.2,18.4,17.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.11,16.51,15.97,17.11,0.947,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,42.14,40.69,43.76,41.27,39.78,42.88,0,0,0,0,0,0,0.917,0,0.675,0.083,0.5,0.5,20.7
1079301600000,2004,3,2003,6,24,7,1.69,0.116,0.665,25043.8,157.1,157.1,149.1,4,4,4,2801,2510,3147,2610,2327,191,183,239,1510,1227,1808,0.0683,0.0608,0.076,1100,1100,1100,990,990,990,973,972.3,973.9,17,16.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,15.09,14.26,15.79,0.941,0.937,0.944,0.973,0.97,0.976,0.915,0.908,0.922,38.3,36.01,40.22,37.27,34.93,39.27,0,0,0,0,0,0,0.828,0,1.025,0.069,0.39,0.61,14.8
1079906400000,2004,3,2003,6,25,7,2.25,0.145,0.665,21292.3,136.2,136.2,126.7,4,4,4,3723,3300,4170,3484,3061,239,239,239,2384,1961,2831,0.0646,0.0573,0.0724,1100,1100,1100,990,990,990,975.1,974.2,976,14.9,14,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.041,0.046,1.87,1.87,1.87,0.13,0.12,0.13,13.04,12.13,13.93,0.929,0.921,0.935,0.97,0.97,0.97,0.901,0.894,0.907,32.66,30.15,35.11,31.68,29.24,34.06,0,0,0,0,0,0,0.704,0,1.585,0.064,0.3,0.7,9.46
1080511200000,2004,3,2003,6,26,7,2.84,0.164,0.665,17554.3,113.9,113.9,104.5,4,4,4,4700,4327,4995,4429,4088,271,239,295,3329,2988,3600,0.0576,0.0519,0.0624,1100,1100,1100,990,990,990,977,976.3,977.5,13,12.5,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.047,0.052,1.87,1.87,1.87,0.14,0.14,0.15,11.16,10.62,11.85,0.909,0.896,0.918,0.97,0.97,0.97,0.882,0.869,0.891,27.38,25.68,29.35,26.12,23.79,28.47,0,0,0,0,0,0,0.58,0,2.175,0.058,0.23,0.77,6.18
1081116000000,2004,4,2003,7,27,7,3.1,0.184,0.665,15374.5,93.59,93.59,91.52,4,4,4,5132,5056,5164,4827,4761,304.9,295,364,3727,3661,3769,0.0594,0.0571,0.0706,1100,1100,1100,990.02,990.01,990.02,977.7,977.6,977.8,12.3,12.3,12.4,0.92,0.919,0.922,0.648,0.648,0.648,0.053,0.052,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.44,10.39,10.54,0.889,0.888,0.893,0.97,0.97,0.97,0.863,0.861,0.866,25.03,24.87,25.4,22.88,22.66,23.4,0,0,0,0,0,0,0.508,0,2.435,0.059,0.21,0.79,4.96
1081720800000,2004,4,2003,7,28,7,3.07,0.22,0.665,15644.2,95.82,95.82,93.12,4,4,4,5074,4977,5145,4710,4613,364,364,364,3610,3513,3681,0.0717,0.0707,0.0731,1100,1100,1100,990.01,990,990.02,977.6,977.5,977.7,12.4,12.3,12.5,0.922,0.919,0.926,0.648,0.648,0.648,0.052,0.052,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.52,10.42,10.66,0.892,0.889,0.897,0.97,0.97,0.97,0.866,0.862,0.871,25.32,24.97,25.8,23.28,22.79,23.95,0,0,0,0,0,0,0.517,0,2.405,0.072,0.22,0.78,5.1
1082325600000,2004,4,2003,7,29,7,2.9,0.22,0.665,17224,107.9,107.9,102.5,4,4,4,4789,4630,4935,4425,4266,364,364,364,3325,3166,3471,0.0761,0.0738,0.0786,1100,1100,1100,990,990,990,977.1,976.8,977.4,12.9,12.6,13.2,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.15,0.14,0.15,11,10.74,11.29,0.908,0.9,0.913,0.97,0.97,0.97,0.881,0.873,0.886,26.94,26.06,27.8,25.63,24.33,26.97,0,0,0,0,0,0,0.57,0,2.235,0.076,0.23,0.77,5.94
1082930400000,2004,4,2003,7,30,7,2.65,0.216,0.665,18955.3,117.1,117.1,112.8,4,4,4,4379,4166,4571,4022,3826,357.1,340,364,2922,2726,3107,0.0816,0.0796,0.0843,1100,1100,1100,990,990,990,976.4,976,976.7,13.6,13.3,14,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.75,11.4,12.14,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.894,29.08,28.1,30.17,28.21,27.26,29.26,0,0,0,0,0,0,0.627,0,1.985,0.082,0.25,0.75,7.15
1083535200000,2004,5,2003,8,31,7,2.34,0.206,0.665,20736.7,128.4,128.4,123.4,4,4,4,3867,3646,4091,3527,3306,340,340,340,2428,2206,2651,0.088,0.0831,0.0932,1100,1100,1100,990,990,990,975.4,974.9,975.8,14.6,14.2,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.73,12.28,13.2,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,31.81,30.55,33.1,30.86,29.64,32.11,0,0,0,0,0,0,0.686,0,1.675,0.088,0.28,0.72,8.86
1084140000000,2004,5,2003,8,32,7,2.03,0.196,0.665,22692.2,140.6,140.6,135.1,4,4,4,3352,3114,3574,3028,2793,323.7,321,340,1928,1693,2134,0.0967,0.0917,0.103,1100,1100,1100,990,990,990,974.3,973.8,974.8,15.7,15.2,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.82,13.35,14.34,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,34.81,33.52,36.23,33.77,32.52,35.14,0,0,0,0,0,0,0.75,0,1.365,0.097,0.33,0.67,11.2
1084744800000,2004,5,2003,8,33,7,1.7,0.194,0.665,25024.2,154.8,154.8,149,4,4,4,2804,2591,3028,2483,2270,321,321,321,1383,1170,1607,0.115,0.106,0.124,1100,1100,1100,990,990,990,973,972.5,973.6,17,16.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.54,15.6,0.941,0.938,0.943,0.972,0.97,0.975,0.915,0.91,0.92,38.29,36.8,39.69,37.24,35.7,38.71,0,0,0,0,0,0,0.828,0,1.035,0.11,0.39,0.61,14.7
1085349600000,2004,5,2003,8,34,7,1.42,0.194,0.665,27168.9,167,167,161.7,4,4,4,2342,2143,2526,2021,1822,321,321,321,920.7,722,1105,0.138,0.127,0.15,1100,1100,1100,990,990,990,971.9,971.4,972.4,18.1,17.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.2,15.76,16.68,0.946,0.944,0.947,0.979,0.976,0.98,0.925,0.922,0.928,41.32,40.12,42.6,40.43,39.17,41.75,0,0,0,0,0,0,0.898,0,0.755,0.14,0.47,0.53,19.1
1085954400000,2004,5,2003,8,35,7,1.14,0.161,0.665,29310.3,180.1,180.1,174.5,4,4,4,1892,1726,2075,1626,1469,266.1,257,321,526,369,654,0.141,0.128,0.155,1100,1100,1100,990,990,990,970.7,970.2,971.3,19.3,18.7,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.095,0.1,17.38,16.85,17.91,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.51,43.05,45.94,43.62,42.19,45.02,0,0,0,0,0,0,0.969,0,0.475,0.14,0.58,0.42,25.7
1086559200000,2004,6,2003,9,36,7,0.938,0.155,0.665,31279.7,190.4,190.4,186.2,4,4,4,1551,1437,1675,1294,1180,257,257,257,194.3,80,318,0.166,0.153,0.179,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.9,0.86,0.924,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.091,0.087,0.094,18.5,18.08,18.91,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.5,46.38,48.58,46.55,45.45,47.6,0,0,0,0,0,0,1.03,0,0.273,0.17,0.71,0.29,33.3
1087164000000,2004,6,2003,9,37,7,0.752,0.155,0.593,29983.7,192.8,192.8,178.5,4,4,4,1243,1102,1403,986.4,844.9,257,257,257,6.571,0,46,0.208,0.183,0.233,979.8,844.9,1100,990,990,990,968.7,968.2,969.2,21.3,20.8,21.8,0.668,0.509,0.845,0.47,0.348,0.648,0.022,0.016,0.031,1.41,1.08,1.79,0.066,0.05,0.086,19.93,19.04,20.7,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,45.54,40.88,49.2,44.62,39.98,48.2,0,0,0,0,0,0,0.992,0,0.159,0.21,0.79,0.21,39.9
1087768800000,2004,6,2003,9,38,7,0.595,0.127,0.468,25065.1,163.4,163.4,149.2,4,3,3.4285714285714284,983.1,911.2,1067,773.1,701.2,210,210,210,0,0,0,0.214,0.197,0.23,773.1,701.2,857.5,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.433,0.369,0.51,0.311,0.269,0.354,0.014,0.012,0.016,0.994,0.896,1.1,0.045,0.04,0.05,21.19,20.79,21.56,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.33,39.22,50.87,44.09,38.21,48.2,0,0,0,0,0,0,0.829,0,0.127,0.21,0.79,0.21,42.1
1088373600000,2004,6,2003,9,39,7,0.511,0.119,0.393,21951.9,135.8,135.8,130.7,3,3,3,845.6,805.5,891.4,649.3,619.5,196.3,186,210,0,0,0,0.232,0.22,0.245,649.3,619.5,681.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.337,0.318,0.358,0.235,0.215,0.256,0.01,0.0094,0.011,0.806,0.754,0.863,0.035,0.033,0.038,21.91,21.67,22.12,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.44,42.78,46.18,43.56,41.93,45.25,0,0,0,0,0,0,0.726,0,0.118,0.23,0.77,0.23,43
1088978400000,2004,7,2003,10,40,7,0.461,0.116,0.345,19563.5,123.8,123.8,116.4,3,3,3,763,727.9,794.1,571.2,500.9,191.9,186,227,0,0,0,0.252,0.234,0.312,571.2,500.9,608.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.291,0.257,0.311,0.183,0.136,0.207,0.0079,0.0058,0.009,0.673,0.56,0.735,0.029,0.024,0.032,22.37,22.19,22.63,0.952,0.946,0.954,0.976,0.97,0.98,0.929,0.918,0.935,39.76,35.06,42.1,38.82,34.01,41.26,0,0,0,0,0,0,0.647,0,0.116,0.25,0.75,0.25,42.4
1089583200000,2004,7,2003,10,41,7,0.412,0.137,0.275,15793.2,96.4,96.4,94.01,2,2,2,681.8,649.5,715.1,454.8,422.5,227,227,227,0,0,0,0.333,0.317,0.35,454.8,422.5,488.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.231,0.213,0.249,0.114,0.0984,0.129,0.0049,0.0042,0.0056,0.594,0.539,0.651,0.025,0.023,0.028,22.78,22.59,22.96,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.59,45.49,51.7,47,44.58,48.2,0,0,0,0,0,0,0.522,0,0.137,0.33,0.67,0.33,38.3
1090188000000,2004,7,2003,10,42,7,0.37,0.137,0.233,13717,87.38,87.38,81.65,2,2,2,612.6,586.3,640.4,385.6,359.3,227,227,227,0,0,0,0.371,0.354,0.387,385.6,359.3,413.4,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.2,0.191,0.21,0.081,0.0686,0.0941,0.0034,0.0029,0.004,0.484,0.444,0.525,0.02,0.019,0.022,23.17,23.01,23.32,0.953,0.95,0.956,0.978,0.974,0.98,0.932,0.925,0.937,41.73,39.02,44.58,40.82,38,43.69,0,0,0,0,0,0,0.454,0,0.137,0.37,0.63,0.37,37.1
1090792800000,2004,7,2003,10,43,7,0.336,0.134,0.202,11901.2,74.53,74.53,70.84,2,2,2,555.6,533.5,577.8,334.7,313.9,220.9,184,227,0,0,0,0.397,0.345,0.42,334.7,313.9,350.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.181,0.175,0.188,0.057,0.0472,0.0646,0.0024,0.002,0.0027,0.407,0.376,0.431,0.017,0.016,0.018,23.49,23.37,23.59,0.946,0.943,0.949,0.971,0.97,0.972,0.919,0.915,0.922,36.49,34.24,38.32,35.42,33.22,37.26,0,0,0,0,0,0,0.394,0,0.134,0.4,0.6,0.4,35.4
1091397600000,2004,8,2003,11,44,7,0.304,0.111,0.193,11432.4,72.63,72.63,68.05,2,2,2,503,481.8,525,319,297.8,184,184,184,0,0,0,0.366,0.35,0.382,319,297.8,341,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.166,0.181,0.0496,0.0396,0.06,0.0021,0.0016,0.0025,0.381,0.349,0.414,0.016,0.014,0.017,23.76,23.62,23.88,0.944,0.94,0.947,0.97,0.97,0.97,0.916,0.912,0.919,35.07,32.8,37.42,34.02,31.82,36.32,0,0,0,0,0,0,0.378,0,0.111,0.37,0.63,0.37,37.6
1092002400000,2004,8,2003,11,45,7,0.277,0.111,0.166,9828.98,62.42,62.42,58.51,2,2,2,457.7,440,476.1,273.7,256,184,184,184,0,0,0,0.402,0.386,0.418,273.7,256,292.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.164,0.0282,0.0198,0.0369,0.0012,0.00081,0.0015,0.313,0.286,0.34,0.013,0.012,0.014,24.03,23.92,24.13,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.16,28.21,32.18,29.25,27.37,31.21,0,0,0,0,0,0,0.325,0,0.111,0.4,0.6,0.4,35.5
1092607200000,2004,8,2003,11,46,7,0.254,0.111,0.143,8465.34,53.74,53.74,50.39,2,1,1.5714285714285714,420,405.3,435.4,236,221.3,184,184,184,0,0,0,0.438,0.423,0.454,236,221.3,251.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.149,0.0159,0.0146,0.0176,0.00065,0.00059,0.00072,0.327,0.261,0.411,0.013,0.011,0.017,24.18,24.12,24.25,0.941,0.925,0.958,0.974,0.97,0.98,0.917,0.897,0.939,37.3,25.93,52.22,35.52,25.16,48.2,0,0,0,0,0,0,0.28,0,0.111,0.44,0.56,0.44,33.3
1093212000000,2004,8,2003,11,47,7,0.235,0.111,0.124,7652.57,48.2,48.2,45.55,1,1,1,388.2,376,400.6,204.2,192,184,184,184,0,0,0,0.474,0.459,0.489,204.2,192,216.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.128,0.137,0.0131,0.0121,0.0142,0.00053,0.00049,0.00058,0.364,0.342,0.386,0.015,0.014,0.016,24.29,24.21,24.38,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.49,43.73,49.25,45.55,42.86,48.2,0,0,0,0,0,0,0.253,0,0.111,0.47,0.53,0.47,32.6
1093816800000,2004,8,2003,11,48,7,0.216,0.0914,0.125,7698.75,48.2,48.2,45.83,1,1,1,357.6,342.4,371.9,206.4,183.8,151.1,138,184,0,0,0,0.422,0.381,0.5,206.4,183.8,224.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.125,0.136,0.0133,0.0114,0.0148,0.00054,0.00046,0.0006,0.365,0.327,0.396,0.015,0.013,0.016,24.45,24.39,24.53,0.955,0.95,0.959,0.98,0.98,0.98,0.936,0.931,0.94,47.3,41.85,51.52,45.83,41.02,48.2,0,0,0,0,0,0,0.255,0,0.091,0.42,0.58,0.42,35.6
1094421600000,2004,9,2003,12,49,7,0.196,0.0835,0.113,7066.59,45.01,45.01,42.06,1,1,1,324.9,312.6,337.7,186.9,174.6,138,138,138,0,0,0,0.425,0.409,0.441,186.9,174.6,199.7,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.127,0.0116,0.0106,0.0127,0.00047,0.00042,0.00051,0.329,0.307,0.352,0.013,0.012,0.014,24.65,24.56,24.73,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.925,0.936,42.95,40.1,45.93,42.06,39.15,45.01,0,0,0,0,0,0,0.234,0,0.083,0.43,0.58,0.42,36.1
1095026400000,2004,9,2003,12,50,7,0.18,0.0835,0.0969,5997.74,38.14,38.14,35.7,1,1,1,298.2,288.8,308.5,160.2,150.8,138,138,138,0,0,0,0.463,0.447,0.478,160.2,150.8,170.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.11,0.117,0.00937,0.00857,0.0102,0.00037,0.00034,0.00041,0.281,0.264,0.299,0.011,0.011,0.012,24.82,24.76,24.88,0.943,0.94,0.946,0.971,0.97,0.974,0.915,0.911,0.921,36.76,34.57,39.15,35.7,33.54,38.14,0,0,0,0,0,0,0.198,0,0.0831,0.46,0.54,0.46,33.3
1095631200000,2004,9,2003,12,51,7,0.168,0.0835,0.0845,5210.67,32.97,32.97,31.02,1,1,1,277.8,268.8,286.3,139.8,130.8,138,138,138,0,0,0,0.497,0.482,0.513,139.8,130.8,148.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.103,0.109,0.00763,0.00687,0.00836,0.0003,0.00027,0.00033,0.245,0.229,0.26,0.0097,0.0091,0.01,24.94,24.89,25,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,31.98,29.87,33.99,31.02,28.97,32.97,0,0,0,0,0,0,0.172,0,0.0835,0.5,0.5,0.5,31
1096236000000,2004,9,2003,12,52,7,0.159,0.0762,0.0832,5137.86,33.96,33.96,30.58,1,1,1,263.6,257.1,268,137.6,127,126,110,138,0,0,0,0.477,0.42,0.521,137.6,127,152,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.107,0.00745,0.00655,0.00867,0.00029,0.00026,0.00034,0.239,0.222,0.264,0.0095,0.0088,0.01,25.01,24.99,25.02,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.912,31.53,28.97,35.01,30.58,28.1,33.96,0,0,0,0,0,0,0.17,0,0.0758,0.48,0.52,0.48,32.3
1096840800000,2004,10,2004,1,1,7,0.15,0.0665,0.0837,5178.34,32.26,32.26,30.82,1,1,1,248.3,242.6,254.6,138.3,132.6,110,110,110,0,0,0,0.443,0.432,0.453,138.3,132.6,144.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.105,0.00751,0.00702,0.00804,0.0003,0.00028,0.00032,0.239,0.229,0.25,0.0094,0.009,0.0099,25.07,25.03,25.12,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.78,30.43,33.26,30.82,29.52,32.26,0,0,0,0,0,0,0.171,0,0.0663,0.44,0.56,0.44,34.5
1097445600000,2004,10,2004,1,2,7,0.145,0.0587,0.0862,5351.96,32.44,32.44,31.86,1,1,1,239.5,236.3,242,142.5,139.3,97,97,97,0,0,0,0.405,0.401,0.411,142.5,139.3,145,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.103,0.00786,0.00759,0.00808,0.00031,0.0003,0.00032,0.244,0.239,0.249,0.0096,0.0094,0.0098,25.12,25.1,25.14,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.906,0.909,32.84,32.1,33.45,31.86,31.13,32.44,0,0,0,0,0,0,0.177,0,0.0588,0.4,0.59,0.41,36.9
1098050400000,2004,10,2004,1,3,7,0.138,0.0587,0.0793,4917.19,30.7,30.7,29.27,1,1,1,228.1,222.3,234.4,131.1,125.3,97,97,97,0,0,0,0.425,0.414,0.436,131.1,125.3,137.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0957,0.0999,0.00689,0.0064,0.00743,0.00027,0.00025,0.00029,0.224,0.214,0.235,0.0088,0.0084,0.0093,25.21,25.16,25.25,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.17,28.83,31.65,29.27,27.97,30.7,0,0,0,0,0,0,0.163,0,0.0587,0.43,0.57,0.43,35.6
1098655200000,2004,10,2004,1,4,7,0.133,0.0587,0.0743,4599.72,27.9,27.9,27.38,1,1,1,219.8,218.2,222.1,122.8,121.2,97,97,97,0,0,0,0.441,0.437,0.444,122.8,121.2,125.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0942,0.0956,0.00619,0.00606,0.00638,0.00024,0.00024,0.00025,0.209,0.206,0.213,0.0082,0.0081,0.0084,25.27,25.25,25.28,0.927,0.926,0.929,0.97,0.97,0.97,0.899,0.898,0.901,28.23,27.84,28.76,27.38,27,27.9,0,0,0,0,0,0,0.152,0,0.0587,0.44,0.56,0.44,34.6
1099260000000,2004,11,2004,2,5,7,0.13,0.0562,0.074,4584.5,27.78,27.78,27.29,1,1,1,215.4,213.1,217.4,122.4,120,93,93,93,0,0,0,0.432,0.428,0.437,122.4,120,124.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0934,0.095,0.00615,0.00595,0.00633,0.00024,0.00023,0.00025,0.208,0.204,0.212,0.0082,0.008,0.0083,25.3,25.28,25.32,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,28.13,27.57,28.63,27.29,26.75,27.78,0,0,0,0,0,0,0.152,0,0.056,0.43,0.57,0.43,35.3
1099864800000,2004,11,2004,2,6,7,0.129,0.0562,0.0725,4487.3,27.13,27.13,26.71,1,1,1,212.9,211.1,214.7,119.9,118.1,93,93,93,0,0,0,0.437,0.433,0.44,119.9,118.1,121.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0928,0.094,0.00594,0.00579,0.00609,0.00023,0.00023,0.00024,0.204,0.201,0.207,0.008,0.0079,0.0081,25.32,25.3,25.33,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.896,0.898,27.54,27.11,27.97,26.71,26.3,27.13,0,0,0,0,0,0,0.148,0,0.0565,0.44,0.56,0.44,34.8
1100469600000,2004,11,2004,2,7,7,0.131,0.054,0.077,4783.98,33.41,33.41,28.48,1,1,1,216.7,212,219.9,127.4,119,89.29,67,93,0,0,0,0.412,0.311,0.439,127.4,119,148.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.093,0.1,0.00658,0.00586,0.00835,0.00026,0.00023,0.00033,0.217,0.202,0.251,0.0085,0.0079,0.0098,25.28,25.26,25.33,0.929,0.924,0.938,0.97,0.97,0.97,0.901,0.897,0.91,29.36,27.31,34.44,28.48,26.49,33.41,0,0,0,0,0,0,0.158,0,0.054,0.41,0.59,0.41,36.5
1101074400000,2004,11,2004,2,8,7,0.131,0.0405,0.0908,5686.7,34.84,34.84,33.85,1,1,1,217.2,212.5,221.5,150.2,145.5,67,67,67,0,0,0,0.308,0.302,0.315,150.2,145.5,154.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0992,0.102,0.00852,0.00812,0.00889,0.00033,0.00032,0.00035,0.255,0.246,0.262,0.01,0.0096,0.01,25.24,25.21,25.28,0.939,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.9,33.79,35.92,33.85,32.78,34.84,0,0,0,0,0,0,0.188,0,0.0402,0.31,0.69,0.31,43.4
1101679200000,2004,11,2004,2,9,7,0.133,0.0371,0.0954,5991.96,37.92,37.92,35.67,1,1,1,219.1,214.4,226.2,157.8,147.4,61.29,59,67,0,0,0,0.28,0.261,0.312,157.8,147.4,167.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.0999,0.106,0.00916,0.00828,0.00996,0.00036,0.00032,0.00039,0.268,0.25,0.284,0.011,0.0098,0.011,25.22,25.16,25.26,0.941,0.938,0.944,0.971,0.97,0.974,0.914,0.909,0.919,36.73,34.25,38.94,35.67,33.22,37.92,0,0,0,0,0,0,0.198,0,0.0376,0.28,0.72,0.28,45.1
1102284000000,2004,12,2004,3,10,7,0.143,0.0357,0.107,6794.59,41.3,41.3,40.44,1,1,1,236.3,231.4,239.8,177.3,172.4,59,59,59,0,0,0,0.25,0.246,0.255,177.3,172.4,180.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.108,0.111,0.0108,0.0104,0.0111,0.00043,0.00041,0.00044,0.302,0.294,0.309,0.012,0.012,0.012,25.08,25.05,25.12,0.947,0.946,0.949,0.979,0.976,0.98,0.927,0.923,0.93,41.32,40.16,42.15,40.44,39.21,41.3,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.5
1102888800000,2004,12,2004,3,11,7,0.145,0.0357,0.109,6938.83,41.8,41.8,41.3,1,1,1,239.9,236.3,242,180.9,177.3,59,59,59,0,0,0,0.246,0.244,0.25,180.9,177.3,183,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.112,0.0111,0.0108,0.0113,0.00044,0.00043,0.00045,0.309,0.302,0.313,0.012,0.012,0.012,25.05,25.04,25.08,0.949,0.947,0.949,0.98,0.979,0.98,0.929,0.927,0.93,42.15,41.31,42.66,41.3,40.44,41.8,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.9
1103493600000,2004,12,2004,3,12,7,0.156,0.0357,0.12,7607.33,48.2,48.2,45.28,1,1,1,257.3,244.5,270.7,198.3,185.5,59,59,59,0,0,0,0.23,0.218,0.241,198.3,185.5,211.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.113,0.122,0.0126,0.0115,0.0137,0.0005,0.00045,0.00055,0.34,0.317,0.364,0.013,0.013,0.014,24.93,24.85,25.02,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,46.23,43.23,49.38,45.28,42.37,48.2,0,0,0,0,0,0,0.252,0,0.036,0.23,0.77,0.23,48.8
1104098400000,2004,12,2004,3,13,7,0.177,0.0381,0.139,8452.49,52.4,52.4,50.31,2,1,1.7142857142857142,293.2,275.4,309.9,230.2,216.4,63,59,73,0,0,0,0.215,0.198,0.241,230.2,216.4,239.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.124,0.133,0.0153,0.0141,0.0161,0.00061,0.00056,0.00064,0.285,0.241,0.387,0.011,0.0096,0.015,24.84,24.78,24.91,0.934,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.53,25.86,52.41,32.04,25.08,48.2,0,0,0,0,0,0,0.28,0,0.038,0.22,0.79,0.21,47.8
1104703200000,2005,1,2004,4,14,7,0.201,0.0442,0.157,9542.33,61.44,61.44,56.8,2,2,2,333.1,316.1,354.4,260.1,243.1,73,73,73,0,0,0,0.22,0.206,0.231,260.1,243.1,281.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.135,0.148,0.0222,0.0164,0.0318,0.00089,0.00066,0.0013,0.281,0.258,0.313,0.011,0.01,0.013,24.65,24.52,24.76,0.931,0.927,0.936,0.97,0.97,0.97,0.903,0.899,0.908,29.28,27.37,31.67,28.4,26.55,30.72,0,0,0,0,0,0,0.316,0,0.044,0.22,0.78,0.22,47.5
1105308000000,2005,1,2004,4,15,7,0.241,0.0442,0.197,11947,81.26,81.26,71.11,2,2,2,398.9,362.4,444.4,325.9,289.4,73,73,73,0,0,0,0.184,0.164,0.201,325.9,289.4,371.4,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.164,0.151,0.18,0.0528,0.0356,0.0743,0.0022,0.0014,0.003,0.379,0.324,0.447,0.015,0.013,0.018,24.23,23.95,24.46,0.944,0.938,0.951,0.972,0.97,0.979,0.918,0.91,0.932,36.56,32.55,41.49,35.56,31.58,40.63,0,0,0,0,0,0,0.395,0,0.044,0.18,0.82,0.18,49.6
1105912800000,2005,1,2004,4,16,7,0.309,0.0442,0.265,15628.3,96.4,96.4,93.03,2,2,2,510.9,462.7,553.5,437.9,389.7,73,73,73,0,0,0,0.143,0.132,0.158,437.9,389.7,480.5,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.204,0.186,0.221,0.106,0.0829,0.126,0.0044,0.0034,0.0053,0.548,0.475,0.614,0.023,0.02,0.026,23.55,23.3,23.84,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.34,43.45,52.46,46.51,42.58,48.2,0,0,0,0,0,0,0.517,0,0.044,0.14,0.86,0.14,50.6
