datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1170021600000,2007,1,2006,4,18,7,0.837,0.104,0.665,32193.6,192.8,192.8,191.6,4,4,4,1384,1291,1462,1212,1152,172.1,139,197,112,52,165,0.124,0.102,0.141,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.846,0.808,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.83,0.086,0.083,0.088,19.1,18.81,19.43,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.07,48.32,49.97,47.91,47.35,48.2,0,0,0,0,0,0,1.06,0,0.172,0.12,0.79,0.21,38.5
1170626400000,2007,2,2006,5,19,7,0.999,0.116,0.665,30692,188,188,182.7,4,4,4,1651,1497,1835,1459,1300,192,162,197,359.6,200,573,0.117,0.0883,0.132,1100,1100,1100,990,990,990,970,969.5,970.6,20,19.4,20.5,0.913,0.898,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.09,0.096,18.16,17.56,18.68,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.6,44.99,47.97,45.67,44.09,47.01,0,0,0,0,0,0,1.01,0,0.334,0.12,0.67,0.33,30.7
1171231200000,2007,2,2006,5,20,7,1.32,0.098,0.665,27858.3,173.6,173.6,165.8,4,4,4,2190,1915,2472,2028,1753,162,162,162,927.6,653,1210,0.0745,0.0655,0.0846,1100,1100,1100,990,990,990,971.5,970.8,972.2,18.5,17.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.11,16.58,15.89,17.3,0.947,0.945,0.949,0.979,0.977,0.98,0.927,0.923,0.93,42.33,40.47,44.28,41.46,39.54,43.4,0,0,0,0,0,0,0.921,0,0.655,0.074,0.5,0.5,21.1
1171836000000,2007,2,2006,5,21,7,1.78,0.098,0.665,24424.5,155.3,155.3,145.4,4,4,4,2942,2576,3333,2780,2414,162,162,162,1680,1314,2071,0.0555,0.0486,0.0629,1100,1100,1100,990,990,990,973.4,972.5,974.3,16.6,15.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.76,13.86,15.64,0.939,0.934,0.944,0.972,0.97,0.976,0.913,0.906,0.92,37.4,34.92,39.79,36.35,33.87,38.82,0,0,0,0,0,0,0.808,0,1.115,0.055,0.37,0.63,13.7
1172440800000,2007,2,2006,5,22,7,2.22,0.125,0.665,21502.2,133.1,133.1,128,4,4,4,3665,3438,3858,3459,3276,206,162,239,2359,2176,2519,0.0559,0.0449,0.0649,1100,1100,1100,990,990,990,975,974.5,975.4,15,14.6,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.15,12.75,13.64,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,32.99,31.86,34.31,32,30.9,33.28,0,0,0,0,0,0,0.711,0,1.555,0.056,0.3,0.7,9.69
1173045600000,2007,3,2006,6,23,7,2.44,0.145,0.665,20108.5,122.5,122.5,119.7,4,4,4,4036,3906,4170,3797,3667,239,239,239,2697,2567,2831,0.0592,0.0573,0.0612,1100,1100,1100,990,990,990,975.7,975.5,976,14.3,14,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.39,12.13,12.65,0.923,0.921,0.926,0.97,0.97,0.97,0.896,0.894,0.898,30.85,30.15,31.57,29.92,29.24,30.63,0,0,0,0,0,0,0.665,0,1.775,0.059,0.27,0.73,8.24
1173650400000,2007,3,2006,6,24,7,2.64,0.145,0.665,19007.4,116,116,113.1,4,4,4,4364,4219,4498,4125,3980,239,239,239,3025,2880,3159,0.0548,0.0531,0.0566,1100,1100,1100,990,990,990,976.3,976.1,976.6,13.7,13.4,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.78,11.53,12.04,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.893,29.16,28.47,29.9,28.28,27.62,29,0,0,0,0,0,0,0.629,0,1.975,0.055,0.25,0.75,7.2
1174255200000,2007,3,2006,6,25,7,2.79,0.145,0.665,18150.9,109.8,109.8,108,4,4,4,4613,4530,4685,4374,4291,239,239,239,3274,3191,3346,0.0518,0.051,0.0528,1100,1100,1100,990,990,990,976.8,976.7,976.9,13.2,13.1,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.32,11.19,11.48,0.913,0.912,0.915,0.97,0.97,0.97,0.886,0.885,0.887,27.89,27.52,28.31,27.01,26.52,27.46,0,0,0,0,0,0,0.6,0,2.125,0.052,0.24,0.76,6.51
1174860000000,2007,3,2006,6,26,7,2.87,0.149,0.665,17455.8,105.3,105.3,103.9,4,4,4,4752,4708,4777,4505,4469,247,239,295,3405,3369,3438,0.052,0.05,0.0618,1100,1100,1100,990,990,990,977.1,977,977.1,12.9,12.9,13,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.05,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.07,11.02,11.15,0.911,0.91,0.911,0.97,0.97,0.97,0.883,0.883,0.884,27.19,27.06,27.41,25.98,25.77,26.33,0,0,0,0,0,0,0.577,0,2.205,0.052,0.23,0.77,6.08
1175464800000,2007,4,2006,7,27,7,2.83,0.178,0.665,17862.4,109.1,109.1,106.3,4,4,4,4673,4567,4759,4378,4272,295,295,295,3278,3172,3364,0.0631,0.062,0.0646,1100,1100,1100,990,990,990,976.9,976.7,977.1,13.1,12.9,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.21,11.06,11.41,0.912,0.911,0.914,0.97,0.97,0.97,0.885,0.883,0.887,27.59,27.15,28.13,26.58,25.92,27.28,0,0,0,0,0,0,0.591,0,2.165,0.063,0.23,0.77,6.31
1176069600000,2007,4,2006,7,28,7,2.67,0.178,0.665,18810.6,113.9,113.9,112,4,4,4,4423,4327,4526,4128,4032,295,295,295,3028,2932,3131,0.0667,0.0652,0.0682,1100,1100,1100,990,990,990,976.5,976.3,976.6,13.5,13.4,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.67,11.48,11.85,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.887,0.891,28.86,28.33,29.35,27.99,27.48,28.47,0,0,0,0,0,0,0.622,0,2.005,0.067,0.25,0.75,7.05
1176674400000,2007,4,2006,7,29,7,2.56,0.178,0.665,19436.9,116.8,116.8,115.7,4,4,4,4235,4179,4295,3940,3884,295,295,295,2840,2784,2900,0.0697,0.0687,0.0706,1100,1100,1100,990,990,990,976.1,976,976.2,13.9,13.8,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.02,11.91,12.12,0.92,0.919,0.921,0.97,0.97,0.97,0.893,0.891,0.893,29.82,29.51,30.1,28.92,28.62,29.2,0,0,0,0,0,0,0.643,0,1.895,0.07,0.26,0.74,7.59
1177279200000,2007,4,2006,7,30,7,2.46,0.178,0.665,20007.1,121.4,121.4,119.1,4,4,4,4064,3954,4157,3769,3659,295,295,295,2669,2559,2762,0.0726,0.071,0.0746,1100,1100,1100,990,990,990,975.8,975.6,976,14.2,14,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.33,12.16,12.54,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.894,0.897,30.69,30.21,31.29,29.77,29.31,30.35,0,0,0,0,0,0,0.662,0,1.795,0.072,0.27,0.73,8.13
1177884000000,2007,4,2006,7,31,7,2.28,0.192,0.665,21132.1,129,129,125.8,4,4,4,3763,3621,3906,3446,3300,317.3,295,321,2346,2200,2511,0.0844,0.0755,0.0887,1100,1100,1100,990,990,990,975.2,974.9,975.5,14.8,14.5,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.95,12.65,13.25,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.903,32.42,31.57,33.25,31.45,30.63,32.25,0,0,0,0,0,0,0.699,0,1.615,0.084,0.29,0.71,9.27
1178488800000,2007,5,2006,8,32,7,2.07,0.194,0.665,22449.6,137.4,137.4,133.6,4,4,4,3415,3246,3574,3094,2925,321,321,321,1994,1825,2153,0.0941,0.0898,0.0989,1100,1100,1100,990,990,990,974.4,974.1,974.8,15.6,15.2,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.69,13.35,14.04,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.44,33.52,35.42,33.41,32.52,34.36,0,0,0,0,0,0,0.742,0,1.405,0.094,0.32,0.68,10.8
1179093600000,2007,5,2006,8,33,7,1.8,0.194,0.665,24256.9,149.6,149.6,144.4,4,4,4,2972,2779,3175,2651,2458,321,321,321,1551,1358,1754,0.108,0.101,0.115,1100,1100,1100,990,990,990,973.4,973,973.9,16.6,16.1,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.68,14.19,15.14,0.939,0.936,0.942,0.971,0.97,0.973,0.912,0.908,0.916,37.18,35.83,38.46,36.1,34.76,37.41,0,0,0,0,0,0,0.802,0,1.135,0.11,0.37,0.63,13.5
1179698400000,2007,5,2006,8,34,7,1.54,0.194,0.665,26210.9,160.5,160.5,156,4,4,4,2549,2388,2720,2228,2067,321,321,321,1128,967,1299,0.126,0.118,0.134,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.7,15.29,16.09,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.925,39.96,38.84,41.01,39,37.82,40.12,0,0,0,0,0,0,0.867,0,0.875,0.13,0.43,0.57,17
1180303200000,2007,5,2006,8,35,7,1.31,0.178,0.665,27959.5,171.3,171.3,166.4,4,4,4,2165,1982,2339,1872,1725,293.6,257,321,771.7,625,918,0.135,0.122,0.148,1100,1100,1100,990,990,990,971.5,971,971.9,18.5,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.63,16.21,17.09,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.46,41.33,43.69,41.61,40.46,42.82,0,0,0,0,0,0,0.925,0,0.645,0.14,0.51,0.49,21.3
1180908000000,2007,6,2006,9,36,7,1.08,0.155,0.665,29919.3,182.7,182.7,178.1,4,4,4,1784,1649,1929,1527,1392,257,257,257,426.7,292,572,0.144,0.133,0.156,1100,1100,1100,990,990,990,970.4,970,970.9,19.6,19.1,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.73,17.26,18.17,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.43,44.16,46.61,44.52,43.27,45.68,0,0,0,0,0,0,0.989,0,0.415,0.14,0.62,0.38,27.7
1181512800000,2007,6,2006,9,37,7,0.912,0.155,0.665,31541.9,191.4,191.4,187.7,4,4,4,1508,1409,1613,1251,1152,257,257,257,150.7,52,256,0.171,0.159,0.182,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.89,0.851,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.086,0.093,18.65,18.28,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.9,46.93,48.84,46.94,45.99,47.86,0,0,0,0,0,0,1.04,0,0.247,0.17,0.73,0.27,34.6
1182117600000,2007,6,2006,9,38,7,0.741,0.155,0.585,29767,192.8,192.8,177.2,4,4,4,1226,1105,1369,968.9,847.6,257,257,257,1.714,0,12,0.211,0.188,0.233,967.2,847.6,1100,990,990,990,968.6,968.2,969.1,21.4,20.9,21.8,0.648,0.511,0.832,0.447,0.349,0.648,0.021,0.016,0.031,1.36,1.09,1.78,0.064,0.05,0.085,20.03,19.16,20.68,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,45.22,40.99,49.24,44.3,40.09,48.2,0,0,0,0,0,0,0.984,0,0.156,0.21,0.79,0.21,40.2
1182722400000,2007,6,2006,9,39,7,0.604,0.153,0.452,24102.7,155.4,155.4,143.5,4,3,3.142857142857143,999.3,931.6,1075,746.6,695.6,252.7,227,257,0,0,0,0.253,0.239,0.27,746.6,695.6,818.4,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.418,0.372,0.485,0.297,0.266,0.335,0.013,0.012,0.015,0.978,0.894,1.07,0.044,0.04,0.049,21.14,20.82,21.47,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,47.4,39.82,51.55,45.97,38.85,48.2,0,0,0,0,0,0,0.797,0,0.152,0.25,0.75,0.25,39.9
1183327200000,2007,7,2006,10,40,7,0.527,0.137,0.39,21663.9,136.5,136.5,129,3,3,3,871,828.6,915.7,644,601.6,227,227,227,0,0,0,0.261,0.248,0.274,644,601.6,688.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.338,0.314,0.363,0.231,0.203,0.261,0.01,0.0089,0.012,0.802,0.73,0.877,0.035,0.032,0.039,21.81,21.56,22.06,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,43.87,41.38,46.43,42.98,40.52,45.5,0,0,0,0,0,0,0.716,0,0.137,0.26,0.74,0.26,41.1
1183932000000,2007,7,2006,10,41,7,0.478,0.137,0.34,19135.7,119.1,119.1,113.9,3,3,3,789.7,768.7,815.9,562.7,541.7,227,227,227,0,0,0,0.287,0.278,0.295,562.7,541.7,588.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.292,0.28,0.307,0.177,0.163,0.194,0.0077,0.0071,0.0085,0.664,0.629,0.708,0.029,0.027,0.031,22.28,22.13,22.4,0.951,0.95,0.953,0.974,0.971,0.977,0.927,0.922,0.932,38.99,37.67,40.61,37.97,36.58,39.69,0,0,0,0,0,0,0.633,0,0.138,0.29,0.71,0.29,40
1184536800000,2007,7,2006,10,42,7,0.437,0.137,0.299,16824.2,107.3,107.3,100.1,3,2,2.4285714285714284,722.2,689.6,755.8,495.2,462.6,227,227,227,0,0,0,0.315,0.3,0.329,495.2,462.6,528.8,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.253,0.235,0.273,0.134,0.117,0.154,0.0058,0.005,0.0067,0.614,0.568,0.661,0.026,0.025,0.028,22.6,22.47,22.73,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.53,35.38,52.25,42.56,34.32,48.2,0,0,0,0,0,0,0.556,0,0.138,0.31,0.68,0.32,38.5
1185141600000,2007,7,2006,10,43,7,0.393,0.137,0.256,15010.1,94.84,94.84,89.35,2,2,2,650.6,623.8,679,423.6,396.8,227,227,227,0,0,0,0.349,0.334,0.364,423.6,396.8,452,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.215,0.204,0.229,0.0989,0.0863,0.112,0.0042,0.0037,0.0048,0.542,0.5,0.589,0.023,0.021,0.025,22.96,22.8,23.1,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.58,42.9,48.39,44.67,42.04,47.42,0,0,0,0,0,0,0.496,0,0.137,0.35,0.65,0.35,38.2
1185746400000,2007,7,2006,10,44,7,0.356,0.119,0.237,14050.5,88.02,88.02,83.63,2,2,2,588.7,562.8,615.3,392.4,378.8,196.3,184,227,0,0,0,0.333,0.308,0.374,392.4,378.8,413.2,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.2,0.194,0.206,0.0842,0.0778,0.094,0.0035,0.0033,0.004,0.492,0.47,0.522,0.021,0.02,0.022,23.26,23.15,23.4,0.954,0.952,0.956,0.98,0.978,0.98,0.934,0.932,0.937,42.69,41.14,44.91,41.82,40.26,44.01,0,0,0,0,0,0,0.465,0,0.119,0.33,0.67,0.33,39.5
1186351200000,2007,8,2006,11,45,7,0.321,0.111,0.21,12437.9,79.14,79.14,74.03,2,2,2,531.1,508.9,554.3,347.1,324.9,184,184,184,0,0,0,0.347,0.332,0.362,347.1,324.9,370.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.175,0.191,0.0628,0.0524,0.0738,0.0026,0.0022,0.0031,0.423,0.389,0.458,0.018,0.016,0.019,23.59,23.45,23.72,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.916,0.929,38.06,35.7,40.5,37.02,34.63,39.57,0,0,0,0,0,0,0.411,0,0.111,0.35,0.65,0.35,38.7
1186956000000,2007,8,2006,11,46,7,0.292,0.111,0.181,10733.4,67.85,67.85,63.89,2,2,2,483.1,464.3,502.1,299.1,280.3,184,184,184,0,0,0,0.381,0.366,0.396,299.1,280.3,318.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.0402,0.0313,0.0491,0.0017,0.0013,0.002,0.351,0.323,0.379,0.014,0.013,0.016,23.88,23.76,23.99,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.93,30.89,34.97,31.94,29.96,33.92,0,0,0,0,0,0,0.355,0,0.111,0.38,0.62,0.38,36.8
1187560800000,2007,8,2006,11,47,7,0.268,0.111,0.156,9282.01,58.7,58.7,55.25,2,2,2,442.5,426.9,458.6,258.5,242.9,184,184,184,0,0,0,0.416,0.401,0.431,258.5,242.9,274.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.158,0.0215,0.0164,0.0286,0.00088,0.00067,0.0012,0.29,0.269,0.314,0.012,0.011,0.013,24.12,24.02,24.21,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.48,26.74,30.26,27.63,25.94,29.35,0,0,0,0,0,0,0.307,0,0.112,0.41,0.58,0.42,34.6
1188165600000,2007,8,2006,11,48,7,0.246,0.103,0.143,8502.28,56.04,56.04,50.61,2,1,1.4285714285714286,407,391.6,421.7,236.2,218.5,170.9,138,184,0,0,0,0.419,0.347,0.457,236.2,218.5,259.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.143,0.138,0.148,0.0166,0.0143,0.0217,0.00067,0.00058,0.00088,0.348,0.263,0.415,0.014,0.011,0.017,24.22,24.11,24.36,0.946,0.926,0.958,0.976,0.97,0.98,0.923,0.898,0.939,41.13,26.15,52.6,39.08,25.37,48.2,0,0,0,0,0,0,0.281,0,0.103,0.42,0.58,0.42,34.6
1188770400000,2007,9,2006,12,49,7,0.224,0.0835,0.141,8444.47,53.45,53.45,50.26,2,1,1.5714285714285714,370.8,355.8,385.9,232.8,217.8,138,138,138,0,0,0,0.372,0.358,0.388,232.8,217.8,247.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.133,0.144,0.0155,0.0143,0.0168,0.00063,0.00057,0.00068,0.318,0.254,0.402,0.013,0.01,0.016,24.43,24.37,24.49,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.896,0.939,37.14,25.84,52.14,35.46,25.06,48.2,0,0,0,0,0,0,0.279,0,0.083,0.37,0.63,0.37,37.7
1189375200000,2007,9,2006,12,50,7,0.205,0.0835,0.121,7596.69,47.97,47.97,45.22,1,1,1,338.8,326.5,351.1,200.8,188.5,138,138,138,0,0,0,0.407,0.393,0.423,200.8,188.5,213.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.132,0.0128,0.0118,0.0139,0.00051,0.00047,0.00056,0.354,0.332,0.376,0.014,0.013,0.015,24.55,24.47,24.64,0.955,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.14,43.34,48.95,45.22,42.47,47.97,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37.1
1189980000000,2007,9,2006,12,51,7,0.189,0.0835,0.105,6542.84,41.54,41.54,38.95,1,1,1,311.8,301.1,322.4,173.8,163.1,138,138,138,0,0,0,0.443,0.428,0.458,173.8,163.1,184.4,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.121,0.0105,0.00961,0.0114,0.00042,0.00038,0.00046,0.305,0.286,0.324,0.012,0.011,0.013,24.74,24.66,24.81,0.947,0.943,0.95,0.976,0.971,0.98,0.924,0.916,0.931,39.91,37.44,42.38,38.95,36.34,41.54,0,0,0,0,0,0,0.216,0,0.084,0.44,0.56,0.44,34.6
1190584800000,2007,9,2006,12,52,7,0.175,0.0835,0.0917,5664.14,35.76,35.76,33.72,1,1,1,289.6,280.6,298.6,151.6,142.6,138,138,138,0,0,0,0.477,0.462,0.492,151.6,142.6,160.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.00864,0.00787,0.0094,0.00034,0.00031,0.00037,0.266,0.25,0.282,0.011,0.0099,0.011,24.88,24.82,24.93,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.914,34.76,32.64,36.87,33.72,31.66,35.76,0,0,0,0,0,0,0.187,0,0.0833,0.48,0.52,0.48,32.4
1191189600000,2007,10,2007,1,1,7,0.166,0.0665,0.0996,6200.14,37.89,37.89,36.91,1,1,1,274.7,268.3,278.7,164.7,158.3,110,110,110,0,0,0,0.401,0.395,0.41,164.7,158.3,168.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.113,0.00975,0.0092,0.0101,0.00039,0.00036,0.0004,0.286,0.275,0.293,0.011,0.011,0.012,24.92,24.89,24.95,0.944,0.942,0.945,0.972,0.97,0.974,0.917,0.914,0.92,37.97,36.48,38.91,36.91,35.38,37.89,0,0,0,0,0,0,0.205,0,0.0664,0.4,0.6,0.4,37.4
1191794400000,2007,10,2007,1,2,7,0.157,0.0665,0.0904,5606.5,34.82,34.82,33.37,1,1,1,259.5,252.2,265.8,149.5,142.2,110,110,110,0,0,0,0.424,0.414,0.436,149.5,142.2,155.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.109,0.00845,0.00783,0.00899,0.00033,0.00031,0.00036,0.259,0.246,0.27,0.01,0.0097,0.011,25,24.97,25.05,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.4,32.68,35.9,33.37,31.7,34.82,0,0,0,0,0,0,0.185,0,0.0666,0.42,0.58,0.42,35.7
1192399200000,2007,10,2007,1,3,7,0.148,0.0665,0.0817,5052.85,31.38,31.38,30.08,1,1,1,245,239.3,250.8,135,129.3,110,110,110,0,0,0,0.449,0.439,0.46,135,129.3,140.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0992,0.103,0.00723,0.00674,0.00772,0.00029,0.00027,0.00031,0.233,0.223,0.243,0.0092,0.0088,0.0096,25.1,25.05,25.14,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.01,29.66,32.35,30.08,28.77,31.38,0,0,0,0,0,0,0.167,0,0.0663,0.45,0.55,0.45,34.1
1193004000000,2007,10,2007,1,4,7,0.143,0.0665,0.0761,4699.75,28.53,28.53,27.97,1,1,1,235.8,232.7,238.2,125.8,122.7,110,110,110,0,0,0,0.467,0.462,0.473,125.8,122.7,128.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0979,0.0968,0.0988,0.00644,0.00618,0.00665,0.00025,0.00024,0.00026,0.217,0.211,0.221,0.0085,0.0083,0.0087,25.17,25.15,25.19,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.84,28.12,29.41,27.97,27.27,28.53,0,0,0,0,0,0,0.155,0,0.0669,0.47,0.53,0.47,32.9
1193608800000,2007,10,2007,1,5,7,0.145,0.0607,0.0844,5236.57,33.27,33.27,31.17,1,1,1,239.8,238.2,241.5,139.5,128.2,100.3,93,110,0,0,0,0.418,0.385,0.462,139.5,128.2,148.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0988,0.103,0.00761,0.00665,0.00837,0.0003,0.00026,0.00033,0.24,0.221,0.255,0.0095,0.0087,0.01,25.12,25.1,25.15,0.935,0.93,0.938,0.97,0.97,0.97,0.907,0.902,0.91,32.13,29.41,34.29,31.17,28.53,33.27,0,0,0,0,0,0,0.173,0,0.0606,0.42,0.58,0.42,36.1
1194213600000,2007,11,2007,2,6,7,0.146,0.0562,0.0895,5567.07,34.25,34.25,33.14,1,1,1,240.9,236.8,245.9,147.9,143.8,93,93,93,0,0,0,0.386,0.378,0.393,147.9,143.8,152.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.105,0.00832,0.00798,0.00874,0.00033,0.00031,0.00035,0.254,0.246,0.263,0.01,0.0097,0.01,25.1,25.06,25.13,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.16,33.2,35.31,33.14,32.2,34.25,0,0,0,0,0,0,0.184,0,0.0565,0.38,0.61,0.39,38.1
1194818400000,2007,11,2007,2,7,7,0.143,0.0562,0.0871,5418.93,32.95,32.95,32.26,1,1,1,237.1,234.1,240.1,144.1,141.1,93,93,93,0,0,0,0.392,0.387,0.397,144.1,141.1,147.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.101,0.103,0.008,0.00774,0.00826,0.00032,0.0003,0.00033,0.247,0.242,0.252,0.0097,0.0095,0.01,25.13,25.11,25.15,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33.25,32.55,33.97,32.26,31.58,32.95,0,0,0,0,0,0,0.179,0,0.0559,0.39,0.61,0.39,37.9
1195423200000,2007,11,2007,2,8,7,0.144,0.0562,0.0882,5483.41,33.08,33.08,32.64,1,1,1,238.8,236.3,240.7,145.8,143.3,93,93,93,0,0,0,0.39,0.386,0.394,145.8,143.3,147.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.102,0.103,0.00814,0.00793,0.0083,0.00032,0.00031,0.00033,0.25,0.246,0.253,0.0099,0.0097,0.01,25.12,25.1,25.14,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.65,33.07,34.1,32.64,32.08,33.08,0,0,0,0,0,0,0.181,0,0.0558,0.39,0.61,0.39,38.1
1196028000000,2007,11,2007,2,9,7,0.144,0.0535,0.0905,5636.71,36.95,36.95,33.55,1,1,1,238,234.9,240.9,149.6,141.9,88.43,77,93,0,0,0,0.372,0.32,0.396,149.6,141.9,163.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.101,0.107,0.00846,0.00781,0.00968,0.00033,0.00031,0.00038,0.256,0.243,0.281,0.01,0.0096,0.011,25.12,25.07,25.15,0.938,0.936,0.943,0.97,0.97,0.972,0.911,0.908,0.917,34.58,32.75,38.03,33.55,31.76,36.95,0,0,0,0,0,0,0.186,0,0.0535,0.37,0.63,0.37,39.1
1196632800000,2007,12,2007,3,10,7,0.153,0.0466,0.106,6705.42,41.61,41.61,39.91,1,1,1,252.9,244.5,259.8,175.9,167.5,77,77,77,0,0,0,0.304,0.296,0.315,175.9,167.5,182.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.108,0.114,0.0107,0.00999,0.0113,0.00042,0.00039,0.00045,0.302,0.287,0.314,0.012,0.011,0.012,24.99,24.95,25.05,0.947,0.944,0.949,0.978,0.974,0.98,0.926,0.919,0.93,40.82,38.85,42.46,39.91,37.83,41.61,0,0,0,0,0,0,0.222,0,0.047,0.3,0.69,0.31,43.8
1197237600000,2007,12,2007,3,11,7,0.164,0.0372,0.127,7931.33,48.2,48.2,47.21,1,1,1,271.9,263.4,280.9,210.3,186.4,61.57,59,77,0,0,0,0.227,0.21,0.292,210.3,186.4,221.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.115,0.125,0.0136,0.0116,0.0146,0.00054,0.00046,0.00058,0.362,0.321,0.382,0.014,0.013,0.015,24.85,24.79,24.93,0.956,0.95,0.959,0.98,0.98,0.98,0.937,0.931,0.94,49.03,43.3,51.72,47.21,42.43,48.2,0,0,0,0,0,0,0.262,0,0.037,0.23,0.77,0.23,48.4
1197842400000,2007,12,2007,3,12,7,0.179,0.0357,0.144,8717.31,55.38,55.38,51.89,2,1,1.8571428571428572,296.7,283.9,311.8,237.7,224.9,59,59,59,0,0,0,0.199,0.189,0.208,237.7,224.9,252.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.127,0.136,0.0161,0.0149,0.0183,0.00064,0.00059,0.00073,0.272,0.24,0.387,0.011,0.0096,0.015,24.84,24.77,24.91,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.69,25.8,52.41,29.39,25.03,48.2,0,0,0,0,0,0,0.288,0,0.035,0.2,0.8,0.2,48.7
1198447200000,2007,12,2007,3,13,7,0.203,0.0357,0.167,10159.8,65.3,65.3,60.47,2,2,2,335.2,317.5,357.4,276.2,258.5,59,59,59,0,0,0,0.176,0.165,0.186,276.2,258.5,298.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.138,0.153,0.0294,0.021,0.0399,0.0012,0.00084,0.0016,0.303,0.276,0.336,0.012,0.011,0.014,24.62,24.48,24.74,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,31.17,29.19,33.66,30.24,28.32,32.65,0,0,0,0,0,0,0.336,0,0.036,0.18,0.82,0.18,50
1199052000000,2007,12,2007,3,14,7,0.238,0.0429,0.196,11842.3,76.94,76.94,70.49,2,2,2,394.3,365.9,425.5,323.3,301.4,71,59,73,0,0,0,0.18,0.161,0.195,323.3,301.4,352.5,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.163,0.155,0.173,0.0516,0.0413,0.0654,0.0021,0.0017,0.0027,0.375,0.342,0.419,0.015,0.014,0.017,24.26,24.07,24.42,0.944,0.94,0.949,0.971,0.97,0.975,0.917,0.912,0.925,36.29,33.89,39.46,35.24,32.87,38.47,0,0,0,0,0,0,0.392,0,0.042,0.18,0.82,0.18,49.8
1199656800000,2008,1,2007,4,15,7,0.293,0.0488,0.245,14769.3,96.4,96.4,87.91,2,2,2,485.3,438.4,540.6,404.6,365.4,80.71,73,91,0,0,0,0.166,0.151,0.182,404.6,365.4,449.6,990,990,990,965.8,965.6,966,24.2,24,24.4,0.192,0.178,0.209,0.09,0.0714,0.111,0.0037,0.0029,0.0046,0.498,0.438,0.567,0.021,0.018,0.024,23.72,23.4,23.99,0.955,0.95,0.958,0.98,0.978,0.98,0.935,0.929,0.939,44.9,40.85,49.44,43.96,39.94,48.2,0,0,0,0,0,0,0.488,0,0.048,0.17,0.84,0.16,50.4
1200261600000,2008,1,2007,4,16,7,0.405,0.055,0.35,20012.3,140.2,140.2,119.1,3,2,2.857142857142857,669.2,568.8,779.7,578.2,477.8,91,91,91,0,0,0,0.138,0.117,0.16,578.2,477.8,688.7,990,990,990,966.6,966.2,967,23.4,23,23.8,0.28,0.222,0.342,0.188,0.125,0.261,0.008,0.0052,0.011,0.685,0.55,0.856,0.029,0.023,0.037,22.74,22.13,23.23,0.953,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,43.38,36.39,52.03,42,35.29,48.2,0,0,0,0,0,0,0.662,0,0.055,0.14,0.86,0.14,49.4
1200866400000,2008,1,2007,4,17,7,0.591,0.0726,0.518,27725.9,191,191,165,4,3,3.7142857142857144,977.1,815.9,1151,857.1,695.9,120,120,120,0,0,0,0.124,0.104,0.147,857.1,695.9,1031,990,990,990,967.8,967.2,968.4,22.2,21.6,22.8,0.492,0.351,0.672,0.36,0.266,0.493,0.016,0.012,0.023,1.11,0.872,1.45,0.05,0.038,0.067,21.12,20.17,21.96,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.74,39.83,50.24,44.65,38.86,48.2,0,0,0,0,0,0,0.917,0,0.073,0.12,0.88,0.12,46.9
1201471200000,2008,1,2007,4,18,7,0.813,0.0835,0.664,32239.5,192.8,192.8,191.9,4,4,4,1345,1204,1456,1207,1084,138,120,162,109.4,0,194,0.102,0.0882,0.116,1098,1084,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.824,0.75,0.874,0.643,0.612,0.648,0.031,0.029,0.031,1.77,1.66,1.82,0.084,0.077,0.088,19.25,18.84,19.8,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.37,48.38,50.29,47.98,47.41,48.2,0,0,0,0,0,0,1.07,0,0.149,0.1,0.82,0.18,39.7
1202076000000,2008,2,2007,5,19,7,0.962,0.098,0.665,31054.6,188.6,188.6,184.8,4,4,4,1591,1484,1732,1429,1322,162,162,162,328.6,222,470,0.102,0.0935,0.109,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.903,0.887,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.86,0.092,0.089,0.094,18.37,17.9,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.16,45.91,48.1,46.21,44.99,47.14,0,0,0,0,0,0,1.03,0,0.297,0.1,0.69,0.31,32.3
1202680800000,2008,2,2007,5,20,7,1.27,0.098,0.665,28310.8,177.4,177.4,168.5,4,4,4,2098,1804,2404,1936,1642,162,162,162,835.7,542,1142,0.078,0.0674,0.0898,1100,1100,1100,990,990,990,971.3,970.5,972.1,18.7,17.9,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.83,16.05,17.66,0.948,0.945,0.95,0.98,0.978,0.98,0.928,0.924,0.931,43.01,40.92,45.26,42.13,40.02,44.36,0,0,0,0,0,0,0.936,0,0.605,0.077,0.52,0.48,22.3
1203285600000,2008,2,2007,5,21,7,1.71,0.098,0.665,24903.9,157.2,157.2,148.2,4,4,4,2831,2506,3126,2669,2344,162,162,162,1569,1244,1864,0.0575,0.0518,0.0646,1100,1100,1100,990,990,990,973.1,972.3,973.8,16.9,16.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,15.02,14.31,15.8,0.941,0.937,0.944,0.972,0.97,0.977,0.915,0.909,0.922,38.11,36.15,40.24,37.06,35.07,39.3,0,0,0,0,0,0,0.824,0,1.045,0.057,0.39,0.61,14.6
1203890400000,2008,2,2007,5,22,7,2.01,0.111,0.665,22781.2,138.6,138.6,135.6,4,4,4,3327,3196,3421,3143,3034,184,162,239,2043,1934,2109,0.0552,0.0481,0.0703,1100,1100,1100,990,990,990,974.3,974,974.5,15.7,15.5,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.87,13.67,14.15,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,34.95,34.4,35.71,33.9,33.37,34.64,0,0,0,0,0,0,0.753,0,1.345,0.055,0.33,0.67,11.3
1204495200000,2008,3,2007,6,23,7,2.09,0.145,0.665,22298.4,133,133,132.7,4,4,4,3455,3442,3463,3216,3203,239,239,239,2116,2103,2124,0.0692,0.069,0.0694,1100,1100,1100,990,990,990,974.5,974.5,974.5,15.5,15.5,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.58,13.63,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.21,34.16,34.28,33.18,33.13,33.25,0,0,0,0,0,0,0.737,0,1.425,0.069,0.32,0.68,10.7
1205100000000,2008,3,2007,6,24,7,2.08,0.145,0.665,22387.2,133.7,133.7,133.3,4,4,4,3431,3413,3446,3192,3174,239,239,239,2092,2074,2107,0.0696,0.0693,0.07,1100,1100,1100,990,990,990,974.5,974.4,974.5,15.5,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.65,13.62,13.69,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.34,34.26,34.45,33.31,33.23,33.42,0,0,0,0,0,0,0.74,0,1.415,0.07,0.32,0.68,10.8
1205704800000,2008,3,2007,6,25,7,2.04,0.145,0.665,22630.1,135.7,135.7,134.7,4,4,4,3367,3325,3400,3128,3086,239,239,239,2028,1986,2061,0.071,0.0703,0.0719,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.79,13.72,13.88,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.72,34.53,34.96,33.68,33.49,33.92,0,0,0,0,0,0,0.748,0,1.375,0.071,0.33,0.67,11.1
1206309600000,2008,3,2007,6,26,7,1.95,0.145,0.665,23147.2,139.5,139.5,137.8,4,4,4,3231,3155,3304,2992,2916,239,239,239,1892,1816,1965,0.074,0.0723,0.0758,1100,1100,1100,990,990,990,974.1,973.9,974.2,15.9,15.8,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.08,13.92,14.24,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.51,35.09,35.96,34.45,34.03,34.88,0,0,0,0,0,0,0.765,0,1.285,0.074,0.34,0.66,11.9
1206914400000,2008,3,2007,6,27,7,1.86,0.133,0.665,23809.6,143.6,143.6,141.7,4,4,4,3070,2996,3134,2849,2779,220.1,217,239,1749,1679,1797,0.0717,0.0697,0.0763,1100,1100,1100,990,990,990,973.7,973.5,973.8,16.3,16.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.44,14.29,14.62,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.53,36.09,37.02,35.43,35.01,35.91,0,0,0,0,0,0,0.787,0,1.195,0.072,0.36,0.64,12.8
1207519200000,2008,4,2007,7,28,7,1.73,0.131,0.665,24748,150.6,150.6,147.3,4,4,4,2863,2744,2967,2646,2527,217,217,217,1546,1427,1650,0.0759,0.0731,0.0791,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.69,15.23,0.941,0.939,0.942,0.972,0.97,0.973,0.914,0.911,0.917,37.91,37.21,38.69,36.83,36.09,37.65,0,0,0,0,0,0,0.818,0,1.065,0.076,0.38,0.62,14.3
1208124000000,2008,4,2007,7,29,7,1.56,0.131,0.665,26101.4,158.9,158.9,155.4,4,4,4,2572,2445,2700,2355,2228,217,217,217,1255,1128,1383,0.0845,0.0804,0.0887,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.64,15.33,15.95,0.944,0.942,0.945,0.976,0.974,0.977,0.921,0.918,0.923,39.81,38.97,40.64,38.84,37.95,39.73,0,0,0,0,0,0,0.863,0,0.895,0.084,0.43,0.57,16.7
1208728800000,2008,4,2007,7,30,7,1.37,0.131,0.665,27520.6,168.1,168.1,163.8,4,4,4,2265,2100,2404,2048,1883,217,217,217,947.7,783,1087,0.0959,0.0903,0.103,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.05,16.78,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.82,40.92,42.88,40.95,40.02,42.03,0,0,0,0,0,0,0.91,0,0.705,0.096,0.49,0.51,20.1
1209333600000,2008,4,2007,7,31,7,1.15,0.123,0.665,29265.7,178.7,178.7,174.2,4,4,4,1899,1766,2046,1696,1574,202.7,192,217,595.9,474,729,0.107,0.101,0.112,1100,1100,1100,990,990,990,970.8,970.3,971.2,19.2,18.8,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.1,17.36,16.92,17.78,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.44,43.24,45.59,43.55,42.37,44.68,0,0,0,0,0,0,0.968,0,0.485,0.11,0.58,0.42,25.4
1209938400000,2008,5,2007,8,32,7,0.98,0.116,0.665,30875.4,187.5,187.5,183.8,4,4,4,1620,1512,1729,1428,1320,192,192,192,327.9,220,437,0.119,0.111,0.127,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.912,0.895,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.095,18.27,17.91,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.88,45.93,47.84,45.95,45.01,46.88,0,0,0,0,0,0,1.02,0,0.315,0.12,0.68,0.32,31.5
1210543200000,2008,5,2007,8,33,7,0.837,0.116,0.662,32139,192.8,192.8,191.3,4,4,4,1383,1259,1484,1191,1067,192,192,192,96.14,0,192,0.139,0.129,0.153,1095,1067,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.83,0.748,0.877,0.637,0.573,0.648,0.031,0.027,0.032,1.77,1.61,1.83,0.085,0.076,0.089,19.12,18.74,19.67,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.93,48.13,49.89,47.83,47.17,48.2,0,0,0,0,0,0,1.06,0,0.175,0.14,0.79,0.21,38.4
1211148000000,2008,5,2007,8,34,7,0.676,0.116,0.56,29261.3,187.7,187.7,174.2,4,4,4,1118,1036,1216,926.4,844.4,192,192,192,0,0,0,0.172,0.158,0.185,926.4,844.4,1024,990,990,990,968.3,968,968.6,21.7,21.4,22,0.57,0.489,0.685,0.393,0.348,0.476,0.018,0.016,0.022,1.22,1.06,1.45,0.056,0.048,0.067,20.51,19.98,20.92,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.44,41.32,47.88,43.54,40.45,46.92,0,0,0,0,0,0,0.968,0,0.116,0.17,0.83,0.17,43.3
1211752800000,2008,5,2007,8,35,7,0.578,0.113,0.464,24817.5,157.8,157.8,147.7,4,3,3.2857142857142856,955.4,904.5,1014,767.8,728.2,187.6,161,192,0,0,0,0.196,0.178,0.209,767.8,728.2,821.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.419,0.383,0.468,0.31,0.287,0.337,0.014,0.013,0.015,0.99,0.941,1.03,0.044,0.042,0.046,21.29,21.03,21.51,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.25,39.49,51.5,45.53,38.5,48.2,0,0,0,0,0,0,0.821,0,0.114,0.2,0.8,0.2,42.9
1212357600000,2008,6,2007,9,36,7,0.512,0.0974,0.415,23152.3,144.6,144.6,137.8,3,3,3,847.4,810.6,889.2,686.4,649.6,161,161,161,0,0,0,0.19,0.181,0.199,686.4,649.6,728.2,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.353,0.332,0.38,0.259,0.235,0.287,0.011,0.01,0.013,0.864,0.802,0.938,0.038,0.035,0.042,21.85,21.61,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.88,44.78,49.21,45.94,43.88,48.2,0,0,0,0,0,0,0.766,0,0.097,0.19,0.81,0.19,45.2
1212962400000,2008,6,2007,9,37,7,0.471,0.0974,0.374,21196.1,130.2,130.2,126.2,3,3,3,779.5,753.9,802.2,618.5,592.9,161,161,161,0,0,0,0.207,0.201,0.214,618.5,592.9,641.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.314,0.3,0.327,0.214,0.197,0.229,0.0093,0.0085,0.01,0.749,0.706,0.788,0.033,0.031,0.034,22.23,22.1,22.38,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.92,41.37,44.28,42.06,40.5,43.39,0,0,0,0,0,0,0.701,0,0.097,0.21,0.79,0.21,45
1213567200000,2008,6,2007,9,38,7,0.429,0.0974,0.332,18911.1,119.3,119.3,112.6,3,3,3,709.4,677.6,742.7,548.4,516.6,161,161,161,0,0,0,0.227,0.217,0.238,548.4,516.6,581.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.275,0.256,0.293,0.167,0.146,0.19,0.0072,0.0062,0.0082,0.631,0.578,0.687,0.027,0.025,0.03,22.63,22.44,22.81,0.95,0.948,0.953,0.973,0.97,0.977,0.925,0.919,0.931,38.55,36.52,40.67,37.52,35.42,39.75,0,0,0,0,0,0,0.625,0,0.097,0.23,0.77,0.23,44.1
1214172000000,2008,6,2007,9,39,7,0.388,0.0974,0.29,16539.2,104.5,104.5,98.45,3,2,2.2857142857142856,640.7,614.5,668.6,479.7,453.5,161,161,161,0,0,0,0.251,0.241,0.262,479.7,453.5,507.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.236,0.221,0.251,0.126,0.113,0.14,0.0053,0.0048,0.006,0.595,0.547,0.642,0.025,0.023,0.027,22.94,22.86,23.06,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.38,35.3,52.34,44.29,34.24,48.2,0,0,0,0,0,0,0.547,0,0.098,0.25,0.75,0.25,42.6
1214776800000,2008,6,2007,9,40,7,0.352,0.0839,0.268,15831.5,96.4,96.4,94.24,2,2,2,581.4,558.4,606,442.7,423.4,138.7,135,161,0,0,0,0.239,0.226,0.266,442.7,423.4,462.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.214,0.206,0.223,0.108,0.0988,0.117,0.0045,0.0041,0.0049,0.563,0.533,0.595,0.024,0.022,0.025,23.22,23.11,23.35,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.25,46.37,50.19,47.12,45.45,48.2,0,0,0,0,0,0,0.524,0,0.084,0.24,0.76,0.24,45
1215381600000,2008,7,2007,10,41,7,0.321,0.0949,0.226,13460.3,89.43,89.43,80.12,2,2,2,530.4,511.1,551,373.6,325.1,156.9,135,186,0,0,0,0.297,0.245,0.364,373.6,325.1,416,990,990,990,966,965.9,966.1,24,23.9,24.1,0.19,0.175,0.203,0.0753,0.0524,0.0954,0.0031,0.0022,0.004,0.46,0.389,0.522,0.019,0.016,0.022,23.55,23.4,23.71,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.916,0.937,41.04,35.71,45.63,40.06,34.64,44.72,0,0,0,0,0,0,0.445,0,0.095,0.3,0.7,0.3,41.9
1215986400000,2008,7,2007,10,42,7,0.294,0.112,0.182,10791.7,67.98,67.98,64.24,2,2,2,486.9,470.4,504.8,300.9,284.4,186,186,186,0,0,0,0.382,0.368,0.395,300.9,284.4,318.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.172,0.041,0.0332,0.0495,0.0017,0.0014,0.0021,0.353,0.328,0.38,0.015,0.014,0.016,23.86,23.75,23.96,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.909,0.915,33.11,31.32,35.04,32.12,30.38,33.99,0,0,0,0,0,0,0.357,0,0.112,0.38,0.62,0.38,36.7
1216591200000,2008,7,2007,10,43,7,0.272,0.112,0.16,9471.77,59.65,59.65,56.38,2,2,2,449.8,435.1,465.2,263.8,249.1,186,186,186,0,0,0,0.414,0.4,0.428,263.8,249.1,279.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.148,0.158,0.0236,0.0169,0.0308,0.00097,0.00069,0.0013,0.297,0.275,0.32,0.012,0.011,0.013,24.08,23.99,24.17,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.06,27.44,30.75,28.19,26.62,29.83,0,0,0,0,0,0,0.313,0,0.112,0.41,0.59,0.41,34.8
1217196000000,2008,7,2007,10,44,7,0.252,0.104,0.148,8750.36,55.33,55.33,52.09,2,1,1.8571428571428572,416.8,402.5,430.4,244.1,231.6,172.7,155,186,0,0,0,0.414,0.376,0.445,244.1,231.6,257.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.145,0.142,0.148,0.0171,0.0154,0.0205,0.0007,0.00063,0.00083,0.291,0.26,0.412,0.012,0.011,0.017,24.23,24.11,24.32,0.932,0.925,0.957,0.971,0.97,0.98,0.906,0.897,0.938,30.79,25.85,52.4,29.49,25.08,48.2,0,0,0,0,0,0,0.289,0,0.104,0.41,0.59,0.41,34.7
1217800800000,2008,8,2007,11,45,7,0.232,0.0937,0.138,8295.02,52.05,52.05,49.38,2,1,1.4285714285714286,383.1,370,397.4,228.1,215,155,155,155,0,0,0,0.405,0.39,0.419,228.1,215,242.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.8,0.138,0.133,0.143,0.0151,0.014,0.0163,0.00061,0.00057,0.00066,0.334,0.254,0.403,0.014,0.01,0.016,24.35,24.28,24.41,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.14,25.71,52,38.46,24.94,48.2,0,0,0,0,0,0,0.274,0,0.094,0.4,0.59,0.41,35.8
1218405600000,2008,8,2007,11,46,7,0.214,0.0937,0.12,7498.54,47.31,47.31,44.63,1,1,1,353.8,342.4,365.9,198.8,187.4,155,155,155,0,0,0,0.438,0.424,0.453,198.8,187.4,210.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0127,0.0117,0.0137,0.00051,0.00047,0.00055,0.351,0.33,0.372,0.014,0.013,0.015,24.48,24.4,24.56,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.55,42.93,48.27,44.63,42.07,47.31,0,0,0,0,0,0,0.248,0,0.094,0.44,0.56,0.44,35
1219010400000,2008,8,2007,11,47,7,0.199,0.0937,0.105,6540.1,41.26,41.26,38.93,1,1,1,329.3,320.2,338.8,174.3,165.2,155,155,155,0,0,0,0.471,0.457,0.484,174.3,165.2,183.8,990,990,990,965,965,965.1,25,24.9,25,0.119,0.115,0.122,0.0106,0.0098,0.0114,0.00042,0.00039,0.00046,0.307,0.291,0.324,0.012,0.012,0.013,24.65,24.58,24.71,0.947,0.944,0.95,0.976,0.971,0.98,0.924,0.917,0.931,39.89,37.81,42.1,38.93,36.73,41.26,0,0,0,0,0,0,0.216,0,0.094,0.47,0.53,0.47,32.9
1219615200000,2008,8,2007,11,48,7,0.186,0.0937,0.0927,5707.97,36,36,33.98,1,1,1,308.2,299.2,317.2,153.2,144.2,155,155,155,0,0,0,0.503,0.489,0.518,153.2,144.2,162.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.108,0.114,0.00877,0.00801,0.00954,0.00035,0.00032,0.00038,0.269,0.253,0.285,0.011,0.01,0.011,24.79,24.73,24.85,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.03,32.93,37.11,33.98,31.94,36,0,0,0,0,0,0,0.189,0,0.0933,0.5,0.5,0.5,30.7
1220220000000,2008,9,2007,12,49,7,0.172,0.0714,0.1,6252.87,40.07,40.07,37.22,1,1,1,284,272.7,295.6,166,154.7,118,118,118,0,0,0,0.416,0.399,0.433,166,154.7,177.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00986,0.0089,0.0108,0.00039,0.00035,0.00043,0.288,0.268,0.309,0.011,0.011,0.012,24.88,24.81,24.94,0.944,0.941,0.948,0.973,0.97,0.978,0.919,0.912,0.927,38.25,35.59,40.97,37.22,34.52,40.07,0,0,0,0,0,0,0.207,0,0.072,0.42,0.58,0.42,36.4
1220824800000,2008,9,2007,12,50,7,0.157,0.0714,0.0859,5313.02,33.71,33.71,31.63,1,1,1,260,251.1,269.1,142,133.1,118,118,118,0,0,0,0.454,0.438,0.47,142,133.1,151.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.107,0.00782,0.00706,0.00859,0.00031,0.00028,0.00034,0.245,0.229,0.262,0.0097,0.0091,0.01,25.01,24.96,25.07,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,32.6,30.49,34.76,31.63,29.57,33.71,0,0,0,0,0,0,0.176,0,0.0711,0.45,0.55,0.45,33.8
1221429600000,2008,9,2007,12,51,7,0.145,0.0714,0.0739,4551.36,28.89,28.89,27.09,1,1,1,240.2,232.7,248.1,122.2,114.7,118,118,118,0,0,0,0.492,0.476,0.507,122.2,114.7,130.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0963,0.0937,0.0991,0.00614,0.0055,0.0068,0.00024,0.00022,0.00027,0.21,0.197,0.224,0.0083,0.0077,0.0088,25.15,25.09,25.21,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,27.93,26.15,29.78,27.09,25.36,28.89,0,0,0,0,0,0,0.151,0,0.0711,0.49,0.51,0.49,31.4
1222034400000,2008,9,2007,12,52,7,0.136,0.0714,0.0647,3959.17,24.79,24.79,23.57,1,1,1,225,219.3,230.3,107,101.3,118,118,118,0,0,0,0.524,0.512,0.538,107,101.3,112.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0909,0.0889,0.0928,0.00485,0.00436,0.00529,0.00019,0.00017,0.00021,0.183,0.173,0.192,0.0072,0.0068,0.0076,25.27,25.23,25.31,0.916,0.912,0.92,0.97,0.969,0.97,0.889,0.884,0.893,24.3,22.95,25.56,23.57,22.24,24.79,0,0,0,0,0,0,0.131,0,0.0713,0.53,0.48,0.52,29.1
1222639200000,2008,9,2007,12,53,7,0.128,0.0623,0.066,4057.37,25.91,25.91,24.15,1,1,1,212.2,207.6,217.4,109.2,97.51,103,97,118,0,0,0,0.485,0.454,0.548,109.2,97.51,116.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0904,0.0876,0.0926,0.00503,0.00404,0.00566,0.0002,0.00016,0.00022,0.185,0.166,0.198,0.0073,0.0065,0.0078,25.34,25.32,25.37,0.918,0.912,0.923,0.969,0.968,0.97,0.89,0.883,0.895,24.91,22.13,26.71,24.15,21.42,25.91,0,0,0,0,0,0,0.134,0,0.062,0.49,0.52,0.48,31.7
1223244000000,2008,10,2008,1,1,7,0.122,0.0545,0.0677,3071.17,28.35,28.35,18.28,1,1,1,202.1,198,206.2,112,103.7,90.14,73,97,0,0,0,0.446,0.366,0.483,112,103.7,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.088,0.0935,0.00527,0.00457,0.00649,0.00021,0.00018,0.00025,0.189,0.175,0.213,0.0074,0.0068,0.0083,25.4,25.38,25.42,0.658,0,0.929,0.693,0,0.97,0.638,0,0.901,18.85,0,29.23,18.28,0,28.35,0,2,0,0,0.286,0,0.102,0.286,0.0543,0.45,0.55,0.45,25.2
1223848800000,2008,10,2008,1,2,7,0.118,0.0442,0.0736,4570.19,27.69,27.69,27.2,1,1,1,194.7,192.3,196.6,121.7,119.3,73,73,73,0,0,0,0.375,0.371,0.38,121.7,119.3,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.091,0.0926,0.00609,0.00589,0.00626,0.00024,0.00023,0.00024,0.205,0.2,0.208,0.008,0.0078,0.0081,25.38,25.38,25.39,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.897,0.9,28.04,27.44,28.55,27.2,26.62,27.69,0,0,0,0,0,0,0.151,0,0.0444,0.37,0.62,0.38,38.7
1224453600000,2008,10,2008,1,3,7,0.117,0.0442,0.0731,4536.5,27.69,27.69,27,1,1,1,193.8,191.2,196.6,120.8,118.2,73,73,73,0,0,0,0.377,0.371,0.382,120.8,118.2,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0906,0.0926,0.00602,0.00579,0.00626,0.00024,0.00023,0.00024,0.203,0.198,0.208,0.0079,0.0078,0.0081,25.38,25.38,25.39,0.925,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.9,27.84,27.17,28.55,27,26.35,27.69,0,0,0,0,0,0,0.15,0,0.0439,0.38,0.62,0.38,38.8
1225058400000,2008,10,2008,1,4,7,0.112,0.0431,0.0689,4253.21,26.07,26.07,25.32,1,1,1,185.2,181.6,189.5,113.9,109.4,71.29,67,73,0,0,0,0.385,0.364,0.4,113.9,109.4,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0876,0.0901,0.00543,0.00505,0.0057,0.00021,0.0002,0.00022,0.191,0.183,0.196,0.0075,0.0072,0.0076,25.38,25.37,25.38,0.921,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.895,26.1,24.98,26.88,25.32,24.23,26.07,0,0,0,0,0,0,0.141,0,0.0431,0.38,0.62,0.38,38
1225663200000,2008,11,2008,2,5,7,0.123,0.0405,0.0826,5160.55,32.84,32.84,30.72,1,1,1,203.6,190.3,212.8,136.6,123.3,67,67,67,0,0,0,0.33,0.315,0.352,136.6,123.3,145.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0914,0.0993,0.00736,0.00623,0.00814,0.00029,0.00024,0.00032,0.23,0.207,0.247,0.009,0.0081,0.0097,25.33,25.28,25.38,0.933,0.927,0.937,0.97,0.97,0.97,0.905,0.899,0.909,31.67,28.46,33.86,30.72,27.61,32.84,0,0,0,0,0,0,0.171,0,0.0404,0.33,0.67,0.33,42
1226268000000,2008,11,2008,2,6,7,0.133,0.054,0.079,4908.1,33.28,33.28,29.21,1,1,1,219.9,214.7,223.2,130.6,125.5,89.29,67,93,0,0,0,0.406,0.312,0.426,130.6,125.5,147.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0967,0.0954,0.1,0.00685,0.00642,0.0083,0.00027,0.00025,0.00033,0.222,0.214,0.25,0.0087,0.0084,0.0098,25.26,25.24,25.28,0.931,0.929,0.938,0.97,0.97,0.97,0.903,0.901,0.91,30.12,28.9,34.31,29.21,28.03,33.28,0,0,0,0,0,0,0.162,0,0.054,0.41,0.59,0.41,36.9
1226872800000,2008,11,2008,2,7,7,0.137,0.0495,0.0874,5454.98,38.1,38.1,32.47,1,1,1,226.3,218.2,235.2,144.5,125.2,81.86,67,93,0,0,0,0.363,0.285,0.426,144.5,125.2,168.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0953,0.107,0.00803,0.0064,0.01,0.00032,0.00025,0.0004,0.246,0.213,0.287,0.0097,0.0084,0.011,25.2,25.1,25.28,0.936,0.929,0.945,0.971,0.97,0.974,0.909,0.901,0.92,33.43,28.83,39.11,32.47,27.97,38.1,0,0,0,0,0,0,0.18,0,0.0496,0.36,0.64,0.36,39.8
1227477600000,2008,11,2008,2,8,7,0.146,0.0405,0.105,6657.35,41.27,41.27,39.63,1,1,1,241.4,237.1,248.1,174.4,170.1,67,67,67,0,0,0,0.278,0.27,0.283,174.4,170.1,181.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.108,0.112,0.0106,0.0102,0.0111,0.00042,0.0004,0.00044,0.298,0.29,0.31,0.012,0.011,0.012,25.05,25,25.09,0.947,0.945,0.949,0.977,0.975,0.98,0.925,0.922,0.93,40.55,39.56,42.11,39.63,38.57,41.27,0,0,0,0,0,0,0.22,0,0.041,0.28,0.72,0.28,45.6
1228082400000,2008,12,2008,3,9,7,0.151,0.0466,0.105,6583.79,39.38,39.38,39.19,1,1,1,250,248.6,250.8,173,171.6,77,77,77,0,0,0,0.308,0.307,0.31,173,171.6,173.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.11,0.111,0.0105,0.0103,0.0105,0.00041,0.00041,0.00042,0.297,0.294,0.298,0.012,0.012,0.012,25,25,25.01,0.946,0.946,0.946,0.976,0.976,0.977,0.924,0.923,0.924,40.14,39.81,40.32,39.19,38.84,39.38,0,0,0,0,0,0,0.218,0,0.046,0.31,0.7,0.3,43.6
1228687200000,2008,12,2008,3,10,7,0.161,0.0403,0.121,7549.93,48.2,48.2,44.94,1,1,1,266.7,253,282,200,176,66.71,59,77,0,0,0,0.252,0.209,0.304,200,176,223,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.111,0.126,0.0127,0.0107,0.0147,0.00051,0.00042,0.00058,0.344,0.302,0.384,0.014,0.012,0.015,24.89,24.79,24.99,0.954,0.947,0.959,0.98,0.978,0.98,0.934,0.926,0.94,46.55,40.84,51.97,44.94,39.93,48.2,0,0,0,0,0,0,0.25,0,0.04,0.25,0.75,0.25,46.9
1229292000000,2008,12,2008,3,11,7,0.185,0.0357,0.149,9053,58.83,58.83,53.89,2,2,2,305.2,286.6,327.6,246.2,227.6,59,59,59,0,0,0,0.194,0.18,0.206,246.2,227.6,268.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.134,0.128,0.142,0.0184,0.0151,0.0258,0.00074,0.0006,0.001,0.261,0.239,0.292,0.01,0.0095,0.012,24.81,24.67,24.91,0.928,0.922,0.933,0.97,0.97,0.97,0.9,0.895,0.905,27.78,25.64,30.33,26.94,24.87,29.42,0,0,0,0,0,0,0.299,0,0.036,0.19,0.81,0.19,48.9
1229896800000,2008,12,2008,3,12,7,0.214,0.0357,0.178,10835.5,68.67,68.67,64.5,2,2,2,353.8,334.5,373.3,294.8,275.5,59,59,59,0,0,0,0.167,0.158,0.176,294.8,275.5,314.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.144,0.158,0.0381,0.029,0.0473,0.0015,0.0012,0.0019,0.331,0.302,0.36,0.013,0.012,0.015,24.5,24.37,24.63,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,33.25,31.09,35.4,32.25,30.16,34.34,0,0,0,0,0,0,0.358,0,0.036,0.17,0.83,0.17,50.6
1230501600000,2008,12,2008,3,13,7,0.248,0.0405,0.208,12609.9,80.83,80.83,75.06,2,2,2,410.8,378.5,442.5,343.8,319.5,67,59,73,0,0,0,0.163,0.147,0.177,343.8,319.5,369.5,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.17,0.16,0.179,0.0613,0.0498,0.0734,0.0025,0.002,0.003,0.405,0.368,0.445,0.017,0.015,0.018,24.15,23.96,24.34,0.947,0.943,0.951,0.973,0.97,0.979,0.922,0.915,0.931,38.55,35.97,41.29,37.53,34.89,40.41,0,0,0,0,0,0,0.417,0,0.04,0.16,0.84,0.16,50.8
1231106400000,2009,1,2008,4,14,7,0.297,0.0457,0.251,15174.1,96.1,96.1,90.32,2,2,2,491,451.5,528,415.4,378.5,75.57,73,91,0,0,0,0.154,0.141,0.172,415.4,378.5,443.8,990,990,990,965.8,965.6,966,24.2,24,24.4,0.196,0.183,0.206,0.0951,0.0776,0.108,0.0039,0.0032,0.0045,0.514,0.458,0.556,0.021,0.019,0.023,23.68,23.48,23.91,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,46.08,42.26,49.03,45.16,41.41,48.05,0,0,0,0,0,0,0.502,0,0.046,0.15,0.85,0.15,51.1
1231711200000,2009,1,2008,4,15,7,0.341,0.055,0.286,16548.1,104.8,104.8,98.5,3,2,2.2857142857142856,563.8,536.5,592.9,472.8,445.5,91,91,91,0,0,0,0.162,0.153,0.17,472.8,445.5,501.9,990,990,990,966.1,966,966.3,23.9,23.7,24,0.221,0.208,0.236,0.122,0.109,0.136,0.0051,0.0046,0.0057,0.572,0.527,0.62,0.024,0.022,0.026,23.29,23.19,23.43,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.39,35.41,52.43,44.3,34.35,48.2,0,0,0,0,0,0,0.547,0,0.055,0.16,0.84,0.16,48.5
1232316000000,2009,1,2008,4,16,7,0.374,0.055,0.319,18457.5,113.5,113.5,109.9,3,3,3,618.5,600.2,636.3,527.5,509.2,91,91,91,0,0,0,0.147,0.143,0.152,527.5,509.2,545.3,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.251,0.24,0.261,0.153,0.141,0.165,0.0065,0.006,0.007,0.584,0.553,0.614,0.025,0.023,0.026,23.04,22.94,23.15,0.949,0.947,0.95,0.971,0.97,0.974,0.922,0.919,0.925,37.7,36.49,38.87,36.62,35.4,37.84,0,0,0,0,0,0,0.61,0,0.055,0.15,0.85,0.15,49.4
1232920800000,2009,1,2008,4,17,7,0.398,0.0562,0.342,19744.9,120.5,120.5,117.5,3,3,3,658.1,642.1,678.7,565.1,551.1,93,91,105,0,0,0,0.141,0.136,0.155,565.1,551.1,579.2,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.272,0.264,0.28,0.179,0.169,0.188,0.0076,0.0072,0.008,0.648,0.624,0.671,0.028,0.027,0.029,22.82,22.72,22.91,0.952,0.951,0.953,0.976,0.974,0.978,0.929,0.926,0.932,40.13,39.24,41.05,39.18,38.23,40.15,0,0,0,0,0,0,0.653,0,0.056,0.14,0.86,0.14,49.6
